  Page 1                                             15.04.2026 13:19:39
  **********************************************************************
  *                             E P A N E T                            *
  *                     Hydraulic and Water Quality                    *
  *                     Analysis for Pipe Networks                     *
  *                           Version 2.2                              *
  **********************************************************************
  
  Input File: WSN1.inp
  
  
  
  Link - Node Table:
  ----------------------------------------------------------------------
  Link           Start          End                Length  Diameter
  ID             Node           Node                   ft        in
  ----------------------------------------------------------------------
  LINK-0         JUNCTION-118   JUNCTION-126   7401.000000 20.453411
  LINK-1         JUNCTION-17    JUNCTION-0     359.000000  7.999894
  LINK-2         JUNCTION-0     JUNCTION-2     324.000000  7.999894
  LINK-3         JUNCTION-3     JUNCTION-4     697.000000  7.999810
  LINK-6         JUNCTION-5     JUNCTION-4     574.000000  7.999807
  LINK-7         JUNCTION-5     JUNCTION-6     238.000000  7.999912
  LINK-8         JUNCTION-6     JUNCTION-7     502.000000  8.000000
  LINK-9         JUNCTION-8     JUNCTION-6     396.000000  7.999894
  LINK-10        JUNCTION-9     JUNCTION-8     377.000000  7.999894
  LINK-11        JUNCTION-18    JUNCTION-9     308.000000  7.999947
  LINK-12        JUNCTION-9     JUNCTION-8     837.000000  7.999841
  LINK-13        JUNCTION-2     JUNCTION-113    56.000000  8.000000
  LINK-14        JUNCTION-114   JUNCTION-10    599.000000  7.999901
  LINK-15        JUNCTION-1     JUNCTION-109   125.000000 16.000000
  LINK-16        JUNCTION-10    JUNCTION-11    409.000000  7.999841
  LINK-17        JUNCTION-110   JUNCTION-34    124.000000 12.000000
  LINK-18        JUNCTION-128   JUNCTION-1     320.000000 30.000000
  LINK-19        RESERVOIR-129  JUNCTION-128    51.000000 30.000000
  LINK-20        JUNCTION-12    JUNCTION-13    597.000000  8.000000
  LINK-21        JUNCTION-12    JUNCTION-11    671.000000  7.999810
  LINK-22        JUNCTION-14    JUNCTION-12    332.000000  7.999863
  LINK-23        JUNCTION-5     JUNCTION-15    2089.000000  7.999852
  LINK-24        JUNCTION-15    JUNCTION-3      50.000000  8.000000
  LINK-25        JUNCTION-15    JUNCTION-111    57.000000  8.000000
  LINK-26        JUNCTION-112   JUNCTION-14     69.000000  8.000000
  LINK-27        JUNCTION-14    JUNCTION-16    928.000000  8.000000
  LINK-28        JUNCTION-17    JUNCTION-18    1382.000000 16.000290
  LINK-29        JUNCTION-18    JUNCTION-116   731.000000 16.000150
  LINK-30        JUNCTION-0     JUNCTION-4     1570.000000  7.999764
  LINK-31        JUNCTION-29    JUNCTION-28    1402.000000 24.000489
  LINK-32        JUNCTION-45    JUNCTION-46    1811.000000  7.999830
  LINK-33        JUNCTION-23    JUNCTION-124   1845.000000 12.000000
  LINK-34        JUNCTION-122   JUNCTION-123   2433.000000 12.000000
  LINK-35        JUNCTION-34    JUNCTION-30    10260.284142 24.000979
  LINK-36        JUNCTION-41    JUNCTION-39    1066.000000  7.999947
  LINK-37        JUNCTION-2     JUNCTION-3     1066.000000  7.999796
  LINK-38        JUNCTION-11    JUNCTION-10    1000.000000  7.999805


  Page 2                                                                
  Link - Node Table: (continued)
  ----------------------------------------------------------------------
  Link           Start          End                Length  Diameter
  ID             Node           Node                   ft        in
  ----------------------------------------------------------------------
  LINK-39        JUNCTION-117   JUNCTION-17    1537.000000 16.000075
  LINK-40        JUNCTION-20    JUNCTION-21    2125.000000 20.000594
  LINK-41        JUNCTION-20    JUNCTION-115   3227.000000 16.000327
  LINK-42        JUNCTION-19    JUNCTION-125   2125.000000 20.000167
  LINK-43        JUNCTION-19    JUNCTION-20    942.000000 20.000000
  LINK-44        JUNCTION-21    JUNCTION-22    1257.000000 20.000439
  LINK-45        JUNCTION-22    JUNCTION-23    1101.000000 24.000739
  LINK-46        JUNCTION-23    JUNCTION-30    1175.000000 24.000727
  LINK-47        JUNCTION-22    JUNCTION-24    292.000000 24.000000
  LINK-48        JUNCTION-24    JUNCTION-25    178.000000 24.000000
  LINK-49        JUNCTION-25    JUNCTION-26    336.000000 24.000000
  LINK-50        JUNCTION-26    JUNCTION-27     76.000000 24.000000
  LINK-51        JUNCTION-27    JUNCTION-28    144.000000 24.000000
  LINK-52        JUNCTION-30    JUNCTION-31    1146.000000 12.000000
  LINK-53        JUNCTION-31    JUNCTION-32    1699.000000 12.000000
  LINK-54        JUNCTION-32    JUNCTION-33    645.000000 12.000000
  LINK-55        JUNCTION-33    JUNCTION-57    754.000000  8.413870
  LINK-56        JUNCTION-19    JUNCTION-35    1113.000000  7.999903
  LINK-57        JUNCTION-35    JUNCTION-36    507.000000  8.000000
  LINK-58        JUNCTION-35    JUNCTION-37    246.000000  7.999947
  LINK-59        JUNCTION-37    JUNCTION-20    739.000000  7.999947
  LINK-60        JUNCTION-35    JUNCTION-38    552.000000  8.000000
  LINK-61        JUNCTION-37    JUNCTION-39    348.000000  8.000000
  LINK-62        JUNCTION-39    JUNCTION-40    998.000000  8.296935
  LINK-63        JUNCTION-40    JUNCTION-41    619.000000  8.000000
  LINK-64        JUNCTION-40    JUNCTION-42    538.000000  7.999947
  LINK-65        JUNCTION-42    JUNCTION-41    668.000000  8.000000
  LINK-66        JUNCTION-42    JUNCTION-27    2581.000000  8.019783
  LINK-67        JUNCTION-24    JUNCTION-43    544.000000  8.000000
  LINK-68        JUNCTION-43    JUNCTION-25    420.000000  8.000000
  LINK-69        JUNCTION-43    JUNCTION-44    373.000000  7.999947
  LINK-70        JUNCTION-44    JUNCTION-26    556.000000  8.000000
  LINK-71        JUNCTION-44    JUNCTION-28    752.000000  7.999947
  LINK-72        JUNCTION-29    TANK-130       242.000000 24.000000
  LINK-73        JUNCTION-21    JUNCTION-47     91.000000  8.000000
  LINK-74        JUNCTION-47    JUNCTION-48    805.000000  8.000000
  LINK-75        JUNCTION-48    JUNCTION-49    574.000000  8.000000
  LINK-76        JUNCTION-49    JUNCTION-22    158.000000  8.000000
  LINK-77        JUNCTION-49    JUNCTION-50    577.000000  7.999947
  LINK-78        JUNCTION-50    JUNCTION-51    388.000000  8.000000
  LINK-79        JUNCTION-51    JUNCTION-48    236.000000  8.000000
  LINK-80        JUNCTION-51    JUNCTION-52    393.000000  8.000000
  LINK-81        JUNCTION-52    JUNCTION-47    549.000000  7.999947
  LINK-82        JUNCTION-52    JUNCTION-50    1381.000000  7.999947
  LINK-83        JUNCTION-23    JUNCTION-53    919.000000  9.999941
  LINK-84        JUNCTION-53    JUNCTION-54    386.000000  9.999970
  LINK-85        JUNCTION-54    JUNCTION-31    229.000000 10.000000


  Page 3                                                                
  Link - Node Table: (continued)
  ----------------------------------------------------------------------
  Link           Start          End                Length  Diameter
  ID             Node           Node                   ft        in
  ----------------------------------------------------------------------
  LINK-86        JUNCTION-53    JUNCTION-56    232.000000  8.000000
  LINK-87        JUNCTION-56    JUNCTION-55    390.000000  8.000000
  LINK-88        JUNCTION-55    JUNCTION-54    254.000000  8.000000
  LINK-89        JUNCTION-55    JUNCTION-56    873.000000  7.999947
  LINK-90        JUNCTION-32    JUNCTION-57    945.000000  7.999947
  LINK-91        JUNCTION-57    JUNCTION-33    230.000000  8.000000
  LINK-92        JUNCTION-31    JUNCTION-58    1155.000000 10.000000
  LINK-93        JUNCTION-58    JUNCTION-59    413.000000  8.000000
  LINK-94        JUNCTION-59    JUNCTION-60    943.000000  7.999947
  LINK-95        JUNCTION-60    JUNCTION-59    196.000000  8.000000
  LINK-96        JUNCTION-60    JUNCTION-61    133.000000  8.000000
  LINK-97        JUNCTION-61    JUNCTION-62    138.000000  8.000000
  LINK-98        JUNCTION-62    JUNCTION-63    187.000000  8.000000
  LINK-99        JUNCTION-63    JUNCTION-64    134.000000  8.000000
  LINK-100       JUNCTION-64    JUNCTION-65    300.000000  8.000000
  LINK-101       JUNCTION-65    JUNCTION-66     65.000000  8.000000
  LINK-102       JUNCTION-66    JUNCTION-67    420.000000  7.999947
  LINK-103       JUNCTION-67    JUNCTION-61    209.000000  8.000000
  LINK-104       JUNCTION-66    JUNCTION-67    398.000000  7.999947
  LINK-105       JUNCTION-68    JUNCTION-58    381.000000 10.000000
  LINK-106       JUNCTION-64    JUNCTION-65    872.000000  7.999947
  LINK-107       JUNCTION-65    JUNCTION-68    199.000000  8.000000
  LINK-108       JUNCTION-63    JUNCTION-62    713.000000  7.999947
  LINK-109       JUNCTION-68    JUNCTION-69    1095.000000 10.000000
  LINK-110       JUNCTION-69    JUNCTION-70    231.000000  8.000000
  LINK-111       JUNCTION-70    JUNCTION-71    695.000000  8.000000
  LINK-112       JUNCTION-70    JUNCTION-72    528.000000  8.000000
  LINK-113       JUNCTION-73    JUNCTION-69    938.000000 10.000000
  LINK-114       JUNCTION-72    JUNCTION-74    169.000000  8.000000
  LINK-115       JUNCTION-74    JUNCTION-73    127.000000  8.000000
  LINK-116       JUNCTION-72    JUNCTION-75    928.000000  7.999947
  LINK-117       JUNCTION-75    JUNCTION-74    336.000000  8.000000
  LINK-118       JUNCTION-75    JUNCTION-76    772.000000  8.000000
  LINK-119       JUNCTION-76    JUNCTION-77    417.000000  8.000000
  LINK-120       JUNCTION-77    JUNCTION-73    655.000000 10.000000
  LINK-121       JUNCTION-76    JUNCTION-78    167.000000  8.000000
  LINK-122       JUNCTION-78    JUNCTION-79    169.000000  8.000000
  LINK-123       JUNCTION-79    JUNCTION-80    195.000000 10.000000
  LINK-124       JUNCTION-80    JUNCTION-81    333.000000 10.000000
  LINK-125       JUNCTION-81    JUNCTION-77     60.000000 10.000000
  LINK-126       JUNCTION-78    JUNCTION-71    895.000000  8.000000
  LINK-127       JUNCTION-80    JUNCTION-82    372.000000  8.000000
  LINK-128       JUNCTION-82    JUNCTION-83    205.000000  8.000000
  LINK-129       JUNCTION-83    JUNCTION-84    430.000000  8.000000
  LINK-130       JUNCTION-84    JUNCTION-81    152.000000  8.000000
  LINK-131       JUNCTION-84    JUNCTION-83    1586.000000  7.999947
  LINK-132       JUNCTION-82    JUNCTION-85    174.000000  8.000000


  Page 4                                                                
  Link - Node Table: (continued)
  ----------------------------------------------------------------------
  Link           Start          End                Length  Diameter
  ID             Node           Node                   ft        in
  ----------------------------------------------------------------------
  LINK-133       JUNCTION-85    JUNCTION-86    456.000000  8.000000
  LINK-134       JUNCTION-86    JUNCTION-87    341.000000  8.000000
  LINK-135       JUNCTION-87    JUNCTION-85    507.000000  8.000000
  LINK-136       JUNCTION-87    JUNCTION-88    195.000000  8.000000
  LINK-137       JUNCTION-88    JUNCTION-79    250.000000 10.000000
  LINK-138       JUNCTION-88    JUNCTION-89    191.000000 10.000000
  LINK-139       JUNCTION-89    JUNCTION-86    926.000000  7.999947
  LINK-140       JUNCTION-89    JUNCTION-90    464.000000 10.000000
  LINK-141       JUNCTION-90    JUNCTION-91    178.000000 10.000000
  LINK-142       JUNCTION-91    JUNCTION-92    167.000000 10.000000
  LINK-143       JUNCTION-92    JUNCTION-33    403.000000 10.000000
  LINK-144       JUNCTION-90    JUNCTION-93    143.000000  8.000000
  LINK-145       JUNCTION-93    JUNCTION-94    331.000000  8.000000
  LINK-146       JUNCTION-94    JUNCTION-92    157.000000  8.000000
  LINK-147       JUNCTION-93    JUNCTION-94    1805.000000  7.999947
  LINK-148       JUNCTION-92    JUNCTION-95    177.000000  8.000000
  LINK-149       JUNCTION-95    JUNCTION-96    332.000000  8.000000
  LINK-150       JUNCTION-96    JUNCTION-95    1432.000000  7.999947
  LINK-151       JUNCTION-91    JUNCTION-97    489.000000  8.000000
  LINK-152       JUNCTION-97    JUNCTION-96    122.000000  8.000000
  LINK-153       JUNCTION-97    JUNCTION-98    285.000000  8.000000
  LINK-154       JUNCTION-98    JUNCTION-99    597.000000  8.000000
  LINK-155       JUNCTION-99    JUNCTION-100   148.000000  8.000000
  LINK-156       JUNCTION-100   JUNCTION-101   812.000000  7.999900
  LINK-157       JUNCTION-101   JUNCTION-98    152.000000  8.000000
  LINK-158       JUNCTION-100   JUNCTION-101   620.000000  8.000000
  LINK-159       JUNCTION-98    JUNCTION-99    784.000000  7.999947
  LINK-160       JUNCTION-97    JUNCTION-71    1214.000000  8.000000
  LINK-161       JUNCTION-45    JUNCTION-46    718.000000 10.000000
  LINK-162       JUNCTION-46    JUNCTION-120   315.000000 10.000000
  LINK-163       JUNCTION-119   JUNCTION-104    76.000000 10.000000
  LINK-164       JUNCTION-103   JUNCTION-102   930.000000 12.000000
  LINK-165       JUNCTION-102   TANK-131       559.000000 16.000000
  LINK-166       JUNCTION-29    JUNCTION-105   169.000000 11.974181
  LINK-167       JUNCTION-106   JUNCTION-104    84.000000  8.000000
  LINK-168       JUNCTION-103   JUNCTION-121   291.000000 12.000000
  LINK-169       JUNCTION-103   JUNCTION-104   4700.000000 10.121698
  PUMP-170       JUNCTION-105   JUNCTION-106         #N/A      #N/A Pump
  PUMP-172       JUNCTION-109   JUNCTION-110         #N/A      #N/A Pump
  VALVE-173      JUNCTION-111   JUNCTION-112         #N/A  6.000000 Valve
  VALVE-174      JUNCTION-113   JUNCTION-114         #N/A  6.000000 Valve
  VALVE-175      JUNCTION-115   JUNCTION-116         #N/A 10.000000 Valve
  VALVE-176      JUNCTION-117   JUNCTION-118         #N/A  6.000000 Valve
  VALVE-177      JUNCTION-119   JUNCTION-120         #N/A  6.000000 Valve
  VALVE-178      JUNCTION-121   JUNCTION-122         #N/A  6.000000 Valve
  VALVE-179      JUNCTION-123   JUNCTION-124         #N/A  8.000000 Valve
  VALVE-180      JUNCTION-125   JUNCTION-126         #N/A  8.000000 Valve


  Page 5                                                                
  
  Energy Usage:
  ----------------------------------------------------------------------
                    Usage   Avg.     Kw-hr      Avg.      Peak      Cost
  Pump             Factor Effic.     /Mgal        Kw        Kw      /day
  ----------------------------------------------------------------------
  PUMP-170          23.00  75.00   1539.17     67.07     71.39      0.00
  PUMP-172          36.39  75.00   1840.45    260.59    266.14      0.00
  ----------------------------------------------------------------------
                                                Demand Charge:      0.00
                                                Total Cost:         0.00
  
  Node Results at 0:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.19    659.54    122.83      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            1.29    659.54    128.43      0.00
  JUNCTION-3            6.86    659.56    100.31      0.00
  JUNCTION-4            5.98    659.57     78.75      0.00
  JUNCTION-5            5.51    659.60     71.65      0.00
  JUNCTION-6            2.89    659.63     67.00      0.00
  JUNCTION-7            0.00    659.63     53.90      0.00
  JUNCTION-8            2.40    659.69     72.04      0.00
  JUNCTION-9            0.00    659.71     74.28      0.00
  JUNCTION-10           0.53    579.55    106.56      0.00
  JUNCTION-11           1.64    579.55    102.02      0.00
  JUNCTION-12           0.04    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.06    659.56    102.29      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          40.12    659.51    118.92      0.00
  JUNCTION-18           9.64    659.76     78.69      0.00
  JUNCTION-19           7.18    859.03    130.03      0.00
  JUNCTION-20           4.02    859.03    104.56      0.00
  JUNCTION-21           0.00    859.21     89.60      0.00
  JUNCTION-22           6.69    859.30    101.11      0.00
  JUNCTION-23           4.98    859.58    110.59      0.00
  JUNCTION-24           0.00    859.27     96.48      0.00
  JUNCTION-25           9.31    859.25     88.96      0.00
  JUNCTION-26           0.00    859.22     76.17      0.00
  JUNCTION-27          19.41    859.21     73.04      0.00
  JUNCTION-28           3.26    859.20     68.25      0.00
  JUNCTION-29           0.00    859.06      5.54      0.00
  JUNCTION-30         182.15    859.87     97.00      0.00
  JUNCTION-31           3.70    859.60    112.30      0.00
  JUNCTION-32           9.61    859.51    101.25      0.00
  JUNCTION-33           1.50    859.49    102.57      0.00
  JUNCTION-34          57.77    863.72    287.59      0.00


  Page 6                                                                
  Node Results at 0:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-35          14.41    859.03     89.72      0.00
  JUNCTION-36           0.00    859.03     97.46      0.00
  JUNCTION-37           5.13    859.03     78.85      0.00
  JUNCTION-38           0.00    859.03     92.08      0.00
  JUNCTION-39           7.66    859.03     67.53      0.00
  JUNCTION-40           5.29    859.04     50.87      0.00
  JUNCTION-41           4.76    859.04     68.82      0.00
  JUNCTION-42          17.81    859.04     56.76      0.00
  JUNCTION-43           5.16    859.25     89.33      0.00
  JUNCTION-44           8.06    859.22     78.31      0.00
  JUNCTION-45          30.59    952.85     89.05      0.00
  JUNCTION-46           6.81    952.85     57.46      0.00
  JUNCTION-47           0.00    859.22     94.79      0.00
  JUNCTION-48           0.00    859.25     96.10      0.00
  JUNCTION-49           1.78    859.27    101.99      0.00
  JUNCTION-50           5.95    859.25    107.53      0.00
  JUNCTION-51           4.70    859.24    102.07      0.00
  JUNCTION-52           7.67    859.24    106.58      0.00
  JUNCTION-53           4.73    859.59    109.17      0.00
  JUNCTION-54           6.54    859.59    111.57      0.00
  JUNCTION-55           4.80    859.59    111.03      0.00
  JUNCTION-56           0.00    859.59    109.47      0.00
  JUNCTION-57           0.67    859.49    104.65      0.00
  JUNCTION-58          34.35    859.48    108.01      0.00
  JUNCTION-59           0.00    859.47    103.35      0.00
  JUNCTION-60           0.00    859.47    102.04      0.00
  JUNCTION-61           0.00    859.47    101.43      0.00
  JUNCTION-62           0.00    859.47    101.42      0.00
  JUNCTION-63           0.00    859.47    102.05      0.00
  JUNCTION-64           0.00    859.47    102.41      0.00
  JUNCTION-65           0.00    859.47    104.04      0.00
  JUNCTION-66           0.00    859.47    103.88      0.00
  JUNCTION-67           0.00    859.47    101.81      0.00
  JUNCTION-68          32.60    859.47    105.03      0.00
  JUNCTION-69           3.84    859.45    101.15      0.00
  JUNCTION-70           9.75    859.44    104.14      0.00
  JUNCTION-71           3.17    859.44     98.47      0.00
  JUNCTION-72           4.36    859.44    102.73      0.00
  JUNCTION-73           4.10    859.44    103.59      0.00
  JUNCTION-74           1.67    859.44    102.74      0.00
  JUNCTION-75           3.97    859.44     99.78      0.00
  JUNCTION-76           4.17    859.44    102.64      0.00
  JUNCTION-77           2.84    859.44    101.74      0.00
  JUNCTION-78           0.00    859.44    104.61      0.00
  JUNCTION-79           0.00    859.44    104.66      0.00
  JUNCTION-80           0.00    859.44    105.10      0.00
  JUNCTION-81           5.40    859.44    102.20      0.00


  Page 7                                                                
  Node Results at 0:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-82          15.94    859.44    104.29      0.00
  JUNCTION-83          11.76    859.44    104.74      0.00
  JUNCTION-84           4.49    859.44    103.78      0.00
  JUNCTION-85           0.00    859.44    103.64      0.00
  JUNCTION-86           0.00    859.44    102.24      0.00
  JUNCTION-87           0.00    859.44    102.77      0.00
  JUNCTION-88           0.00    859.44    103.02      0.00
  JUNCTION-89          11.45    859.44    100.80      0.00
  JUNCTION-90           0.00    859.45     93.31      0.00
  JUNCTION-91           0.00    859.45     96.20      0.00
  JUNCTION-92           0.00    859.45    100.18      0.00
  JUNCTION-93          21.82    859.45     93.47      0.00
  JUNCTION-94           3.32    859.45     97.91      0.00
  JUNCTION-95           4.63    859.45     99.05      0.00
  JUNCTION-96           9.52    859.44     99.79      0.00
  JUNCTION-97           6.94    859.44     99.86      0.00
  JUNCTION-98           9.31    859.44     93.76      0.00
  JUNCTION-99          11.19    859.43     94.26      0.00
  JUNCTION-100          9.19    859.43     95.99      0.00
  JUNCTION-101          1.03    859.43     92.88      0.00
  JUNCTION-102        159.28   1155.11     26.45      0.00
  JUNCTION-103         60.47   1155.85     53.78      0.00
  JUNCTION-104          3.53   1169.32    133.75      0.00
  JUNCTION-105          0.00    799.69    346.51      0.00
  JUNCTION-106          0.00   1170.16    507.03      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.15    374.87      0.00
  JUNCTION-111          0.00    659.56    104.67      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.54    130.22      0.00
  JUNCTION-114          0.49    579.55     95.56      0.00
  JUNCTION-115          0.00    858.25    140.93      0.00
  JUNCTION-116          7.13    659.93     55.00      0.00
  JUNCTION-117         76.88    659.23    110.59      0.00
  JUNCTION-118        164.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.32    138.79      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.84     86.16      0.00
  JUNCTION-122          8.41   1042.39     37.00      0.00
  JUNCTION-123         78.90   1042.34    123.21      0.00
  JUNCTION-124          1.58    859.58     44.01      0.00
  JUNCTION-125          0.00    859.03    184.17      0.00
  JUNCTION-126        308.36    472.55     16.70      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2401.76    425.00      0.00      0.00 Reservoir
  TANK-130            351.37    859.06      6.57      0.00 Tank
  TANK-131            417.89   1155.05      7.78      0.00 Tank


  Page 8                                                                
  
  Link Results at 0:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              308.35      0.30      0.02      Open
  LINK-1              -50.72      0.32      0.06      Open
  LINK-2              -25.68      0.16      0.02      Open
  LINK-3              -14.23      0.09      0.00      Open
  LINK-6               46.45      0.30      0.05      Open
  LINK-7              -76.32      0.49      0.14      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               79.20      0.51      0.15      Open
  LINK-10              49.47      0.32      0.06      Open
  LINK-11              81.60      0.52      0.16      Open
  LINK-12              32.14      0.21      0.03      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.49      0.00      0.00      Open
  LINK-15            2401.76      3.83      2.83      Open
  LINK-16              -2.03      0.01      0.00      Open
  LINK-17            2401.76      6.81     11.50      Open
  LINK-18            2401.76      1.09      0.13      Open
  LINK-19            2401.76      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.66      0.02      0.00      Open
  LINK-22               2.70      0.02      0.00      Open
  LINK-23              24.36      0.16      0.02      Open
  LINK-24              19.61      0.13      0.01      Open
  LINK-25               2.70      0.02      0.00      Open
  LINK-26               2.70      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -539.01      0.86      0.18      Open
  LINK-29            -630.26      1.01      0.24      Open
  LINK-30             -26.23      0.17      0.02      Open
  LINK-31           -1117.26      0.79      0.10      Open
  LINK-32              -7.80      0.05      0.00      Open
  LINK-33               1.58      0.00      0.00      Open
  LINK-34              78.90      0.22      0.02      Open
  LINK-35            2343.98      1.66      0.38      Open
  LINK-36              10.63      0.07      0.00      Open
  LINK-37             -26.97      0.17      0.02      Open
  LINK-38              -1.01      0.01      0.00      Open
  LINK-39            -549.61      0.88      0.18      Open
  LINK-40            -652.93      0.67      0.09      Open
  LINK-41             637.38      1.02      0.24      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -11.51      0.01      0.00      Open
  LINK-44            -586.80      0.60      0.07      Open
  LINK-45           -1892.90      1.34      0.25      Open
  LINK-46           -1866.06      1.32      0.25      Open
  LINK-47            1213.18      0.86      0.11      Open


  Page 9                                                                
  Link Results at 0:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-48            1172.71      0.83      0.10      Open
  LINK-49            1144.58      0.81      0.10      Open
  LINK-50            1156.41      0.82      0.10      Open
  LINK-51            1086.29      0.77      0.09      Open
  LINK-52             295.77      0.84      0.24      Open
  LINK-53             126.99      0.36      0.05      Open
  LINK-54              92.41      0.26      0.03      Open
  LINK-55              -9.04      0.05      0.00      Open
  LINK-56               4.33      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -10.09      0.06      0.00      Open
  LINK-59              -0.02      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -15.20      0.10      0.01      Open
  LINK-62             -12.22      0.07      0.00      Open
  LINK-63              -0.10      0.00      0.00      Open
  LINK-64             -17.41      0.11      0.01      Open
  LINK-65              15.50      0.10      0.01      Open
  LINK-66             -50.72      0.32      0.06      Open
  LINK-67              40.47      0.26      0.04      Open
  LINK-68             -18.82      0.12      0.01      Open
  LINK-69              54.13      0.35      0.07      Open
  LINK-70              11.84      0.08      0.00      Open
  LINK-71              34.23      0.22      0.03      Open
  LINK-72             351.37      0.25      0.01      Open
  LINK-73             -66.13      0.42      0.11      Open
  LINK-74             -33.13      0.21      0.03      Open
  LINK-75             -43.67      0.28      0.05      Open
  LINK-76             -86.23      0.55      0.17      Open
  LINK-77              40.78      0.26      0.04      Open
  LINK-78              18.76      0.12      0.01      Open
  LINK-79             -10.54      0.07      0.00      Open
  LINK-80              24.60      0.16      0.02      Open
  LINK-81              33.00      0.21      0.03      Open
  LINK-82             -16.07      0.10      0.01      Open
  LINK-83             -33.41      0.14      0.01      Open
  LINK-84             -28.22      0.12      0.01      Open
  LINK-85             -49.47      0.20      0.02      Open
  LINK-86              -9.92      0.06      0.00      Open
  LINK-87              -6.02      0.04      0.00      Open
  LINK-88             -14.72      0.09      0.01      Open
  LINK-89               3.90      0.02      0.00      Open
  LINK-90              24.97      0.16      0.02      Open
  LINK-91              15.25      0.10      0.01      Open
  LINK-92             115.60      0.47      0.10      Open
  LINK-93              20.55      0.13      0.01      Open
  LINK-94               6.16      0.04      0.00      Open


  Page 10                                                               
  Link Results at 0:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-95             -14.39      0.09      0.01      Open
  LINK-96              20.55      0.13      0.01      Open
  LINK-97               9.63      0.06      0.00      Open
  LINK-98               6.48      0.04      0.00      Open
  LINK-99               9.63      0.06      0.00      Open
  LINK-100              6.15      0.04      0.00      Open
  LINK-101            -10.92      0.07      0.00      Open
  LINK-102             -5.38      0.03      0.00      Open
  LINK-103            -10.92      0.07      0.00      Open
  LINK-104             -5.54      0.04      0.00      Open
  LINK-105            -60.70      0.25      0.03      Open
  LINK-106              3.48      0.02      0.00      Open
  LINK-107             20.55      0.13      0.01      Open
  LINK-108             -3.15      0.02      0.00      Open
  LINK-109             48.65      0.20      0.02      Open
  LINK-110             22.92      0.15      0.01      Open
  LINK-111              5.31      0.03      0.00      Open
  LINK-112              7.86      0.05      0.00      Open
  LINK-113            -21.89      0.09      0.00      Open
  LINK-114              0.72      0.00      0.00      Open
  LINK-115             -5.74      0.04      0.00      Open
  LINK-116              2.79      0.02      0.00      Open
  LINK-117             -4.79      0.03      0.00      Open
  LINK-118              3.60      0.02      0.00      Open
  LINK-119              3.67      0.02      0.00      Open
  LINK-120            -12.05      0.05      0.00      Open
  LINK-121             -4.24      0.03      0.00      Open
  LINK-122              1.21      0.01      0.00      Open
  LINK-123             12.91      0.05      0.00      Open
  LINK-124              4.20      0.02      0.00      Open
  LINK-125            -12.88      0.05      0.00      Open
  LINK-126             -5.45      0.03      0.00      Open
  LINK-127              8.71      0.06      0.00      Open
  LINK-128              4.57      0.03      0.00      Open
  LINK-129             -4.81      0.03      0.00      Open
  LINK-130            -11.68      0.07      0.00      Open
  LINK-131              2.38      0.02      0.00      Open
  LINK-132            -11.81      0.08      0.00      Open
  LINK-133             -6.05      0.04      0.00      Open
  LINK-134             -0.72      0.00      0.00      Open
  LINK-135              5.76      0.04      0.00      Open
  LINK-136             -6.48      0.04      0.00      Open
  LINK-137             11.70      0.05      0.00      Open
  LINK-138            -18.18      0.07      0.00      Open
  LINK-139              5.33      0.03      0.00      Open
  LINK-140            -34.95      0.14      0.01      Open
  LINK-141            -33.18      0.14      0.01      Open


  Page 11                                                               
  Link Results at 0:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-142            -54.57      0.22      0.02      Open
  LINK-143           -115.21      0.47      0.10      Open
  LINK-144             -1.77      0.01      0.00      Open
  LINK-145            -16.85      0.11      0.01      Open
  LINK-146            -26.92      0.17      0.02      Open
  LINK-147             -6.75      0.04      0.00      Open
  LINK-148             33.72      0.22      0.03      Open
  LINK-149             20.01      0.13      0.01      Open
  LINK-150             -9.09      0.06      0.00      Open
  LINK-151             21.39      0.14      0.01      Open
  LINK-152            -19.57      0.12      0.01      Open
  LINK-153             30.72      0.20      0.03      Open
  LINK-154              6.50      0.04      0.00      Open
  LINK-155              0.92      0.01      0.00      Open
  LINK-156             -3.84      0.02      0.00      Open
  LINK-157             -9.30      0.06      0.00      Open
  LINK-158             -4.43      0.03      0.00      Open
  LINK-159              5.61      0.04      0.00      Open
  LINK-160              3.31      0.02      0.00      Open
  LINK-161            -22.79      0.09      0.01      Open
  LINK-162            -37.40      0.15      0.01      Open
  LINK-163            -37.40      0.15      0.01      Open
  LINK-164            577.17      1.64      0.80      Open
  LINK-165            417.89      0.67      0.11      Open
  LINK-166            765.89      2.18    351.30      Open
  LINK-167            765.89      4.89      9.98      Open
  LINK-168             87.32      0.25      0.02      Open
  LINK-169           -724.96      2.89      2.87      Open
  PUMP-170            765.89      0.00   -370.46      Open Pump
  PUMP-172           2401.76      0.00   -440.55      Open Pump
  VALVE-173             2.70      0.03     80.01    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           637.38      2.60    198.31    Active Valve
  VALVE-176           472.73      5.36    186.54    Active Valve
  VALVE-177            37.40      0.42    216.46    Active Valve
  VALVE-178            87.32      0.99    113.45    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 12                                                               
  Node Results at 1:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.89    659.70    122.90      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.97    659.70    128.50      0.00
  JUNCTION-3            5.15    659.72    100.37      0.00
  JUNCTION-4            4.49    659.72     78.82      0.00
  JUNCTION-5            4.13    659.74     71.71      0.00
  JUNCTION-6            2.16    659.76     67.06      0.00
  JUNCTION-7            0.00    659.76     53.96      0.00
  JUNCTION-8            1.80    659.79     72.09      0.00
  JUNCTION-9            0.00    659.80     74.32      0.00
  JUNCTION-10           0.40    579.55    106.56      0.00
  JUNCTION-11           1.23    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.54    659.72    102.36      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.09    659.69    119.00      0.00
  JUNCTION-18           7.23    659.83     78.72      0.00
  JUNCTION-19           5.39    859.40    130.19      0.00
  JUNCTION-20           3.02    859.40    104.71      0.00
  JUNCTION-21           0.00    859.51     89.73      0.00
  JUNCTION-22           5.02    859.57    101.22      0.00
  JUNCTION-23           3.74    859.88    110.72      0.00
  JUNCTION-24           0.00    859.52     96.59      0.00
  JUNCTION-25           6.98    859.49     89.07      0.00
  JUNCTION-26           0.00    859.44     76.27      0.00
  JUNCTION-27          14.56    859.43     73.13      0.00
  JUNCTION-28           2.45    859.41     68.34      0.00
  JUNCTION-29           0.00    859.20      5.60      0.00
  JUNCTION-30         136.61    860.19     97.14      0.00
  JUNCTION-31           2.77    859.95    112.45      0.00
  JUNCTION-32           7.21    859.90    101.41      0.00
  JUNCTION-33           1.12    859.89    102.74      0.00
  JUNCTION-34          43.33    864.08    287.75      0.00
  JUNCTION-35          10.81    859.39     89.88      0.00
  JUNCTION-36           0.00    859.39     97.62      0.00
  JUNCTION-37           3.85    859.39     79.01      0.00
  JUNCTION-38           0.00    859.39     92.24      0.00
  JUNCTION-39           5.74    859.39     67.68      0.00
  JUNCTION-40           3.97    859.39     51.03      0.00
  JUNCTION-41           3.57    859.39     68.97      0.00
  JUNCTION-42          13.35    859.39     56.91      0.00
  JUNCTION-43           3.87    859.48     89.43      0.00
  JUNCTION-44           6.05    859.45     78.40      0.00
  JUNCTION-45          26.95    952.85     89.06      0.00
  JUNCTION-46           5.11    952.85     57.46      0.00


  Page 13                                                               
  Node Results at 1:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.52     94.91      0.00
  JUNCTION-48           0.00    859.53     96.23      0.00
  JUNCTION-49           1.33    859.55    102.11      0.00
  JUNCTION-50           4.46    859.53    107.65      0.00
  JUNCTION-51           3.52    859.53    102.19      0.00
  JUNCTION-52           5.75    859.53    106.70      0.00
  JUNCTION-53           3.55    859.92    109.32      0.00
  JUNCTION-54           4.90    859.94    111.72      0.00
  JUNCTION-55           3.60    859.93    111.18      0.00
  JUNCTION-56           0.00    859.93    109.62      0.00
  JUNCTION-57           0.51    859.89    104.82      0.00
  JUNCTION-58          25.76    859.88    108.18      0.00
  JUNCTION-59           0.00    859.88    103.53      0.00
  JUNCTION-60           0.00    859.88    102.21      0.00
  JUNCTION-61           0.00    859.88    101.61      0.00
  JUNCTION-62           0.00    859.88    101.60      0.00
  JUNCTION-63           0.00    859.88    102.23      0.00
  JUNCTION-64           0.00    859.88    102.58      0.00
  JUNCTION-65           0.00    859.88    104.21      0.00
  JUNCTION-66           0.00    859.88    104.06      0.00
  JUNCTION-67           0.00    859.88    101.99      0.00
  JUNCTION-68          24.45    859.88    105.20      0.00
  JUNCTION-69           2.88    859.86    101.33      0.00
  JUNCTION-70           7.31    859.86    104.32      0.00
  JUNCTION-71           2.38    859.86     98.65      0.00
  JUNCTION-72           3.27    859.86    102.91      0.00
  JUNCTION-73           3.08    859.86    103.77      0.00
  JUNCTION-74           1.25    859.86    102.92      0.00
  JUNCTION-75           2.98    859.86     99.96      0.00
  JUNCTION-76           3.12    859.86    102.83      0.00
  JUNCTION-77           2.13    859.86    101.92      0.00
  JUNCTION-78           0.00    859.86    104.79      0.00
  JUNCTION-79           0.00    859.86    104.85      0.00
  JUNCTION-80           0.00    859.86    105.28      0.00
  JUNCTION-81           4.05    859.86    102.38      0.00
  JUNCTION-82          11.96    859.86    104.47      0.00
  JUNCTION-83           8.82    859.86    104.92      0.00
  JUNCTION-84           3.37    859.86    103.96      0.00
  JUNCTION-85           0.00    859.86    103.82      0.00
  JUNCTION-86           0.00    859.86    102.42      0.00
  JUNCTION-87           0.00    859.86    102.95      0.00
  JUNCTION-88           0.00    859.86    103.20      0.00
  JUNCTION-89           8.59    859.86    100.98      0.00
  JUNCTION-90           0.00    859.86     93.49      0.00
  JUNCTION-91           0.00    859.86     96.38      0.00
  JUNCTION-92           0.00    859.87    100.36      0.00
  JUNCTION-93          16.37    859.86     93.65      0.00


  Page 14                                                               
  Node Results at 1:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.49    859.87     98.09      0.00
  JUNCTION-95           3.47    859.86     99.23      0.00
  JUNCTION-96           7.14    859.86     99.97      0.00
  JUNCTION-97           5.21    859.86    100.04      0.00
  JUNCTION-98           6.98    859.86     93.94      0.00
  JUNCTION-99           8.39    859.86     94.44      0.00
  JUNCTION-100          6.89    859.86     96.17      0.00
  JUNCTION-101          0.77    859.86     93.06      0.00
  JUNCTION-102        119.46   1155.51     26.62      0.00
  JUNCTION-103         60.47   1156.27     53.96      0.00
  JUNCTION-104          3.53   1169.88    133.99      0.00
  JUNCTION-105          0.00    800.00    346.64      0.00
  JUNCTION-106          0.00   1170.72    507.27      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.51    375.02      0.00
  JUNCTION-111          0.00    659.72    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.70    130.29      0.00
  JUNCTION-114          0.37    579.55     95.56      0.00
  JUNCTION-115          0.00    858.94    141.23      0.00
  JUNCTION-116          5.34    659.93     55.00      0.00
  JUNCTION-117         57.66    659.52    110.72      0.00
  JUNCTION-118        123.28    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.88    139.04      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.26     86.34      0.00
  JUNCTION-122          7.85   1042.39     37.00      0.00
  JUNCTION-123         77.64   1042.34    123.21      0.00
  JUNCTION-124          1.19    859.88     44.14      0.00
  JUNCTION-125          0.00    859.40    184.32      0.00
  JUNCTION-126        231.27    472.60     16.73      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2400.27    425.00      0.00      0.00 Reservoir
  TANK-130            672.14    859.19      6.62      0.00 Tank
  TANK-131            463.76   1155.44      7.94      0.00 Tank
  
  Link Results at 1:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              231.27      0.23      0.01      Open
  LINK-1              -37.87      0.24      0.04      Open
  LINK-2              -18.90      0.12      0.01      Open
  LINK-3              -10.32      0.07      0.00      Open
  LINK-6               34.67      0.22      0.03      Open
  LINK-7              -57.07      0.36      0.08      Open


  Page 15                                                               
  Link Results at 1:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               59.24      0.38      0.09      Open
  LINK-10              36.99      0.24      0.04      Open
  LINK-11              61.04      0.39      0.09      Open
  LINK-12              24.05      0.15      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.37      0.00      0.00      Open
  LINK-15            2400.27      3.83      2.83      Open
  LINK-16              -0.47      0.00      0.00      Open
  LINK-17            2400.27      6.81     11.48      Open
  LINK-18            2400.27      1.09      0.13      Open
  LINK-19            2400.27      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.99      0.01      0.00      Open
  LINK-22               2.02      0.01      0.00      Open
  LINK-23              18.27      0.12      0.01      Open
  LINK-24              14.70      0.09      0.01      Open
  LINK-25               2.02      0.01      0.00      Open
  LINK-26               2.02      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -404.42      0.65      0.10      Open
  LINK-29            -472.69      0.75      0.14      Open
  LINK-30             -19.86      0.13      0.01      Open
  LINK-31           -1436.89      1.02      0.15      Open
  LINK-32              -6.87      0.04      0.00      Open
  LINK-33               1.19      0.00      0.00      Open
  LINK-34              77.64      0.22      0.02      Open
  LINK-35            2356.94      1.67      0.38      Open
  LINK-36               0.45      0.00      0.00      Open
  LINK-37             -19.87      0.13      0.01      Open
  LINK-38               0.29      0.00      0.00      Open
  LINK-39            -412.21      0.66      0.11      Open
  LINK-40            -505.86      0.52      0.05      Open
  LINK-41             478.04      0.76      0.14      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -14.08      0.01      0.00      Open
  LINK-44            -454.43      0.46      0.04      Open
  LINK-45           -2018.63      1.43      0.28      Open
  LINK-46           -1944.09      1.38      0.27      Open
  LINK-47            1492.67      1.06      0.16      Open
  LINK-48            1443.51      1.02      0.15      Open
  LINK-49            1415.04      1.00      0.15      Open
  LINK-50            1431.82      1.02      0.15      Open
  LINK-51            1395.39      0.99      0.14      Open
  LINK-52             276.23      0.78      0.21      Open
  LINK-53              95.24      0.27      0.03      Open
  LINK-54              69.31      0.20      0.02      Open


  Page 16                                                               
  Link Results at 1:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -6.78      0.04      0.00      Open
  LINK-56               8.69      0.06      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -2.12      0.01      0.00      Open
  LINK-59             -10.73      0.07      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61               4.76      0.03      0.00      Open
  LINK-62              -0.52      0.00      0.00      Open
  LINK-63               0.02      0.00      0.00      Open
  LINK-64              -4.51      0.03      0.00      Open
  LINK-65               4.01      0.03      0.00      Open
  LINK-66             -21.87      0.14      0.01      Open
  LINK-67              49.16      0.31      0.06      Open
  LINK-68             -21.49      0.14      0.01      Open
  LINK-69              66.78      0.43      0.11      Open
  LINK-70              16.79      0.11      0.01      Open
  LINK-71              43.94      0.28      0.05      Open
  LINK-72             672.14      0.48      0.04      Open
  LINK-73             -51.44      0.33      0.07      Open
  LINK-74             -25.68      0.16      0.02      Open
  LINK-75             -33.70      0.22      0.03      Open
  LINK-76             -66.51      0.42      0.11      Open
  LINK-77              31.47      0.20      0.03      Open
  LINK-78              14.56      0.09      0.01      Open
  LINK-79              -8.01      0.05      0.00      Open
  LINK-80              19.05      0.12      0.01      Open
  LINK-81              25.75      0.16      0.02      Open
  LINK-82             -12.46      0.08      0.00      Open
  LINK-83             -79.46      0.32      0.05      Open
  LINK-84             -59.25      0.24      0.03      Open
  LINK-85             -91.51      0.37      0.07      Open
  LINK-86             -23.76      0.15      0.02      Open
  LINK-87             -14.42      0.09      0.01      Open
  LINK-88             -27.36      0.17      0.02      Open
  LINK-89               9.33      0.06      0.00      Open
  LINK-90              18.73      0.12      0.01      Open
  LINK-91              11.44      0.07      0.00      Open
  LINK-92              86.70      0.35      0.06      Open
  LINK-93              15.41      0.10      0.01      Open
  LINK-94               4.62      0.03      0.00      Open
  LINK-95             -10.79      0.07      0.00      Open
  LINK-96              15.41      0.10      0.01      Open
  LINK-97               7.22      0.05      0.00      Open
  LINK-98               4.86      0.03      0.00      Open
  LINK-99               7.22      0.05      0.00      Open
  LINK-100              4.61      0.03      0.00      Open
  LINK-101             -8.19      0.05      0.00      Open


  Page 17                                                               
  Link Results at 1:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -4.04      0.03      0.00      Open
  LINK-103             -8.19      0.05      0.00      Open
  LINK-104             -4.16      0.03      0.00      Open
  LINK-105            -45.53      0.19      0.02      Open
  LINK-106              2.61      0.02      0.00      Open
  LINK-107             15.41      0.10      0.01      Open
  LINK-108             -2.36      0.02      0.00      Open
  LINK-109             36.49      0.15      0.01      Open
  LINK-110             17.19      0.11      0.01      Open
  LINK-111              3.98      0.03      0.00      Open
  LINK-112              5.90      0.04      0.00      Open
  LINK-113            -16.42      0.07      0.00      Open
  LINK-114              0.54      0.00      0.00      Open
  LINK-115             -4.30      0.03      0.00      Open
  LINK-116              2.09      0.01      0.00      Open
  LINK-117             -3.59      0.02      0.00      Open
  LINK-118              2.70      0.02      0.00      Open
  LINK-119              2.75      0.02      0.00      Open
  LINK-120             -9.04      0.04      0.00      Open
  LINK-121             -3.18      0.02      0.00      Open
  LINK-122              0.91      0.01      0.00      Open
  LINK-123              9.68      0.04      0.00      Open
  LINK-124              3.15      0.01      0.00      Open
  LINK-125             -9.66      0.04      0.00      Open
  LINK-126             -4.09      0.03      0.00      Open
  LINK-127              6.53      0.04      0.00      Open
  LINK-128              3.43      0.02      0.00      Open
  LINK-129             -3.61      0.02      0.00      Open
  LINK-130             -8.76      0.06      0.00      Open
  LINK-131              1.78      0.01      0.00      Open
  LINK-132             -8.85      0.06      0.00      Open
  LINK-133             -4.54      0.03      0.00      Open
  LINK-134             -0.54      0.00      0.00      Open
  LINK-135              4.32      0.03      0.00      Open
  LINK-136             -4.86      0.03      0.00      Open
  LINK-137              8.77      0.04      0.00      Open
  LINK-138            -13.63      0.06      0.00      Open
  LINK-139              4.00      0.03      0.00      Open
  LINK-140            -26.21      0.11      0.01      Open
  LINK-141            -24.89      0.10      0.01      Open
  LINK-142            -40.93      0.17      0.01      Open
  LINK-143            -86.41      0.35      0.06      Open
  LINK-144             -1.33      0.01      0.00      Open
  LINK-145            -12.64      0.08      0.00      Open
  LINK-146            -20.19      0.13      0.01      Open
  LINK-147             -5.06      0.03      0.00      Open
  LINK-148             25.29      0.16      0.02      Open


  Page 18                                                               
  Link Results at 1:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             15.00      0.10      0.01      Open
  LINK-150             -6.81      0.04      0.00      Open
  LINK-151             16.04      0.10      0.01      Open
  LINK-152            -14.68      0.09      0.01      Open
  LINK-153             23.04      0.15      0.01      Open
  LINK-154              4.87      0.03      0.00      Open
  LINK-155              0.69      0.00      0.00      Open
  LINK-156             -2.88      0.02      0.00      Open
  LINK-157             -6.98      0.04      0.00      Open
  LINK-158             -3.33      0.02      0.00      Open
  LINK-159              4.21      0.03      0.00      Open
  LINK-160              2.48      0.02      0.00      Open
  LINK-161            -20.07      0.08      0.00      Open
  LINK-162            -32.05      0.13      0.01      Open
  LINK-163            -32.05      0.13      0.01      Open
  LINK-164            583.21      1.65      0.81      Open
  LINK-165            463.76      0.74      0.13      Open
  LINK-166            764.75      2.18    350.26      Open
  LINK-167            764.75      4.88      9.95      Open
  LINK-168             85.49      0.24      0.02      Open
  LINK-169           -729.18      2.91      2.90      Open
  PUMP-170            764.75      0.00   -370.72      Open Pump
  PUMP-172           2400.27      0.00   -440.91      Open Pump
  VALVE-173             2.02      0.02     80.16    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           478.04      1.95    199.00    Active Valve
  VALVE-176           354.54      4.02    186.83    Active Valve
  VALVE-177            32.05      0.36    217.03    Active Valve
  VALVE-178            85.49      0.97    113.87    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 2:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00


  Page 19                                                               
  Node Results at 2:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    859.85    130.39      0.00
  JUNCTION-20           2.79    859.85    104.91      0.00
  JUNCTION-21           0.00    859.96     89.93      0.00
  JUNCTION-22           4.63    860.01    101.41      0.00
  JUNCTION-23           3.45    860.33    110.92      0.00
  JUNCTION-24           0.00    859.96     96.78      0.00
  JUNCTION-25           6.45    859.93     89.26      0.00
  JUNCTION-26           0.00    859.87     76.45      0.00
  JUNCTION-27          13.44    859.86     73.32      0.00
  JUNCTION-28           2.26    859.84     68.53      0.00
  JUNCTION-29           0.00    859.61      5.78      0.00
  JUNCTION-30         126.11    860.65     97.34      0.00
  JUNCTION-31           2.56    860.41    112.65      0.00
  JUNCTION-32           6.65    860.37    101.62      0.00
  JUNCTION-33           1.04    860.36    102.94      0.00
  JUNCTION-34          40.00    864.54    287.95      0.00
  JUNCTION-35           9.98    859.85     90.07      0.00
  JUNCTION-36           0.00    859.85     97.81      0.00
  JUNCTION-37           3.55    859.85     79.21      0.00
  JUNCTION-38           0.00    859.85     92.44      0.00
  JUNCTION-39           5.30    859.85     67.88      0.00
  JUNCTION-40           3.67    859.85     51.22      0.00
  JUNCTION-41           3.30    859.85     69.17      0.00
  JUNCTION-42          12.33    859.85     57.11      0.00
  JUNCTION-43           3.57    859.92     89.62      0.00
  JUNCTION-44           5.58    859.88     78.59      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    859.96     95.11      0.00
  JUNCTION-48           0.00    859.98     96.42      0.00
  JUNCTION-49           1.23    859.99    102.30      0.00
  JUNCTION-50           4.12    859.98    107.85      0.00
  JUNCTION-51           3.25    859.97    102.39      0.00
  JUNCTION-52           5.31    859.97    106.90      0.00
  JUNCTION-53           3.27    860.38    109.52      0.00
  JUNCTION-54           4.53    860.40    111.92      0.00
  JUNCTION-55           3.33    860.39    111.38      0.00
  JUNCTION-56           0.00    860.39    109.82      0.00


  Page 20                                                               
  Node Results at 2:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.47    860.36    105.03      0.00
  JUNCTION-58          23.78    860.36    108.39      0.00
  JUNCTION-59           0.00    860.35    103.73      0.00
  JUNCTION-60           0.00    860.35    102.42      0.00
  JUNCTION-61           0.00    860.35    101.81      0.00
  JUNCTION-62           0.00    860.35    101.80      0.00
  JUNCTION-63           0.00    860.35    102.43      0.00
  JUNCTION-64           0.00    860.35    102.79      0.00
  JUNCTION-65           0.00    860.35    104.42      0.00
  JUNCTION-66           0.00    860.35    104.27      0.00
  JUNCTION-67           0.00    860.35    102.19      0.00
  JUNCTION-68          22.57    860.35    105.41      0.00
  JUNCTION-69           2.66    860.34    101.54      0.00
  JUNCTION-70           6.75    860.34    104.52      0.00
  JUNCTION-71           2.19    860.34     98.86      0.00
  JUNCTION-72           3.02    860.34    103.12      0.00
  JUNCTION-73           2.84    860.34    103.98      0.00
  JUNCTION-74           1.16    860.34    103.12      0.00
  JUNCTION-75           2.75    860.34    100.17      0.00
  JUNCTION-76           2.88    860.34    103.03      0.00
  JUNCTION-77           1.97    860.34    102.13      0.00
  JUNCTION-78           0.00    860.34    105.00      0.00
  JUNCTION-79           0.00    860.34    105.05      0.00
  JUNCTION-80           0.00    860.34    105.49      0.00
  JUNCTION-81           3.74    860.34    102.59      0.00
  JUNCTION-82          11.04    860.34    104.67      0.00
  JUNCTION-83           8.14    860.34    105.13      0.00
  JUNCTION-84           3.11    860.34    104.17      0.00
  JUNCTION-85           0.00    860.34    104.03      0.00
  JUNCTION-86           0.00    860.34    102.63      0.00
  JUNCTION-87           0.00    860.34    103.16      0.00
  JUNCTION-88           0.00    860.34    103.41      0.00
  JUNCTION-89           7.93    860.34    101.19      0.00
  JUNCTION-90           0.00    860.34     93.70      0.00
  JUNCTION-91           0.00    860.34     96.58      0.00
  JUNCTION-92           0.00    860.34    100.57      0.00
  JUNCTION-93          15.11    860.34     93.85      0.00
  JUNCTION-94           2.30    860.34     98.30      0.00
  JUNCTION-95           3.21    860.34     99.43      0.00
  JUNCTION-96           6.59    860.34    100.18      0.00
  JUNCTION-97           4.81    860.34    100.24      0.00
  JUNCTION-98           6.44    860.33     94.15      0.00
  JUNCTION-99           7.75    860.33     94.65      0.00
  JUNCTION-100          6.36    860.33     96.38      0.00
  JUNCTION-101          0.71    860.33     93.27      0.00
  JUNCTION-102        110.27   1155.27     26.52      0.00
  JUNCTION-103         60.47   1155.19     53.49      0.00


  Page 21                                                               
  Node Results at 2:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1155.14    127.61      0.00
  JUNCTION-105          0.00    859.61    372.47      0.00
  JUNCTION-106          0.00   1155.14    500.52      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.96    375.22      0.00
  JUNCTION-111          0.00    659.75    104.75      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.73    130.31      0.00
  JUNCTION-114          0.34    579.55     95.56      0.00
  JUNCTION-115          0.00    859.44    141.45      0.00
  JUNCTION-116          4.93    659.93     55.00      0.00
  JUNCTION-117         53.23    659.58    110.74      0.00
  JUNCTION-118        113.80    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.14    132.65      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.18     85.87      0.00
  JUNCTION-122          7.72   1042.39     37.00      0.00
  JUNCTION-123         77.35   1042.34    123.21      0.00
  JUNCTION-124          1.10    860.33     44.34      0.00
  JUNCTION-125          0.00    859.85    184.52      0.00
  JUNCTION-126        213.48    472.62     16.73      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2398.38    425.00      0.00      0.00 Reservoir
  TANK-130           1499.14    859.57      6.79      0.00 Tank
  TANK-131           -290.15   1155.30      7.89      0.00 Tank
  
  Link Results at 2:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              213.48      0.21      0.01      Open
  LINK-1              -34.96      0.22      0.03      Open
  LINK-2              -17.45      0.11      0.01      Open
  LINK-3               -9.53      0.06      0.00      Open
  LINK-6               32.01      0.20      0.03      Open
  LINK-7              -52.68      0.34      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               54.68      0.35      0.07      Open
  LINK-10              34.15      0.22      0.03      Open
  LINK-11              56.34      0.36      0.08      Open
  LINK-12              22.20      0.14      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.34      0.00      0.00      Open
  LINK-15            2398.38      3.83      2.82      Open
  LINK-16              -0.44      0.00      0.00      Open
  LINK-17            2398.38      6.80     11.47      Open


  Page 22                                                               
  Link Results at 2:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2398.38      1.09      0.13      Open
  LINK-19            2398.38      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.84      0.01      0.00      Open
  LINK-22               1.87      0.01      0.00      Open
  LINK-23              16.86      0.11      0.01      Open
  LINK-24              13.57      0.09      0.00      Open
  LINK-25               1.87      0.01      0.00      Open
  LINK-26               1.87      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31           -1499.14      1.06      0.16      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35            2358.38      1.67      0.38      Open
  LINK-36              -2.44      0.02      0.00      Open
  LINK-37             -18.35      0.12      0.01      Open
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -483.07      0.49      0.05      Open
  LINK-41             451.23      0.72      0.13      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -15.70      0.02      0.00      Open
  LINK-44            -433.71      0.44      0.04      Open
  LINK-45           -2046.09      1.45      0.29      Open
  LINK-46           -1962.08      1.39      0.27      Open
  LINK-47            1544.48      1.10      0.17      Open
  LINK-48            1493.73      1.06      0.16      Open
  LINK-49            1465.34      1.04      0.16      Open
  LINK-50            1483.07      1.05      0.16      Open
  LINK-51            1455.58      1.03      0.16      Open
  LINK-52             270.19      0.77      0.20      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              10.73      0.07      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               0.75      0.00      0.00      Open
  LINK-59             -13.34      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              10.54      0.07      0.00      Open
  LINK-62               2.80      0.02      0.00      Open
  LINK-63               0.05      0.00      0.00      Open
  LINK-64              -0.91      0.01      0.00      Open


  Page 23                                                               
  Link Results at 2:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65               0.81      0.01      0.00      Open
  LINK-66             -14.05      0.09      0.01      Open
  LINK-67              50.76      0.32      0.06      Open
  LINK-68             -21.94      0.14      0.01      Open
  LINK-69              69.12      0.44      0.11      Open
  LINK-70              17.73      0.11      0.01      Open
  LINK-71              45.81      0.29      0.05      Open
  LINK-72            1499.14      1.06      0.16      Open
  LINK-73             -49.36      0.32      0.06      Open
  LINK-74             -24.61      0.16      0.02      Open
  LINK-75             -32.10      0.20      0.03      Open
  LINK-76             -63.27      0.40      0.10      Open
  LINK-77              29.94      0.19      0.02      Open
  LINK-78              13.93      0.09      0.01      Open
  LINK-79              -7.49      0.05      0.00      Open
  LINK-80              18.17      0.12      0.01      Open
  LINK-81              24.75      0.16      0.02      Open
  LINK-82             -11.89      0.08      0.00      Open
  LINK-83             -88.56      0.36      0.06      Open
  LINK-84             -65.35      0.27      0.03      Open
  LINK-85             -99.68      0.41      0.08      Open
  LINK-86             -26.48      0.17      0.02      Open
  LINK-87             -16.08      0.10      0.01      Open
  LINK-88             -29.81      0.19      0.02      Open
  LINK-89              10.40      0.07      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open


  Page 24                                                               
  Link Results at 2:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.01      Open
  LINK-142            -37.78      0.15      0.01      Open
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open


  Page 25                                                               
  Link Results at 2:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164           -179.88      0.51      0.09      Open
  LINK-165           -290.15      0.46      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.07      0.24      0.02      Open
  LINK-169             34.35      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2398.38      0.00   -441.37      Open Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           451.23      1.84    199.51    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    202.28    Active Valve
  VALVE-178            85.07      0.97    112.79    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 3:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.92    659.69    122.89      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.00    659.69    128.50      0.00
  JUNCTION-3            5.28    659.71    100.37      0.00
  JUNCTION-4            4.60    659.71     78.82      0.00
  JUNCTION-5            4.24    659.73     71.71      0.00
  JUNCTION-6            2.22    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.85    659.78     72.08      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.26    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.58    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.86    659.67    118.99      0.00
  JUNCTION-18           7.42    659.83     78.72      0.00
  JUNCTION-19           5.52    859.49    130.23      0.00


  Page 26                                                               
  Node Results at 3:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           3.10    859.49    104.76      0.00
  JUNCTION-21           0.00    859.60     89.77      0.00
  JUNCTION-22           5.15    859.65    101.26      0.00
  JUNCTION-23           3.83    859.64    110.62      0.00
  JUNCTION-24           0.00    859.67     96.65      0.00
  JUNCTION-25           7.16    859.68     89.15      0.00
  JUNCTION-26           0.00    859.70     76.38      0.00
  JUNCTION-27          14.93    859.71     73.25      0.00
  JUNCTION-28           2.51    859.72     68.47      0.00
  JUNCTION-29           0.00    859.82      5.87      0.00
  JUNCTION-30         140.12    859.63     96.90      0.00
  JUNCTION-31           2.84    859.57    112.29      0.00
  JUNCTION-32           7.39    859.52    101.25      0.00
  JUNCTION-33           1.15    859.51    102.58      0.00
  JUNCTION-34          44.44    859.62    285.82      0.00
  JUNCTION-35          11.09    859.49     89.92      0.00
  JUNCTION-36           0.00    859.49     97.66      0.00
  JUNCTION-37           3.94    859.50     79.05      0.00
  JUNCTION-38           0.00    859.49     92.29      0.00
  JUNCTION-39           5.89    859.50     67.73      0.00
  JUNCTION-40           4.07    859.51     51.08      0.00
  JUNCTION-41           3.66    859.51     69.02      0.00
  JUNCTION-42          13.70    859.52     56.97      0.00
  JUNCTION-43           3.97    859.68     89.52      0.00
  JUNCTION-44           6.20    859.70     78.51      0.00
  JUNCTION-45          27.23    952.85     89.06      0.00
  JUNCTION-46           5.24    952.85     57.46      0.00
  JUNCTION-47           0.00    859.61     94.95      0.00
  JUNCTION-48           0.00    859.62     96.27      0.00
  JUNCTION-49           1.37    859.64    102.14      0.00
  JUNCTION-50           4.57    859.62    107.69      0.00
  JUNCTION-51           3.61    859.62    102.23      0.00
  JUNCTION-52           5.90    859.62    106.74      0.00
  JUNCTION-53           3.64    859.59    109.17      0.00
  JUNCTION-54           5.03    859.58    111.56      0.00
  JUNCTION-55           3.70    859.58    111.03      0.00
  JUNCTION-56           0.00    859.59    109.47      0.00
  JUNCTION-57           0.52    859.51    104.66      0.00
  JUNCTION-58          26.42    859.50    108.02      0.00
  JUNCTION-59           0.00    859.50    103.36      0.00
  JUNCTION-60           0.00    859.50    102.05      0.00
  JUNCTION-61           0.00    859.50    101.44      0.00
  JUNCTION-62           0.00    859.50    101.43      0.00
  JUNCTION-63           0.00    859.50    102.06      0.00
  JUNCTION-64           0.00    859.50    102.42      0.00
  JUNCTION-65           0.00    859.50    104.05      0.00
  JUNCTION-66           0.00    859.50    103.90      0.00


  Page 27                                                               
  Node Results at 3:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.50    101.82      0.00
  JUNCTION-68          25.08    859.50    105.04      0.00
  JUNCTION-69           2.95    859.48    101.17      0.00
  JUNCTION-70           7.50    859.48    104.15      0.00
  JUNCTION-71           2.44    859.48     98.49      0.00
  JUNCTION-72           3.35    859.48    102.75      0.00
  JUNCTION-73           3.16    859.48    103.61      0.00
  JUNCTION-74           1.28    859.48    102.75      0.00
  JUNCTION-75           3.06    859.48     99.80      0.00
  JUNCTION-76           3.20    859.48    102.66      0.00
  JUNCTION-77           2.18    859.48    101.76      0.00
  JUNCTION-78           0.00    859.48    104.62      0.00
  JUNCTION-79           0.00    859.48    104.68      0.00
  JUNCTION-80           0.00    859.48    105.11      0.00
  JUNCTION-81           4.15    859.48    102.21      0.00
  JUNCTION-82          12.26    859.48    104.30      0.00
  JUNCTION-83           9.05    859.48    104.76      0.00
  JUNCTION-84           3.45    859.48    103.80      0.00
  JUNCTION-85           0.00    859.48    103.66      0.00
  JUNCTION-86           0.00    859.48    102.26      0.00
  JUNCTION-87           0.00    859.48    102.79      0.00
  JUNCTION-88           0.00    859.48    103.03      0.00
  JUNCTION-89           8.81    859.48    100.82      0.00
  JUNCTION-90           0.00    859.48     93.33      0.00
  JUNCTION-91           0.00    859.48     96.21      0.00
  JUNCTION-92           0.00    859.49    100.20      0.00
  JUNCTION-93          16.79    859.48     93.48      0.00
  JUNCTION-94           2.56    859.48     97.93      0.00
  JUNCTION-95           3.56    859.48     99.06      0.00
  JUNCTION-96           7.32    859.48     99.81      0.00
  JUNCTION-97           5.34    859.48     99.87      0.00
  JUNCTION-98           7.16    859.47     93.78      0.00
  JUNCTION-99           8.61    859.47     94.28      0.00
  JUNCTION-100          7.07    859.47     96.01      0.00
  JUNCTION-101          0.79    859.47     92.89      0.00
  JUNCTION-102        122.52   1155.01     26.40      0.00
  JUNCTION-103         60.47   1154.92     53.38      0.00
  JUNCTION-104          3.53   1154.87    127.49      0.00
  JUNCTION-105          0.00    859.82    372.56      0.00
  JUNCTION-106          0.00   1154.87    500.40      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.62    372.48      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.69    130.29      0.00
  JUNCTION-114          0.38    579.55     95.56      0.00
  JUNCTION-115          0.00    859.01    141.26      0.00


  Page 28                                                               
  Node Results at 3:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          5.48    659.93     55.00      0.00
  JUNCTION-117         59.14    659.50    110.71      0.00
  JUNCTION-118        126.44    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.87    132.53      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.91     85.76      0.00
  JUNCTION-122          7.89   1042.39     37.00      0.00
  JUNCTION-123         77.73   1042.34    123.21      0.00
  JUNCTION-124          1.22    859.64     44.04      0.00
  JUNCTION-125          0.00    859.49    184.37      0.00
  JUNCTION-126        237.20    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -988.08    859.84      6.91      0.00 Tank
  TANK-131           -304.61   1155.04      7.77      0.00 Tank
  
  Link Results at 3:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              237.20      0.23      0.01      Open
  LINK-1              -38.84      0.25      0.04      Open
  LINK-2              -19.39      0.12      0.01      Open
  LINK-3              -10.59      0.07      0.00      Open
  LINK-6               35.56      0.23      0.03      Open
  LINK-7              -58.54      0.37      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.76      0.39      0.09      Open
  LINK-10              37.94      0.24      0.04      Open
  LINK-11              62.60      0.40      0.10      Open
  LINK-12              24.66      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.38      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.49      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.05      0.01      0.00      Open
  LINK-22               2.08      0.01      0.00      Open
  LINK-23              18.74      0.12      0.01      Open
  LINK-24              15.08      0.10      0.01      Open
  LINK-25               2.08      0.01      0.00      Open
  LINK-26               2.08      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 29                                                               
  Link Results at 3:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -414.79      0.66      0.11      Open
  LINK-29            -484.81      0.77      0.15      Open
  LINK-30             -20.37      0.13      0.01      Open
  LINK-31             988.08      0.70      0.08      Open
  LINK-32              -6.94      0.04      0.00      Open
  LINK-33               1.22      0.00      0.00      Open
  LINK-34              77.74      0.22      0.02      Open
  LINK-35             -44.44      0.03      0.00      Open
  LINK-36              15.20      0.10      0.01      Open
  LINK-37             -20.38      0.13      0.01      Open
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -422.78      0.67      0.11      Open
  LINK-40            -487.19      0.50      0.05      Open
  LINK-41             490.30      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.50      0.00      0.00      Open
  LINK-44            -438.12      0.45      0.04      Open
  LINK-45             391.43      0.28      0.01      Open
  LINK-46             306.84      0.22      0.01      Open
  LINK-47            -899.22      0.64      0.06      Open
  LINK-48            -871.17      0.62      0.06      Open
  LINK-49            -870.33      0.62      0.06      Open
  LINK-50            -885.85      0.63      0.06      Open
  LINK-51            -954.86      0.68      0.07      Open
  LINK-52             122.28      0.35      0.05      Open
  LINK-53              97.69      0.28      0.03      Open
  LINK-54              71.09      0.20      0.02      Open
  LINK-55              -6.96      0.04      0.00      Open
  LINK-56              -3.03      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.12      0.09      0.01      Open
  LINK-59               8.70      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.76      0.17      0.02      Open
  LINK-62             -17.45      0.10      0.01      Open
  LINK-63              -0.16      0.00      0.00      Open
  LINK-64             -21.37      0.14      0.01      Open
  LINK-65              19.01      0.12      0.01      Open
  LINK-66             -54.08      0.34      0.07      Open
  LINK-67             -28.05      0.18      0.02      Open
  LINK-68               8.00      0.05      0.00      Open
  LINK-69             -40.03      0.26      0.04      Open
  LINK-70             -15.52      0.10      0.01      Open
  LINK-71             -30.71      0.20      0.03      Open
  LINK-72            -988.08      0.70      0.08      Open
  LINK-73             -49.07      0.31      0.06      Open
  LINK-74             -24.58      0.16      0.02      Open


  Page 30                                                               
  Link Results at 3:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -32.61      0.21      0.03      Open
  LINK-76             -64.52      0.41      0.10      Open
  LINK-77              30.54      0.19      0.03      Open
  LINK-78              13.97      0.09      0.01      Open
  LINK-79              -8.04      0.05      0.00      Open
  LINK-80              18.39      0.12      0.01      Open
  LINK-81              24.49      0.16      0.02      Open
  LINK-82             -12.00      0.08      0.00      Open
  LINK-83              79.54      0.32      0.05      Open
  LINK-84              52.25      0.21      0.02      Open
  LINK-85              67.18      0.27      0.04      Open
  LINK-86              23.66      0.15      0.02      Open
  LINK-87              14.36      0.09      0.01      Open
  LINK-88              19.96      0.13      0.01      Open
  LINK-89              -9.30      0.06      0.00      Open
  LINK-90              19.21      0.12      0.01      Open
  LINK-91              11.73      0.07      0.00      Open
  LINK-92              88.93      0.36      0.06      Open
  LINK-93              15.81      0.10      0.01      Open
  LINK-94               4.74      0.03      0.00      Open
  LINK-95             -11.07      0.07      0.00      Open
  LINK-96              15.81      0.10      0.01      Open
  LINK-97               7.40      0.05      0.00      Open
  LINK-98               4.98      0.03      0.00      Open
  LINK-99               7.40      0.05      0.00      Open
  LINK-100              4.73      0.03      0.00      Open
  LINK-101             -8.40      0.05      0.00      Open
  LINK-102             -4.14      0.03      0.00      Open
  LINK-103             -8.40      0.05      0.00      Open
  LINK-104             -4.26      0.03      0.00      Open
  LINK-105            -46.70      0.19      0.02      Open
  LINK-106              2.68      0.02      0.00      Open
  LINK-107             15.81      0.10      0.01      Open
  LINK-108             -2.42      0.02      0.00      Open
  LINK-109             37.42      0.15      0.01      Open
  LINK-110             17.63      0.11      0.01      Open
  LINK-111              4.08      0.03      0.00      Open
  LINK-112              6.05      0.04      0.00      Open
  LINK-113            -16.84      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.41      0.03      0.00      Open
  LINK-116              2.14      0.01      0.00      Open
  LINK-117             -3.68      0.02      0.00      Open
  LINK-118              2.77      0.02      0.00      Open
  LINK-119              2.82      0.02      0.00      Open
  LINK-120             -9.27      0.04      0.00      Open
  LINK-121             -3.26      0.02      0.00      Open


  Page 31                                                               
  Link Results at 3:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.93      0.04      0.00      Open
  LINK-124              3.23      0.01      0.00      Open
  LINK-125             -9.91      0.04      0.00      Open
  LINK-126             -4.19      0.03      0.00      Open
  LINK-127              6.70      0.04      0.00      Open
  LINK-128              3.52      0.02      0.00      Open
  LINK-129             -3.70      0.02      0.00      Open
  LINK-130             -8.99      0.06      0.00      Open
  LINK-131              1.83      0.01      0.00      Open
  LINK-132             -9.08      0.06      0.00      Open
  LINK-133             -4.65      0.03      0.00      Open
  LINK-134             -0.56      0.00      0.00      Open
  LINK-135              4.43      0.03      0.00      Open
  LINK-136             -4.98      0.03      0.00      Open
  LINK-137              9.00      0.04      0.00      Open
  LINK-138            -13.98      0.06      0.00      Open
  LINK-139              4.10      0.03      0.00      Open
  LINK-140            -26.89      0.11      0.01      Open
  LINK-141            -25.53      0.10      0.01      Open
  LINK-142            -41.98      0.17      0.02      Open
  LINK-143            -88.63      0.36      0.06      Open
  LINK-144             -1.36      0.01      0.00      Open
  LINK-145            -12.96      0.08      0.01      Open
  LINK-146            -20.71      0.13      0.01      Open
  LINK-147             -5.19      0.03      0.00      Open
  LINK-148             25.94      0.17      0.02      Open
  LINK-149             15.39      0.10      0.01      Open
  LINK-150             -6.99      0.04      0.00      Open
  LINK-151             16.45      0.11      0.01      Open
  LINK-152            -15.06      0.10      0.01      Open
  LINK-153             23.63      0.15      0.02      Open
  LINK-154              5.00      0.03      0.00      Open
  LINK-155              0.71      0.00      0.00      Open
  LINK-156             -2.95      0.02      0.00      Open
  LINK-157             -7.15      0.05      0.00      Open
  LINK-158             -3.41      0.02      0.00      Open
  LINK-159              4.31      0.03      0.00      Open
  LINK-160              2.54      0.02      0.00      Open
  LINK-161            -20.28      0.08      0.00      Open
  LINK-162            -32.46      0.13      0.01      Open
  LINK-163            -32.46      0.13      0.01      Open
  LINK-164           -182.09      0.52      0.09      Open
  LINK-165           -304.61      0.49      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.63      0.24      0.02      Open


  Page 32                                                               
  Link Results at 3:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             35.99      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.08      0.02     80.15    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           490.30      2.00    199.08    Active Valve
  VALVE-176           363.63      4.13    186.81    Active Valve
  VALVE-177            32.46      0.37    202.01    Active Valve
  VALVE-178            85.63      0.97    112.52    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 4:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    859.33    130.16      0.00
  JUNCTION-20           2.79    859.33    104.69      0.00
  JUNCTION-21           0.00    859.42     89.69      0.00
  JUNCTION-22           4.63    859.46    101.18      0.00
  JUNCTION-23           3.45    859.45    110.54      0.00
  JUNCTION-24           0.00    859.48     96.57      0.00
  JUNCTION-25           6.45    859.49     89.07      0.00
  JUNCTION-26           0.00    859.50     76.29      0.00
  JUNCTION-27          13.44    859.51     73.17      0.00
  JUNCTION-28           2.26    859.51     68.39      0.00
  JUNCTION-29           0.00    859.60      5.77      0.00


  Page 33                                                               
  Node Results at 4:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         126.11    859.44     96.82      0.00
  JUNCTION-31           2.56    859.40    112.21      0.00
  JUNCTION-32           6.65    859.35    101.18      0.00
  JUNCTION-33           1.04    859.35    102.50      0.00
  JUNCTION-34          40.00    859.44    285.73      0.00
  JUNCTION-35           9.98    859.33     89.85      0.00
  JUNCTION-36           0.00    859.33     97.59      0.00
  JUNCTION-37           3.55    859.33     78.98      0.00
  JUNCTION-38           0.00    859.33     92.22      0.00
  JUNCTION-39           5.30    859.34     67.66      0.00
  JUNCTION-40           3.67    859.35     51.01      0.00
  JUNCTION-41           3.30    859.35     68.95      0.00
  JUNCTION-42          12.33    859.35     56.89      0.00
  JUNCTION-43           3.57    859.49     89.43      0.00
  JUNCTION-44           5.58    859.50     78.43      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    859.42     94.87      0.00
  JUNCTION-48           0.00    859.44     96.19      0.00
  JUNCTION-49           1.23    859.45    102.06      0.00
  JUNCTION-50           4.12    859.44    107.61      0.00
  JUNCTION-51           3.25    859.43    102.15      0.00
  JUNCTION-52           5.31    859.43    106.66      0.00
  JUNCTION-53           3.27    859.41    109.10      0.00
  JUNCTION-54           4.53    859.40    111.49      0.00
  JUNCTION-55           3.33    859.41    110.95      0.00
  JUNCTION-56           0.00    859.41    109.39      0.00
  JUNCTION-57           0.47    859.35    104.59      0.00
  JUNCTION-58          23.78    859.34    107.95      0.00
  JUNCTION-59           0.00    859.34    103.29      0.00
  JUNCTION-60           0.00    859.34    101.98      0.00
  JUNCTION-61           0.00    859.33    101.37      0.00
  JUNCTION-62           0.00    859.33    101.36      0.00
  JUNCTION-63           0.00    859.33    101.99      0.00
  JUNCTION-64           0.00    859.33    102.35      0.00
  JUNCTION-65           0.00    859.33    103.98      0.00
  JUNCTION-66           0.00    859.33    103.82      0.00
  JUNCTION-67           0.00    859.33    101.75      0.00
  JUNCTION-68          22.57    859.33    104.97      0.00
  JUNCTION-69           2.66    859.32    101.10      0.00
  JUNCTION-70           6.75    859.32    104.08      0.00
  JUNCTION-71           2.19    859.32     98.42      0.00
  JUNCTION-72           3.02    859.32    102.68      0.00
  JUNCTION-73           2.84    859.32    103.54      0.00
  JUNCTION-74           1.16    859.32    102.68      0.00
  JUNCTION-75           2.75    859.32     99.73      0.00
  JUNCTION-76           2.88    859.32    102.59      0.00


  Page 34                                                               
  Node Results at 4:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.97    859.32    101.69      0.00
  JUNCTION-78           0.00    859.32    104.55      0.00
  JUNCTION-79           0.00    859.32    104.61      0.00
  JUNCTION-80           0.00    859.32    105.04      0.00
  JUNCTION-81           3.74    859.32    102.15      0.00
  JUNCTION-82          11.04    859.32    104.23      0.00
  JUNCTION-83           8.14    859.32    104.69      0.00
  JUNCTION-84           3.11    859.32    103.73      0.00
  JUNCTION-85           0.00    859.32    103.59      0.00
  JUNCTION-86           0.00    859.32    102.19      0.00
  JUNCTION-87           0.00    859.32    102.72      0.00
  JUNCTION-88           0.00    859.32    102.96      0.00
  JUNCTION-89           7.93    859.32    100.75      0.00
  JUNCTION-90           0.00    859.32     93.26      0.00
  JUNCTION-91           0.00    859.32     96.14      0.00
  JUNCTION-92           0.00    859.33    100.13      0.00
  JUNCTION-93          15.11    859.32     93.41      0.00
  JUNCTION-94           2.30    859.32     97.86      0.00
  JUNCTION-95           3.21    859.32     98.99      0.00
  JUNCTION-96           6.59    859.32     99.74      0.00
  JUNCTION-97           4.81    859.32     99.80      0.00
  JUNCTION-98           6.44    859.32     93.71      0.00
  JUNCTION-99           7.75    859.32     94.21      0.00
  JUNCTION-100          6.36    859.32     95.94      0.00
  JUNCTION-101          0.71    859.32     92.82      0.00
  JUNCTION-102        110.27   1154.76     26.30      0.00
  JUNCTION-103         60.47   1154.68     53.27      0.00
  JUNCTION-104          3.53   1154.63    127.39      0.00
  JUNCTION-105          0.00    859.60    372.47      0.00
  JUNCTION-106          0.00   1154.63    500.30      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.44    372.39      0.00
  JUNCTION-111          0.00    659.75    104.75      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.73    130.31      0.00
  JUNCTION-114          0.34    579.55     95.56      0.00
  JUNCTION-115          0.00    858.94    141.23      0.00
  JUNCTION-116          4.93    659.93     55.00      0.00
  JUNCTION-117         53.23    659.58    110.74      0.00
  JUNCTION-118        113.80    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.63    132.43      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.67     85.65      0.00
  JUNCTION-122          7.72   1042.39     37.00      0.00
  JUNCTION-123         77.35   1042.34    123.21      0.00
  JUNCTION-124          1.10    859.45     43.96      0.00
  JUNCTION-125          0.00    859.33    184.30      0.00


  Page 35                                                               
  Node Results at 4:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        213.48    472.62     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -889.27    859.62      6.81      0.00 Tank
  TANK-131           -290.15   1154.80      7.67      0.00 Tank
  
  Link Results at 4:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              213.48      0.21      0.01      Open
  LINK-1              -34.96      0.22      0.03      Open
  LINK-2              -17.45      0.11      0.01      Open
  LINK-3               -9.53      0.06      0.00      Open
  LINK-6               32.01      0.20      0.03      Open
  LINK-7              -52.68      0.34      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               54.68      0.35      0.07      Open
  LINK-10              34.15      0.22      0.03      Open
  LINK-11              56.34      0.36      0.08      Open
  LINK-12              22.20      0.14      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.34      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.44      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.84      0.01      0.00      Open
  LINK-22               1.87      0.01      0.00      Open
  LINK-23              16.86      0.11      0.01      Open
  LINK-24              13.57      0.09      0.01      Open
  LINK-25               1.87      0.01      0.00      Open
  LINK-26               1.87      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31             889.27      0.63      0.06      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35             -40.00      0.03      0.00      Open
  LINK-36              13.68      0.09      0.01      Open
  LINK-37             -18.35      0.12      0.01      Open


  Page 36                                                               
  Link Results at 4:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -438.47      0.45      0.04      Open
  LINK-41             441.27      0.70      0.12      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.23      0.00      0.00      Open
  LINK-44            -394.31      0.40      0.03      Open
  LINK-45             352.29      0.25      0.01      Open
  LINK-46             276.16      0.20      0.01      Open
  LINK-47            -809.30      0.57      0.05      Open
  LINK-48            -784.05      0.56      0.05      Open
  LINK-49            -783.30      0.56      0.05      Open
  LINK-50            -797.26      0.57      0.05      Open
  LINK-51            -859.38      0.61      0.06      Open
  LINK-52             110.05      0.31      0.04      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              -2.74      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -12.72      0.08      0.00      Open
  LINK-59               7.81      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.09      0.15      0.02      Open
  LINK-62             -15.71      0.09      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.24      0.12      0.01      Open
  LINK-65              17.11      0.11      0.01      Open
  LINK-66             -48.68      0.31      0.06      Open
  LINK-67             -25.25      0.16      0.02      Open
  LINK-68               7.20      0.05      0.00      Open
  LINK-69             -36.02      0.23      0.03      Open
  LINK-70             -13.97      0.09      0.01      Open
  LINK-71             -27.64      0.18      0.02      Open
  LINK-72            -889.27      0.63      0.06      Open
  LINK-73             -44.16      0.28      0.05      Open
  LINK-74             -22.12      0.14      0.01      Open
  LINK-75             -29.35      0.19      0.02      Open
  LINK-76             -58.07      0.37      0.08      Open
  LINK-77              27.49      0.18      0.02      Open
  LINK-78              12.57      0.08      0.00      Open
  LINK-79              -7.23      0.05      0.00      Open
  LINK-80              16.55      0.11      0.01      Open
  LINK-81              22.04      0.14      0.01      Open
  LINK-82             -10.80      0.07      0.00      Open
  LINK-83              71.58      0.29      0.04      Open
  LINK-84              47.02      0.19      0.02      Open


  Page 37                                                               
  Link Results at 4:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              60.46      0.25      0.03      Open
  LINK-86              21.29      0.14      0.01      Open
  LINK-87              12.93      0.08      0.01      Open
  LINK-88              17.97      0.11      0.01      Open
  LINK-89              -8.37      0.05      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open


  Page 38                                                               
  Link Results at 4:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.01      Open
  LINK-142            -37.78      0.15      0.01      Open
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164           -179.88      0.51      0.09      Open
  LINK-165           -290.15      0.46      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.07      0.24      0.02      Open
  LINK-169             34.35      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           441.27      1.80    199.00    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    201.78    Active Valve
  VALVE-178            85.07      0.97    112.28    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 39                                                               
  Link Results at 4:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 5:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.22    659.92    122.99      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.24    659.92    128.59      0.00
  JUNCTION-3            1.28    659.92    100.46      0.00
  JUNCTION-4            1.11    659.92     78.91      0.00
  JUNCTION-5            1.02    659.92     71.79      0.00
  JUNCTION-6            0.54    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.45    659.92     72.15      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.10    579.55    106.56      0.00
  JUNCTION-11           0.30    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.38    659.92    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           7.46    659.91    119.09      0.00
  JUNCTION-18           1.79    659.93     78.76      0.00
  JUNCTION-19           1.34    859.40    130.19      0.00
  JUNCTION-20           0.75    859.40    104.71      0.00
  JUNCTION-21           0.00    859.40     89.69      0.00
  JUNCTION-22           1.24    859.41    101.15      0.00
  JUNCTION-23           0.93    859.41    110.52      0.00
  JUNCTION-24           0.00    859.41     96.54      0.00
  JUNCTION-25           1.73    859.41     89.03      0.00
  JUNCTION-26           0.00    859.41     76.25      0.00
  JUNCTION-27           3.61    859.41     73.12      0.00
  JUNCTION-28           0.61    859.41     68.34      0.00
  JUNCTION-29           0.00    859.42      5.69      0.00
  JUNCTION-30          33.86    859.41     96.80      0.00
  JUNCTION-31           0.69    859.40    112.21      0.00
  JUNCTION-32           1.79    859.40    101.20      0.00
  JUNCTION-33           0.28    859.40    102.53      0.00
  JUNCTION-34          10.74    859.41    285.72      0.00
  JUNCTION-35           2.68    859.40     89.88      0.00
  JUNCTION-36           0.00    859.40     97.62      0.00
  JUNCTION-37           0.95    859.40     79.01      0.00
  JUNCTION-38           0.00    859.40     92.24      0.00
  JUNCTION-39           1.42    859.40     67.68      0.00


  Page 40                                                               
  Node Results at 5:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           0.98    859.40     51.03      0.00
  JUNCTION-41           0.89    859.40     68.97      0.00
  JUNCTION-42           3.31    859.40     56.91      0.00
  JUNCTION-43           0.96    859.41     89.40      0.00
  JUNCTION-44           1.50    859.41     78.39      0.00
  JUNCTION-45          18.71    952.85     89.06      0.00
  JUNCTION-46           1.27    952.85     57.46      0.00
  JUNCTION-47           0.00    859.40     94.86      0.00
  JUNCTION-48           0.00    859.41     96.17      0.00
  JUNCTION-49           0.33    859.41    102.05      0.00
  JUNCTION-50           1.11    859.41    107.60      0.00
  JUNCTION-51           0.87    859.41    102.14      0.00
  JUNCTION-52           1.43    859.41    106.65      0.00
  JUNCTION-53           0.88    859.40    109.09      0.00
  JUNCTION-54           1.22    859.40    111.48      0.00
  JUNCTION-55           0.89    859.40    110.95      0.00
  JUNCTION-56           0.00    859.40    109.39      0.00
  JUNCTION-57           0.13    859.40    104.61      0.00
  JUNCTION-58           6.39    859.40    107.97      0.00
  JUNCTION-59           0.00    859.40    103.32      0.00
  JUNCTION-60           0.00    859.40    102.00      0.00
  JUNCTION-61           0.00    859.40    101.40      0.00
  JUNCTION-62           0.00    859.40    101.39      0.00
  JUNCTION-63           0.00    859.40    102.02      0.00
  JUNCTION-64           0.00    859.40    102.37      0.00
  JUNCTION-65           0.00    859.40    104.00      0.00
  JUNCTION-66           0.00    859.40    103.85      0.00
  JUNCTION-67           0.00    859.40    101.78      0.00
  JUNCTION-68           6.06    859.40    105.00      0.00
  JUNCTION-69           0.71    859.40    101.13      0.00
  JUNCTION-70           1.81    859.40    104.12      0.00
  JUNCTION-71           0.59    859.40     98.45      0.00
  JUNCTION-72           0.81    859.40    102.71      0.00
  JUNCTION-73           0.76    859.40    103.57      0.00
  JUNCTION-74           0.31    859.40    102.72      0.00
  JUNCTION-75           0.74    859.40     99.76      0.00
  JUNCTION-76           0.77    859.40    102.63      0.00
  JUNCTION-77           0.53    859.40    101.72      0.00
  JUNCTION-78           0.00    859.40    104.59      0.00
  JUNCTION-79           0.00    859.40    104.64      0.00
  JUNCTION-80           0.00    859.40    105.08      0.00
  JUNCTION-81           1.00    859.40    102.18      0.00
  JUNCTION-82           2.96    859.40    104.27      0.00
  JUNCTION-83           2.19    859.40    104.72      0.00
  JUNCTION-84           0.83    859.40    103.76      0.00
  JUNCTION-85           0.00    859.40    103.62      0.00
  JUNCTION-86           0.00    859.40    102.22      0.00


  Page 41                                                               
  Node Results at 5:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.40    102.75      0.00
  JUNCTION-88           0.00    859.40    103.00      0.00
  JUNCTION-89           2.13    859.40    100.78      0.00
  JUNCTION-90           0.00    859.40     93.29      0.00
  JUNCTION-91           0.00    859.40     96.17      0.00
  JUNCTION-92           0.00    859.40    100.16      0.00
  JUNCTION-93           4.06    859.40     93.44      0.00
  JUNCTION-94           0.62    859.40     97.89      0.00
  JUNCTION-95           0.86    859.40     99.02      0.00
  JUNCTION-96           1.77    859.40     99.77      0.00
  JUNCTION-97           1.29    859.40     99.83      0.00
  JUNCTION-98           1.73    859.40     93.74      0.00
  JUNCTION-99           2.08    859.40     94.24      0.00
  JUNCTION-100          1.71    859.40     95.97      0.00
  JUNCTION-101          0.19    859.40     92.86      0.00
  JUNCTION-102         29.61   1154.55     26.20      0.00
  JUNCTION-103         60.47   1154.47     53.18      0.00
  JUNCTION-104          3.53   1154.45    127.31      0.00
  JUNCTION-105          0.00    859.42    372.39      0.00
  JUNCTION-106          0.00   1154.45    500.22      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.41    372.38      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.09    579.55     95.56      0.00
  JUNCTION-115          0.00    859.36    141.41      0.00
  JUNCTION-116          1.32    659.93     55.00      0.00
  JUNCTION-117         14.29    659.90    110.88      0.00
  JUNCTION-118         30.56    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.45    132.35      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.47     85.56      0.00
  JUNCTION-122          6.58   1042.39     37.00      0.00
  JUNCTION-123         74.78   1042.35    123.21      0.00
  JUNCTION-124          0.29    859.41     43.94      0.00
  JUNCTION-125          0.00    859.40    184.32      0.00
  JUNCTION-126         57.32    472.68     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -238.79    859.42      6.73      0.00 Tank
  TANK-131           -194.95   1154.56      7.57      0.00 Tank
  


  Page 42                                                               
  Link Results at 5:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               57.32      0.06      0.00      Open
  LINK-1               -9.39      0.06      0.00      Open
  LINK-2               -4.69      0.03      0.00      Open
  LINK-3               -2.56      0.02      0.00      Open
  LINK-6                8.59      0.05      0.00      Open
  LINK-7              -14.15      0.09      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               14.68      0.09      0.01      Open
  LINK-10               9.17      0.06      0.00      Open
  LINK-11              15.13      0.10      0.01      Open
  LINK-12               5.96      0.04      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.09      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.12      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.49      0.00      0.00      Open
  LINK-22               0.50      0.00      0.00      Open
  LINK-23               4.53      0.03      0.00      Open
  LINK-24               3.64      0.02      0.00      Open
  LINK-25               0.50      0.00      0.00      Open
  LINK-26               0.50      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -100.24      0.16      0.01      Open
  LINK-29            -117.16      0.19      0.01      Open
  LINK-30              -4.92      0.03      0.00      Open
  LINK-31             238.79      0.17      0.01      Open
  LINK-32              -4.77      0.03      0.00      Open
  LINK-33               0.29      0.00      0.00      Open
  LINK-34              74.78      0.21      0.02      Open
  LINK-35             -10.74      0.01      0.00      Open
  LINK-36               3.67      0.02      0.00      Open
  LINK-37              -4.93      0.03      0.00      Open
  LINK-38               0.07      0.00      0.00      Open
  LINK-39            -102.17      0.16      0.01      Open
  LINK-40            -117.74      0.12      0.00      Open
  LINK-41             118.49      0.19      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.60      0.00      0.00      Open
  LINK-44            -105.88      0.11      0.00      Open
  LINK-45              94.60      0.07      0.00      Open
  LINK-46              74.15      0.05      0.00      Open
  LINK-47            -217.31      0.15      0.00      Open
  LINK-48            -210.54      0.15      0.00      Open


  Page 43                                                               
  Link Results at 5:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -210.33      0.15      0.00      Open
  LINK-50            -214.08      0.15      0.00      Open
  LINK-51            -230.76      0.16      0.01      Open
  LINK-52              29.55      0.08      0.00      Open
  LINK-53              23.61      0.07      0.00      Open
  LINK-54              17.18      0.05      0.00      Open
  LINK-55              -1.68      0.01      0.00      Open
  LINK-56              -0.73      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -3.41      0.02      0.00      Open
  LINK-59               2.10      0.01      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -6.47      0.04      0.00      Open
  LINK-62              -4.22      0.03      0.00      Open
  LINK-63              -0.04      0.00      0.00      Open
  LINK-64              -5.17      0.03      0.00      Open
  LINK-65               4.60      0.03      0.00      Open
  LINK-66             -13.07      0.08      0.01      Open
  LINK-67              -6.78      0.04      0.00      Open
  LINK-68               1.93      0.01      0.00      Open
  LINK-69              -9.67      0.06      0.00      Open
  LINK-70              -3.75      0.02      0.00      Open
  LINK-71              -7.42      0.05      0.00      Open
  LINK-72            -238.79      0.17      0.01      Open
  LINK-73             -11.86      0.08      0.00      Open
  LINK-74              -5.94      0.04      0.00      Open
  LINK-75              -7.88      0.05      0.00      Open
  LINK-76             -15.59      0.10      0.01      Open
  LINK-77               7.38      0.05      0.00      Open
  LINK-78               3.38      0.02      0.00      Open
  LINK-79              -1.94      0.01      0.00      Open
  LINK-80               4.45      0.03      0.00      Open
  LINK-81               5.92      0.04      0.00      Open
  LINK-82              -2.90      0.02      0.00      Open
  LINK-83              19.22      0.08      0.00      Open
  LINK-84              12.63      0.05      0.00      Open
  LINK-85              16.23      0.07      0.00      Open
  LINK-86               5.72      0.04      0.00      Open
  LINK-87               3.47      0.02      0.00      Open
  LINK-88               4.82      0.03      0.00      Open
  LINK-89              -2.25      0.01      0.00      Open
  LINK-90               4.64      0.03      0.00      Open
  LINK-91               2.84      0.02      0.00      Open
  LINK-92              21.49      0.09      0.00      Open
  LINK-93               3.82      0.02      0.00      Open
  LINK-94               1.15      0.01      0.00      Open
  LINK-95              -2.67      0.02      0.00      Open


  Page 44                                                               
  Link Results at 5:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               3.82      0.02      0.00      Open
  LINK-97               1.79      0.01      0.00      Open
  LINK-98               1.20      0.01      0.00      Open
  LINK-99               1.79      0.01      0.00      Open
  LINK-100              1.14      0.01      0.00      Open
  LINK-101             -2.03      0.01      0.00      Open
  LINK-102             -1.00      0.01      0.00      Open
  LINK-103             -2.03      0.01      0.00      Open
  LINK-104             -1.03      0.01      0.00      Open
  LINK-105            -11.28      0.05      0.00      Open
  LINK-106              0.65      0.00      0.00      Open
  LINK-107              3.82      0.02      0.00      Open
  LINK-108             -0.58      0.00      0.00      Open
  LINK-109              9.04      0.04      0.00      Open
  LINK-110              4.26      0.03      0.00      Open
  LINK-111              0.99      0.01      0.00      Open
  LINK-112              1.46      0.01      0.00      Open
  LINK-113             -4.07      0.02      0.00      Open
  LINK-114              0.13      0.00      0.00      Open
  LINK-115             -1.07      0.01      0.00      Open
  LINK-116              0.52      0.00      0.00      Open
  LINK-117             -0.89      0.01      0.00      Open
  LINK-118              0.67      0.00      0.00      Open
  LINK-119              0.68      0.00      0.00      Open
  LINK-120             -2.24      0.01      0.00      Open
  LINK-121             -0.79      0.01      0.00      Open
  LINK-122              0.23      0.00      0.00      Open
  LINK-123              2.40      0.01      0.00      Open
  LINK-124              0.78      0.00      0.00      Open
  LINK-125             -2.39      0.01      0.00      Open
  LINK-126             -1.01      0.01      0.00      Open
  LINK-127              1.62      0.01      0.00      Open
  LINK-128              0.85      0.01      0.00      Open
  LINK-129             -0.89      0.01      0.00      Open
  LINK-130             -2.17      0.01      0.00      Open
  LINK-131              0.44      0.00      0.00      Open
  LINK-132             -2.19      0.01      0.00      Open
  LINK-133             -1.12      0.01      0.00      Open
  LINK-134             -0.13      0.00      0.00      Open
  LINK-135              1.07      0.01      0.00      Open
  LINK-136             -1.20      0.01      0.00      Open
  LINK-137              2.17      0.01      0.00      Open
  LINK-138             -3.38      0.01      0.00      Open
  LINK-139              0.99      0.01      0.00      Open
  LINK-140             -6.50      0.03      0.00      Open
  LINK-141             -6.17      0.03      0.00      Open
  LINK-142            -10.14      0.04      0.00      Open


  Page 45                                                               
  Link Results at 5:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -21.42      0.09      0.00      Open
  LINK-144             -0.33      0.00      0.00      Open
  LINK-145             -3.13      0.02      0.00      Open
  LINK-146             -5.00      0.03      0.00      Open
  LINK-147             -1.25      0.01      0.00      Open
  LINK-148              6.27      0.04      0.00      Open
  LINK-149              3.72      0.02      0.00      Open
  LINK-150             -1.69      0.01      0.00      Open
  LINK-151              3.98      0.03      0.00      Open
  LINK-152             -3.64      0.02      0.00      Open
  LINK-153              5.71      0.04      0.00      Open
  LINK-154              1.21      0.01      0.00      Open
  LINK-155              0.17      0.00      0.00      Open
  LINK-156             -0.71      0.00      0.00      Open
  LINK-157             -1.73      0.01      0.00      Open
  LINK-158             -0.82      0.01      0.00      Open
  LINK-159              1.04      0.01      0.00      Open
  LINK-160              0.61      0.00      0.00      Open
  LINK-161            -13.94      0.06      0.00      Open
  LINK-162            -19.98      0.08      0.00      Open
  LINK-163            -19.98      0.08      0.00      Open
  LINK-164           -165.34      0.47      0.08      Open
  LINK-165           -194.95      0.31      0.03      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             81.36      0.23      0.02      Open
  LINK-169             23.51      0.09      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.50      0.01     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           118.49      0.48    199.43    Active Valve
  VALVE-176            87.88      1.00    187.21    Active Valve
  VALVE-177            19.98      0.23    201.60    Active Valve
  VALVE-178            81.36      0.92    112.08    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 46                                                               
  Node Results at 6:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.85    659.72    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.92    659.72    128.51      0.00
  JUNCTION-3            4.88    659.74    100.38      0.00
  JUNCTION-4            4.26    659.74     78.83      0.00
  JUNCTION-5            3.92    659.75     71.72      0.00
  JUNCTION-6            2.05    659.77     67.06      0.00
  JUNCTION-7            0.00    659.77     53.96      0.00
  JUNCTION-8            1.71    659.80     72.09      0.00
  JUNCTION-9            0.00    659.81     74.32      0.00
  JUNCTION-10           0.38    579.55    106.56      0.00
  JUNCTION-11           1.17    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.47    659.74    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          28.54    659.71    119.01      0.00
  JUNCTION-18           6.86    659.84     78.73      0.00
  JUNCTION-19           5.11    858.98    130.01      0.00
  JUNCTION-20           2.86    858.98    104.53      0.00
  JUNCTION-21           0.00    859.07     89.54      0.00
  JUNCTION-22           4.76    859.11    101.03      0.00
  JUNCTION-23           3.55    859.10    110.39      0.00
  JUNCTION-24           0.00    859.13     96.42      0.00
  JUNCTION-25           6.63    859.14     88.92      0.00
  JUNCTION-26           0.00    859.16     76.14      0.00
  JUNCTION-27          13.81    859.16     73.02      0.00
  JUNCTION-28           2.32    859.17     68.24      0.00
  JUNCTION-29           0.00    859.26      5.62      0.00
  JUNCTION-30         129.61    859.09     96.67      0.00
  JUNCTION-31           2.63    859.05    112.06      0.00
  JUNCTION-32           6.84    859.00    101.02      0.00
  JUNCTION-33           1.06    858.99    102.35      0.00
  JUNCTION-34          41.11    859.09    285.58      0.00
  JUNCTION-35          10.26    858.98     89.70      0.00
  JUNCTION-36           0.00    858.98     97.44      0.00
  JUNCTION-37           3.65    858.98     78.83      0.00
  JUNCTION-38           0.00    858.98     92.06      0.00
  JUNCTION-39           5.45    858.98     67.51      0.00
  JUNCTION-40           3.77    858.99     50.85      0.00
  JUNCTION-41           3.39    858.99     68.80      0.00
  JUNCTION-42          12.67    859.00     56.74      0.00
  JUNCTION-43           3.67    859.14     89.28      0.00
  JUNCTION-44           5.74    859.15     78.28      0.00
  JUNCTION-45          26.38    952.85     89.06      0.00
  JUNCTION-46           4.85    952.85     57.46      0.00


  Page 47                                                               
  Node Results at 6:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.07     94.72      0.00
  JUNCTION-48           0.00    859.09     96.03      0.00
  JUNCTION-49           1.27    859.10    101.91      0.00
  JUNCTION-50           4.23    859.09    107.46      0.00
  JUNCTION-51           3.34    859.08    102.00      0.00
  JUNCTION-52           5.46    859.08    106.51      0.00
  JUNCTION-53           3.36    859.06    108.94      0.00
  JUNCTION-54           4.65    859.05    111.33      0.00
  JUNCTION-55           3.42    859.06    110.80      0.00
  JUNCTION-56           0.00    859.06    109.24      0.00
  JUNCTION-57           0.48    858.99    104.43      0.00
  JUNCTION-58          24.44    858.98    107.79      0.00
  JUNCTION-59           0.00    858.98    103.14      0.00
  JUNCTION-60           0.00    858.98    101.82      0.00
  JUNCTION-61           0.00    858.98    101.22      0.00
  JUNCTION-62           0.00    858.98    101.21      0.00
  JUNCTION-63           0.00    858.98    101.84      0.00
  JUNCTION-64           0.00    858.98    102.19      0.00
  JUNCTION-65           0.00    858.98    103.82      0.00
  JUNCTION-66           0.00    858.98    103.67      0.00
  JUNCTION-67           0.00    858.98    101.60      0.00
  JUNCTION-68          23.20    858.98    104.81      0.00
  JUNCTION-69           2.73    858.97    100.94      0.00
  JUNCTION-70           6.94    858.96    103.93      0.00
  JUNCTION-71           2.25    858.96     98.27      0.00
  JUNCTION-72           3.10    858.96    102.52      0.00
  JUNCTION-73           2.92    858.96    103.38      0.00
  JUNCTION-74           1.19    858.96    102.53      0.00
  JUNCTION-75           2.83    858.96     99.57      0.00
  JUNCTION-76           2.96    858.96    102.44      0.00
  JUNCTION-77           2.02    858.96    101.53      0.00
  JUNCTION-78           0.00    858.96    104.40      0.00
  JUNCTION-79           0.00    858.96    104.46      0.00
  JUNCTION-80           0.00    858.96    104.89      0.00
  JUNCTION-81           3.84    858.96    101.99      0.00
  JUNCTION-82          11.34    858.96    104.08      0.00
  JUNCTION-83           8.37    858.96    104.53      0.00
  JUNCTION-84           3.20    858.96    103.57      0.00
  JUNCTION-85           0.00    858.96    103.43      0.00
  JUNCTION-86           0.00    858.96    102.03      0.00
  JUNCTION-87           0.00    858.96    102.56      0.00
  JUNCTION-88           0.00    858.96    102.81      0.00
  JUNCTION-89           8.15    858.96    100.59      0.00
  JUNCTION-90           0.00    858.97     93.11      0.00
  JUNCTION-91           0.00    858.97     95.99      0.00
  JUNCTION-92           0.00    858.97     99.98      0.00
  JUNCTION-93          15.53    858.97     93.26      0.00


  Page 48                                                               
  Node Results at 6:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.36    858.97     97.70      0.00
  JUNCTION-95           3.30    858.97     98.84      0.00
  JUNCTION-96           6.77    858.96     99.58      0.00
  JUNCTION-97           4.94    858.96     99.65      0.00
  JUNCTION-98           6.62    858.96     93.55      0.00
  JUNCTION-99           7.96    858.96     94.06      0.00
  JUNCTION-100          6.54    858.96     95.79      0.00
  JUNCTION-101          0.73    858.96     92.67      0.00
  JUNCTION-102        113.33   1154.32     26.11      0.00
  JUNCTION-103         60.47   1154.23     53.08      0.00
  JUNCTION-104          3.53   1154.19    127.19      0.00
  JUNCTION-105          0.00    859.26    372.32      0.00
  JUNCTION-106          0.00   1154.19    500.11      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.09    372.24      0.00
  JUNCTION-111          0.00    659.74    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.72    130.30      0.00
  JUNCTION-114          0.35    579.55     95.56      0.00
  JUNCTION-115          0.00    858.56    141.07      0.00
  JUNCTION-116          5.07    659.93     55.00      0.00
  JUNCTION-117         54.71    659.56    110.73      0.00
  JUNCTION-118        116.96    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.18    132.24      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.23     85.46      0.00
  JUNCTION-122          7.76   1042.39     37.00      0.00
  JUNCTION-123         77.44   1042.34    123.21      0.00
  JUNCTION-124          1.13    859.10     43.81      0.00
  JUNCTION-125          0.00    858.98    184.14      0.00
  JUNCTION-126        219.41    472.61     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -913.97    859.28      6.66      0.00 Tank
  TANK-131           -293.77   1154.35      7.47      0.00 Tank
  
  Link Results at 6:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              219.41      0.21      0.01      Open
  LINK-1              -35.93      0.23      0.03      Open
  LINK-2              -17.93      0.11      0.01      Open
  LINK-3               -9.79      0.06      0.00      Open
  LINK-6               32.90      0.21      0.03      Open
  LINK-7              -54.15      0.35      0.07      Open


  Page 49                                                               
  Link Results at 6:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               56.20      0.36      0.08      Open
  LINK-10              35.09      0.22      0.03      Open
  LINK-11              57.91      0.37      0.08      Open
  LINK-12              22.81      0.15      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.35      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.45      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.89      0.01      0.00      Open
  LINK-22               1.92      0.01      0.00      Open
  LINK-23              17.33      0.11      0.01      Open
  LINK-24              13.95      0.09      0.00      Open
  LINK-25               1.92      0.01      0.00      Open
  LINK-26               1.92      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -383.68      0.61      0.09      Open
  LINK-29            -448.45      0.72      0.13      Open
  LINK-30             -18.84      0.12      0.01      Open
  LINK-31             913.98      0.65      0.07      Open
  LINK-32              -6.73      0.04      0.00      Open
  LINK-33               1.13      0.00      0.00      Open
  LINK-34              77.44      0.22      0.02      Open
  LINK-35             -41.11      0.03      0.00      Open
  LINK-36              14.06      0.09      0.01      Open
  LINK-37             -18.86      0.12      0.01      Open
  LINK-38               0.28      0.00      0.00      Open
  LINK-39            -391.07      0.62      0.10      Open
  LINK-40            -450.65      0.46      0.04      Open
  LINK-41             453.52      0.72      0.13      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.31      0.00      0.00      Open
  LINK-44            -405.26      0.41      0.04      Open
  LINK-45             362.07      0.26      0.01      Open
  LINK-46             283.83      0.20      0.01      Open
  LINK-47            -831.78      0.59      0.05      Open
  LINK-48            -805.83      0.57      0.05      Open
  LINK-49            -805.06      0.57      0.05      Open
  LINK-50            -819.41      0.58      0.05      Open
  LINK-51            -883.25      0.63      0.06      Open
  LINK-52             113.11      0.32      0.04      Open
  LINK-53              90.36      0.26      0.03      Open
  LINK-54              65.76      0.19      0.01      Open


  Page 50                                                               
  Link Results at 6:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -6.43      0.04      0.00      Open
  LINK-56              -2.80      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -13.06      0.08      0.01      Open
  LINK-59               8.05      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.75      0.16      0.02      Open
  LINK-62             -16.15      0.10      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.77      0.13      0.01      Open
  LINK-65              17.59      0.11      0.01      Open
  LINK-66             -50.03      0.32      0.06      Open
  LINK-67             -25.95      0.17      0.02      Open
  LINK-68               7.40      0.05      0.00      Open
  LINK-69             -37.02      0.24      0.04      Open
  LINK-70             -14.35      0.09      0.01      Open
  LINK-71             -28.41      0.18      0.02      Open
  LINK-72            -913.97      0.65      0.07      Open
  LINK-73             -45.39      0.29      0.05      Open
  LINK-74             -22.73      0.15      0.01      Open
  LINK-75             -30.17      0.19      0.02      Open
  LINK-76             -59.68      0.38      0.09      Open
  LINK-77              28.25      0.18      0.02      Open
  LINK-78              12.92      0.08      0.01      Open
  LINK-79              -7.43      0.05      0.00      Open
  LINK-80              17.01      0.11      0.01      Open
  LINK-81              22.65      0.14      0.01      Open
  LINK-82             -11.10      0.07      0.00      Open
  LINK-83              73.57      0.30      0.04      Open
  LINK-84              48.33      0.20      0.02      Open
  LINK-85              62.14      0.25      0.03      Open
  LINK-86              21.88      0.14      0.01      Open
  LINK-87              13.29      0.08      0.01      Open
  LINK-88              18.46      0.12      0.01      Open
  LINK-89              -8.60      0.05      0.00      Open
  LINK-90              17.77      0.11      0.01      Open
  LINK-91              10.85      0.07      0.00      Open
  LINK-92              82.26      0.34      0.05      Open
  LINK-93              14.62      0.09      0.01      Open
  LINK-94               4.38      0.03      0.00      Open
  LINK-95             -10.24      0.07      0.00      Open
  LINK-96              14.62      0.09      0.01      Open
  LINK-97               6.85      0.04      0.00      Open
  LINK-98               4.61      0.03      0.00      Open
  LINK-99               6.85      0.04      0.00      Open
  LINK-100              4.37      0.03      0.00      Open
  LINK-101             -7.77      0.05      0.00      Open


  Page 51                                                               
  Link Results at 6:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -3.83      0.02      0.00      Open
  LINK-103             -7.77      0.05      0.00      Open
  LINK-104             -3.94      0.03      0.00      Open
  LINK-105            -43.19      0.18      0.02      Open
  LINK-106              2.48      0.02      0.00      Open
  LINK-107             14.62      0.09      0.01      Open
  LINK-108             -2.24      0.01      0.00      Open
  LINK-109             34.62      0.14      0.01      Open
  LINK-110             16.31      0.10      0.01      Open
  LINK-111              3.78      0.02      0.00      Open
  LINK-112              5.59      0.04      0.00      Open
  LINK-113            -15.57      0.06      0.00      Open
  LINK-114              0.51      0.00      0.00      Open
  LINK-115             -4.08      0.03      0.00      Open
  LINK-116              1.98      0.01      0.00      Open
  LINK-117             -3.40      0.02      0.00      Open
  LINK-118              2.56      0.02      0.00      Open
  LINK-119              2.61      0.02      0.00      Open
  LINK-120             -8.57      0.04      0.00      Open
  LINK-121             -3.01      0.02      0.00      Open
  LINK-122              0.86      0.01      0.00      Open
  LINK-123              9.19      0.04      0.00      Open
  LINK-124              2.99      0.01      0.00      Open
  LINK-125             -9.16      0.04      0.00      Open
  LINK-126             -3.88      0.02      0.00      Open
  LINK-127              6.20      0.04      0.00      Open
  LINK-128              3.25      0.02      0.00      Open
  LINK-129             -3.42      0.02      0.00      Open
  LINK-130             -8.31      0.05      0.00      Open
  LINK-131              1.69      0.01      0.00      Open
  LINK-132             -8.40      0.05      0.00      Open
  LINK-133             -4.30      0.03      0.00      Open
  LINK-134             -0.51      0.00      0.00      Open
  LINK-135              4.10      0.03      0.00      Open
  LINK-136             -4.61      0.03      0.00      Open
  LINK-137              8.32      0.03      0.00      Open
  LINK-138            -12.93      0.05      0.00      Open
  LINK-139              3.79      0.02      0.00      Open
  LINK-140            -24.87      0.10      0.01      Open
  LINK-141            -23.61      0.10      0.01      Open
  LINK-142            -38.83      0.16      0.01      Open
  LINK-143            -81.98      0.33      0.05      Open
  LINK-144             -1.26      0.01      0.00      Open
  LINK-145            -11.99      0.08      0.00      Open
  LINK-146            -19.15      0.12      0.01      Open
  LINK-147             -4.80      0.03      0.00      Open
  LINK-148             24.00      0.15      0.02      Open


  Page 52                                                               
  Link Results at 6:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             14.23      0.09      0.01      Open
  LINK-150             -6.47      0.04      0.00      Open
  LINK-151             15.22      0.10      0.01      Open
  LINK-152            -13.93      0.09      0.01      Open
  LINK-153             21.86      0.14      0.01      Open
  LINK-154              4.62      0.03      0.00      Open
  LINK-155              0.65      0.00      0.00      Open
  LINK-156             -2.73      0.02      0.00      Open
  LINK-157             -6.62      0.04      0.00      Open
  LINK-158             -3.16      0.02      0.00      Open
  LINK-159              3.99      0.03      0.00      Open
  LINK-160              2.35      0.02      0.00      Open
  LINK-161            -19.66      0.08      0.00      Open
  LINK-162            -31.23      0.13      0.01      Open
  LINK-163            -31.23      0.13      0.01      Open
  LINK-164           -180.44      0.51      0.09      Open
  LINK-165           -293.77      0.47      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.21      0.24      0.02      Open
  LINK-169             34.76      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.92      0.02     80.18    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           453.52      1.85    198.63    Active Valve
  VALVE-176           336.36      3.82    186.87    Active Valve
  VALVE-177            31.23      0.35    201.33    Active Valve
  VALVE-178            85.21      0.97    111.84    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 7:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.76    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.83    659.76    128.53      0.00
  JUNCTION-3            4.40    659.77    100.40      0.00
  JUNCTION-4            3.84    659.77     78.84      0.00
  JUNCTION-5            3.53    659.79     71.74      0.00
  JUNCTION-6            1.85    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.54    659.83     72.10      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00


  Page 53                                                               
  Node Results at 7:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.05    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.32    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.72    659.75    119.02      0.00
  JUNCTION-18           6.18    659.86     78.73      0.00
  JUNCTION-19           4.60    858.77    129.92      0.00
  JUNCTION-20           2.58    858.77    104.44      0.00
  JUNCTION-21           0.00    858.84     89.44      0.00
  JUNCTION-22           4.29    858.88    100.92      0.00
  JUNCTION-23           3.19    858.87    110.29      0.00
  JUNCTION-24           0.00    858.89     96.31      0.00
  JUNCTION-25           5.97    858.90     88.81      0.00
  JUNCTION-26           0.00    858.91     76.04      0.00
  JUNCTION-27          12.44    858.92     72.91      0.00
  JUNCTION-28           2.09    858.92     68.13      0.00
  JUNCTION-29           0.00    859.00      5.51      0.00
  JUNCTION-30         116.76    858.86     96.57      0.00
  JUNCTION-31           2.37    858.82    111.96      0.00
  JUNCTION-32           6.16    858.79    100.93      0.00
  JUNCTION-33           0.96    858.78    102.26      0.00
  JUNCTION-34          37.04    858.86    285.48      0.00
  JUNCTION-35           9.24    858.77     89.60      0.00
  JUNCTION-36           0.00    858.77     97.34      0.00
  JUNCTION-37           3.29    858.77     78.74      0.00
  JUNCTION-38           0.00    858.77     91.97      0.00
  JUNCTION-39           4.91    858.77     67.41      0.00
  JUNCTION-40           3.39    858.78     50.76      0.00
  JUNCTION-41           3.05    858.78     68.70      0.00
  JUNCTION-42          11.41    858.78     56.65      0.00
  JUNCTION-43           3.31    858.90     89.18      0.00
  JUNCTION-44           5.17    858.91     78.17      0.00
  JUNCTION-45          25.35    952.85     89.06      0.00
  JUNCTION-46           4.37    952.85     57.46      0.00
  JUNCTION-47           0.00    858.85     94.62      0.00
  JUNCTION-48           0.00    858.86     95.93      0.00
  JUNCTION-49           1.14    858.87    101.81      0.00
  JUNCTION-50           3.81    858.86    107.36      0.00
  JUNCTION-51           3.01    858.85    101.90      0.00
  JUNCTION-52           4.92    858.85    106.41      0.00
  JUNCTION-53           3.03    858.83    108.85      0.00
  JUNCTION-54           4.19    858.83    111.24      0.00
  JUNCTION-55           3.08    858.83    110.70      0.00
  JUNCTION-56           0.00    858.83    109.14      0.00


  Page 54                                                               
  Node Results at 7:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.43    858.78    104.34      0.00
  JUNCTION-58          22.02    858.77    107.70      0.00
  JUNCTION-59           0.00    858.77    103.05      0.00
  JUNCTION-60           0.00    858.77    101.73      0.00
  JUNCTION-61           0.00    858.77    101.13      0.00
  JUNCTION-62           0.00    858.77    101.12      0.00
  JUNCTION-63           0.00    858.77    101.75      0.00
  JUNCTION-64           0.00    858.77    102.10      0.00
  JUNCTION-65           0.00    858.77    103.73      0.00
  JUNCTION-66           0.00    858.77    103.58      0.00
  JUNCTION-67           0.00    858.77    101.51      0.00
  JUNCTION-68          20.90    858.77    104.72      0.00
  JUNCTION-69           2.46    858.76    100.85      0.00
  JUNCTION-70           6.25    858.76    103.84      0.00
  JUNCTION-71           2.03    858.76     98.18      0.00
  JUNCTION-72           2.79    858.75    102.43      0.00
  JUNCTION-73           2.63    858.76    103.29      0.00
  JUNCTION-74           1.07    858.75    102.44      0.00
  JUNCTION-75           2.55    858.75     99.48      0.00
  JUNCTION-76           2.67    858.75    102.35      0.00
  JUNCTION-77           1.82    858.75    101.44      0.00
  JUNCTION-78           0.00    858.75    104.31      0.00
  JUNCTION-79           0.00    858.75    104.37      0.00
  JUNCTION-80           0.00    858.75    104.80      0.00
  JUNCTION-81           3.46    858.75    101.90      0.00
  JUNCTION-82          10.22    858.75    103.99      0.00
  JUNCTION-83           7.54    858.75    104.44      0.00
  JUNCTION-84           2.88    858.75    103.48      0.00
  JUNCTION-85           0.00    858.75    103.34      0.00
  JUNCTION-86           0.00    858.75    101.94      0.00
  JUNCTION-87           0.00    858.75    102.47      0.00
  JUNCTION-88           0.00    858.75    102.72      0.00
  JUNCTION-89           7.34    858.76    100.50      0.00
  JUNCTION-90           0.00    858.76     93.02      0.00
  JUNCTION-91           0.00    858.76     95.90      0.00
  JUNCTION-92           0.00    858.76     99.88      0.00
  JUNCTION-93          13.99    858.76     93.17      0.00
  JUNCTION-94           2.13    858.76     97.61      0.00
  JUNCTION-95           2.97    858.76     98.75      0.00
  JUNCTION-96           6.10    858.76     99.49      0.00
  JUNCTION-97           4.45    858.76     99.56      0.00
  JUNCTION-98           5.97    858.75     93.46      0.00
  JUNCTION-99           7.17    858.75     93.97      0.00
  JUNCTION-100          5.89    858.75     95.70      0.00
  JUNCTION-101          0.66    858.75     92.58      0.00
  JUNCTION-102        102.10   1154.06     25.99      0.00
  JUNCTION-103         60.47   1153.97     52.97      0.00


  Page 55                                                               
  Node Results at 7:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1153.93    127.08      0.00
  JUNCTION-105          0.00    859.00    372.20      0.00
  JUNCTION-106          0.00   1153.93    500.00      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.86    372.14      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.31    579.55     95.56      0.00
  JUNCTION-115          0.00    858.42    141.01      0.00
  JUNCTION-116          4.57    659.93     55.00      0.00
  JUNCTION-117         49.28    659.62    110.76      0.00
  JUNCTION-118        105.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.93    132.13      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.97     85.35      0.00
  JUNCTION-122          7.60   1042.39     37.00      0.00
  JUNCTION-123         77.09   1042.34    123.21      0.00
  JUNCTION-124          1.02    858.87     43.71      0.00
  JUNCTION-125          0.00    858.77    184.05      0.00
  JUNCTION-126        197.66    472.62     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -823.40    859.01      6.55      0.00 Tank
  TANK-131           -280.51   1154.09      7.36      0.00 Tank
  
  Link Results at 7:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              197.66      0.19      0.01      Open
  LINK-1              -32.37      0.21      0.03      Open
  LINK-2              -16.16      0.10      0.01      Open
  LINK-3               -8.82      0.06      0.00      Open
  LINK-6               29.64      0.19      0.02      Open
  LINK-7              -48.78      0.31      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               50.63      0.32      0.06      Open
  LINK-10              31.62      0.20      0.03      Open
  LINK-11              52.17      0.33      0.07      Open
  LINK-12              20.55      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.31      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.40      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 56                                                               
  Link Results at 7:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.70      0.01      0.00      Open
  LINK-22               1.73      0.01      0.00      Open
  LINK-23              15.62      0.10      0.01      Open
  LINK-24              12.57      0.08      0.00      Open
  LINK-25               1.73      0.01      0.00      Open
  LINK-26               1.73      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -345.66      0.55      0.08      Open
  LINK-29            -404.01      0.64      0.10      Open
  LINK-30             -16.98      0.11      0.01      Open
  LINK-31             823.40      0.58      0.05      Open
  LINK-32              -6.47      0.04      0.00      Open
  LINK-33               1.01      0.00      0.00      Open
  LINK-34              77.09      0.22      0.02      Open
  LINK-35             -37.04      0.03      0.00      Open
  LINK-36              12.66      0.08      0.00      Open
  LINK-37             -16.99      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -352.31      0.56      0.08      Open
  LINK-40            -405.99      0.41      0.04      Open
  LINK-41             408.58      0.65      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.08      0.00      0.00      Open
  LINK-44            -365.10      0.37      0.03      Open
  LINK-45             326.19      0.23      0.01      Open
  LINK-46             255.70      0.18      0.01      Open
  LINK-47            -749.35      0.53      0.05      Open
  LINK-48            -725.98      0.51      0.04      Open
  LINK-49            -725.28      0.51      0.04      Open
  LINK-50            -738.21      0.52      0.04      Open
  LINK-51            -795.72      0.56      0.05      Open
  LINK-52             101.90      0.29      0.03      Open
  LINK-53              81.40      0.23      0.02      Open
  LINK-54              59.24      0.17      0.01      Open
  LINK-55              -5.80      0.03      0.00      Open
  LINK-56              -2.52      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.76      0.08      0.00      Open
  LINK-59               7.25      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -22.30      0.14      0.01      Open
  LINK-62             -14.55      0.09      0.01      Open
  LINK-63              -0.13      0.00      0.00      Open
  LINK-64             -17.81      0.11      0.01      Open


  Page 57                                                               
  Link Results at 7:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              15.85      0.10      0.01      Open
  LINK-66             -45.07      0.29      0.05      Open
  LINK-67             -23.38      0.15      0.02      Open
  LINK-68               6.67      0.04      0.00      Open
  LINK-69             -33.35      0.21      0.03      Open
  LINK-70             -12.93      0.08      0.01      Open
  LINK-71             -25.59      0.16      0.02      Open
  LINK-72            -823.40      0.58      0.05      Open
  LINK-73             -40.89      0.26      0.04      Open
  LINK-74             -20.48      0.13      0.01      Open
  LINK-75             -27.18      0.17      0.02      Open
  LINK-76             -53.77      0.34      0.07      Open
  LINK-77              25.45      0.16      0.02      Open
  LINK-78              11.64      0.07      0.00      Open
  LINK-79              -6.70      0.04      0.00      Open
  LINK-80              15.33      0.10      0.01      Open
  LINK-81              20.41      0.13      0.01      Open
  LINK-82             -10.00      0.06      0.00      Open
  LINK-83              66.28      0.27      0.04      Open
  LINK-84              43.54      0.18      0.02      Open
  LINK-85              55.98      0.23      0.03      Open
  LINK-86              19.71      0.13      0.01      Open
  LINK-87              11.97      0.08      0.00      Open
  LINK-88              16.63      0.11      0.01      Open
  LINK-89              -7.75      0.05      0.00      Open
  LINK-90              16.01      0.10      0.01      Open
  LINK-91               9.78      0.06      0.00      Open
  LINK-92              74.11      0.30      0.04      Open
  LINK-93              13.17      0.08      0.01      Open
  LINK-94               3.95      0.03      0.00      Open
  LINK-95              -9.22      0.06      0.00      Open
  LINK-96              13.17      0.08      0.01      Open
  LINK-97               6.17      0.04      0.00      Open
  LINK-98               4.15      0.03      0.00      Open
  LINK-99               6.17      0.04      0.00      Open
  LINK-100              3.94      0.03      0.00      Open
  LINK-101             -7.00      0.04      0.00      Open
  LINK-102             -3.45      0.02      0.00      Open
  LINK-103             -7.00      0.04      0.00      Open
  LINK-104             -3.55      0.02      0.00      Open
  LINK-105            -38.91      0.16      0.01      Open
  LINK-106              2.23      0.01      0.00      Open
  LINK-107             13.17      0.08      0.01      Open
  LINK-108             -2.02      0.01      0.00      Open
  LINK-109             31.19      0.13      0.01      Open
  LINK-110             14.69      0.09      0.01      Open
  LINK-111              3.40      0.02      0.00      Open


  Page 58                                                               
  Link Results at 7:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              5.04      0.03      0.00      Open
  LINK-113            -14.03      0.06      0.00      Open
  LINK-114              0.46      0.00      0.00      Open
  LINK-115             -3.68      0.02      0.00      Open
  LINK-116              1.79      0.01      0.00      Open
  LINK-117             -3.07      0.02      0.00      Open
  LINK-118              2.31      0.01      0.00      Open
  LINK-119              2.35      0.02      0.00      Open
  LINK-120             -7.72      0.03      0.00      Open
  LINK-121             -2.72      0.02      0.00      Open
  LINK-122              0.78      0.00      0.00      Open
  LINK-123              8.28      0.03      0.00      Open
  LINK-124              2.69      0.01      0.00      Open
  LINK-125             -8.26      0.03      0.00      Open
  LINK-126             -3.49      0.02      0.00      Open
  LINK-127              5.58      0.04      0.00      Open
  LINK-128              2.93      0.02      0.00      Open
  LINK-129             -3.08      0.02      0.00      Open
  LINK-130             -7.49      0.05      0.00      Open
  LINK-131              1.52      0.01      0.00      Open
  LINK-132             -7.57      0.05      0.00      Open
  LINK-133             -3.88      0.02      0.00      Open
  LINK-134             -0.46      0.00      0.00      Open
  LINK-135              3.69      0.02      0.00      Open
  LINK-136             -4.15      0.03      0.00      Open
  LINK-137              7.50      0.03      0.00      Open
  LINK-138            -11.65      0.05      0.00      Open
  LINK-139              3.42      0.02      0.00      Open
  LINK-140            -22.41      0.09      0.00      Open
  LINK-141            -21.27      0.09      0.00      Open
  LINK-142            -34.98      0.14      0.01      Open
  LINK-143            -73.85      0.30      0.04      Open
  LINK-144             -1.13      0.01      0.00      Open
  LINK-145            -10.80      0.07      0.00      Open
  LINK-146            -17.25      0.11      0.01      Open
  LINK-147             -4.32      0.03      0.00      Open
  LINK-148             21.62      0.14      0.01      Open
  LINK-149             12.82      0.08      0.00      Open
  LINK-150             -5.82      0.04      0.00      Open
  LINK-151             13.71      0.09      0.01      Open
  LINK-152            -12.55      0.08      0.01      Open
  LINK-153             19.69      0.13      0.01      Open
  LINK-154              4.17      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.46      0.02      0.00      Open
  LINK-157             -5.96      0.04      0.00      Open
  LINK-158             -2.84      0.02      0.00      Open


  Page 59                                                               
  Link Results at 7:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              3.60      0.02      0.00      Open
  LINK-160              2.12      0.01      0.00      Open
  LINK-161            -18.89      0.08      0.00      Open
  LINK-162            -29.72      0.12      0.01      Open
  LINK-163            -29.72      0.12      0.01      Open
  LINK-164           -178.41      0.51      0.09      Open
  LINK-165           -280.51      0.45      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             84.69      0.24      0.02      Open
  LINK-169             33.25      0.13      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.73      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           408.58      1.67    198.49    Active Valve
  VALVE-176           303.03      3.44    186.94    Active Valve
  VALVE-177            29.72      0.34    201.07    Active Valve
  VALVE-178            84.69      0.96    111.58    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 8:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    858.61    129.85      0.00


  Page 60                                                               
  Node Results at 8:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.42    858.61    104.37      0.00
  JUNCTION-21           0.00    858.63     89.35      0.00
  JUNCTION-22           2.36    858.65    100.82      0.00
  JUNCTION-23           1.76    858.64    110.19      0.00
  JUNCTION-24           0.00    858.65     96.21      0.00
  JUNCTION-25           3.28    858.65     88.71      0.00
  JUNCTION-26           0.00    858.66     75.93      0.00
  JUNCTION-27           6.84    858.66     72.80      0.00
  JUNCTION-28           1.15    858.66     68.02      0.00
  JUNCTION-29           0.00    858.69      5.38      0.00
  JUNCTION-30          64.22    858.64     96.47      0.00
  JUNCTION-31           1.30    858.63    111.88      0.00
  JUNCTION-32           3.39    858.62    100.86      0.00
  JUNCTION-33           0.53    858.61    102.19      0.00
  JUNCTION-34          20.37    858.64    285.39      0.00
  JUNCTION-35           5.08    858.61     89.54      0.00
  JUNCTION-36           0.00    858.61     97.28      0.00
  JUNCTION-37           1.81    858.61     78.67      0.00
  JUNCTION-38           0.00    858.61     91.90      0.00
  JUNCTION-39           2.70    858.61     67.34      0.00
  JUNCTION-40           1.87    858.61     50.69      0.00
  JUNCTION-41           1.68    858.61     68.63      0.00
  JUNCTION-42           6.28    858.61     56.57      0.00
  JUNCTION-43           1.82    858.65     89.07      0.00
  JUNCTION-44           2.84    858.66     78.06      0.00
  JUNCTION-45          21.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00
  JUNCTION-47           0.00    858.64     94.53      0.00
  JUNCTION-48           0.00    858.64     95.84      0.00
  JUNCTION-49           0.63    858.64    101.71      0.00
  JUNCTION-50           2.10    858.64    107.27      0.00
  JUNCTION-51           1.66    858.64    101.81      0.00
  JUNCTION-52           2.71    858.64    106.32      0.00
  JUNCTION-53           1.67    858.63    108.76      0.00
  JUNCTION-54           2.30    858.63    111.15      0.00
  JUNCTION-55           1.69    858.63    110.62      0.00
  JUNCTION-56           0.00    858.63    109.06      0.00
  JUNCTION-57           0.24    858.61    104.27      0.00
  JUNCTION-58          12.11    858.61    107.63      0.00
  JUNCTION-59           0.00    858.61    102.98      0.00
  JUNCTION-60           0.00    858.61    101.66      0.00
  JUNCTION-61           0.00    858.61    101.06      0.00
  JUNCTION-62           0.00    858.61    101.05      0.00
  JUNCTION-63           0.00    858.61    101.68      0.00
  JUNCTION-64           0.00    858.61    102.03      0.00
  JUNCTION-65           0.00    858.61    103.66      0.00
  JUNCTION-66           0.00    858.61    103.51      0.00


  Page 61                                                               
  Node Results at 8:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    858.61    101.44      0.00
  JUNCTION-68          11.49    858.61    104.65      0.00
  JUNCTION-69           1.35    858.61    100.79      0.00
  JUNCTION-70           3.44    858.61    103.77      0.00
  JUNCTION-71           1.12    858.61     98.11      0.00
  JUNCTION-72           1.54    858.61    102.37      0.00
  JUNCTION-73           1.45    858.61    103.23      0.00
  JUNCTION-74           0.59    858.61    102.37      0.00
  JUNCTION-75           1.40    858.61     99.42      0.00
  JUNCTION-76           1.47    858.61    102.28      0.00
  JUNCTION-77           1.00    858.61    101.38      0.00
  JUNCTION-78           0.00    858.61    104.25      0.00
  JUNCTION-79           0.00    858.61    104.30      0.00
  JUNCTION-80           0.00    858.61    104.74      0.00
  JUNCTION-81           1.90    858.61    101.84      0.00
  JUNCTION-82           5.62    858.61    103.93      0.00
  JUNCTION-83           4.15    858.61    104.38      0.00
  JUNCTION-84           1.58    858.61    103.42      0.00
  JUNCTION-85           0.00    858.61    103.28      0.00
  JUNCTION-86           0.00    858.61    101.88      0.00
  JUNCTION-87           0.00    858.61    102.41      0.00
  JUNCTION-88           0.00    858.61    102.66      0.00
  JUNCTION-89           4.04    858.61    100.44      0.00
  JUNCTION-90           0.00    858.61     92.95      0.00
  JUNCTION-91           0.00    858.61     95.83      0.00
  JUNCTION-92           0.00    858.61     99.82      0.00
  JUNCTION-93           7.69    858.61     93.10      0.00
  JUNCTION-94           1.17    858.61     97.55      0.00
  JUNCTION-95           1.63    858.61     98.68      0.00
  JUNCTION-96           3.36    858.61     99.43      0.00
  JUNCTION-97           2.45    858.61     99.49      0.00
  JUNCTION-98           3.28    858.60     93.40      0.00
  JUNCTION-99           3.95    858.60     93.90      0.00
  JUNCTION-100          3.24    858.60     95.63      0.00
  JUNCTION-101          0.36    858.60     92.52      0.00
  JUNCTION-102         56.15   1153.78     25.87      0.00
  JUNCTION-103         60.47   1153.70     52.85      0.00
  JUNCTION-104          3.53   1153.67    126.97      0.00
  JUNCTION-105          0.00    858.69    372.07      0.00
  JUNCTION-106          0.00   1153.67    499.88      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.64    372.05      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    858.50    141.04      0.00


  Page 62                                                               
  Node Results at 8:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.67    132.01      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.69     85.23      0.00
  JUNCTION-122          6.95   1042.39     37.00      0.00
  JUNCTION-123         75.63   1042.35    123.21      0.00
  JUNCTION-124          0.56    858.64     43.61      0.00
  JUNCTION-125          0.00    858.61    183.98      0.00
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -452.87    858.69      6.41      0.00 Tank
  TANK-131           -226.28   1153.80      7.23      0.00 Tank
  
  Link Results at 8:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 63                                                               
  Link Results at 8:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.21      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31             452.87      0.32      0.02      Open
  LINK-32              -5.39      0.03      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34              75.63      0.21      0.02      Open
  LINK-35             -20.37      0.01      0.00      Open
  LINK-36               6.97      0.04      0.00      Open
  LINK-37              -9.34      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -223.29      0.23      0.01      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.12      0.00      0.00      Open
  LINK-44            -200.80      0.21      0.01      Open
  LINK-45             179.41      0.13      0.00      Open
  LINK-46             140.64      0.10      0.00      Open
  LINK-47            -412.14      0.29      0.02      Open
  LINK-48            -399.28      0.28      0.01      Open
  LINK-49            -398.90      0.28      0.01      Open
  LINK-50            -406.01      0.29      0.01      Open
  LINK-51            -437.65      0.31      0.02      Open
  LINK-52              56.04      0.16      0.01      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              -1.41      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -6.50      0.04      0.00      Open
  LINK-59               3.96      0.03      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -12.27      0.08      0.00      Open
  LINK-62              -8.00      0.05      0.00      Open
  LINK-63              -0.07      0.00      0.00      Open
  LINK-64              -9.80      0.06      0.00      Open
  LINK-65               8.72      0.06      0.00      Open
  LINK-66             -24.79      0.16      0.02      Open
  LINK-67             -12.86      0.08      0.01      Open
  LINK-68               3.67      0.02      0.00      Open
  LINK-69             -18.35      0.12      0.01      Open
  LINK-70              -7.11      0.05      0.00      Open
  LINK-71             -14.07      0.09      0.01      Open
  LINK-72            -452.87      0.32      0.02      Open
  LINK-73             -22.49      0.14      0.01      Open
  LINK-74             -11.26      0.07      0.00      Open


  Page 64                                                               
  Link Results at 8:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -14.95      0.10      0.01      Open
  LINK-76             -29.57      0.19      0.02      Open
  LINK-77              14.00      0.09      0.01      Open
  LINK-78               6.40      0.04      0.00      Open
  LINK-79              -3.68      0.02      0.00      Open
  LINK-80               8.43      0.05      0.00      Open
  LINK-81              11.22      0.07      0.00      Open
  LINK-82              -5.50      0.04      0.00      Open
  LINK-83              36.46      0.15      0.01      Open
  LINK-84              23.95      0.10      0.01      Open
  LINK-85              30.79      0.13      0.01      Open
  LINK-86              10.84      0.07      0.00      Open
  LINK-87               6.58      0.04      0.00      Open
  LINK-88               9.15      0.06      0.00      Open
  LINK-89              -4.26      0.03      0.00      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open


  Page 65                                                               
  Link Results at 8:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161            -15.75      0.06      0.00      Open
  LINK-162            -23.55      0.10      0.01      Open
  LINK-163            -23.55      0.10      0.00      Open
  LINK-164           -170.13      0.48      0.08      Open
  LINK-165           -226.28      0.36      0.03      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             82.58      0.23      0.02      Open


  Page 66                                                               
  Link Results at 8:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             27.07      0.11      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    198.56    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177            23.55      0.27    200.81    Active Valve
  VALVE-178            82.58      0.94    111.30    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 9:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.49    659.86    122.96      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.53    659.86    128.57      0.00
  JUNCTION-3            2.82    659.86    100.44      0.00
  JUNCTION-4            2.46    659.86     78.88      0.00
  JUNCTION-5            2.26    659.87     71.77      0.00
  JUNCTION-6            1.18    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            0.99    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.67    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.84    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.46    659.85    119.07      0.00
  JUNCTION-18           3.96    659.90     78.75      0.00
  JUNCTION-19           2.95    858.43    129.77      0.00
  JUNCTION-20           1.65    858.43    104.29      0.00
  JUNCTION-21           0.00    858.46     89.28      0.00
  JUNCTION-22           2.75    858.48    100.75      0.00
  JUNCTION-23           2.04    858.47    110.11      0.00
  JUNCTION-24           0.00    858.48     96.14      0.00
  JUNCTION-25           3.82    858.48     88.63      0.00
  JUNCTION-26           0.00    858.49     75.85      0.00
  JUNCTION-27           7.96    858.49     72.73      0.00
  JUNCTION-28           1.34    858.50     67.94      0.00
  JUNCTION-29           0.00    858.53      5.31      0.00


  Page 67                                                               
  Node Results at 9:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          74.73    858.47     96.40      0.00
  JUNCTION-31           1.52    858.45    111.80      0.00
  JUNCTION-32           3.94    858.43    100.78      0.00
  JUNCTION-33           0.61    858.43    102.11      0.00
  JUNCTION-34          23.70    858.47    285.31      0.00
  JUNCTION-35           5.91    858.43     89.46      0.00
  JUNCTION-36           0.00    858.43     97.20      0.00
  JUNCTION-37           2.10    858.43     78.59      0.00
  JUNCTION-38           0.00    858.43     91.82      0.00
  JUNCTION-39           3.14    858.43     67.27      0.00
  JUNCTION-40           2.17    858.43     50.61      0.00
  JUNCTION-41           1.95    858.43     68.55      0.00
  JUNCTION-42           7.31    858.43     56.50      0.00
  JUNCTION-43           2.12    858.48     89.00      0.00
  JUNCTION-44           3.31    858.49     77.99      0.00
  JUNCTION-45           5.99    952.85     89.06      0.00
  JUNCTION-46           2.79    952.85     57.46      0.00
  JUNCTION-47           0.00    858.46     94.46      0.00
  JUNCTION-48           0.00    858.47     95.77      0.00
  JUNCTION-49           0.73    858.47    101.64      0.00
  JUNCTION-50           2.44    858.47    107.19      0.00
  JUNCTION-51           1.93    858.47    101.73      0.00
  JUNCTION-52           3.15    858.46    106.24      0.00
  JUNCTION-53           1.94    858.46    108.68      0.00
  JUNCTION-54           2.68    858.45    111.07      0.00
  JUNCTION-55           1.97    858.45    110.54      0.00
  JUNCTION-56           0.00    858.46    108.98      0.00
  JUNCTION-57           0.28    858.43    104.19      0.00
  JUNCTION-58          14.09    858.43    107.55      0.00
  JUNCTION-59           0.00    858.43    102.90      0.00
  JUNCTION-60           0.00    858.43    101.58      0.00
  JUNCTION-61           0.00    858.43    100.98      0.00
  JUNCTION-62           0.00    858.43    100.97      0.00
  JUNCTION-63           0.00    858.43    101.60      0.00
  JUNCTION-64           0.00    858.43    101.95      0.00
  JUNCTION-65           0.00    858.43    103.58      0.00
  JUNCTION-66           0.00    858.43    103.43      0.00
  JUNCTION-67           0.00    858.43    101.36      0.00
  JUNCTION-68          13.38    858.43    104.58      0.00
  JUNCTION-69           1.57    858.42    100.71      0.00
  JUNCTION-70           4.00    858.42    103.69      0.00
  JUNCTION-71           1.30    858.42     98.03      0.00
  JUNCTION-72           1.79    858.42    102.29      0.00
  JUNCTION-73           1.68    858.42    103.15      0.00
  JUNCTION-74           0.68    858.42    102.29      0.00
  JUNCTION-75           1.63    858.42     99.34      0.00
  JUNCTION-76           1.71    858.42    102.20      0.00


  Page 68                                                               
  Node Results at 9:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.16    858.42    101.30      0.00
  JUNCTION-78           0.00    858.42    104.17      0.00
  JUNCTION-79           0.00    858.42    104.22      0.00
  JUNCTION-80           0.00    858.42    104.66      0.00
  JUNCTION-81           2.21    858.42    101.76      0.00
  JUNCTION-82           6.54    858.42    103.85      0.00
  JUNCTION-83           4.83    858.42    104.30      0.00
  JUNCTION-84           1.84    858.42    103.34      0.00
  JUNCTION-85           0.00    858.42    103.20      0.00
  JUNCTION-86           0.00    858.42    101.80      0.00
  JUNCTION-87           0.00    858.42    102.33      0.00
  JUNCTION-88           0.00    858.42    102.58      0.00
  JUNCTION-89           4.70    858.42    100.36      0.00
  JUNCTION-90           0.00    858.42     92.87      0.00
  JUNCTION-91           0.00    858.42     95.75      0.00
  JUNCTION-92           0.00    858.42     99.74      0.00
  JUNCTION-93           8.95    858.42     93.02      0.00
  JUNCTION-94           1.36    858.42     97.47      0.00
  JUNCTION-95           1.90    858.42     98.60      0.00
  JUNCTION-96           3.90    858.42     99.35      0.00
  JUNCTION-97           2.85    858.42     99.41      0.00
  JUNCTION-98           3.82    858.42     93.32      0.00
  JUNCTION-99           4.59    858.42     93.82      0.00
  JUNCTION-100          3.77    858.42     95.55      0.00
  JUNCTION-101          0.42    858.42     92.44      0.00
  JUNCTION-102         65.34   1153.58     25.78      0.00
  JUNCTION-103          0.00   1153.58     52.80      0.00
  JUNCTION-104          0.00   1153.57    126.93      0.00
  JUNCTION-105          0.00    858.53    372.00      0.00
  JUNCTION-106          0.00   1153.57    499.84      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.47    371.97      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    858.28    140.94      0.00
  JUNCTION-116          2.92    659.93     55.00      0.00
  JUNCTION-117         31.54    659.80    110.84      0.00
  JUNCTION-118         67.43    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.57    131.97      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.58     85.18      0.00
  JUNCTION-122          0.93   1042.39     37.00      0.00
  JUNCTION-123          2.08   1042.39    123.23      0.00
  JUNCTION-124          0.65    858.47     43.53      0.00
  JUNCTION-125          0.00    858.43    183.90      0.00


  Page 69                                                               
  Node Results at 9:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        126.51    472.66     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -526.98    858.53      6.34      0.00 Tank
  TANK-131            -77.13   1153.58      7.14      0.00 Tank
  
  Link Results at 9:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              126.50      0.12      0.00      Open
  LINK-1              -20.72      0.13      0.01      Open
  LINK-2              -10.34      0.07      0.00      Open
  LINK-3               -5.65      0.04      0.00      Open
  LINK-6               18.97      0.12      0.01      Open
  LINK-7              -31.22      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.40      0.21      0.03      Open
  LINK-10              20.23      0.13      0.01      Open
  LINK-11              33.39      0.21      0.03      Open
  LINK-12              13.15      0.08      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.09      0.01      0.00      Open
  LINK-22               1.11      0.01      0.00      Open
  LINK-23               9.99      0.06      0.00      Open
  LINK-24               8.04      0.05      0.00      Open
  LINK-25               1.11      0.01      0.00      Open
  LINK-26               1.11      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -221.22      0.35      0.03      Open
  LINK-29            -258.57      0.41      0.05      Open
  LINK-30             -10.87      0.07      0.00      Open
  LINK-31             526.98      0.37      0.02      Open
  LINK-32              -1.53      0.01      0.00      Open
  LINK-33               0.65      0.00      0.00      Open
  LINK-34               2.08      0.01      0.00      Open
  LINK-35             -23.70      0.02      0.00      Open
  LINK-36               8.10      0.05      0.00      Open
  LINK-37             -10.87      0.07      0.00      Open


  Page 70                                                               
  Link Results at 9:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -225.48      0.36      0.04      Open
  LINK-40            -259.83      0.27      0.02      Open
  LINK-41             261.49      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.33      0.00      0.00      Open
  LINK-44            -233.66      0.24      0.01      Open
  LINK-45             208.76      0.15      0.00      Open
  LINK-46             163.65      0.12      0.00      Open
  LINK-47            -479.58      0.34      0.02      Open
  LINK-48            -464.62      0.33      0.02      Open
  LINK-49            -464.18      0.33      0.02      Open
  LINK-50            -472.45      0.34      0.02      Open
  LINK-51            -509.26      0.36      0.02      Open
  LINK-52              65.21      0.19      0.01      Open
  LINK-53              52.10      0.15      0.01      Open
  LINK-54              37.91      0.11      0.01      Open
  LINK-55              -3.71      0.02      0.00      Open
  LINK-56              -1.61      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -7.53      0.05      0.00      Open
  LINK-59               4.64      0.03      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -14.27      0.09      0.01      Open
  LINK-62              -9.31      0.06      0.00      Open
  LINK-63              -0.08      0.00      0.00      Open
  LINK-64             -11.40      0.07      0.00      Open
  LINK-65              10.14      0.06      0.00      Open
  LINK-66             -28.84      0.18      0.02      Open
  LINK-67             -14.96      0.10      0.01      Open
  LINK-68               4.27      0.03      0.00      Open
  LINK-69             -21.35      0.14      0.01      Open
  LINK-70              -8.28      0.05      0.00      Open
  LINK-71             -16.38      0.10      0.01      Open
  LINK-72            -526.98      0.37      0.02      Open
  LINK-73             -26.17      0.17      0.02      Open
  LINK-74             -13.11      0.08      0.01      Open
  LINK-75             -17.39      0.11      0.01      Open
  LINK-76             -34.41      0.22      0.03      Open
  LINK-77              16.29      0.10      0.01      Open
  LINK-78               7.45      0.05      0.00      Open
  LINK-79              -4.29      0.03      0.00      Open
  LINK-80               9.81      0.06      0.00      Open
  LINK-81              13.06      0.08      0.01      Open
  LINK-82              -6.40      0.04      0.00      Open
  LINK-83              42.42      0.17      0.02      Open
  LINK-84              27.86      0.11      0.01      Open


  Page 71                                                               
  Link Results at 9:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              35.83      0.15      0.01      Open
  LINK-86              12.62      0.08      0.00      Open
  LINK-87               7.66      0.05      0.00      Open
  LINK-88              10.65      0.07      0.00      Open
  LINK-89              -4.96      0.03      0.00      Open
  LINK-90              10.24      0.07      0.00      Open
  LINK-91               6.26      0.04      0.00      Open
  LINK-92              47.43      0.19      0.02      Open
  LINK-93               8.43      0.05      0.00      Open
  LINK-94               2.53      0.02      0.00      Open
  LINK-95              -5.90      0.04      0.00      Open
  LINK-96               8.43      0.05      0.00      Open
  LINK-97               3.95      0.03      0.00      Open
  LINK-98               2.66      0.02      0.00      Open
  LINK-99               3.95      0.03      0.00      Open
  LINK-100              2.52      0.02      0.00      Open
  LINK-101             -4.48      0.03      0.00      Open
  LINK-102             -2.21      0.01      0.00      Open
  LINK-103             -4.48      0.03      0.00      Open
  LINK-104             -2.27      0.01      0.00      Open
  LINK-105            -24.90      0.10      0.01      Open
  LINK-106              1.43      0.01      0.00      Open
  LINK-107              8.43      0.05      0.00      Open
  LINK-108             -1.29      0.01      0.00      Open
  LINK-109             19.96      0.08      0.00      Open
  LINK-110              9.40      0.06      0.00      Open
  LINK-111              2.18      0.01      0.00      Open
  LINK-112              3.23      0.02      0.00      Open
  LINK-113             -8.98      0.04      0.00      Open
  LINK-114              0.29      0.00      0.00      Open
  LINK-115             -2.35      0.02      0.00      Open
  LINK-116              1.14      0.01      0.00      Open
  LINK-117             -1.96      0.01      0.00      Open
  LINK-118              1.48      0.01      0.00      Open
  LINK-119              1.51      0.01      0.00      Open
  LINK-120             -4.94      0.02      0.00      Open
  LINK-121             -1.74      0.01      0.00      Open
  LINK-122              0.50      0.00      0.00      Open
  LINK-123              5.30      0.02      0.00      Open
  LINK-124              1.72      0.01      0.00      Open
  LINK-125             -5.28      0.02      0.00      Open
  LINK-126             -2.24      0.01      0.00      Open
  LINK-127              3.57      0.02      0.00      Open
  LINK-128              1.88      0.01      0.00      Open
  LINK-129             -1.97      0.01      0.00      Open
  LINK-130             -4.79      0.03      0.00      Open
  LINK-131              0.98      0.01      0.00      Open


  Page 72                                                               
  Link Results at 9:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -4.84      0.03      0.00      Open
  LINK-133             -2.48      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.36      0.02      0.00      Open
  LINK-136             -2.66      0.02      0.00      Open
  LINK-137              4.80      0.02      0.00      Open
  LINK-138             -7.46      0.03      0.00      Open
  LINK-139              2.19      0.01      0.00      Open
  LINK-140            -14.34      0.06      0.00      Open
  LINK-141            -13.61      0.06      0.00      Open
  LINK-142            -22.39      0.09      0.00      Open
  LINK-143            -47.27      0.19      0.02      Open
  LINK-144             -0.73      0.00      0.00      Open
  LINK-145             -6.91      0.04      0.00      Open
  LINK-146            -11.04      0.07      0.00      Open
  LINK-147             -2.77      0.02      0.00      Open
  LINK-148             13.84      0.09      0.01      Open
  LINK-149              8.21      0.05      0.00      Open
  LINK-150             -3.73      0.02      0.00      Open
  LINK-151              8.78      0.06      0.00      Open
  LINK-152             -8.03      0.05      0.00      Open
  LINK-153             12.60      0.08      0.00      Open
  LINK-154              2.67      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.57      0.01      0.00      Open
  LINK-157             -3.82      0.02      0.00      Open
  LINK-158             -1.82      0.01      0.00      Open
  LINK-159              2.30      0.01      0.00      Open
  LINK-160              1.36      0.01      0.00      Open
  LINK-161             -4.46      0.02      0.00      Open
  LINK-162             -8.78      0.04      0.00      Open
  LINK-163             -8.78      0.04      0.00      Open
  LINK-164            -11.78      0.03      0.00      Open
  LINK-165            -77.13      0.12      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.00      0.01      0.00      Open
  LINK-169              8.78      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.11      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           261.49      1.07    198.34    Active Valve
  VALVE-176           193.94      2.20    187.11    Active Valve
  VALVE-177             8.78      0.10    200.72    Active Valve
  VALVE-178             3.00      0.03    111.19    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 73                                                               
  Link Results at 9:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 10:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    858.31    129.72      0.00
  JUNCTION-20           1.50    858.31    104.24      0.00
  JUNCTION-21           0.00    858.34     89.22      0.00
  JUNCTION-22           2.49    858.35    100.70      0.00
  JUNCTION-23           1.85    858.35    110.06      0.00
  JUNCTION-24           0.00    858.36     96.08      0.00
  JUNCTION-25           3.46    858.36     88.58      0.00
  JUNCTION-26           0.00    858.36     75.80      0.00
  JUNCTION-27           7.22    858.37     72.67      0.00
  JUNCTION-28           1.21    858.37     67.89      0.00
  JUNCTION-29           0.00    858.40      5.25      0.00
  JUNCTION-30          67.72    858.34     96.34      0.00
  JUNCTION-31           1.37    858.33    111.75      0.00
  JUNCTION-32           3.57    858.32    100.73      0.00
  JUNCTION-33           0.56    858.31    102.06      0.00
  JUNCTION-34          21.48    858.34    285.26      0.00
  JUNCTION-35           5.36    858.31     89.41      0.00
  JUNCTION-36           0.00    858.31     97.15      0.00
  JUNCTION-37           1.91    858.31     78.54      0.00
  JUNCTION-38           0.00    858.31     91.77      0.00
  JUNCTION-39           2.85    858.31     67.21      0.00


  Page 74                                                               
  Node Results at 10:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           1.97    858.31     50.56      0.00
  JUNCTION-41           1.77    858.31     68.50      0.00
  JUNCTION-42           6.62    858.32     56.44      0.00
  JUNCTION-43           1.92    858.36     88.94      0.00
  JUNCTION-44           3.00    858.36     77.93      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00
  JUNCTION-47           0.00    858.34     94.40      0.00
  JUNCTION-48           0.00    858.34     95.71      0.00
  JUNCTION-49           0.66    858.35    101.59      0.00
  JUNCTION-50           2.21    858.34    107.14      0.00
  JUNCTION-51           1.75    858.34    101.68      0.00
  JUNCTION-52           2.85    858.34    106.19      0.00
  JUNCTION-53           1.76    858.34    108.63      0.00
  JUNCTION-54           2.43    858.33    111.02      0.00
  JUNCTION-55           1.79    858.33    110.49      0.00
  JUNCTION-56           0.00    858.33    108.93      0.00
  JUNCTION-57           0.25    858.31    104.14      0.00
  JUNCTION-58          12.77    858.31    107.50      0.00
  JUNCTION-59           0.00    858.31    102.85      0.00
  JUNCTION-60           0.00    858.31    101.53      0.00
  JUNCTION-61           0.00    858.31    100.93      0.00
  JUNCTION-62           0.00    858.31    100.92      0.00
  JUNCTION-63           0.00    858.31    101.55      0.00
  JUNCTION-64           0.00    858.31    101.90      0.00
  JUNCTION-65           0.00    858.31    103.53      0.00
  JUNCTION-66           0.00    858.31    103.38      0.00
  JUNCTION-67           0.00    858.31    101.31      0.00
  JUNCTION-68          12.12    858.31    104.53      0.00
  JUNCTION-69           1.43    858.31    100.66      0.00
  JUNCTION-70           3.63    858.31    103.64      0.00
  JUNCTION-71           1.18    858.31     97.98      0.00
  JUNCTION-72           1.62    858.31    102.24      0.00
  JUNCTION-73           1.53    858.31    103.10      0.00
  JUNCTION-74           0.62    858.31    102.24      0.00
  JUNCTION-75           1.48    858.31     99.29      0.00
  JUNCTION-76           1.55    858.31    102.15      0.00
  JUNCTION-77           1.06    858.31    101.25      0.00
  JUNCTION-78           0.00    858.31    104.12      0.00
  JUNCTION-79           0.00    858.31    104.17      0.00
  JUNCTION-80           0.00    858.31    104.61      0.00
  JUNCTION-81           2.01    858.31    101.71      0.00
  JUNCTION-82           5.93    858.31    103.80      0.00
  JUNCTION-83           4.37    858.31    104.25      0.00
  JUNCTION-84           1.67    858.31    103.29      0.00
  JUNCTION-85           0.00    858.31    103.15      0.00
  JUNCTION-86           0.00    858.31    101.75      0.00


  Page 75                                                               
  Node Results at 10:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    858.31    102.28      0.00
  JUNCTION-88           0.00    858.31    102.53      0.00
  JUNCTION-89           4.26    858.31    100.31      0.00
  JUNCTION-90           0.00    858.31     92.82      0.00
  JUNCTION-91           0.00    858.31     95.70      0.00
  JUNCTION-92           0.00    858.31     99.69      0.00
  JUNCTION-93           8.11    858.31     92.97      0.00
  JUNCTION-94           1.24    858.31     97.42      0.00
  JUNCTION-95           1.72    858.31     98.55      0.00
  JUNCTION-96           3.54    858.31     99.30      0.00
  JUNCTION-97           2.58    858.31     99.36      0.00
  JUNCTION-98           3.46    858.31     93.27      0.00
  JUNCTION-99           4.16    858.31     93.77      0.00
  JUNCTION-100          3.42    858.31     95.50      0.00
  JUNCTION-101          0.38    858.31     92.39      0.00
  JUNCTION-102         59.22   1153.52     25.76      0.00
  JUNCTION-103          0.00   1153.52     52.77      0.00
  JUNCTION-104          0.00   1153.51    126.90      0.00
  JUNCTION-105          0.00    858.40    371.94      0.00
  JUNCTION-106          0.00   1153.51    499.82      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.34    371.92      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    858.19    140.90      0.00
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.51    131.95      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.52     85.15      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    858.35     43.48      0.00
  JUNCTION-125          0.00    858.31    183.85      0.00
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -477.57    858.40      6.28      0.00 Tank
  TANK-131            -69.90   1153.52      7.11      0.00 Tank
  


  Page 76                                                               
  Link Results at 10:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.77      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.33      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31             477.57      0.34      0.02      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35             -21.48      0.02      0.00      Open
  LINK-36               7.34      0.05      0.00      Open
  LINK-37              -9.85      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -235.47      0.24      0.01      Open
  LINK-41             236.98      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.21      0.00      0.00      Open
  LINK-44            -211.76      0.22      0.01      Open
  LINK-45             189.19      0.13      0.00      Open
  LINK-46             148.31      0.11      0.00      Open
  LINK-47            -434.62      0.31      0.02      Open
  LINK-48            -421.07      0.30      0.02      Open


  Page 77                                                               
  Link Results at 10:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -420.66      0.30      0.02      Open
  LINK-50            -428.16      0.30      0.02      Open
  LINK-51            -461.52      0.33      0.02      Open
  LINK-52              59.10      0.17      0.01      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              -1.46      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -6.82      0.04      0.00      Open
  LINK-59               4.20      0.03      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -12.94      0.08      0.01      Open
  LINK-62              -8.44      0.05      0.00      Open
  LINK-63              -0.07      0.00      0.00      Open
  LINK-64             -10.33      0.07      0.00      Open
  LINK-65               9.19      0.06      0.00      Open
  LINK-66             -26.14      0.17      0.02      Open
  LINK-67             -13.56      0.09      0.01      Open
  LINK-68               3.87      0.02      0.00      Open
  LINK-69             -19.35      0.12      0.01      Open
  LINK-70              -7.50      0.05      0.00      Open
  LINK-71             -14.84      0.09      0.01      Open
  LINK-72            -477.57      0.34      0.02      Open
  LINK-73             -23.72      0.15      0.02      Open
  LINK-74             -11.88      0.08      0.00      Open
  LINK-75             -15.76      0.10      0.01      Open
  LINK-76             -31.19      0.20      0.03      Open
  LINK-77              14.76      0.09      0.01      Open
  LINK-78               6.75      0.04      0.00      Open
  LINK-79              -3.88      0.02      0.00      Open
  LINK-80               8.89      0.06      0.00      Open
  LINK-81              11.84      0.08      0.00      Open
  LINK-82              -5.80      0.04      0.00      Open
  LINK-83              38.44      0.16      0.01      Open
  LINK-84              25.25      0.10      0.01      Open
  LINK-85              32.47      0.13      0.01      Open
  LINK-86              11.43      0.07      0.00      Open
  LINK-87               6.94      0.04      0.00      Open
  LINK-88               9.65      0.06      0.00      Open
  LINK-89              -4.49      0.03      0.00      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open


  Page 78                                                               
  Link Results at 10:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open


  Page 79                                                               
  Link Results at 10:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.00      Open
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            -10.68      0.03      0.00      Open
  LINK-165            -69.90      0.11      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.72      0.01      0.00      Open
  LINK-169              7.96      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.98      0.97    198.25    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    200.66    Active Valve
  VALVE-178             2.72      0.03    111.13    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 80                                                               
  Node Results at 11:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.54    659.84    122.96      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.59    659.84    128.56      0.00
  JUNCTION-3            3.12    659.85    100.43      0.00
  JUNCTION-4            2.72    659.85     78.88      0.00
  JUNCTION-5            2.51    659.85     71.77      0.00
  JUNCTION-6            1.31    659.86     67.10      0.00
  JUNCTION-7            0.00    659.86     54.00      0.00
  JUNCTION-8            1.09    659.88     72.13      0.00
  JUNCTION-9            0.00    659.88     74.35      0.00
  JUNCTION-10           0.24    579.55    106.56      0.00
  JUNCTION-11           0.75    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.94    659.85    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          18.26    659.84    119.06      0.00
  JUNCTION-18           4.39    659.89     78.75      0.00
  JUNCTION-19           3.27    858.12    129.64      0.00
  JUNCTION-20           1.83    858.12    104.16      0.00
  JUNCTION-21           0.00    858.16     89.15      0.00
  JUNCTION-22           3.05    858.18    100.62      0.00
  JUNCTION-23           2.27    858.18    109.99      0.00
  JUNCTION-24           0.00    858.19     96.01      0.00
  JUNCTION-25           4.24    858.19     88.51      0.00
  JUNCTION-26           0.00    858.20     75.73      0.00
  JUNCTION-27           8.83    858.20     72.60      0.00
  JUNCTION-28           1.49    858.21     67.82      0.00
  JUNCTION-29           0.00    858.25      5.18      0.00
  JUNCTION-30          82.90    858.17     96.27      0.00
  JUNCTION-31           1.68    858.15    111.67      0.00
  JUNCTION-32           4.37    858.13    100.65      0.00
  JUNCTION-33           0.68    858.13    101.98      0.00
  JUNCTION-34          26.29    858.17    285.19      0.00
  JUNCTION-35           6.56    858.12     89.33      0.00
  JUNCTION-36           0.00    858.12     97.06      0.00
  JUNCTION-37           2.33    858.12     78.46      0.00
  JUNCTION-38           0.00    858.12     91.69      0.00
  JUNCTION-39           3.48    858.12     67.13      0.00
  JUNCTION-40           2.41    858.13     50.48      0.00
  JUNCTION-41           2.17    858.13     68.42      0.00
  JUNCTION-42           8.10    858.13     56.36      0.00
  JUNCTION-43           2.35    858.19     88.87      0.00
  JUNCTION-44           3.67    858.20     77.86      0.00
  JUNCTION-45           6.64    952.85     89.06      0.00
  JUNCTION-46           3.10    952.85     57.46      0.00


  Page 81                                                               
  Node Results at 11:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    858.16     94.33      0.00
  JUNCTION-48           0.00    858.17     95.64      0.00
  JUNCTION-49           0.81    858.17    101.51      0.00
  JUNCTION-50           2.71    858.17    107.06      0.00
  JUNCTION-51           2.14    858.17    101.60      0.00
  JUNCTION-52           3.49    858.17    106.11      0.00
  JUNCTION-53           2.15    858.16    108.55      0.00
  JUNCTION-54           2.97    858.15    110.94      0.00
  JUNCTION-55           2.19    858.16    110.41      0.00
  JUNCTION-56           0.00    858.16    108.85      0.00
  JUNCTION-57           0.31    858.13    104.06      0.00
  JUNCTION-58          15.63    858.12    107.42      0.00
  JUNCTION-59           0.00    858.12    102.77      0.00
  JUNCTION-60           0.00    858.12    101.45      0.00
  JUNCTION-61           0.00    858.12    100.85      0.00
  JUNCTION-62           0.00    858.12    100.84      0.00
  JUNCTION-63           0.00    858.12    101.47      0.00
  JUNCTION-64           0.00    858.12    101.82      0.00
  JUNCTION-65           0.00    858.12    103.45      0.00
  JUNCTION-66           0.00    858.12    103.30      0.00
  JUNCTION-67           0.00    858.12    101.23      0.00
  JUNCTION-68          14.84    858.12    104.44      0.00
  JUNCTION-69           1.75    858.12    100.58      0.00
  JUNCTION-70           4.44    858.12    103.56      0.00
  JUNCTION-71           1.44    858.12     97.90      0.00
  JUNCTION-72           1.98    858.12    102.16      0.00
  JUNCTION-73           1.87    858.12    103.02      0.00
  JUNCTION-74           0.76    858.12    102.16      0.00
  JUNCTION-75           1.81    858.12     99.21      0.00
  JUNCTION-76           1.90    858.12    102.07      0.00
  JUNCTION-77           1.29    858.12    101.16      0.00
  JUNCTION-78           0.00    858.12    104.03      0.00
  JUNCTION-79           0.00    858.12    104.09      0.00
  JUNCTION-80           0.00    858.12    104.52      0.00
  JUNCTION-81           2.46    858.12    101.62      0.00
  JUNCTION-82           7.26    858.11    103.71      0.00
  JUNCTION-83           5.35    858.11    104.17      0.00
  JUNCTION-84           2.04    858.12    103.21      0.00
  JUNCTION-85           0.00    858.12    103.07      0.00
  JUNCTION-86           0.00    858.12    101.67      0.00
  JUNCTION-87           0.00    858.12    102.20      0.00
  JUNCTION-88           0.00    858.12    102.44      0.00
  JUNCTION-89           5.21    858.12    100.22      0.00
  JUNCTION-90           0.00    858.12     92.74      0.00
  JUNCTION-91           0.00    858.12     95.62      0.00
  JUNCTION-92           0.00    858.12     99.61      0.00
  JUNCTION-93           9.93    858.12     92.89      0.00


  Page 82                                                               
  Node Results at 11:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.51    858.12     97.34      0.00
  JUNCTION-95           2.11    858.12     98.47      0.00
  JUNCTION-96           4.33    858.12     99.22      0.00
  JUNCTION-97           3.16    858.12     99.28      0.00
  JUNCTION-98           4.24    858.11     93.19      0.00
  JUNCTION-99           5.09    858.11     93.69      0.00
  JUNCTION-100          4.18    858.11     95.42      0.00
  JUNCTION-101          0.47    858.11     92.30      0.00
  JUNCTION-102         72.49   1153.45     25.73      0.00
  JUNCTION-103          0.00   1153.45     52.74      0.00
  JUNCTION-104          0.00   1153.44    126.87      0.00
  JUNCTION-105          0.00    858.25    371.88      0.00
  JUNCTION-106          0.00   1153.44    499.79      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.17    371.85      0.00
  JUNCTION-111          0.00    659.85    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.84    130.35      0.00
  JUNCTION-114          0.22    579.55     95.56      0.00
  JUNCTION-115          0.00    857.94    140.80      0.00
  JUNCTION-116          3.24    659.93     55.00      0.00
  JUNCTION-117         34.99    659.77    110.82      0.00
  JUNCTION-118         74.81    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.44    131.92      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.45     85.12      0.00
  JUNCTION-122          1.03   1042.39     37.00      0.00
  JUNCTION-123          2.30   1042.39    123.23      0.00
  JUNCTION-124          0.72    858.18     43.41      0.00
  JUNCTION-125          0.00    858.12    183.77      0.00
  JUNCTION-126        140.34    472.65     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -584.62    858.25      6.22      0.00 Tank
  TANK-131            -85.56   1153.45      7.09      0.00 Tank
  
  Link Results at 11:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              140.34      0.14      0.00      Open
  LINK-1              -22.98      0.15      0.01      Open
  LINK-2              -11.47      0.07      0.00      Open
  LINK-3               -6.26      0.04      0.00      Open
  LINK-6               21.04      0.13      0.01      Open
  LINK-7              -34.63      0.22      0.03      Open


  Page 83                                                               
  Link Results at 11:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               35.95      0.23      0.03      Open
  LINK-10              22.45      0.14      0.01      Open
  LINK-11              37.04      0.24      0.04      Open
  LINK-12              14.59      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.22      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.29      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.21      0.01      0.00      Open
  LINK-22               1.23      0.01      0.00      Open
  LINK-23              11.09      0.07      0.00      Open
  LINK-24               8.92      0.06      0.00      Open
  LINK-25               1.23      0.01      0.00      Open
  LINK-26               1.23      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -245.42      0.39      0.04      Open
  LINK-29            -286.85      0.46      0.06      Open
  LINK-30             -12.05      0.08      0.00      Open
  LINK-31             584.62      0.41      0.03      Open
  LINK-32              -1.69      0.01      0.00      Open
  LINK-33               0.72      0.00      0.00      Open
  LINK-34               2.30      0.01      0.00      Open
  LINK-35             -26.30      0.02      0.00      Open
  LINK-36               8.99      0.06      0.00      Open
  LINK-37             -12.06      0.08      0.00      Open
  LINK-38               0.18      0.00      0.00      Open
  LINK-39            -250.14      0.40      0.04      Open
  LINK-40            -288.25      0.29      0.02      Open
  LINK-41             290.09      0.46      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.48      0.00      0.00      Open
  LINK-44            -259.22      0.26      0.02      Open
  LINK-45             231.60      0.16      0.01      Open
  LINK-46             181.55      0.13      0.00      Open
  LINK-47            -532.04      0.38      0.02      Open
  LINK-48            -515.44      0.37      0.02      Open
  LINK-49            -514.95      0.37      0.02      Open
  LINK-50            -524.13      0.37      0.02      Open
  LINK-51            -564.96      0.40      0.03      Open
  LINK-52              72.35      0.21      0.02      Open
  LINK-53              57.80      0.16      0.01      Open
  LINK-54              42.06      0.12      0.01      Open


  Page 84                                                               
  Link Results at 11:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -4.12      0.02      0.00      Open
  LINK-56              -1.79      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -8.35      0.05      0.00      Open
  LINK-59               5.15      0.03      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -15.83      0.10      0.01      Open
  LINK-62             -10.33      0.06      0.00      Open
  LINK-63              -0.09      0.00      0.00      Open
  LINK-64             -12.65      0.08      0.00      Open
  LINK-65              11.25      0.07      0.00      Open
  LINK-66             -32.00      0.20      0.03      Open
  LINK-67             -16.60      0.11      0.01      Open
  LINK-68               4.74      0.03      0.00      Open
  LINK-69             -23.68      0.15      0.02      Open
  LINK-70              -9.18      0.06      0.00      Open
  LINK-71             -18.17      0.12      0.01      Open
  LINK-72            -584.62      0.41      0.03      Open
  LINK-73             -29.03      0.19      0.02      Open
  LINK-74             -14.54      0.09      0.01      Open
  LINK-75             -19.30      0.12      0.01      Open
  LINK-76             -38.18      0.24      0.04      Open
  LINK-77              18.07      0.12      0.01      Open
  LINK-78               8.26      0.05      0.00      Open
  LINK-79              -4.76      0.03      0.00      Open
  LINK-80              10.88      0.07      0.00      Open
  LINK-81              14.49      0.09      0.01      Open
  LINK-82              -7.10      0.05      0.00      Open
  LINK-83              47.06      0.19      0.02      Open
  LINK-84              30.91      0.13      0.01      Open
  LINK-85              39.75      0.16      0.01      Open
  LINK-86              14.00      0.09      0.01      Open
  LINK-87               8.50      0.05      0.00      Open
  LINK-88              11.81      0.08      0.00      Open
  LINK-89              -5.50      0.04      0.00      Open
  LINK-90              11.36      0.07      0.00      Open
  LINK-91               6.94      0.04      0.00      Open
  LINK-92              52.61      0.21      0.02      Open
  LINK-93               9.35      0.06      0.00      Open
  LINK-94               2.80      0.02      0.00      Open
  LINK-95              -6.55      0.04      0.00      Open
  LINK-96               9.35      0.06      0.00      Open
  LINK-97               4.38      0.03      0.00      Open
  LINK-98               2.95      0.02      0.00      Open
  LINK-99               4.38      0.03      0.00      Open
  LINK-100              2.80      0.02      0.00      Open
  LINK-101             -4.97      0.03      0.00      Open


  Page 85                                                               
  Link Results at 11:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -2.45      0.02      0.00      Open
  LINK-103             -4.97      0.03      0.00      Open
  LINK-104             -2.52      0.02      0.00      Open
  LINK-105            -27.63      0.11      0.01      Open
  LINK-106              1.58      0.01      0.00      Open
  LINK-107              9.35      0.06      0.00      Open
  LINK-108             -1.43      0.01      0.00      Open
  LINK-109             22.14      0.09      0.00      Open
  LINK-110             10.43      0.07      0.00      Open
  LINK-111              2.42      0.02      0.00      Open
  LINK-112              3.58      0.02      0.00      Open
  LINK-113             -9.96      0.04      0.00      Open
  LINK-114              0.33      0.00      0.00      Open
  LINK-115             -2.61      0.02      0.00      Open
  LINK-116              1.27      0.01      0.00      Open
  LINK-117             -2.18      0.01      0.00      Open
  LINK-118              1.64      0.01      0.00      Open
  LINK-119              1.67      0.01      0.00      Open
  LINK-120             -5.48      0.02      0.00      Open
  LINK-121             -1.93      0.01      0.00      Open
  LINK-122              0.55      0.00      0.00      Open
  LINK-123              5.88      0.02      0.00      Open
  LINK-124              1.91      0.01      0.00      Open
  LINK-125             -5.86      0.02      0.00      Open
  LINK-126             -2.48      0.02      0.00      Open
  LINK-127              3.96      0.03      0.00      Open
  LINK-128              2.08      0.01      0.00      Open
  LINK-129             -2.19      0.01      0.00      Open
  LINK-130             -5.32      0.03      0.00      Open
  LINK-131              1.08      0.01      0.00      Open
  LINK-132             -5.37      0.03      0.00      Open
  LINK-133             -2.75      0.02      0.00      Open
  LINK-134             -0.33      0.00      0.00      Open
  LINK-135              2.62      0.02      0.00      Open
  LINK-136             -2.95      0.02      0.00      Open
  LINK-137              5.32      0.02      0.00      Open
  LINK-138             -8.27      0.03      0.00      Open
  LINK-139              2.42      0.02      0.00      Open
  LINK-140            -15.91      0.06      0.00      Open
  LINK-141            -15.10      0.06      0.00      Open
  LINK-142            -24.84      0.10      0.01      Open
  LINK-143            -52.44      0.21      0.02      Open
  LINK-144             -0.81      0.01      0.00      Open
  LINK-145             -7.67      0.05      0.00      Open
  LINK-146            -12.25      0.08      0.00      Open
  LINK-147             -3.07      0.02      0.00      Open
  LINK-148             15.35      0.10      0.01      Open


  Page 86                                                               
  Link Results at 11:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              9.10      0.06      0.00      Open
  LINK-150             -4.14      0.03      0.00      Open
  LINK-151              9.73      0.06      0.00      Open
  LINK-152             -8.91      0.06      0.00      Open
  LINK-153             13.98      0.09      0.01      Open
  LINK-154              2.96      0.02      0.00      Open
  LINK-155              0.42      0.00      0.00      Open
  LINK-156             -1.74      0.01      0.00      Open
  LINK-157             -4.23      0.03      0.00      Open
  LINK-158             -2.02      0.01      0.00      Open
  LINK-159              2.55      0.02      0.00      Open
  LINK-160              1.50      0.01      0.00      Open
  LINK-161             -4.95      0.02      0.00      Open
  LINK-162             -9.74      0.04      0.00      Open
  LINK-163             -9.74      0.04      0.00      Open
  LINK-164            -13.07      0.04      0.00      Open
  LINK-165            -85.56      0.14      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.33      0.01      0.00      Open
  LINK-169              9.74      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.23      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           290.09      1.19    198.01    Active Valve
  VALVE-176           215.15      2.44    187.08    Active Valve
  VALVE-177             9.74      0.11    200.59    Active Valve
  VALVE-178             3.33      0.04    111.06    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 12:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.52    659.85    122.96      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.56    659.85    128.56      0.00
  JUNCTION-3            2.99    659.85    100.43      0.00
  JUNCTION-4            2.61    659.85     78.88      0.00
  JUNCTION-5            2.40    659.86     71.77      0.00
  JUNCTION-6            1.26    659.87     67.10      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.05    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00


  Page 87                                                               
  Node Results at 12:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.23    579.55    106.56      0.00
  JUNCTION-11           0.71    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.90    659.85    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          17.49    659.84    119.06      0.00
  JUNCTION-18           4.20    659.90     78.75      0.00
  JUNCTION-19           3.13    857.96    129.57      0.00
  JUNCTION-20           1.75    857.96    104.09      0.00
  JUNCTION-21           0.00    858.00     89.08      0.00
  JUNCTION-22           2.92    858.02    100.55      0.00
  JUNCTION-23           2.17    858.01    109.92      0.00
  JUNCTION-24           0.00    858.03     95.94      0.00
  JUNCTION-25           4.06    858.03     88.44      0.00
  JUNCTION-26           0.00    858.04     75.66      0.00
  JUNCTION-27           8.46    858.04     72.53      0.00
  JUNCTION-28           1.42    858.04     67.75      0.00
  JUNCTION-29           0.00    858.08      5.11      0.00
  JUNCTION-30          79.40    858.01     96.20      0.00
  JUNCTION-31           1.61    857.99    111.60      0.00
  JUNCTION-32           4.19    857.97    100.58      0.00
  JUNCTION-33           0.65    857.97    101.91      0.00
  JUNCTION-34          25.18    858.01    285.12      0.00
  JUNCTION-35           6.28    857.97     89.26      0.00
  JUNCTION-36           0.00    857.97     97.00      0.00
  JUNCTION-37           2.24    857.97     78.39      0.00
  JUNCTION-38           0.00    857.97     91.62      0.00
  JUNCTION-39           3.34    857.97     67.07      0.00
  JUNCTION-40           2.31    857.97     50.41      0.00
  JUNCTION-41           2.08    857.97     68.35      0.00
  JUNCTION-42           7.76    857.97     56.30      0.00
  JUNCTION-43           2.25    858.03     88.80      0.00
  JUNCTION-44           3.51    858.04     77.79      0.00
  JUNCTION-45           6.36    952.85     89.06      0.00
  JUNCTION-46           2.97    952.85     57.46      0.00
  JUNCTION-47           0.00    858.00     94.26      0.00
  JUNCTION-48           0.00    858.01     95.57      0.00
  JUNCTION-49           0.78    858.01    101.44      0.00
  JUNCTION-50           2.59    858.01    106.99      0.00
  JUNCTION-51           2.05    858.01    101.53      0.00
  JUNCTION-52           3.34    858.01    106.04      0.00
  JUNCTION-53           2.06    858.00    108.48      0.00
  JUNCTION-54           2.85    858.00    110.88      0.00
  JUNCTION-55           2.09    858.00    110.34      0.00
  JUNCTION-56           0.00    858.00    108.78      0.00


  Page 88                                                               
  Node Results at 12:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.29    857.97    103.99      0.00
  JUNCTION-58          14.97    857.97    107.35      0.00
  JUNCTION-59           0.00    857.97    102.70      0.00
  JUNCTION-60           0.00    857.97    101.38      0.00
  JUNCTION-61           0.00    857.97    100.78      0.00
  JUNCTION-62           0.00    857.97    100.77      0.00
  JUNCTION-63           0.00    857.97    101.40      0.00
  JUNCTION-64           0.00    857.97    101.75      0.00
  JUNCTION-65           0.00    857.97    103.38      0.00
  JUNCTION-66           0.00    857.97    103.23      0.00
  JUNCTION-67           0.00    857.97    101.16      0.00
  JUNCTION-68          14.21    857.97    104.38      0.00
  JUNCTION-69           1.67    857.96    100.51      0.00
  JUNCTION-70           4.25    857.96    103.49      0.00
  JUNCTION-71           1.38    857.96     97.83      0.00
  JUNCTION-72           1.90    857.96    102.09      0.00
  JUNCTION-73           1.79    857.96    102.95      0.00
  JUNCTION-74           0.73    857.96    102.09      0.00
  JUNCTION-75           1.73    857.96     99.14      0.00
  JUNCTION-76           1.82    857.96    102.00      0.00
  JUNCTION-77           1.24    857.96    101.10      0.00
  JUNCTION-78           0.00    857.96    103.97      0.00
  JUNCTION-79           0.00    857.96    104.02      0.00
  JUNCTION-80           0.00    857.96    104.46      0.00
  JUNCTION-81           2.35    857.96    101.56      0.00
  JUNCTION-82           6.95    857.96    103.64      0.00
  JUNCTION-83           5.13    857.96    104.10      0.00
  JUNCTION-84           1.96    857.96    103.14      0.00
  JUNCTION-85           0.00    857.96    103.00      0.00
  JUNCTION-86           0.00    857.96    101.60      0.00
  JUNCTION-87           0.00    857.96    102.13      0.00
  JUNCTION-88           0.00    857.96    102.38      0.00
  JUNCTION-89           4.99    857.96    100.16      0.00
  JUNCTION-90           0.00    857.96     92.67      0.00
  JUNCTION-91           0.00    857.96     95.55      0.00
  JUNCTION-92           0.00    857.96     99.54      0.00
  JUNCTION-93           9.51    857.96     92.82      0.00
  JUNCTION-94           1.45    857.96     97.27      0.00
  JUNCTION-95           2.02    857.96     98.40      0.00
  JUNCTION-96           4.15    857.96     99.15      0.00
  JUNCTION-97           3.03    857.96     99.21      0.00
  JUNCTION-98           4.06    857.96     93.12      0.00
  JUNCTION-99           4.88    857.96     93.62      0.00
  JUNCTION-100          4.00    857.96     95.35      0.00
  JUNCTION-101          0.45    857.96     92.24      0.00
  JUNCTION-102         69.43   1153.38     25.70      0.00
  JUNCTION-103          0.00   1153.37     52.71      0.00


  Page 89                                                               
  Node Results at 12:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1153.37    126.84      0.00
  JUNCTION-105          0.00    858.08    371.81      0.00
  JUNCTION-106          0.00   1153.37    499.76      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.01    371.78      0.00
  JUNCTION-111          0.00    659.85    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.85    130.36      0.00
  JUNCTION-114          0.21    579.55     95.56      0.00
  JUNCTION-115          0.00    857.80    140.73      0.00
  JUNCTION-116          3.11    659.93     55.00      0.00
  JUNCTION-117         33.51    659.78    110.83      0.00
  JUNCTION-118         71.65    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.37    131.88      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.37     85.09      0.00
  JUNCTION-122          0.98   1042.39     37.00      0.00
  JUNCTION-123          2.21   1042.39    123.23      0.00
  JUNCTION-124          0.69    858.01     43.34      0.00
  JUNCTION-125          0.00    857.96    183.70      0.00
  JUNCTION-126        134.41    472.66     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -559.91    858.09      6.15      0.00 Tank
  TANK-131            -81.95   1153.38      7.05      0.00 Tank
  
  Link Results at 12:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              134.41      0.13      0.00      Open
  LINK-1              -22.01      0.14      0.01      Open
  LINK-2              -10.99      0.07      0.00      Open
  LINK-3               -6.00      0.04      0.00      Open
  LINK-6               20.15      0.13      0.01      Open
  LINK-7              -33.17      0.21      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               34.43      0.22      0.03      Open
  LINK-10              21.50      0.14      0.01      Open
  LINK-11              35.48      0.23      0.03      Open
  LINK-12              13.98      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.21      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.28      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 90                                                               
  Link Results at 12:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.16      0.01      0.00      Open
  LINK-22               1.18      0.01      0.00      Open
  LINK-23              10.62      0.07      0.00      Open
  LINK-24               8.54      0.05      0.00      Open
  LINK-25               1.18      0.01      0.00      Open
  LINK-26               1.18      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -235.05      0.38      0.04      Open
  LINK-29            -274.73      0.44      0.05      Open
  LINK-30             -11.54      0.07      0.00      Open
  LINK-31             559.91      0.40      0.03      Open
  LINK-32              -1.62      0.01      0.00      Open
  LINK-33               0.69      0.00      0.00      Open
  LINK-34               2.21      0.01      0.00      Open
  LINK-35             -25.19      0.02      0.00      Open
  LINK-36               8.61      0.05      0.00      Open
  LINK-37             -11.55      0.07      0.00      Open
  LINK-38               0.17      0.00      0.00      Open
  LINK-39            -239.57      0.38      0.04      Open
  LINK-40            -276.07      0.28      0.02      Open
  LINK-41             277.83      0.44      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.42      0.00      0.00      Open
  LINK-44            -248.27      0.25      0.01      Open
  LINK-45             221.81      0.16      0.00      Open
  LINK-46             173.88      0.12      0.00      Open
  LINK-47            -509.56      0.36      0.02      Open
  LINK-48            -493.66      0.35      0.02      Open
  LINK-49            -493.19      0.35      0.02      Open
  LINK-50            -501.98      0.36      0.02      Open
  LINK-51            -541.09      0.38      0.02      Open
  LINK-52              69.29      0.20      0.02      Open
  LINK-53              55.36      0.16      0.01      Open
  LINK-54              40.28      0.11      0.01      Open
  LINK-55              -3.94      0.02      0.00      Open
  LINK-56              -1.72      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -8.00      0.05      0.00      Open
  LINK-59               4.93      0.03      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -15.17      0.10      0.01      Open
  LINK-62              -9.89      0.06      0.00      Open
  LINK-63              -0.09      0.00      0.00      Open
  LINK-64             -12.11      0.08      0.00      Open


  Page 91                                                               
  Link Results at 12:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              10.77      0.07      0.00      Open
  LINK-66             -30.65      0.19      0.03      Open
  LINK-67             -15.90      0.10      0.01      Open
  LINK-68               4.54      0.03      0.00      Open
  LINK-69             -22.68      0.14      0.01      Open
  LINK-70              -8.79      0.06      0.00      Open
  LINK-71             -17.40      0.11      0.01      Open
  LINK-72            -559.91      0.40      0.03      Open
  LINK-73             -27.80      0.18      0.02      Open
  LINK-74             -13.93      0.09      0.01      Open
  LINK-75             -18.48      0.12      0.01      Open
  LINK-76             -36.56      0.23      0.04      Open
  LINK-77              17.31      0.11      0.01      Open
  LINK-78               7.92      0.05      0.00      Open
  LINK-79              -4.55      0.03      0.00      Open
  LINK-80              10.42      0.07      0.00      Open
  LINK-81              13.88      0.09      0.01      Open
  LINK-82              -6.80      0.04      0.00      Open
  LINK-83              45.07      0.18      0.02      Open
  LINK-84              29.61      0.12      0.01      Open
  LINK-85              38.07      0.16      0.01      Open
  LINK-86              13.41      0.09      0.01      Open
  LINK-87               8.14      0.05      0.00      Open
  LINK-88              11.31      0.07      0.00      Open
  LINK-89              -5.27      0.03      0.00      Open
  LINK-90              10.88      0.07      0.00      Open
  LINK-91               6.65      0.04      0.00      Open
  LINK-92              50.39      0.21      0.02      Open
  LINK-93               8.96      0.06      0.00      Open
  LINK-94               2.69      0.02      0.00      Open
  LINK-95              -6.27      0.04      0.00      Open
  LINK-96               8.96      0.06      0.00      Open
  LINK-97               4.20      0.03      0.00      Open
  LINK-98               2.82      0.02      0.00      Open
  LINK-99               4.20      0.03      0.00      Open
  LINK-100              2.68      0.02      0.00      Open
  LINK-101             -4.76      0.03      0.00      Open
  LINK-102             -2.35      0.01      0.00      Open
  LINK-103             -4.76      0.03      0.00      Open
  LINK-104             -2.42      0.02      0.00      Open
  LINK-105            -26.46      0.11      0.01      Open
  LINK-106              1.52      0.01      0.00      Open
  LINK-107              8.96      0.06      0.00      Open
  LINK-108             -1.37      0.01      0.00      Open
  LINK-109             21.21      0.09      0.00      Open
  LINK-110              9.99      0.06      0.00      Open
  LINK-111              2.31      0.01      0.00      Open


  Page 92                                                               
  Link Results at 12:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              3.43      0.02      0.00      Open
  LINK-113             -9.54      0.04      0.00      Open
  LINK-114              0.31      0.00      0.00      Open
  LINK-115             -2.50      0.02      0.00      Open
  LINK-116              1.21      0.01      0.00      Open
  LINK-117             -2.09      0.01      0.00      Open
  LINK-118              1.57      0.01      0.00      Open
  LINK-119              1.60      0.01      0.00      Open
  LINK-120             -5.25      0.02      0.00      Open
  LINK-121             -1.85      0.01      0.00      Open
  LINK-122              0.53      0.00      0.00      Open
  LINK-123              5.63      0.02      0.00      Open
  LINK-124              1.83      0.01      0.00      Open
  LINK-125             -5.61      0.02      0.00      Open
  LINK-126             -2.38      0.02      0.00      Open
  LINK-127              3.80      0.02      0.00      Open
  LINK-128              1.99      0.01      0.00      Open
  LINK-129             -2.10      0.01      0.00      Open
  LINK-130             -5.09      0.03      0.00      Open
  LINK-131              1.04      0.01      0.00      Open
  LINK-132             -5.15      0.03      0.00      Open
  LINK-133             -2.64      0.02      0.00      Open
  LINK-134             -0.31      0.00      0.00      Open
  LINK-135              2.51      0.02      0.00      Open
  LINK-136             -2.82      0.02      0.00      Open
  LINK-137              5.10      0.02      0.00      Open
  LINK-138             -7.92      0.03      0.00      Open
  LINK-139              2.32      0.01      0.00      Open
  LINK-140            -15.24      0.06      0.00      Open
  LINK-141            -14.46      0.06      0.00      Open
  LINK-142            -23.79      0.10      0.01      Open
  LINK-143            -50.22      0.21      0.02      Open
  LINK-144             -0.77      0.00      0.00      Open
  LINK-145             -7.35      0.05      0.00      Open
  LINK-146            -11.73      0.07      0.00      Open
  LINK-147             -2.94      0.02      0.00      Open
  LINK-148             14.70      0.09      0.01      Open
  LINK-149              8.72      0.06      0.00      Open
  LINK-150             -3.96      0.03      0.00      Open
  LINK-151              9.32      0.06      0.00      Open
  LINK-152             -8.53      0.05      0.00      Open
  LINK-153             13.39      0.09      0.01      Open
  LINK-154              2.83      0.02      0.00      Open
  LINK-155              0.40      0.00      0.00      Open
  LINK-156             -1.67      0.01      0.00      Open
  LINK-157             -4.05      0.03      0.00      Open
  LINK-158             -1.93      0.01      0.00      Open


  Page 93                                                               
  Link Results at 12:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.44      0.02      0.00      Open
  LINK-160              1.44      0.01      0.00      Open
  LINK-161             -4.74      0.02      0.00      Open
  LINK-162             -9.33      0.04      0.00      Open
  LINK-163             -9.33      0.04      0.00      Open
  LINK-164            -12.52      0.04      0.00      Open
  LINK-165            -81.95      0.13      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.19      0.01      0.00      Open
  LINK-169              9.33      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.18      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           277.83      1.13    197.86    Active Valve
  VALVE-176           206.06      2.34    187.09    Active Valve
  VALVE-177             9.33      0.11    200.52    Active Valve
  VALVE-178             3.19      0.04    110.98    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 13:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.28    659.91    122.99      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.31    659.91    128.59      0.00
  JUNCTION-3            1.63    659.91    100.45      0.00
  JUNCTION-4            1.42    659.91     78.90      0.00
  JUNCTION-5            1.31    659.91     71.79      0.00
  JUNCTION-6            0.68    659.91     67.12      0.00
  JUNCTION-7            0.00    659.91     54.02      0.00
  JUNCTION-8            0.57    659.92     72.14      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.13    579.55    106.56      0.00
  JUNCTION-11           0.39    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.49    659.91    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           9.51    659.90    119.09      0.00
  JUNCTION-18           2.29    659.92     78.76      0.00
  JUNCTION-19           1.70    857.91    129.55      0.00


  Page 94                                                               
  Node Results at 13:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           0.95    857.91    104.07      0.00
  JUNCTION-21           0.00    857.92     89.04      0.00
  JUNCTION-22           1.59    857.93    100.51      0.00
  JUNCTION-23           1.18    857.93    109.88      0.00
  JUNCTION-24           0.00    857.93     95.90      0.00
  JUNCTION-25           2.21    857.93     88.39      0.00
  JUNCTION-26           0.00    857.94     75.61      0.00
  JUNCTION-27           4.60    857.94     72.48      0.00
  JUNCTION-28           0.77    857.94     67.70      0.00
  JUNCTION-29           0.00    857.95      5.06      0.00
  JUNCTION-30          43.20    857.93     96.16      0.00
  JUNCTION-31           0.88    857.92    111.57      0.00
  JUNCTION-32           2.28    857.91    100.55      0.00
  JUNCTION-33           0.35    857.91    101.88      0.00
  JUNCTION-34          13.70    857.93    285.08      0.00
  JUNCTION-35           3.42    857.91     89.23      0.00
  JUNCTION-36           0.00    857.91     96.97      0.00
  JUNCTION-37           1.22    857.91     78.37      0.00
  JUNCTION-38           0.00    857.91     91.60      0.00
  JUNCTION-39           1.82    857.91     67.04      0.00
  JUNCTION-40           1.26    857.91     50.39      0.00
  JUNCTION-41           1.13    857.91     68.33      0.00
  JUNCTION-42           4.22    857.91     56.27      0.00
  JUNCTION-43           1.22    857.93     88.76      0.00
  JUNCTION-44           1.91    857.93     77.75      0.00
  JUNCTION-45           3.46    952.85     89.06      0.00
  JUNCTION-46           1.62    952.85     57.46      0.00
  JUNCTION-47           0.00    857.92     94.22      0.00
  JUNCTION-48           0.00    857.93     95.53      0.00
  JUNCTION-49           0.42    857.93    101.40      0.00
  JUNCTION-50           1.41    857.93    106.96      0.00
  JUNCTION-51           1.11    857.93    101.50      0.00
  JUNCTION-52           1.82    857.93    106.01      0.00
  JUNCTION-53           1.12    857.92    108.45      0.00
  JUNCTION-54           1.55    857.92    110.84      0.00
  JUNCTION-55           1.14    857.92    110.31      0.00
  JUNCTION-56           0.00    857.92    108.75      0.00
  JUNCTION-57           0.16    857.91    103.97      0.00
  JUNCTION-58           8.15    857.91    107.33      0.00
  JUNCTION-59           0.00    857.91    102.68      0.00
  JUNCTION-60           0.00    857.91    101.36      0.00
  JUNCTION-61           0.00    857.91    100.76      0.00
  JUNCTION-62           0.00    857.91    100.75      0.00
  JUNCTION-63           0.00    857.91    101.38      0.00
  JUNCTION-64           0.00    857.91    101.73      0.00
  JUNCTION-65           0.00    857.91    103.36      0.00
  JUNCTION-66           0.00    857.91    103.21      0.00


  Page 95                                                               
  Node Results at 13:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.91    101.14      0.00
  JUNCTION-68           7.73    857.91    104.35      0.00
  JUNCTION-69           0.91    857.91    100.49      0.00
  JUNCTION-70           2.31    857.91    103.47      0.00
  JUNCTION-71           0.75    857.91     97.81      0.00
  JUNCTION-72           1.03    857.91    102.07      0.00
  JUNCTION-73           0.97    857.91    102.93      0.00
  JUNCTION-74           0.40    857.91    102.07      0.00
  JUNCTION-75           0.94    857.91     99.12      0.00
  JUNCTION-76           0.99    857.91    101.98      0.00
  JUNCTION-77           0.67    857.91    101.08      0.00
  JUNCTION-78           0.00    857.91    103.94      0.00
  JUNCTION-79           0.00    857.91    104.00      0.00
  JUNCTION-80           0.00    857.91    104.43      0.00
  JUNCTION-81           1.28    857.91    101.54      0.00
  JUNCTION-82           3.78    857.91    103.62      0.00
  JUNCTION-83           2.79    857.91    104.08      0.00
  JUNCTION-84           1.07    857.91    103.12      0.00
  JUNCTION-85           0.00    857.91    102.98      0.00
  JUNCTION-86           0.00    857.91    101.58      0.00
  JUNCTION-87           0.00    857.91    102.11      0.00
  JUNCTION-88           0.00    857.91    102.35      0.00
  JUNCTION-89           2.72    857.91    100.14      0.00
  JUNCTION-90           0.00    857.91     92.65      0.00
  JUNCTION-91           0.00    857.91     95.53      0.00
  JUNCTION-92           0.00    857.91     99.52      0.00
  JUNCTION-93           5.18    857.91     92.80      0.00
  JUNCTION-94           0.79    857.91     97.25      0.00
  JUNCTION-95           1.10    857.91     98.38      0.00
  JUNCTION-96           2.26    857.91     99.13      0.00
  JUNCTION-97           1.65    857.91     99.19      0.00
  JUNCTION-98           2.21    857.91     93.10      0.00
  JUNCTION-99           2.65    857.91     93.60      0.00
  JUNCTION-100          2.18    857.91     95.33      0.00
  JUNCTION-101          0.24    857.91     92.21      0.00
  JUNCTION-102         37.78   1153.32     25.67      0.00
  JUNCTION-103          0.00   1153.32     52.68      0.00
  JUNCTION-104          0.00   1153.31    126.82      0.00
  JUNCTION-105          0.00    857.95    371.75      0.00
  JUNCTION-106          0.00   1153.31    499.73      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.93    371.74      0.00
  JUNCTION-111          0.00    659.91    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.91    130.38      0.00
  JUNCTION-114          0.12    579.55     95.56      0.00
  JUNCTION-115          0.00    857.86    140.76      0.00


  Page 96                                                               
  Node Results at 13:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          1.69    659.93     55.00      0.00
  JUNCTION-117         18.24    659.88    110.87      0.00
  JUNCTION-118         38.99    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.31    131.86      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.32     85.06      0.00
  JUNCTION-122          0.54   1042.39     37.00      0.00
  JUNCTION-123          1.20   1042.39    123.23      0.00
  JUNCTION-124          0.38    857.93     43.30      0.00
  JUNCTION-125          0.00    857.91    183.68      0.00
  JUNCTION-126         73.14    472.68     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -304.66    857.95      6.09      0.00 Tank
  TANK-131            -44.59   1153.32      7.03      0.00 Tank
  
  Link Results at 13:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               73.13      0.07      0.00      Open
  LINK-1              -11.98      0.08      0.00      Open
  LINK-2               -5.98      0.04      0.00      Open
  LINK-3               -3.26      0.02      0.00      Open
  LINK-6               10.96      0.07      0.00      Open
  LINK-7              -18.05      0.12      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               18.73      0.12      0.01      Open
  LINK-10              11.70      0.07      0.00      Open
  LINK-11              19.30      0.12      0.01      Open
  LINK-12               7.60      0.05      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.12      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.15      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.63      0.00      0.00      Open
  LINK-22               0.64      0.00      0.00      Open
  LINK-23               5.78      0.04      0.00      Open
  LINK-24               4.65      0.03      0.00      Open
  LINK-25               0.64      0.00      0.00      Open
  LINK-26               0.64      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 97                                                               
  Link Results at 13:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -127.89      0.20      0.01      Open
  LINK-29            -149.48      0.24      0.02      Open
  LINK-30              -6.28      0.04      0.00      Open
  LINK-31             304.66      0.22      0.01      Open
  LINK-32              -0.88      0.01      0.00      Open
  LINK-33               0.37      0.00      0.00      Open
  LINK-34               1.20      0.00      0.00      Open
  LINK-35             -13.70      0.01      0.00      Open
  LINK-36               4.69      0.03      0.00      Open
  LINK-37              -6.29      0.04      0.00      Open
  LINK-38               0.09      0.00      0.00      Open
  LINK-39            -130.35      0.21      0.01      Open
  LINK-40            -150.22      0.15      0.01      Open
  LINK-41             151.17      0.24      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.77      0.00      0.00      Open
  LINK-44            -135.09      0.14      0.00      Open
  LINK-45             120.69      0.09      0.00      Open
  LINK-46              94.61      0.07      0.00      Open
  LINK-47            -277.26      0.20      0.01      Open
  LINK-48            -268.61      0.19      0.01      Open
  LINK-49            -268.35      0.19      0.01      Open
  LINK-50            -273.14      0.19      0.01      Open
  LINK-51            -294.42      0.21      0.01      Open
  LINK-52              37.70      0.11      0.01      Open
  LINK-53              30.12      0.09      0.00      Open
  LINK-54              21.92      0.06      0.00      Open
  LINK-55              -2.14      0.01      0.00      Open
  LINK-56              -0.93      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -4.35      0.03      0.00      Open
  LINK-59               2.68      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -8.25      0.05      0.00      Open
  LINK-62              -5.38      0.03      0.00      Open
  LINK-63              -0.05      0.00      0.00      Open
  LINK-64              -6.59      0.04      0.00      Open
  LINK-65               5.86      0.04      0.00      Open
  LINK-66             -16.68      0.11      0.01      Open
  LINK-67              -8.65      0.06      0.00      Open
  LINK-68               2.47      0.02      0.00      Open
  LINK-69             -12.34      0.08      0.00      Open
  LINK-70              -4.78      0.03      0.00      Open
  LINK-71              -9.47      0.06      0.00      Open
  LINK-72            -304.66      0.22      0.01      Open
  LINK-73             -15.13      0.10      0.01      Open
  LINK-74              -7.58      0.05      0.00      Open


  Page 98                                                               
  Link Results at 13:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -10.06      0.06      0.00      Open
  LINK-76             -19.89      0.13      0.01      Open
  LINK-77               9.42      0.06      0.00      Open
  LINK-78               4.31      0.03      0.00      Open
  LINK-79              -2.48      0.02      0.00      Open
  LINK-80               5.67      0.04      0.00      Open
  LINK-81               7.55      0.05      0.00      Open
  LINK-82              -3.70      0.02      0.00      Open
  LINK-83              24.52      0.10      0.01      Open
  LINK-84              16.11      0.07      0.00      Open
  LINK-85              20.71      0.08      0.00      Open
  LINK-86               7.29      0.05      0.00      Open
  LINK-87               4.43      0.03      0.00      Open
  LINK-88               6.15      0.04      0.00      Open
  LINK-89              -2.87      0.02      0.00      Open
  LINK-90               5.92      0.04      0.00      Open
  LINK-91               3.62      0.02      0.00      Open
  LINK-92              27.42      0.11      0.01      Open
  LINK-93               4.87      0.03      0.00      Open
  LINK-94               1.46      0.01      0.00      Open
  LINK-95              -3.41      0.02      0.00      Open
  LINK-96               4.87      0.03      0.00      Open
  LINK-97               2.28      0.01      0.00      Open
  LINK-98               1.54      0.01      0.00      Open
  LINK-99               2.28      0.01      0.00      Open
  LINK-100              1.46      0.01      0.00      Open
  LINK-101             -2.59      0.02      0.00      Open
  LINK-102             -1.28      0.01      0.00      Open
  LINK-103             -2.59      0.02      0.00      Open
  LINK-104             -1.31      0.01      0.00      Open
  LINK-105            -14.40      0.06      0.00      Open
  LINK-106              0.83      0.01      0.00      Open
  LINK-107              4.87      0.03      0.00      Open
  LINK-108             -0.75      0.00      0.00      Open
  LINK-109             11.54      0.05      0.00      Open
  LINK-110              5.44      0.03      0.00      Open
  LINK-111              1.26      0.01      0.00      Open
  LINK-112              1.86      0.01      0.00      Open
  LINK-113             -5.19      0.02      0.00      Open
  LINK-114              0.17      0.00      0.00      Open
  LINK-115             -1.36      0.01      0.00      Open
  LINK-116              0.66      0.00      0.00      Open
  LINK-117             -1.13      0.01      0.00      Open
  LINK-118              0.85      0.01      0.00      Open
  LINK-119              0.87      0.01      0.00      Open
  LINK-120             -2.86      0.01      0.00      Open
  LINK-121             -1.00      0.01      0.00      Open


  Page 99                                                               
  Link Results at 13:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.29      0.00      0.00      Open
  LINK-123              3.06      0.01      0.00      Open
  LINK-124              1.00      0.00      0.00      Open
  LINK-125             -3.05      0.01      0.00      Open
  LINK-126             -1.29      0.01      0.00      Open
  LINK-127              2.07      0.01      0.00      Open
  LINK-128              1.08      0.01      0.00      Open
  LINK-129             -1.14      0.01      0.00      Open
  LINK-130             -2.77      0.02      0.00      Open
  LINK-131              0.56      0.00      0.00      Open
  LINK-132             -2.80      0.02      0.00      Open
  LINK-133             -1.43      0.01      0.00      Open
  LINK-134             -0.17      0.00      0.00      Open
  LINK-135              1.37      0.01      0.00      Open
  LINK-136             -1.54      0.01      0.00      Open
  LINK-137              2.77      0.01      0.00      Open
  LINK-138             -4.31      0.02      0.00      Open
  LINK-139              1.26      0.01      0.00      Open
  LINK-140             -8.29      0.03      0.00      Open
  LINK-141             -7.87      0.03      0.00      Open
  LINK-142            -12.94      0.05      0.00      Open
  LINK-143            -27.33      0.11      0.01      Open
  LINK-144             -0.42      0.00      0.00      Open
  LINK-145             -4.00      0.03      0.00      Open
  LINK-146             -6.38      0.04      0.00      Open
  LINK-147             -1.60      0.01      0.00      Open
  LINK-148              8.00      0.05      0.00      Open
  LINK-149              4.74      0.03      0.00      Open
  LINK-150             -2.16      0.01      0.00      Open
  LINK-151              5.07      0.03      0.00      Open
  LINK-152             -4.64      0.03      0.00      Open
  LINK-153              7.29      0.05      0.00      Open
  LINK-154              1.54      0.01      0.00      Open
  LINK-155              0.22      0.00      0.00      Open
  LINK-156             -0.91      0.01      0.00      Open
  LINK-157             -2.21      0.01      0.00      Open
  LINK-158             -1.05      0.01      0.00      Open
  LINK-159              1.33      0.01      0.00      Open
  LINK-160              0.78      0.01      0.00      Open
  LINK-161             -2.58      0.01      0.00      Open
  LINK-162             -5.08      0.02      0.00      Open
  LINK-163             -5.08      0.02      0.00      Open
  LINK-164             -6.81      0.02      0.00      Open
  LINK-165            -44.59      0.07      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.74      0.00      0.00      Open


  Page 100                                                              
  Link Results at 13:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              5.08      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.64      0.01     80.36    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           151.17      0.62    197.92    Active Valve
  VALVE-176           112.12      1.27    187.20    Active Valve
  VALVE-177             5.08      0.06    200.46    Active Valve
  VALVE-178             1.74      0.02    110.93    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 14:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.18    659.92    122.99      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.19    659.92    128.60      0.00
  JUNCTION-3            1.01    659.92    100.46      0.00
  JUNCTION-4            0.88    659.92     78.91      0.00
  JUNCTION-5            0.81    659.92     71.79      0.00
  JUNCTION-6            0.43    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.35    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.08    579.55    106.56      0.00
  JUNCTION-11           0.24    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.30    659.92    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           5.91    659.92    119.10      0.00
  JUNCTION-18           1.42    659.93     78.76      0.00
  JUNCTION-19           1.06    857.85    129.52      0.00
  JUNCTION-20           0.59    857.85    104.04      0.00
  JUNCTION-21           0.00    857.85     89.01      0.00
  JUNCTION-22           0.99    857.86    100.48      0.00
  JUNCTION-23           0.73    857.86    109.85      0.00
  JUNCTION-24           0.00    857.86     95.87      0.00
  JUNCTION-25           1.37    857.86     88.36      0.00
  JUNCTION-26           0.00    857.86     75.58      0.00
  JUNCTION-27           2.86    857.86     72.45      0.00
  JUNCTION-28           0.48    857.86     67.67      0.00
  JUNCTION-29           0.00    857.87      5.02      0.00


  Page 101                                                              
  Node Results at 14:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          26.86    857.86     96.13      0.00
  JUNCTION-31           0.55    857.85    111.54      0.00
  JUNCTION-32           1.42    857.85    100.53      0.00
  JUNCTION-33           0.22    857.85    101.86      0.00
  JUNCTION-34           8.52    857.86    285.05      0.00
  JUNCTION-35           2.13    857.85     89.21      0.00
  JUNCTION-36           0.00    857.85     96.95      0.00
  JUNCTION-37           0.76    857.85     78.34      0.00
  JUNCTION-38           0.00    857.85     91.57      0.00
  JUNCTION-39           1.13    857.85     67.01      0.00
  JUNCTION-40           0.78    857.85     50.36      0.00
  JUNCTION-41           0.70    857.85     68.30      0.00
  JUNCTION-42           2.63    857.85     56.24      0.00
  JUNCTION-43           0.76    857.86     88.73      0.00
  JUNCTION-44           1.19    857.86     77.72      0.00
  JUNCTION-45           2.15    952.85     89.06      0.00
  JUNCTION-46           1.00    952.85     57.46      0.00
  JUNCTION-47           0.00    857.85     94.19      0.00
  JUNCTION-48           0.00    857.86     95.50      0.00
  JUNCTION-49           0.26    857.86    101.37      0.00
  JUNCTION-50           0.88    857.86    106.93      0.00
  JUNCTION-51           0.69    857.86    101.47      0.00
  JUNCTION-52           1.13    857.86    105.98      0.00
  JUNCTION-53           0.70    857.85    108.42      0.00
  JUNCTION-54           0.96    857.85    110.81      0.00
  JUNCTION-55           0.71    857.85    110.28      0.00
  JUNCTION-56           0.00    857.85    108.72      0.00
  JUNCTION-57           0.10    857.85    103.94      0.00
  JUNCTION-58           5.06    857.85    107.30      0.00
  JUNCTION-59           0.00    857.85    102.65      0.00
  JUNCTION-60           0.00    857.85    101.33      0.00
  JUNCTION-61           0.00    857.85    100.73      0.00
  JUNCTION-62           0.00    857.85    100.72      0.00
  JUNCTION-63           0.00    857.85    101.35      0.00
  JUNCTION-64           0.00    857.85    101.70      0.00
  JUNCTION-65           0.00    857.85    103.33      0.00
  JUNCTION-66           0.00    857.85    103.18      0.00
  JUNCTION-67           0.00    857.85    101.11      0.00
  JUNCTION-68           4.81    857.85    104.33      0.00
  JUNCTION-69           0.57    857.85    100.46      0.00
  JUNCTION-70           1.44    857.85    103.45      0.00
  JUNCTION-71           0.47    857.85     97.78      0.00
  JUNCTION-72           0.64    857.85    102.04      0.00
  JUNCTION-73           0.60    857.85    102.90      0.00
  JUNCTION-74           0.25    857.85    102.05      0.00
  JUNCTION-75           0.59    857.85     99.09      0.00
  JUNCTION-76           0.61    857.85    101.96      0.00


  Page 102                                                              
  Node Results at 14:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.42    857.85    101.05      0.00
  JUNCTION-78           0.00    857.85    103.92      0.00
  JUNCTION-79           0.00    857.85    103.97      0.00
  JUNCTION-80           0.00    857.85    104.41      0.00
  JUNCTION-81           0.80    857.85    101.51      0.00
  JUNCTION-82           2.35    857.85    103.60      0.00
  JUNCTION-83           1.73    857.85    104.05      0.00
  JUNCTION-84           0.66    857.85    103.09      0.00
  JUNCTION-85           0.00    857.85    102.95      0.00
  JUNCTION-86           0.00    857.85    101.55      0.00
  JUNCTION-87           0.00    857.85    102.08      0.00
  JUNCTION-88           0.00    857.85    102.33      0.00
  JUNCTION-89           1.69    857.85    100.11      0.00
  JUNCTION-90           0.00    857.85     92.62      0.00
  JUNCTION-91           0.00    857.85     95.50      0.00
  JUNCTION-92           0.00    857.85     99.49      0.00
  JUNCTION-93           3.22    857.85     92.77      0.00
  JUNCTION-94           0.49    857.85     97.22      0.00
  JUNCTION-95           0.68    857.85     98.35      0.00
  JUNCTION-96           1.40    857.85     99.10      0.00
  JUNCTION-97           1.02    857.85     99.16      0.00
  JUNCTION-98           1.37    857.85     93.07      0.00
  JUNCTION-99           1.65    857.85     93.57      0.00
  JUNCTION-100          1.35    857.85     95.30      0.00
  JUNCTION-101          0.15    857.85     92.19      0.00
  JUNCTION-102         23.48   1153.28     25.66      0.00
  JUNCTION-103          0.00   1153.28     52.67      0.00
  JUNCTION-104          0.00   1153.28    126.80      0.00
  JUNCTION-105          0.00    857.87    371.71      0.00
  JUNCTION-106          0.00   1153.28    499.72      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.86    371.71      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.07    579.55     95.56      0.00
  JUNCTION-115          0.00    857.83    140.75      0.00
  JUNCTION-116          1.05    659.93     55.00      0.00
  JUNCTION-117         11.34    659.91    110.89      0.00
  JUNCTION-118         24.23    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.28    131.84      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.28     85.05      0.00
  JUNCTION-122          0.33   1042.39     37.00      0.00
  JUNCTION-123          0.75   1042.39    123.23      0.00
  JUNCTION-124          0.23    857.86     43.27      0.00
  JUNCTION-125          0.00    857.85    183.65      0.00


  Page 103                                                              
  Node Results at 14:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         45.46    472.68     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -189.38    857.87      6.05      0.00 Tank
  TANK-131            -27.72   1153.28      7.01      0.00 Tank
  
  Link Results at 14:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               45.46      0.04      0.00      Open
  LINK-1               -7.44      0.05      0.00      Open
  LINK-2               -3.72      0.02      0.00      Open
  LINK-3               -2.03      0.01      0.00      Open
  LINK-6                6.82      0.04      0.00      Open
  LINK-7              -11.22      0.07      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               11.64      0.07      0.00      Open
  LINK-10               7.27      0.05      0.00      Open
  LINK-11              12.00      0.08      0.00      Open
  LINK-12               4.73      0.03      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.07      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.09      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.39      0.00      0.00      Open
  LINK-22               0.40      0.00      0.00      Open
  LINK-23               3.59      0.02      0.00      Open
  LINK-24               2.89      0.02      0.00      Open
  LINK-25               0.40      0.00      0.00      Open
  LINK-26               0.40      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -79.50      0.13      0.01      Open
  LINK-29             -92.92      0.15      0.01      Open
  LINK-30              -3.90      0.02      0.00      Open
  LINK-31             189.38      0.13      0.00      Open
  LINK-32              -0.55      0.00      0.00      Open
  LINK-33               0.23      0.00      0.00      Open
  LINK-34               0.75      0.00      0.00      Open
  LINK-35              -8.52      0.01      0.00      Open
  LINK-36               2.91      0.02      0.00      Open
  LINK-37              -3.91      0.02      0.00      Open


  Page 104                                                              
  Link Results at 14:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.06      0.00      0.00      Open
  LINK-39             -81.03      0.13      0.01      Open
  LINK-40             -93.38      0.10      0.00      Open
  LINK-41              93.97      0.15      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.48      0.00      0.00      Open
  LINK-44             -83.97      0.09      0.00      Open
  LINK-45              75.02      0.05      0.00      Open
  LINK-46              58.81      0.04      0.00      Open
  LINK-47            -172.35      0.12      0.00      Open
  LINK-48            -166.98      0.12      0.00      Open
  LINK-49            -166.81      0.12      0.00      Open
  LINK-50            -169.79      0.12      0.00      Open
  LINK-51            -183.02      0.13      0.00      Open
  LINK-52              23.44      0.07      0.00      Open
  LINK-53              18.72      0.05      0.00      Open
  LINK-54              13.62      0.04      0.00      Open
  LINK-55              -1.33      0.01      0.00      Open
  LINK-56              -0.58      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -2.71      0.02      0.00      Open
  LINK-59               1.67      0.01      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -5.13      0.03      0.00      Open
  LINK-62              -3.35      0.02      0.00      Open
  LINK-63              -0.03      0.00      0.00      Open
  LINK-64              -4.10      0.03      0.00      Open
  LINK-65               3.64      0.02      0.00      Open
  LINK-66             -10.37      0.07      0.00      Open
  LINK-67              -5.38      0.03      0.00      Open
  LINK-68               1.53      0.01      0.00      Open
  LINK-69              -7.67      0.05      0.00      Open
  LINK-70              -2.97      0.02      0.00      Open
  LINK-71              -5.89      0.04      0.00      Open
  LINK-72            -189.38      0.13      0.00      Open
  LINK-73              -9.40      0.06      0.00      Open
  LINK-74              -4.71      0.03      0.00      Open
  LINK-75              -6.25      0.04      0.00      Open
  LINK-76             -12.37      0.08      0.00      Open
  LINK-77               5.85      0.04      0.00      Open
  LINK-78               2.68      0.02      0.00      Open
  LINK-79              -1.54      0.01      0.00      Open
  LINK-80               3.53      0.02      0.00      Open
  LINK-81               4.69      0.03      0.00      Open
  LINK-82              -2.30      0.01      0.00      Open
  LINK-83              15.24      0.06      0.00      Open
  LINK-84              10.01      0.04      0.00      Open


  Page 105                                                              
  Link Results at 14:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              12.88      0.05      0.00      Open
  LINK-86               4.53      0.03      0.00      Open
  LINK-87               2.75      0.02      0.00      Open
  LINK-88               3.83      0.02      0.00      Open
  LINK-89              -1.78      0.01      0.00      Open
  LINK-90               3.68      0.02      0.00      Open
  LINK-91               2.25      0.01      0.00      Open
  LINK-92              17.04      0.07      0.00      Open
  LINK-93               3.03      0.02      0.00      Open
  LINK-94               0.91      0.01      0.00      Open
  LINK-95              -2.12      0.01      0.00      Open
  LINK-96               3.03      0.02      0.00      Open
  LINK-97               1.42      0.01      0.00      Open
  LINK-98               0.96      0.01      0.00      Open
  LINK-99               1.42      0.01      0.00      Open
  LINK-100              0.91      0.01      0.00      Open
  LINK-101             -1.61      0.01      0.00      Open
  LINK-102             -0.79      0.01      0.00      Open
  LINK-103             -1.61      0.01      0.00      Open
  LINK-104             -0.82      0.01      0.00      Open
  LINK-105             -8.95      0.04      0.00      Open
  LINK-106              0.51      0.00      0.00      Open
  LINK-107              3.03      0.02      0.00      Open
  LINK-108             -0.46      0.00      0.00      Open
  LINK-109              7.17      0.03      0.00      Open
  LINK-110              3.38      0.02      0.00      Open
  LINK-111              0.78      0.00      0.00      Open
  LINK-112              1.16      0.01      0.00      Open
  LINK-113             -3.23      0.01      0.00      Open
  LINK-114              0.11      0.00      0.00      Open
  LINK-115             -0.85      0.01      0.00      Open
  LINK-116              0.41      0.00      0.00      Open
  LINK-117             -0.71      0.00      0.00      Open
  LINK-118              0.53      0.00      0.00      Open
  LINK-119              0.54      0.00      0.00      Open
  LINK-120             -1.78      0.01      0.00      Open
  LINK-121             -0.62      0.00      0.00      Open
  LINK-122              0.18      0.00      0.00      Open
  LINK-123              1.90      0.01      0.00      Open
  LINK-124              0.62      0.00      0.00      Open
  LINK-125             -1.90      0.01      0.00      Open
  LINK-126             -0.80      0.01      0.00      Open
  LINK-127              1.28      0.01      0.00      Open
  LINK-128              0.67      0.00      0.00      Open
  LINK-129             -0.71      0.00      0.00      Open
  LINK-130             -1.72      0.01      0.00      Open
  LINK-131              0.35      0.00      0.00      Open


  Page 106                                                              
  Link Results at 14:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -1.74      0.01      0.00      Open
  LINK-133             -0.89      0.01      0.00      Open
  LINK-134             -0.11      0.00      0.00      Open
  LINK-135              0.85      0.01      0.00      Open
  LINK-136             -0.96      0.01      0.00      Open
  LINK-137              1.72      0.01      0.00      Open
  LINK-138             -2.68      0.01      0.00      Open
  LINK-139              0.79      0.01      0.00      Open
  LINK-140             -5.15      0.02      0.00      Open
  LINK-141             -4.89      0.02      0.00      Open
  LINK-142             -8.05      0.03      0.00      Open
  LINK-143            -16.99      0.07      0.00      Open
  LINK-144             -0.26      0.00      0.00      Open
  LINK-145             -2.48      0.02      0.00      Open
  LINK-146             -3.97      0.03      0.00      Open
  LINK-147             -0.99      0.01      0.00      Open
  LINK-148              4.97      0.03      0.00      Open
  LINK-149              2.95      0.02      0.00      Open
  LINK-150             -1.34      0.01      0.00      Open
  LINK-151              3.15      0.02      0.00      Open
  LINK-152             -2.89      0.02      0.00      Open
  LINK-153              4.53      0.03      0.00      Open
  LINK-154              0.96      0.01      0.00      Open
  LINK-155              0.14      0.00      0.00      Open
  LINK-156             -0.57      0.00      0.00      Open
  LINK-157             -1.37      0.01      0.00      Open
  LINK-158             -0.65      0.00      0.00      Open
  LINK-159              0.83      0.01      0.00      Open
  LINK-160              0.49      0.00      0.00      Open
  LINK-161             -1.60      0.01      0.00      Open
  LINK-162             -3.16      0.01      0.00      Open
  LINK-163             -3.16      0.01      0.00      Open
  LINK-164             -4.24      0.01      0.00      Open
  LINK-165            -27.72      0.04      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.08      0.00      0.00      Open
  LINK-169              3.16      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.40      0.00     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            93.97      0.38    197.89    Active Valve
  VALVE-176            69.70      0.79    187.23    Active Valve
  VALVE-177             3.16      0.04    200.42    Active Valve
  VALVE-178             1.08      0.01    110.89    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 107                                                              
  Link Results at 14:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 15:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.05    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.05    659.93    128.60      0.00
  JUNCTION-3            0.26    659.93    100.47      0.00
  JUNCTION-4            0.23    659.93     78.91      0.00
  JUNCTION-5            0.21    659.93     71.80      0.00
  JUNCTION-6            0.11    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.09    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.02    579.55    106.56      0.00
  JUNCTION-11           0.06    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.08    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           1.54    659.93    119.10      0.00
  JUNCTION-18           0.37    659.93     78.77      0.00
  JUNCTION-19           0.28    857.81    129.51      0.00
  JUNCTION-20           0.15    857.81    104.03      0.00
  JUNCTION-21           0.00    857.81     89.00      0.00
  JUNCTION-22           0.26    857.81    100.46      0.00
  JUNCTION-23           0.19    857.81    109.83      0.00
  JUNCTION-24           0.00    857.81     95.85      0.00
  JUNCTION-25           0.36    857.81     88.34      0.00
  JUNCTION-26           0.00    857.81     75.56      0.00
  JUNCTION-27           0.75    857.81     72.43      0.00
  JUNCTION-28           0.13    857.81     67.65      0.00
  JUNCTION-29           0.00    857.81      5.00      0.00
  JUNCTION-30           7.01    857.81     96.11      0.00
  JUNCTION-31           0.14    857.81    111.52      0.00
  JUNCTION-32           0.37    857.81    100.51      0.00
  JUNCTION-33           0.06    857.81    101.84      0.00
  JUNCTION-34           2.22    857.81    285.03      0.00
  JUNCTION-35           0.55    857.81     89.19      0.00
  JUNCTION-36           0.00    857.81     96.93      0.00
  JUNCTION-37           0.20    857.81     78.32      0.00
  JUNCTION-38           0.00    857.81     91.56      0.00
  JUNCTION-39           0.29    857.81     67.00      0.00


  Page 108                                                              
  Node Results at 15:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           0.20    857.81     50.34      0.00
  JUNCTION-41           0.18    857.81     68.28      0.00
  JUNCTION-42           0.68    857.81     56.23      0.00
  JUNCTION-43           0.20    857.81     88.71      0.00
  JUNCTION-44           0.31    857.81     77.70      0.00
  JUNCTION-45           0.56    952.85     89.06      0.00
  JUNCTION-46           0.26    952.85     57.46      0.00
  JUNCTION-47           0.00    857.81     94.17      0.00
  JUNCTION-48           0.00    857.81     95.48      0.00
  JUNCTION-49           0.07    857.81    101.35      0.00
  JUNCTION-50           0.23    857.81    106.91      0.00
  JUNCTION-51           0.18    857.81    101.45      0.00
  JUNCTION-52           0.30    857.81    105.96      0.00
  JUNCTION-53           0.18    857.81    108.40      0.00
  JUNCTION-54           0.25    857.81    110.80      0.00
  JUNCTION-55           0.18    857.81    110.26      0.00
  JUNCTION-56           0.00    857.81    108.70      0.00
  JUNCTION-57           0.03    857.81    103.92      0.00
  JUNCTION-58           1.32    857.81    107.29      0.00
  JUNCTION-59           0.00    857.81    102.63      0.00
  JUNCTION-60           0.00    857.81    101.31      0.00
  JUNCTION-61           0.00    857.81    100.71      0.00
  JUNCTION-62           0.00    857.81    100.70      0.00
  JUNCTION-63           0.00    857.81    101.33      0.00
  JUNCTION-64           0.00    857.81    101.69      0.00
  JUNCTION-65           0.00    857.81    103.32      0.00
  JUNCTION-66           0.00    857.81    103.16      0.00
  JUNCTION-67           0.00    857.81    101.09      0.00
  JUNCTION-68           1.25    857.81    104.31      0.00
  JUNCTION-69           0.15    857.81    100.44      0.00
  JUNCTION-70           0.38    857.81    103.43      0.00
  JUNCTION-71           0.12    857.81     97.77      0.00
  JUNCTION-72           0.17    857.81    102.03      0.00
  JUNCTION-73           0.16    857.81    102.88      0.00
  JUNCTION-74           0.06    857.81    102.03      0.00
  JUNCTION-75           0.15    857.81     99.07      0.00
  JUNCTION-76           0.16    857.81    101.94      0.00
  JUNCTION-77           0.11    857.81    101.03      0.00
  JUNCTION-78           0.00    857.81    103.90      0.00
  JUNCTION-79           0.00    857.81    103.96      0.00
  JUNCTION-80           0.00    857.81    104.39      0.00
  JUNCTION-81           0.21    857.81    101.49      0.00
  JUNCTION-82           0.61    857.81    103.58      0.00
  JUNCTION-83           0.45    857.81    104.04      0.00
  JUNCTION-84           0.17    857.81    103.07      0.00
  JUNCTION-85           0.00    857.81    102.94      0.00
  JUNCTION-86           0.00    857.81    101.54      0.00


  Page 109                                                              
  Node Results at 15:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.81    102.06      0.00
  JUNCTION-88           0.00    857.81    102.31      0.00
  JUNCTION-89           0.44    857.81    100.09      0.00
  JUNCTION-90           0.00    857.81     92.61      0.00
  JUNCTION-91           0.00    857.81     95.49      0.00
  JUNCTION-92           0.00    857.81     99.47      0.00
  JUNCTION-93           0.84    857.81     92.76      0.00
  JUNCTION-94           0.13    857.81     97.20      0.00
  JUNCTION-95           0.18    857.81     98.34      0.00
  JUNCTION-96           0.37    857.81     99.08      0.00
  JUNCTION-97           0.27    857.81     99.15      0.00
  JUNCTION-98           0.36    857.81     93.06      0.00
  JUNCTION-99           0.43    857.81     93.56      0.00
  JUNCTION-100          0.35    857.81     95.29      0.00
  JUNCTION-101          0.04    857.81     92.17      0.00
  JUNCTION-102          6.13   1153.26     25.64      0.00
  JUNCTION-103          0.00   1153.26     52.66      0.00
  JUNCTION-104          0.00   1153.25    126.79      0.00
  JUNCTION-105          0.00    857.81    371.69      0.00
  JUNCTION-106          0.00   1153.25    499.71      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.81    371.69      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.02    579.55     95.56      0.00
  JUNCTION-115          0.00    857.81    140.74      0.00
  JUNCTION-116          0.27    659.93     55.00      0.00
  JUNCTION-117          2.96    659.93    110.89      0.00
  JUNCTION-118          6.32    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.25    131.83      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.26     85.04      0.00
  JUNCTION-122          0.09   1042.39     37.00      0.00
  JUNCTION-123          0.19   1042.39    123.23      0.00
  JUNCTION-124          0.06    857.81     43.25      0.00
  JUNCTION-125          0.00    857.81    183.64      0.00
  JUNCTION-126         11.86    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -49.40    857.81      6.03      0.00 Tank
  TANK-131             -7.23   1153.26      7.00      0.00 Tank
  


  Page 110                                                              
  Link Results at 15:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               11.86      0.01      0.00      Open
  LINK-1               -1.94      0.01      0.00      Open
  LINK-2               -0.97      0.01      0.00      Open
  LINK-3               -0.53      0.00      0.00      Open
  LINK-6                1.78      0.01      0.00      Open
  LINK-7               -2.93      0.02      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                3.04      0.02      0.00      Open
  LINK-10               1.90      0.01      0.00      Open
  LINK-11               3.13      0.02      0.00      Open
  LINK-12               1.23      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.02      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.02      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.10      0.00      0.00      Open
  LINK-22               0.10      0.00      0.00      Open
  LINK-23               0.94      0.01      0.00      Open
  LINK-24               0.75      0.00      0.00      Open
  LINK-25               0.10      0.00      0.00      Open
  LINK-26               0.10      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -20.74      0.03      0.00      Open
  LINK-29             -24.24      0.04      0.00      Open
  LINK-30              -1.02      0.01      0.00      Open
  LINK-31              49.40      0.04      0.00      Open
  LINK-32              -0.14      0.00      0.00      Open
  LINK-33               0.06      0.00      0.00      Open
  LINK-34               0.20      0.00      0.00      Open
  LINK-35              -2.22      0.00      0.00      Open
  LINK-36               0.76      0.00      0.00      Open
  LINK-37              -1.02      0.01      0.00      Open
  LINK-38               0.01      0.00      0.00      Open
  LINK-39             -21.14      0.03      0.00      Open
  LINK-40             -24.36      0.02      0.00      Open
  LINK-41              24.51      0.04      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.12      0.00      0.00      Open
  LINK-44             -21.90      0.02      0.00      Open
  LINK-45              19.57      0.01      0.00      Open
  LINK-46              15.34      0.01      0.00      Open
  LINK-47             -44.96      0.03      0.00      Open
  LINK-48             -43.56      0.03      0.00      Open


  Page 111                                                              
  Link Results at 15:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49             -43.52      0.03      0.00      Open
  LINK-50             -44.29      0.03      0.00      Open
  LINK-51             -47.74      0.03      0.00      Open
  LINK-52               6.11      0.02      0.00      Open
  LINK-53               4.88      0.01      0.00      Open
  LINK-54               3.55      0.01      0.00      Open
  LINK-55              -0.35      0.00      0.00      Open
  LINK-56              -0.16      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -0.71      0.00      0.00      Open
  LINK-59               0.43      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -1.34      0.01      0.00      Open
  LINK-62              -0.87      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.07      0.01      0.00      Open
  LINK-65               0.95      0.01      0.00      Open
  LINK-66              -2.70      0.02      0.00      Open
  LINK-67              -1.40      0.01      0.00      Open
  LINK-68               0.40      0.00      0.00      Open
  LINK-69              -2.00      0.01      0.00      Open
  LINK-70              -0.78      0.00      0.00      Open
  LINK-71              -1.54      0.01      0.00      Open
  LINK-72             -49.40      0.04      0.00      Open
  LINK-73              -2.45      0.02      0.00      Open
  LINK-74              -1.23      0.01      0.00      Open
  LINK-75              -1.63      0.01      0.00      Open
  LINK-76              -3.23      0.02      0.00      Open
  LINK-77               1.53      0.01      0.00      Open
  LINK-78               0.70      0.00      0.00      Open
  LINK-79              -0.40      0.00      0.00      Open
  LINK-80               0.92      0.01      0.00      Open
  LINK-81               1.22      0.01      0.00      Open
  LINK-82              -0.60      0.00      0.00      Open
  LINK-83               3.98      0.02      0.00      Open
  LINK-84               2.61      0.01      0.00      Open
  LINK-85               3.36      0.01      0.00      Open
  LINK-86               1.18      0.01      0.00      Open
  LINK-87               0.72      0.00      0.00      Open
  LINK-88               1.00      0.01      0.00      Open
  LINK-89              -0.46      0.00      0.00      Open
  LINK-90               0.96      0.01      0.00      Open
  LINK-91               0.59      0.00      0.00      Open
  LINK-92               4.45      0.02      0.00      Open
  LINK-93               0.79      0.01      0.00      Open
  LINK-94               0.24      0.00      0.00      Open
  LINK-95              -0.55      0.00      0.00      Open


  Page 112                                                              
  Link Results at 15:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               0.79      0.01      0.00      Open
  LINK-97               0.37      0.00      0.00      Open
  LINK-98               0.25      0.00      0.00      Open
  LINK-99               0.37      0.00      0.00      Open
  LINK-100              0.24      0.00      0.00      Open
  LINK-101             -0.42      0.00      0.00      Open
  LINK-102             -0.21      0.00      0.00      Open
  LINK-103             -0.42      0.00      0.00      Open
  LINK-104             -0.21      0.00      0.00      Open
  LINK-105             -2.33      0.01      0.00      Open
  LINK-106              0.13      0.00      0.00      Open
  LINK-107              0.79      0.01      0.00      Open
  LINK-108             -0.12      0.00      0.00      Open
  LINK-109              1.87      0.01      0.00      Open
  LINK-110              0.88      0.01      0.00      Open
  LINK-111              0.20      0.00      0.00      Open
  LINK-112              0.30      0.00      0.00      Open
  LINK-113             -0.84      0.00      0.00      Open
  LINK-114              0.03      0.00      0.00      Open
  LINK-115             -0.22      0.00      0.00      Open
  LINK-116              0.11      0.00      0.00      Open
  LINK-117             -0.18      0.00      0.00      Open
  LINK-118              0.14      0.00      0.00      Open
  LINK-119              0.14      0.00      0.00      Open
  LINK-120             -0.46      0.00      0.00      Open
  LINK-121             -0.16      0.00      0.00      Open
  LINK-122              0.05      0.00      0.00      Open
  LINK-123              0.50      0.00      0.00      Open
  LINK-124              0.16      0.00      0.00      Open
  LINK-125             -0.50      0.00      0.00      Open
  LINK-126             -0.21      0.00      0.00      Open
  LINK-127              0.34      0.00      0.00      Open
  LINK-128              0.18      0.00      0.00      Open
  LINK-129             -0.19      0.00      0.00      Open
  LINK-130             -0.45      0.00      0.00      Open
  LINK-131              0.09      0.00      0.00      Open
  LINK-132             -0.45      0.00      0.00      Open
  LINK-133             -0.23      0.00      0.00      Open
  LINK-134             -0.03      0.00      0.00      Open
  LINK-135              0.22      0.00      0.00      Open
  LINK-136             -0.25      0.00      0.00      Open
  LINK-137              0.45      0.00      0.00      Open
  LINK-138             -0.70      0.00      0.00      Open
  LINK-139              0.20      0.00      0.00      Open
  LINK-140             -1.34      0.01      0.00      Open
  LINK-141             -1.28      0.01      0.00      Open
  LINK-142             -2.10      0.01      0.00      Open


  Page 113                                                              
  Link Results at 15:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143             -4.43      0.02      0.00      Open
  LINK-144             -0.07      0.00      0.00      Open
  LINK-145             -0.65      0.00      0.00      Open
  LINK-146             -1.04      0.01      0.00      Open
  LINK-147             -0.26      0.00      0.00      Open
  LINK-148              1.30      0.01      0.00      Open
  LINK-149              0.77      0.00      0.00      Open
  LINK-150             -0.35      0.00      0.00      Open
  LINK-151              0.82      0.01      0.00      Open
  LINK-152             -0.75      0.00      0.00      Open
  LINK-153              1.18      0.01      0.00      Open
  LINK-154              0.25      0.00      0.00      Open
  LINK-155              0.04      0.00      0.00      Open
  LINK-156             -0.15      0.00      0.00      Open
  LINK-157             -0.36      0.00      0.00      Open
  LINK-158             -0.17      0.00      0.00      Open
  LINK-159              0.22      0.00      0.00      Open
  LINK-160              0.13      0.00      0.00      Open
  LINK-161             -0.42      0.00      0.00      Open
  LINK-162             -0.82      0.00      0.00      Open
  LINK-163             -0.82      0.00      0.00      Open
  LINK-164             -1.11      0.00      0.00      Open
  LINK-165             -7.23      0.01      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.28      0.00      0.00      Open
  LINK-169              0.82      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.10      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            24.51      0.10    197.88    Active Valve
  VALVE-176            18.18      0.21    187.24    Active Valve
  VALVE-177             0.82      0.01    200.40    Active Valve
  VALVE-178             0.28      0.00    110.86    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 114                                                              
  Node Results at 16:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.08    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.08    659.93    128.60      0.00
  JUNCTION-3            0.44    659.93    100.47      0.00
  JUNCTION-4            0.38    659.93     78.91      0.00
  JUNCTION-5            0.35    659.93     71.80      0.00
  JUNCTION-6            0.19    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.15    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.10    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.13    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.57    659.93    119.10      0.00
  JUNCTION-18           0.62    659.93     78.77      0.00
  JUNCTION-19           0.46    857.79    129.50      0.00
  JUNCTION-20           0.26    857.79    104.02      0.00
  JUNCTION-21           0.00    857.79     88.99      0.00
  JUNCTION-22           0.43    857.79    100.45      0.00
  JUNCTION-23           0.32    857.79    109.82      0.00
  JUNCTION-24           0.00    857.79     95.84      0.00
  JUNCTION-25           0.60    857.79     88.33      0.00
  JUNCTION-26           0.00    857.79     75.55      0.00
  JUNCTION-27           1.24    857.79     72.42      0.00
  JUNCTION-28           0.21    857.79     67.64      0.00
  JUNCTION-29           0.00    857.79      4.99      0.00
  JUNCTION-30          11.68    857.79     96.10      0.00
  JUNCTION-31           0.24    857.79    111.51      0.00
  JUNCTION-32           0.62    857.79    100.50      0.00
  JUNCTION-33           0.10    857.79    101.83      0.00
  JUNCTION-34           3.70    857.79    285.02      0.00
  JUNCTION-35           0.92    857.79     89.18      0.00
  JUNCTION-36           0.00    857.79     96.92      0.00
  JUNCTION-37           0.33    857.79     78.31      0.00
  JUNCTION-38           0.00    857.79     91.55      0.00
  JUNCTION-39           0.49    857.79     66.99      0.00
  JUNCTION-40           0.34    857.79     50.33      0.00
  JUNCTION-41           0.31    857.79     68.27      0.00
  JUNCTION-42           1.14    857.79     56.22      0.00
  JUNCTION-43           0.33    857.79     88.70      0.00
  JUNCTION-44           0.52    857.79     77.69      0.00
  JUNCTION-45           0.94    952.85     89.06      0.00
  JUNCTION-46           0.44    952.85     57.46      0.00


  Page 115                                                              
  Node Results at 16:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.79     94.17      0.00
  JUNCTION-48           0.00    857.79     95.47      0.00
  JUNCTION-49           0.11    857.79    101.34      0.00
  JUNCTION-50           0.38    857.79    106.90      0.00
  JUNCTION-51           0.30    857.79    101.44      0.00
  JUNCTION-52           0.49    857.79    105.95      0.00
  JUNCTION-53           0.30    857.79    108.39      0.00
  JUNCTION-54           0.42    857.79    110.79      0.00
  JUNCTION-55           0.31    857.79    110.25      0.00
  JUNCTION-56           0.00    857.79    108.69      0.00
  JUNCTION-57           0.04    857.79    103.91      0.00
  JUNCTION-58           2.20    857.79    107.28      0.00
  JUNCTION-59           0.00    857.79    102.62      0.00
  JUNCTION-60           0.00    857.79    101.31      0.00
  JUNCTION-61           0.00    857.79    100.70      0.00
  JUNCTION-62           0.00    857.79    100.69      0.00
  JUNCTION-63           0.00    857.79    101.32      0.00
  JUNCTION-64           0.00    857.79    101.68      0.00
  JUNCTION-65           0.00    857.79    103.31      0.00
  JUNCTION-66           0.00    857.79    103.16      0.00
  JUNCTION-67           0.00    857.79    101.08      0.00
  JUNCTION-68           2.09    857.79    104.30      0.00
  JUNCTION-69           0.25    857.79    100.43      0.00
  JUNCTION-70           0.63    857.79    103.42      0.00
  JUNCTION-71           0.20    857.79     97.76      0.00
  JUNCTION-72           0.28    857.79    102.02      0.00
  JUNCTION-73           0.26    857.79    102.87      0.00
  JUNCTION-74           0.11    857.79    102.02      0.00
  JUNCTION-75           0.25    857.79     99.07      0.00
  JUNCTION-76           0.27    857.79    101.93      0.00
  JUNCTION-77           0.18    857.79    101.02      0.00
  JUNCTION-78           0.00    857.79    103.89      0.00
  JUNCTION-79           0.00    857.79    103.95      0.00
  JUNCTION-80           0.00    857.79    104.38      0.00
  JUNCTION-81           0.35    857.79    101.48      0.00
  JUNCTION-82           1.02    857.79    103.57      0.00
  JUNCTION-83           0.75    857.79    104.03      0.00
  JUNCTION-84           0.29    857.79    103.06      0.00
  JUNCTION-85           0.00    857.79    102.93      0.00
  JUNCTION-86           0.00    857.79    101.53      0.00
  JUNCTION-87           0.00    857.79    102.05      0.00
  JUNCTION-88           0.00    857.79    102.30      0.00
  JUNCTION-89           0.73    857.79    100.08      0.00
  JUNCTION-90           0.00    857.79     92.60      0.00
  JUNCTION-91           0.00    857.79     95.48      0.00
  JUNCTION-92           0.00    857.79     99.46      0.00
  JUNCTION-93           1.40    857.79     92.75      0.00


  Page 116                                                              
  Node Results at 16:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.21    857.79     97.19      0.00
  JUNCTION-95           0.30    857.79     98.33      0.00
  JUNCTION-96           0.61    857.79     99.07      0.00
  JUNCTION-97           0.44    857.79     99.14      0.00
  JUNCTION-98           0.60    857.79     93.05      0.00
  JUNCTION-99           0.72    857.79     93.55      0.00
  JUNCTION-100          0.59    857.79     95.28      0.00
  JUNCTION-101          0.07    857.79     92.16      0.00
  JUNCTION-102         10.21   1153.25     25.64      0.00
  JUNCTION-103          0.00   1153.25     52.65      0.00
  JUNCTION-104          0.00   1153.25    126.79      0.00
  JUNCTION-105          0.00    857.79    371.68      0.00
  JUNCTION-106          0.00   1153.25    499.70      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.79    371.68      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    857.78    140.73      0.00
  JUNCTION-116          0.46    659.93     55.00      0.00
  JUNCTION-117          4.93    659.93    110.89      0.00
  JUNCTION-118         10.54    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.25    131.83      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.25     85.03      0.00
  JUNCTION-122          0.14   1042.39     37.00      0.00
  JUNCTION-123          0.32   1042.39    123.23      0.00
  JUNCTION-124          0.10    857.79     43.24      0.00
  JUNCTION-125          0.00    857.79    183.63      0.00
  JUNCTION-126         19.77    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -82.34    857.79      6.02      0.00 Tank
  TANK-131            -12.05   1153.25      7.00      0.00 Tank
  
  Link Results at 16:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               19.76      0.02      0.00      Open
  LINK-1               -3.24      0.02      0.00      Open
  LINK-2               -1.62      0.01      0.00      Open
  LINK-3               -0.88      0.01      0.00      Open
  LINK-6                2.96      0.02      0.00      Open
  LINK-7               -4.88      0.03      0.00      Open


  Page 117                                                              
  Link Results at 16:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                5.06      0.03      0.00      Open
  LINK-10               3.16      0.02      0.00      Open
  LINK-11               5.22      0.03      0.00      Open
  LINK-12               2.06      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.17      0.00      0.00      Open
  LINK-22               0.17      0.00      0.00      Open
  LINK-23               1.56      0.01      0.00      Open
  LINK-24               1.26      0.01      0.00      Open
  LINK-25               0.17      0.00      0.00      Open
  LINK-26               0.17      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -34.57      0.06      0.00      Open
  LINK-29             -40.40      0.06      0.00      Open
  LINK-30              -1.70      0.01      0.00      Open
  LINK-31              82.34      0.06      0.00      Open
  LINK-32              -0.24      0.00      0.00      Open
  LINK-33               0.10      0.00      0.00      Open
  LINK-34               0.33      0.00      0.00      Open
  LINK-35              -3.71      0.00      0.00      Open
  LINK-36               1.27      0.01      0.00      Open
  LINK-37              -1.70      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -35.23      0.06      0.00      Open
  LINK-40             -40.60      0.04      0.00      Open
  LINK-41              40.86      0.07      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.21      0.00      0.00      Open
  LINK-44             -36.51      0.04      0.00      Open
  LINK-45              32.62      0.02      0.00      Open
  LINK-46              25.57      0.02      0.00      Open
  LINK-47             -74.93      0.05      0.00      Open
  LINK-48             -72.60      0.05      0.00      Open
  LINK-49             -72.53      0.05      0.00      Open
  LINK-50             -73.82      0.05      0.00      Open
  LINK-51             -79.57      0.06      0.00      Open
  LINK-52              10.19      0.03      0.00      Open
  LINK-53               8.14      0.02      0.00      Open
  LINK-54               5.92      0.02      0.00      Open


  Page 118                                                              
  Link Results at 16:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -0.58      0.00      0.00      Open
  LINK-56              -0.25      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.18      0.01      0.00      Open
  LINK-59               0.73      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.23      0.01      0.00      Open
  LINK-62              -1.45      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.78      0.01      0.00      Open
  LINK-65               1.58      0.01      0.00      Open
  LINK-66              -4.51      0.03      0.00      Open
  LINK-67              -2.34      0.01      0.00      Open
  LINK-68               0.67      0.00      0.00      Open
  LINK-69              -3.34      0.02      0.00      Open
  LINK-70              -1.29      0.01      0.00      Open
  LINK-71              -2.56      0.02      0.00      Open
  LINK-72             -82.34      0.06      0.00      Open
  LINK-73              -4.09      0.03      0.00      Open
  LINK-74              -2.05      0.01      0.00      Open
  LINK-75              -2.72      0.02      0.00      Open
  LINK-76              -5.38      0.03      0.00      Open
  LINK-77               2.55      0.02      0.00      Open
  LINK-78               1.16      0.01      0.00      Open
  LINK-79              -0.67      0.00      0.00      Open
  LINK-80               1.53      0.01      0.00      Open
  LINK-81               2.04      0.01      0.00      Open
  LINK-82              -1.00      0.01      0.00      Open
  LINK-83               6.63      0.03      0.00      Open
  LINK-84               4.35      0.02      0.00      Open
  LINK-85               5.60      0.02      0.00      Open
  LINK-86               1.97      0.01      0.00      Open
  LINK-87               1.20      0.01      0.00      Open
  LINK-88               1.66      0.01      0.00      Open
  LINK-89              -0.77      0.00      0.00      Open
  LINK-90               1.60      0.01      0.00      Open
  LINK-91               0.98      0.01      0.00      Open
  LINK-92               7.41      0.03      0.00      Open
  LINK-93               1.32      0.01      0.00      Open
  LINK-94               0.39      0.00      0.00      Open
  LINK-95              -0.92      0.01      0.00      Open
  LINK-96               1.32      0.01      0.00      Open
  LINK-97               0.62      0.00      0.00      Open
  LINK-98               0.42      0.00      0.00      Open
  LINK-99               0.62      0.00      0.00      Open
  LINK-100              0.39      0.00      0.00      Open
  LINK-101             -0.70      0.00      0.00      Open


  Page 119                                                              
  Link Results at 16:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -0.35      0.00      0.00      Open
  LINK-103             -0.70      0.00      0.00      Open
  LINK-104             -0.36      0.00      0.00      Open
  LINK-105             -3.89      0.02      0.00      Open
  LINK-106              0.22      0.00      0.00      Open
  LINK-107              1.32      0.01      0.00      Open
  LINK-108             -0.20      0.00      0.00      Open
  LINK-109              3.12      0.01      0.00      Open
  LINK-110              1.47      0.01      0.00      Open
  LINK-111              0.34      0.00      0.00      Open
  LINK-112              0.50      0.00      0.00      Open
  LINK-113             -1.40      0.01      0.00      Open
  LINK-114              0.05      0.00      0.00      Open
  LINK-115             -0.37      0.00      0.00      Open
  LINK-116              0.18      0.00      0.00      Open
  LINK-117             -0.31      0.00      0.00      Open
  LINK-118              0.23      0.00      0.00      Open
  LINK-119              0.24      0.00      0.00      Open
  LINK-120             -0.77      0.00      0.00      Open
  LINK-121             -0.27      0.00      0.00      Open
  LINK-122              0.08      0.00      0.00      Open
  LINK-123              0.83      0.00      0.00      Open
  LINK-124              0.27      0.00      0.00      Open
  LINK-125             -0.83      0.00      0.00      Open
  LINK-126             -0.35      0.00      0.00      Open
  LINK-127              0.56      0.00      0.00      Open
  LINK-128              0.29      0.00      0.00      Open
  LINK-129             -0.31      0.00      0.00      Open
  LINK-130             -0.75      0.00      0.00      Open
  LINK-131              0.15      0.00      0.00      Open
  LINK-132             -0.76      0.00      0.00      Open
  LINK-133             -0.39      0.00      0.00      Open
  LINK-134             -0.05      0.00      0.00      Open
  LINK-135              0.37      0.00      0.00      Open
  LINK-136             -0.42      0.00      0.00      Open
  LINK-137              0.75      0.00      0.00      Open
  LINK-138             -1.17      0.00      0.00      Open
  LINK-139              0.34      0.00      0.00      Open
  LINK-140             -2.24      0.01      0.00      Open
  LINK-141             -2.13      0.01      0.00      Open
  LINK-142             -3.50      0.01      0.00      Open
  LINK-143             -7.39      0.03      0.00      Open
  LINK-144             -0.11      0.00      0.00      Open
  LINK-145             -1.08      0.01      0.00      Open
  LINK-146             -1.73      0.01      0.00      Open
  LINK-147             -0.43      0.00      0.00      Open
  LINK-148              2.16      0.01      0.00      Open


  Page 120                                                              
  Link Results at 16:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              1.28      0.01      0.00      Open
  LINK-150             -0.58      0.00      0.00      Open
  LINK-151              1.37      0.01      0.00      Open
  LINK-152             -1.25      0.01      0.00      Open
  LINK-153              1.97      0.01      0.00      Open
  LINK-154              0.42      0.00      0.00      Open
  LINK-155              0.06      0.00      0.00      Open
  LINK-156             -0.25      0.00      0.00      Open
  LINK-157             -0.60      0.00      0.00      Open
  LINK-158             -0.28      0.00      0.00      Open
  LINK-159              0.36      0.00      0.00      Open
  LINK-160              0.21      0.00      0.00      Open
  LINK-161             -0.70      0.00      0.00      Open
  LINK-162             -1.37      0.01      0.00      Open
  LINK-163             -1.37      0.01      0.00      Open
  LINK-164             -1.84      0.01      0.00      Open
  LINK-165            -12.05      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.47      0.00      0.00      Open
  LINK-169              1.37      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.17      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            40.86      0.17    197.85    Active Valve
  VALVE-176            30.30      0.34    187.24    Active Valve
  VALVE-177             1.37      0.02    200.39    Active Valve
  VALVE-178             0.47      0.01    110.85    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 17:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.07    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.07    659.93    128.60      0.00
  JUNCTION-3            0.40    659.93    100.47      0.00
  JUNCTION-4            0.35    659.93     78.91      0.00
  JUNCTION-5            0.32    659.93     71.80      0.00
  JUNCTION-6            0.17    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.14    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00


  Page 121                                                              
  Node Results at 17:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.09    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.12    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.31    659.93    119.10      0.00
  JUNCTION-18           0.56    659.93     78.77      0.00
  JUNCTION-19           0.41    857.76    129.48      0.00
  JUNCTION-20           0.23    857.76    104.01      0.00
  JUNCTION-21           0.00    857.76     88.97      0.00
  JUNCTION-22           0.39    857.76    100.44      0.00
  JUNCTION-23           0.29    857.76    109.81      0.00
  JUNCTION-24           0.00    857.76     95.83      0.00
  JUNCTION-25           0.54    857.76     88.32      0.00
  JUNCTION-26           0.00    857.76     75.54      0.00
  JUNCTION-27           1.12    857.76     72.41      0.00
  JUNCTION-28           0.19    857.76     67.63      0.00
  JUNCTION-29           0.00    857.76      4.98      0.00
  JUNCTION-30          10.51    857.76     96.09      0.00
  JUNCTION-31           0.21    857.76    111.50      0.00
  JUNCTION-32           0.55    857.76    100.49      0.00
  JUNCTION-33           0.09    857.76    101.82      0.00
  JUNCTION-34           3.33    857.76    285.01      0.00
  JUNCTION-35           0.83    857.76     89.17      0.00
  JUNCTION-36           0.00    857.76     96.91      0.00
  JUNCTION-37           0.30    857.76     78.30      0.00
  JUNCTION-38           0.00    857.76     91.54      0.00
  JUNCTION-39           0.44    857.76     66.98      0.00
  JUNCTION-40           0.31    857.76     50.32      0.00
  JUNCTION-41           0.27    857.76     68.26      0.00
  JUNCTION-42           1.03    857.76     56.20      0.00
  JUNCTION-43           0.30    857.76     88.68      0.00
  JUNCTION-44           0.47    857.76     77.67      0.00
  JUNCTION-45           0.84    952.85     89.06      0.00
  JUNCTION-46           0.39    952.85     57.46      0.00
  JUNCTION-47           0.00    857.76     94.15      0.00
  JUNCTION-48           0.00    857.76     95.46      0.00
  JUNCTION-49           0.10    857.76    101.33      0.00
  JUNCTION-50           0.34    857.76    106.89      0.00
  JUNCTION-51           0.27    857.76    101.43      0.00
  JUNCTION-52           0.44    857.76    105.94      0.00
  JUNCTION-53           0.27    857.76    108.38      0.00
  JUNCTION-54           0.38    857.76    110.77      0.00
  JUNCTION-55           0.28    857.76    110.24      0.00
  JUNCTION-56           0.00    857.76    108.68      0.00


  Page 122                                                              
  Node Results at 17:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.04    857.76    103.90      0.00
  JUNCTION-58           1.98    857.76    107.26      0.00
  JUNCTION-59           0.00    857.76    102.61      0.00
  JUNCTION-60           0.00    857.76    101.29      0.00
  JUNCTION-61           0.00    857.76    100.69      0.00
  JUNCTION-62           0.00    857.76    100.68      0.00
  JUNCTION-63           0.00    857.76    101.31      0.00
  JUNCTION-64           0.00    857.76    101.67      0.00
  JUNCTION-65           0.00    857.76    103.29      0.00
  JUNCTION-66           0.00    857.76    103.14      0.00
  JUNCTION-67           0.00    857.76    101.07      0.00
  JUNCTION-68           1.88    857.76    104.29      0.00
  JUNCTION-69           0.22    857.76    100.42      0.00
  JUNCTION-70           0.56    857.76    103.41      0.00
  JUNCTION-71           0.18    857.76     97.74      0.00
  JUNCTION-72           0.25    857.76    102.00      0.00
  JUNCTION-73           0.24    857.76    102.86      0.00
  JUNCTION-74           0.10    857.76    102.01      0.00
  JUNCTION-75           0.23    857.76     99.05      0.00
  JUNCTION-76           0.24    857.76    101.92      0.00
  JUNCTION-77           0.16    857.76    101.01      0.00
  JUNCTION-78           0.00    857.76    103.88      0.00
  JUNCTION-79           0.00    857.76    103.94      0.00
  JUNCTION-80           0.00    857.76    104.37      0.00
  JUNCTION-81           0.31    857.76    101.47      0.00
  JUNCTION-82           0.92    857.76    103.56      0.00
  JUNCTION-83           0.68    857.76    104.01      0.00
  JUNCTION-84           0.26    857.76    103.05      0.00
  JUNCTION-85           0.00    857.76    102.91      0.00
  JUNCTION-86           0.00    857.76    101.51      0.00
  JUNCTION-87           0.00    857.76    102.04      0.00
  JUNCTION-88           0.00    857.76    102.29      0.00
  JUNCTION-89           0.66    857.76    100.07      0.00
  JUNCTION-90           0.00    857.76     92.58      0.00
  JUNCTION-91           0.00    857.76     95.47      0.00
  JUNCTION-92           0.00    857.76     99.45      0.00
  JUNCTION-93           1.26    857.76     92.74      0.00
  JUNCTION-94           0.19    857.76     97.18      0.00
  JUNCTION-95           0.27    857.76     98.32      0.00
  JUNCTION-96           0.55    857.76     99.06      0.00
  JUNCTION-97           0.40    857.76     99.13      0.00
  JUNCTION-98           0.54    857.76     93.03      0.00
  JUNCTION-99           0.65    857.76     93.54      0.00
  JUNCTION-100          0.53    857.76     95.27      0.00
  JUNCTION-101          0.06    857.76     92.15      0.00
  JUNCTION-102          9.19   1153.23     25.64      0.00
  JUNCTION-103          0.00   1153.23     52.65      0.00


  Page 123                                                              
  Node Results at 17:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1153.23    126.78      0.00
  JUNCTION-105          0.00    857.76    371.67      0.00
  JUNCTION-106          0.00   1153.23    499.70      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.76    371.67      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    857.76    140.72      0.00
  JUNCTION-116          0.41    659.93     55.00      0.00
  JUNCTION-117          4.44    659.93    110.89      0.00
  JUNCTION-118          9.48    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.23    131.82      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.23     85.03      0.00
  JUNCTION-122          0.13   1042.39     37.00      0.00
  JUNCTION-123          0.29   1042.39    123.23      0.00
  JUNCTION-124          0.09    857.76     43.23      0.00
  JUNCTION-125          0.00    857.76    183.62      0.00
  JUNCTION-126         17.79    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -74.11    857.76      6.01      0.00 Tank
  TANK-131            -10.85   1153.23      6.99      0.00 Tank
  
  Link Results at 17:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               17.79      0.02      0.00      Open
  LINK-1               -2.91      0.02      0.00      Open
  LINK-2               -1.45      0.01      0.00      Open
  LINK-3               -0.79      0.01      0.00      Open
  LINK-6                2.67      0.02      0.00      Open
  LINK-7               -4.39      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                4.56      0.03      0.00      Open
  LINK-10               2.85      0.02      0.00      Open
  LINK-11               4.70      0.03      0.00      Open
  LINK-12               1.85      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 124                                                              
  Link Results at 17:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.15      0.00      0.00      Open
  LINK-22               0.16      0.00      0.00      Open
  LINK-23               1.41      0.01      0.00      Open
  LINK-24               1.13      0.01      0.00      Open
  LINK-25               0.16      0.00      0.00      Open
  LINK-26               0.16      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -31.11      0.05      0.00      Open
  LINK-29             -36.36      0.06      0.00      Open
  LINK-30              -1.53      0.01      0.00      Open
  LINK-31              74.11      0.05      0.00      Open
  LINK-32              -0.21      0.00      0.00      Open
  LINK-33               0.09      0.00      0.00      Open
  LINK-34               0.29      0.00      0.00      Open
  LINK-35              -3.34      0.00      0.00      Open
  LINK-36               1.14      0.01      0.00      Open
  LINK-37              -1.53      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -31.71      0.05      0.00      Open
  LINK-40             -36.54      0.04      0.00      Open
  LINK-41              36.77      0.06      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.19      0.00      0.00      Open
  LINK-44             -32.86      0.03      0.00      Open
  LINK-45              29.36      0.02      0.00      Open
  LINK-46              23.01      0.02      0.00      Open
  LINK-47             -67.44      0.05      0.00      Open
  LINK-48             -65.34      0.05      0.00      Open
  LINK-49             -65.28      0.05      0.00      Open
  LINK-50             -66.44      0.05      0.00      Open
  LINK-51             -71.62      0.05      0.00      Open
  LINK-52               9.17      0.03      0.00      Open
  LINK-53               7.33      0.02      0.00      Open
  LINK-54               5.33      0.02      0.00      Open
  LINK-55              -0.52      0.00      0.00      Open
  LINK-56              -0.23      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.06      0.01      0.00      Open
  LINK-59               0.65      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.01      0.01      0.00      Open
  LINK-62              -1.31      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.60      0.01      0.00      Open


  Page 125                                                              
  Link Results at 17:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65               1.43      0.01      0.00      Open
  LINK-66              -4.06      0.03      0.00      Open
  LINK-67              -2.10      0.01      0.00      Open
  LINK-68               0.60      0.00      0.00      Open
  LINK-69              -3.00      0.02      0.00      Open
  LINK-70              -1.16      0.01      0.00      Open
  LINK-71              -2.30      0.01      0.00      Open
  LINK-72             -74.11      0.05      0.00      Open
  LINK-73              -3.68      0.02      0.00      Open
  LINK-74              -1.84      0.01      0.00      Open
  LINK-75              -2.45      0.02      0.00      Open
  LINK-76              -4.84      0.03      0.00      Open
  LINK-77               2.29      0.01      0.00      Open
  LINK-78               1.05      0.01      0.00      Open
  LINK-79              -0.60      0.00      0.00      Open
  LINK-80               1.38      0.01      0.00      Open
  LINK-81               1.84      0.01      0.00      Open
  LINK-82              -0.90      0.01      0.00      Open
  LINK-83               5.97      0.02      0.00      Open
  LINK-84               3.92      0.02      0.00      Open
  LINK-85               5.04      0.02      0.00      Open
  LINK-86               1.77      0.01      0.00      Open
  LINK-87               1.08      0.01      0.00      Open
  LINK-88               1.50      0.01      0.00      Open
  LINK-89              -0.70      0.00      0.00      Open
  LINK-90               1.44      0.01      0.00      Open
  LINK-91               0.88      0.01      0.00      Open
  LINK-92               6.67      0.03      0.00      Open
  LINK-93               1.19      0.01      0.00      Open
  LINK-94               0.36      0.00      0.00      Open
  LINK-95              -0.83      0.01      0.00      Open
  LINK-96               1.19      0.01      0.00      Open
  LINK-97               0.56      0.00      0.00      Open
  LINK-98               0.37      0.00      0.00      Open
  LINK-99               0.56      0.00      0.00      Open
  LINK-100              0.35      0.00      0.00      Open
  LINK-101             -0.63      0.00      0.00      Open
  LINK-102             -0.31      0.00      0.00      Open
  LINK-103             -0.63      0.00      0.00      Open
  LINK-104             -0.32      0.00      0.00      Open
  LINK-105             -3.50      0.01      0.00      Open
  LINK-106              0.20      0.00      0.00      Open
  LINK-107              1.19      0.01      0.00      Open
  LINK-108             -0.18      0.00      0.00      Open
  LINK-109              2.81      0.01      0.00      Open
  LINK-110              1.32      0.01      0.00      Open
  LINK-111              0.31      0.00      0.00      Open


  Page 126                                                              
  Link Results at 17:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              0.45      0.00      0.00      Open
  LINK-113             -1.26      0.01      0.00      Open
  LINK-114              0.04      0.00      0.00      Open
  LINK-115             -0.33      0.00      0.00      Open
  LINK-116              0.16      0.00      0.00      Open
  LINK-117             -0.28      0.00      0.00      Open
  LINK-118              0.21      0.00      0.00      Open
  LINK-119              0.21      0.00      0.00      Open
  LINK-120             -0.70      0.00      0.00      Open
  LINK-121             -0.24      0.00      0.00      Open
  LINK-122              0.07      0.00      0.00      Open
  LINK-123              0.74      0.00      0.00      Open
  LINK-124              0.24      0.00      0.00      Open
  LINK-125             -0.74      0.00      0.00      Open
  LINK-126             -0.31      0.00      0.00      Open
  LINK-127              0.50      0.00      0.00      Open
  LINK-128              0.26      0.00      0.00      Open
  LINK-129             -0.28      0.00      0.00      Open
  LINK-130             -0.67      0.00      0.00      Open
  LINK-131              0.14      0.00      0.00      Open
  LINK-132             -0.68      0.00      0.00      Open
  LINK-133             -0.35      0.00      0.00      Open
  LINK-134             -0.04      0.00      0.00      Open
  LINK-135              0.33      0.00      0.00      Open
  LINK-136             -0.37      0.00      0.00      Open
  LINK-137              0.67      0.00      0.00      Open
  LINK-138             -1.05      0.00      0.00      Open
  LINK-139              0.31      0.00      0.00      Open
  LINK-140             -2.02      0.01      0.00      Open
  LINK-141             -1.91      0.01      0.00      Open
  LINK-142             -3.15      0.01      0.00      Open
  LINK-143             -6.65      0.03      0.00      Open
  LINK-144             -0.10      0.00      0.00      Open
  LINK-145             -0.97      0.01      0.00      Open
  LINK-146             -1.55      0.01      0.00      Open
  LINK-147             -0.39      0.00      0.00      Open
  LINK-148              1.95      0.01      0.00      Open
  LINK-149              1.15      0.01      0.00      Open
  LINK-150             -0.52      0.00      0.00      Open
  LINK-151              1.23      0.01      0.00      Open
  LINK-152             -1.13      0.01      0.00      Open
  LINK-153              1.77      0.01      0.00      Open
  LINK-154              0.37      0.00      0.00      Open
  LINK-155              0.05      0.00      0.00      Open
  LINK-156             -0.22      0.00      0.00      Open
  LINK-157             -0.54      0.00      0.00      Open
  LINK-158             -0.26      0.00      0.00      Open


  Page 127                                                              
  Link Results at 17:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              0.32      0.00      0.00      Open
  LINK-160              0.19      0.00      0.00      Open
  LINK-161             -0.63      0.00      0.00      Open
  LINK-162             -1.23      0.01      0.00      Open
  LINK-163             -1.23      0.01      0.00      Open
  LINK-164             -1.66      0.00      0.00      Open
  LINK-165            -10.85      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.42      0.00      0.00      Open
  LINK-169              1.24      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.16      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            36.77      0.15    197.82    Active Valve
  VALVE-176            27.27      0.31    187.24    Active Valve
  VALVE-177             1.23      0.01    200.38    Active Valve
  VALVE-178             0.42      0.00    110.84    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 18:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.07    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.07    659.93    128.60      0.00
  JUNCTION-3            0.40    659.93    100.47      0.00
  JUNCTION-4            0.35    659.93     78.91      0.00
  JUNCTION-5            0.32    659.93     71.80      0.00
  JUNCTION-6            0.17    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.14    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.09    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.12    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.31    659.93    119.10      0.00
  JUNCTION-18           0.56    659.93     78.77      0.00
  JUNCTION-19           0.41    857.74    129.47      0.00


  Page 128                                                              
  Node Results at 18:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           0.23    857.74    104.00      0.00
  JUNCTION-21           0.00    857.74     88.96      0.00
  JUNCTION-22           0.39    857.74    100.43      0.00
  JUNCTION-23           0.29    857.74    109.80      0.00
  JUNCTION-24           0.00    857.74     95.82      0.00
  JUNCTION-25           0.54    857.74     88.31      0.00
  JUNCTION-26           0.00    857.74     75.53      0.00
  JUNCTION-27           1.12    857.74     72.40      0.00
  JUNCTION-28           0.19    857.74     67.62      0.00
  JUNCTION-29           0.00    857.74      4.97      0.00
  JUNCTION-30          10.51    857.74     96.08      0.00
  JUNCTION-31           0.21    857.74    111.49      0.00
  JUNCTION-32           0.55    857.74    100.48      0.00
  JUNCTION-33           0.09    857.74    101.81      0.00
  JUNCTION-34           3.33    857.74    285.00      0.00
  JUNCTION-35           0.83    857.74     89.16      0.00
  JUNCTION-36           0.00    857.74     96.90      0.00
  JUNCTION-37           0.30    857.74     78.29      0.00
  JUNCTION-38           0.00    857.74     91.53      0.00
  JUNCTION-39           0.44    857.74     66.97      0.00
  JUNCTION-40           0.31    857.74     50.31      0.00
  JUNCTION-41           0.27    857.74     68.25      0.00
  JUNCTION-42           1.03    857.74     56.19      0.00
  JUNCTION-43           0.30    857.74     88.67      0.00
  JUNCTION-44           0.47    857.74     77.66      0.00
  JUNCTION-45           0.84    952.85     89.06      0.00
  JUNCTION-46           0.39    952.85     57.46      0.00
  JUNCTION-47           0.00    857.74     94.14      0.00
  JUNCTION-48           0.00    857.74     95.45      0.00
