  JUNCTION-49           0.10    857.74    101.32      0.00
  JUNCTION-50           0.34    857.74    106.88      0.00
  JUNCTION-51           0.27    857.74    101.42      0.00
  JUNCTION-52           0.44    857.74    105.93      0.00
  JUNCTION-53           0.27    857.74    108.37      0.00
  JUNCTION-54           0.38    857.74    110.76      0.00
  JUNCTION-55           0.28    857.74    110.23      0.00
  JUNCTION-56           0.00    857.74    108.67      0.00
  JUNCTION-57           0.04    857.74    103.89      0.00
  JUNCTION-58           1.98    857.74    107.25      0.00
  JUNCTION-59           0.00    857.74    102.60      0.00
  JUNCTION-60           0.00    857.74    101.28      0.00
  JUNCTION-61           0.00    857.74    100.68      0.00
  JUNCTION-62           0.00    857.74    100.67      0.00
  JUNCTION-63           0.00    857.74    101.30      0.00
  JUNCTION-64           0.00    857.74    101.66      0.00
  JUNCTION-65           0.00    857.74    103.28      0.00
  JUNCTION-66           0.00    857.74    103.13      0.00


  Page 129                                                              
  Node Results at 18:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.74    101.06      0.00
  JUNCTION-68           1.88    857.74    104.28      0.00
  JUNCTION-69           0.22    857.74    100.41      0.00
  JUNCTION-70           0.56    857.74    103.40      0.00
  JUNCTION-71           0.18    857.74     97.73      0.00
  JUNCTION-72           0.25    857.74    101.99      0.00
  JUNCTION-73           0.24    857.74    102.85      0.00
  JUNCTION-74           0.10    857.74    102.00      0.00
  JUNCTION-75           0.23    857.74     99.04      0.00
  JUNCTION-76           0.24    857.74    101.91      0.00
  JUNCTION-77           0.16    857.74    101.00      0.00
  JUNCTION-78           0.00    857.74    103.87      0.00
  JUNCTION-79           0.00    857.74    103.93      0.00
  JUNCTION-80           0.00    857.74    104.36      0.00
  JUNCTION-81           0.31    857.74    101.46      0.00
  JUNCTION-82           0.92    857.74    103.55      0.00
  JUNCTION-83           0.68    857.74    104.00      0.00
  JUNCTION-84           0.26    857.74    103.04      0.00
  JUNCTION-85           0.00    857.74    102.90      0.00
  JUNCTION-86           0.00    857.74    101.50      0.00
  JUNCTION-87           0.00    857.74    102.03      0.00
  JUNCTION-88           0.00    857.74    102.28      0.00
  JUNCTION-89           0.66    857.74    100.06      0.00
  JUNCTION-90           0.00    857.74     92.57      0.00
  JUNCTION-91           0.00    857.74     95.46      0.00
  JUNCTION-92           0.00    857.74     99.44      0.00
  JUNCTION-93           1.26    857.74     92.73      0.00
  JUNCTION-94           0.19    857.74     97.17      0.00
  JUNCTION-95           0.27    857.74     98.31      0.00
  JUNCTION-96           0.55    857.74     99.05      0.00
  JUNCTION-97           0.40    857.74     99.12      0.00
  JUNCTION-98           0.54    857.74     93.02      0.00
  JUNCTION-99           0.65    857.74     93.53      0.00
  JUNCTION-100          0.53    857.74     95.26      0.00
  JUNCTION-101          0.06    857.74     92.14      0.00
  JUNCTION-102          9.19   1153.22     25.63      0.00
  JUNCTION-103          0.00   1153.22     52.64      0.00
  JUNCTION-104          0.00   1153.22    126.78      0.00
  JUNCTION-105          0.00    857.74    371.66      0.00
  JUNCTION-106          0.00   1153.22    499.69      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.74    371.66      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    857.73    140.71      0.00


  Page 130                                                              
  Node Results at 18:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          0.41    659.93     55.00      0.00
  JUNCTION-117          4.44    659.93    110.89      0.00
  JUNCTION-118          9.48    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.22    131.82      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.22     85.02      0.00
  JUNCTION-122          0.13   1042.39     37.00      0.00
  JUNCTION-123          0.29   1042.39    123.23      0.00
  JUNCTION-124          0.09    857.74     43.22      0.00
  JUNCTION-125          0.00    857.74    183.61      0.00
  JUNCTION-126         17.79    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -74.11    857.74      6.00      0.00 Tank
  TANK-131            -10.85   1153.22      6.99      0.00 Tank
  
  Link Results at 18:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               17.79      0.02      0.00      Open
  LINK-1               -2.91      0.02      0.00      Open
  LINK-2               -1.45      0.01      0.00      Open
  LINK-3               -0.79      0.01      0.00      Open
  LINK-6                2.67      0.02      0.00      Open
  LINK-7               -4.39      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                4.56      0.03      0.00      Open
  LINK-10               2.85      0.02      0.00      Open
  LINK-11               4.70      0.03      0.00      Open
  LINK-12               1.85      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.15      0.00      0.00      Open
  LINK-22               0.16      0.00      0.00      Open
  LINK-23               1.41      0.01      0.00      Open
  LINK-24               1.13      0.01      0.00      Open
  LINK-25               0.16      0.00      0.00      Open
  LINK-26               0.16      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 131                                                              
  Link Results at 18:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28             -31.11      0.05      0.00      Open
  LINK-29             -36.36      0.06      0.00      Open
  LINK-30              -1.53      0.01      0.00      Open
  LINK-31              74.11      0.05      0.00      Open
  LINK-32              -0.21      0.00      0.00      Open
  LINK-33               0.09      0.00      0.00      Open
  LINK-34               0.29      0.00      0.00      Open
  LINK-35              -3.34      0.00      0.00      Open
  LINK-36               1.14      0.01      0.00      Open
  LINK-37              -1.53      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -31.71      0.05      0.00      Open
  LINK-40             -36.54      0.04      0.00      Open
  LINK-41              36.77      0.06      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.19      0.00      0.00      Open
  LINK-44             -32.86      0.03      0.00      Open
  LINK-45              29.36      0.02      0.00      Open
  LINK-46              23.01      0.02      0.00      Open
  LINK-47             -67.44      0.05      0.00      Open
  LINK-48             -65.34      0.05      0.00      Open
  LINK-49             -65.28      0.05      0.00      Open
  LINK-50             -66.44      0.05      0.00      Open
  LINK-51             -71.62      0.05      0.00      Open
  LINK-52               9.17      0.03      0.00      Open
  LINK-53               7.33      0.02      0.00      Open
  LINK-54               5.33      0.02      0.00      Open
  LINK-55              -0.52      0.00      0.00      Open
  LINK-56              -0.23      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.06      0.01      0.00      Open
  LINK-59               0.65      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.01      0.01      0.00      Open
  LINK-62              -1.31      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.60      0.01      0.00      Open
  LINK-65               1.43      0.01      0.00      Open
  LINK-66              -4.06      0.03      0.00      Open
  LINK-67              -2.10      0.01      0.00      Open
  LINK-68               0.60      0.00      0.00      Open
  LINK-69              -3.00      0.02      0.00      Open
  LINK-70              -1.16      0.01      0.00      Open
  LINK-71              -2.30      0.01      0.00      Open
  LINK-72             -74.11      0.05      0.00      Open
  LINK-73              -3.68      0.02      0.00      Open
  LINK-74              -1.84      0.01      0.00      Open


  Page 132                                                              
  Link Results at 18:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75              -2.45      0.02      0.00      Open
  LINK-76              -4.84      0.03      0.00      Open
  LINK-77               2.29      0.01      0.00      Open
  LINK-78               1.05      0.01      0.00      Open
  LINK-79              -0.60      0.00      0.00      Open
  LINK-80               1.38      0.01      0.00      Open
  LINK-81               1.84      0.01      0.00      Open
  LINK-82              -0.90      0.01      0.00      Open
  LINK-83               5.97      0.02      0.00      Open
  LINK-84               3.92      0.02      0.00      Open
  LINK-85               5.04      0.02      0.00      Open
  LINK-86               1.77      0.01      0.00      Open
  LINK-87               1.08      0.01      0.00      Open
  LINK-88               1.50      0.01      0.00      Open
  LINK-89              -0.70      0.00      0.00      Open
  LINK-90               1.44      0.01      0.00      Open
  LINK-91               0.88      0.01      0.00      Open
  LINK-92               6.67      0.03      0.00      Open
  LINK-93               1.19      0.01      0.00      Open
  LINK-94               0.36      0.00      0.00      Open
  LINK-95              -0.83      0.01      0.00      Open
  LINK-96               1.19      0.01      0.00      Open
  LINK-97               0.56      0.00      0.00      Open
  LINK-98               0.37      0.00      0.00      Open
  LINK-99               0.56      0.00      0.00      Open
  LINK-100              0.35      0.00      0.00      Open
  LINK-101             -0.63      0.00      0.00      Open
  LINK-102             -0.31      0.00      0.00      Open
  LINK-103             -0.63      0.00      0.00      Open
  LINK-104             -0.32      0.00      0.00      Open
  LINK-105             -3.50      0.01      0.00      Open
  LINK-106              0.20      0.00      0.00      Open
  LINK-107              1.19      0.01      0.00      Open
  LINK-108             -0.18      0.00      0.00      Open
  LINK-109              2.81      0.01      0.00      Open
  LINK-110              1.32      0.01      0.00      Open
  LINK-111              0.31      0.00      0.00      Open
  LINK-112              0.45      0.00      0.00      Open
  LINK-113             -1.26      0.01      0.00      Open
  LINK-114              0.04      0.00      0.00      Open
  LINK-115             -0.33      0.00      0.00      Open
  LINK-116              0.16      0.00      0.00      Open
  LINK-117             -0.28      0.00      0.00      Open
  LINK-118              0.21      0.00      0.00      Open
  LINK-119              0.21      0.00      0.00      Open
  LINK-120             -0.70      0.00      0.00      Open
  LINK-121             -0.24      0.00      0.00      Open


  Page 133                                                              
  Link Results at 18:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.07      0.00      0.00      Open
  LINK-123              0.74      0.00      0.00      Open
  LINK-124              0.24      0.00      0.00      Open
  LINK-125             -0.74      0.00      0.00      Open
  LINK-126             -0.31      0.00      0.00      Open
  LINK-127              0.50      0.00      0.00      Open
  LINK-128              0.26      0.00      0.00      Open
  LINK-129             -0.28      0.00      0.00      Open
  LINK-130             -0.67      0.00      0.00      Open
  LINK-131              0.14      0.00      0.00      Open
  LINK-132             -0.68      0.00      0.00      Open
  LINK-133             -0.35      0.00      0.00      Open
  LINK-134             -0.04      0.00      0.00      Open
  LINK-135              0.33      0.00      0.00      Open
  LINK-136             -0.37      0.00      0.00      Open
  LINK-137              0.67      0.00      0.00      Open
  LINK-138             -1.05      0.00      0.00      Open
  LINK-139              0.31      0.00      0.00      Open
  LINK-140             -2.02      0.01      0.00      Open
  LINK-141             -1.91      0.01      0.00      Open
  LINK-142             -3.15      0.01      0.00      Open
  LINK-143             -6.65      0.03      0.00      Open
  LINK-144             -0.10      0.00      0.00      Open
  LINK-145             -0.97      0.01      0.00      Open
  LINK-146             -1.55      0.01      0.00      Open
  LINK-147             -0.39      0.00      0.00      Open
  LINK-148              1.95      0.01      0.00      Open
  LINK-149              1.15      0.01      0.00      Open
  LINK-150             -0.52      0.00      0.00      Open
  LINK-151              1.23      0.01      0.00      Open
  LINK-152             -1.13      0.01      0.00      Open
  LINK-153              1.77      0.01      0.00      Open
  LINK-154              0.37      0.00      0.00      Open
  LINK-155              0.05      0.00      0.00      Open
  LINK-156             -0.22      0.00      0.00      Open
  LINK-157             -0.54      0.00      0.00      Open
  LINK-158             -0.26      0.00      0.00      Open
  LINK-159              0.32      0.00      0.00      Open
  LINK-160              0.19      0.00      0.00      Open
  LINK-161             -0.63      0.00      0.00      Open
  LINK-162             -1.23      0.01      0.00      Open
  LINK-163             -1.23      0.01      0.00      Open
  LINK-164             -1.66      0.00      0.00      Open
  LINK-165            -10.85      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.42      0.00      0.00      Open


  Page 134                                                              
  Link Results at 18:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              1.24      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.16      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            36.77      0.15    197.80    Active Valve
  VALVE-176            27.27      0.31    187.24    Active Valve
  VALVE-177             1.23      0.01    200.37    Active Valve
  VALVE-178             0.42      0.00    110.83    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 19:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.02    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.02    659.93    128.60      0.00
  JUNCTION-3            0.13    659.93    100.47      0.00
  JUNCTION-4            0.12    659.93     78.91      0.00
  JUNCTION-5            0.11    659.93     71.80      0.00
  JUNCTION-6            0.06    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.05    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.01    579.55    106.56      0.00
  JUNCTION-11           0.03    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.04    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           0.77    659.93    119.10      0.00
  JUNCTION-18           0.19    659.93     78.77      0.00
  JUNCTION-19           0.14    857.72    129.47      0.00
  JUNCTION-20           0.08    857.72    103.99      0.00
  JUNCTION-21           0.00    857.72     88.96      0.00
  JUNCTION-22           0.13    857.72    100.42      0.00
  JUNCTION-23           0.10    857.72    109.79      0.00
  JUNCTION-24           0.00    857.72     95.81      0.00
  JUNCTION-25           0.18    857.72     88.30      0.00
  JUNCTION-26           0.00    857.72     75.52      0.00
  JUNCTION-27           0.37    857.72     72.39      0.00
  JUNCTION-28           0.06    857.72     67.61      0.00
  JUNCTION-29           0.00    857.72      4.96      0.00


  Page 135                                                              
  Node Results at 19:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30           3.50    857.72     96.07      0.00
  JUNCTION-31           0.07    857.72    111.48      0.00
  JUNCTION-32           0.18    857.72    100.47      0.00
  JUNCTION-33           0.03    857.72    101.80      0.00
  JUNCTION-34           1.11    857.72    284.99      0.00
  JUNCTION-35           0.28    857.72     89.15      0.00
  JUNCTION-36           0.00    857.72     96.89      0.00
  JUNCTION-37           0.10    857.72     78.28      0.00
  JUNCTION-38           0.00    857.72     91.52      0.00
  JUNCTION-39           0.15    857.72     66.96      0.00
  JUNCTION-40           0.10    857.72     50.30      0.00
  JUNCTION-41           0.09    857.72     68.24      0.00
  JUNCTION-42           0.34    857.72     56.19      0.00
  JUNCTION-43           0.10    857.72     88.67      0.00
  JUNCTION-44           0.16    857.72     77.66      0.00
  JUNCTION-45           0.28    952.85     89.06      0.00
  JUNCTION-46           0.13    952.85     57.46      0.00
  JUNCTION-47           0.00    857.72     94.13      0.00
  JUNCTION-48           0.00    857.72     95.44      0.00
  JUNCTION-49           0.03    857.72    101.31      0.00
  JUNCTION-50           0.11    857.72    106.87      0.00
  JUNCTION-51           0.09    857.72    101.41      0.00
  JUNCTION-52           0.15    857.72    105.92      0.00
  JUNCTION-53           0.09    857.72    108.36      0.00
  JUNCTION-54           0.13    857.72    110.76      0.00
  JUNCTION-55           0.09    857.72    110.22      0.00
  JUNCTION-56           0.00    857.72    108.66      0.00
  JUNCTION-57           0.01    857.72    103.88      0.00
  JUNCTION-58           0.66    857.72    107.25      0.00
  JUNCTION-59           0.00    857.72    102.59      0.00
  JUNCTION-60           0.00    857.72    101.27      0.00
  JUNCTION-61           0.00    857.72    100.67      0.00
  JUNCTION-62           0.00    857.72    100.66      0.00
  JUNCTION-63           0.00    857.72    101.29      0.00
  JUNCTION-64           0.00    857.72    101.65      0.00
  JUNCTION-65           0.00    857.72    103.28      0.00
  JUNCTION-66           0.00    857.72    103.12      0.00
  JUNCTION-67           0.00    857.72    101.05      0.00
  JUNCTION-68           0.63    857.72    104.27      0.00
  JUNCTION-69           0.07    857.72    100.40      0.00
  JUNCTION-70           0.19    857.72    103.39      0.00
  JUNCTION-71           0.06    857.72     97.73      0.00
  JUNCTION-72           0.08    857.72    101.99      0.00
  JUNCTION-73           0.08    857.72    102.84      0.00
  JUNCTION-74           0.03    857.72    101.99      0.00
  JUNCTION-75           0.08    857.72     99.03      0.00
  JUNCTION-76           0.08    857.72    101.90      0.00


  Page 136                                                              
  Node Results at 19:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.05    857.72    100.99      0.00
  JUNCTION-78           0.00    857.72    103.86      0.00
  JUNCTION-79           0.00    857.72    103.92      0.00
  JUNCTION-80           0.00    857.72    104.35      0.00
  JUNCTION-81           0.10    857.72    101.45      0.00
  JUNCTION-82           0.31    857.72    103.54      0.00
  JUNCTION-83           0.23    857.72    104.00      0.00
  JUNCTION-84           0.09    857.72    103.03      0.00
  JUNCTION-85           0.00    857.72    102.90      0.00
  JUNCTION-86           0.00    857.72    101.50      0.00
  JUNCTION-87           0.00    857.72    102.02      0.00
  JUNCTION-88           0.00    857.72    102.27      0.00
  JUNCTION-89           0.22    857.72    100.05      0.00
  JUNCTION-90           0.00    857.72     92.57      0.00
  JUNCTION-91           0.00    857.72     95.45      0.00
  JUNCTION-92           0.00    857.72     99.43      0.00
  JUNCTION-93           0.42    857.72     92.72      0.00
  JUNCTION-94           0.06    857.72     97.16      0.00
  JUNCTION-95           0.09    857.72     98.30      0.00
  JUNCTION-96           0.18    857.72     99.04      0.00
  JUNCTION-97           0.13    857.72     99.11      0.00
  JUNCTION-98           0.18    857.72     93.02      0.00
  JUNCTION-99           0.22    857.72     93.52      0.00
  JUNCTION-100          0.18    857.72     95.25      0.00
  JUNCTION-101          0.02    857.72     92.13      0.00
  JUNCTION-102          3.06   1153.21     25.63      0.00
  JUNCTION-103          0.00   1153.21     52.64      0.00
  JUNCTION-104          0.00   1153.21    126.77      0.00
  JUNCTION-105          0.00    857.72    371.65      0.00
  JUNCTION-106          0.00   1153.21    499.69      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.72    371.65      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.01    579.55     95.56      0.00
  JUNCTION-115          0.00    857.72    140.70      0.00
  JUNCTION-116          0.14    659.93     55.00      0.00
  JUNCTION-117          1.48    659.93    110.90      0.00
  JUNCTION-118          3.16    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.21    131.82      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.21     85.02      0.00
  JUNCTION-122          0.04   1042.39     37.00      0.00
  JUNCTION-123          0.10   1042.39    123.23      0.00
  JUNCTION-124          0.03    857.72     43.21      0.00
  JUNCTION-125          0.00    857.72    183.60      0.00


  Page 137                                                              
  Node Results at 19:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126          5.93    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -24.70    857.72      5.99      0.00 Tank
  TANK-131             -3.62   1153.21      6.98      0.00 Tank
  
  Link Results at 19:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0                5.93      0.01      0.00      Open
  LINK-1               -0.97      0.01      0.00      Open
  LINK-2               -0.48      0.00      0.00      Open
  LINK-3               -0.26      0.00      0.00      Open
  LINK-6                0.89      0.01      0.00      Open
  LINK-7               -1.46      0.01      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                1.52      0.01      0.00      Open
  LINK-10               0.95      0.01      0.00      Open
  LINK-11               1.57      0.01      0.00      Open
  LINK-12               0.62      0.00      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.01      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.01      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.05      0.00      0.00      Open
  LINK-22               0.05      0.00      0.00      Open
  LINK-23               0.47      0.00      0.00      Open
  LINK-24               0.38      0.00      0.00      Open
  LINK-25               0.05      0.00      0.00      Open
  LINK-26               0.05      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -10.37      0.02      0.00      Open
  LINK-29             -12.12      0.02      0.00      Open
  LINK-30              -0.51      0.00      0.00      Open
  LINK-31              24.70      0.02      0.00      Open
  LINK-32              -0.07      0.00      0.00      Open
  LINK-33               0.03      0.00      0.00      Open
  LINK-34               0.10      0.00      0.00      Open
  LINK-35              -1.11      0.00      0.00      Open
  LINK-36               0.38      0.00      0.00      Open
  LINK-37              -0.51      0.00      0.00      Open


  Page 138                                                              
  Link Results at 19:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.01      0.00      0.00      Open
  LINK-39             -10.57      0.02      0.00      Open
  LINK-40             -12.18      0.01      0.00      Open
  LINK-41              12.26      0.02      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.06      0.00      0.00      Open
  LINK-44             -10.95      0.01      0.00      Open
  LINK-45               9.79      0.01      0.00      Open
  LINK-46               7.67      0.01      0.00      Open
  LINK-47             -22.48      0.02      0.00      Open
  LINK-48             -21.78      0.02      0.00      Open
  LINK-49             -21.76      0.02      0.00      Open
  LINK-50             -22.15      0.02      0.00      Open
  LINK-51             -23.87      0.02      0.00      Open
  LINK-52               3.06      0.01      0.00      Open
  LINK-53               2.44      0.01      0.00      Open
  LINK-54               1.78      0.01      0.00      Open
  LINK-55              -0.17      0.00      0.00      Open
  LINK-56              -0.08      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -0.35      0.00      0.00      Open
  LINK-59               0.22      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -0.67      0.00      0.00      Open
  LINK-62              -0.44      0.00      0.00      Open
  LINK-63               0.00      0.00      0.00      Open
  LINK-64              -0.53      0.00      0.00      Open
  LINK-65               0.48      0.00      0.00      Open
  LINK-66              -1.35      0.01      0.00      Open
  LINK-67              -0.70      0.00      0.00      Open
  LINK-68               0.20      0.00      0.00      Open
  LINK-69              -1.00      0.01      0.00      Open
  LINK-70              -0.39      0.00      0.00      Open
  LINK-71              -0.77      0.00      0.00      Open
  LINK-72             -24.70      0.02      0.00      Open
  LINK-73              -1.23      0.01      0.00      Open
  LINK-74              -0.61      0.00      0.00      Open
  LINK-75              -0.82      0.01      0.00      Open
  LINK-76              -1.61      0.01      0.00      Open
  LINK-77               0.76      0.00      0.00      Open
  LINK-78               0.35      0.00      0.00      Open
  LINK-79              -0.20      0.00      0.00      Open
  LINK-80               0.46      0.00      0.00      Open
  LINK-81               0.61      0.00      0.00      Open
  LINK-82              -0.30      0.00      0.00      Open
  LINK-83               1.99      0.01      0.00      Open
  LINK-84               1.31      0.01      0.00      Open


  Page 139                                                              
  Link Results at 19:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85               1.68      0.01      0.00      Open
  LINK-86               0.59      0.00      0.00      Open
  LINK-87               0.36      0.00      0.00      Open
  LINK-88               0.50      0.00      0.00      Open
  LINK-89              -0.23      0.00      0.00      Open
  LINK-90               0.48      0.00      0.00      Open
  LINK-91               0.29      0.00      0.00      Open
  LINK-92               2.22      0.01      0.00      Open
  LINK-93               0.40      0.00      0.00      Open
  LINK-94               0.12      0.00      0.00      Open
  LINK-95              -0.28      0.00      0.00      Open
  LINK-96               0.40      0.00      0.00      Open
  LINK-97               0.19      0.00      0.00      Open
  LINK-98               0.12      0.00      0.00      Open
  LINK-99               0.19      0.00      0.00      Open
  LINK-100              0.12      0.00      0.00      Open
  LINK-101             -0.21      0.00      0.00      Open
  LINK-102             -0.10      0.00      0.00      Open
  LINK-103             -0.21      0.00      0.00      Open
  LINK-104             -0.11      0.00      0.00      Open
  LINK-105             -1.17      0.00      0.00      Open
  LINK-106              0.07      0.00      0.00      Open
  LINK-107              0.40      0.00      0.00      Open
  LINK-108             -0.06      0.00      0.00      Open
  LINK-109              0.94      0.00      0.00      Open
  LINK-110              0.44      0.00      0.00      Open
  LINK-111              0.10      0.00      0.00      Open
  LINK-112              0.15      0.00      0.00      Open
  LINK-113             -0.42      0.00      0.00      Open
  LINK-114              0.01      0.00      0.00      Open
  LINK-115             -0.11      0.00      0.00      Open
  LINK-116              0.05      0.00      0.00      Open
  LINK-117             -0.09      0.00      0.00      Open
  LINK-118              0.07      0.00      0.00      Open
  LINK-119              0.07      0.00      0.00      Open
  LINK-120             -0.23      0.00      0.00      Open
  LINK-121             -0.08      0.00      0.00      Open
  LINK-122              0.02      0.00      0.00      Open
  LINK-123              0.25      0.00      0.00      Open
  LINK-124              0.08      0.00      0.00      Open
  LINK-125             -0.25      0.00      0.00      Open
  LINK-126             -0.10      0.00      0.00      Open
  LINK-127              0.17      0.00      0.00      Open
  LINK-128              0.09      0.00      0.00      Open
  LINK-129             -0.09      0.00      0.00      Open
  LINK-130             -0.22      0.00      0.00      Open
  LINK-131              0.05      0.00      0.00      Open


  Page 140                                                              
  Link Results at 19:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -0.23      0.00      0.00      Open
  LINK-133             -0.12      0.00      0.00      Open
  LINK-134             -0.01      0.00      0.00      Open
  LINK-135              0.11      0.00      0.00      Open
  LINK-136             -0.12      0.00      0.00      Open
  LINK-137              0.22      0.00      0.00      Open
  LINK-138             -0.35      0.00      0.00      Open
  LINK-139              0.10      0.00      0.00      Open
  LINK-140             -0.67      0.00      0.00      Open
  LINK-141             -0.64      0.00      0.00      Open
  LINK-142             -1.05      0.00      0.00      Open
  LINK-143             -2.22      0.01      0.00      Open
  LINK-144             -0.03      0.00      0.00      Open
  LINK-145             -0.32      0.00      0.00      Open
  LINK-146             -0.52      0.00      0.00      Open
  LINK-147             -0.13      0.00      0.00      Open
  LINK-148              0.65      0.00      0.00      Open
  LINK-149              0.38      0.00      0.00      Open
  LINK-150             -0.17      0.00      0.00      Open
  LINK-151              0.41      0.00      0.00      Open
  LINK-152             -0.38      0.00      0.00      Open
  LINK-153              0.59      0.00      0.00      Open
  LINK-154              0.12      0.00      0.00      Open
  LINK-155              0.02      0.00      0.00      Open
  LINK-156             -0.07      0.00      0.00      Open
  LINK-157             -0.18      0.00      0.00      Open
  LINK-158             -0.09      0.00      0.00      Open
  LINK-159              0.11      0.00      0.00      Open
  LINK-160              0.06      0.00      0.00      Open
  LINK-161             -0.21      0.00      0.00      Open
  LINK-162             -0.41      0.00      0.00      Open
  LINK-163             -0.41      0.00      0.00      Open
  LINK-164             -0.55      0.00      0.00      Open
  LINK-165             -3.62      0.01      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.14      0.00      0.00      Open
  LINK-169              0.41      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.05      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            12.26      0.05    197.79    Active Valve
  VALVE-176             9.09      0.10    187.25    Active Valve
  VALVE-177             0.41      0.00    200.36    Active Valve
  VALVE-178             0.14      0.00    110.82    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 141                                                              
  Link Results at 19:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 20:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.21    659.92    122.99      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.22    659.92    128.59      0.00
  JUNCTION-3            1.19    659.92    100.46      0.00
  JUNCTION-4            1.04    659.92     78.91      0.00
  JUNCTION-5            0.95    659.92     71.79      0.00
  JUNCTION-6            0.50    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.42    659.92     72.15      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.09    579.55    106.56      0.00
  JUNCTION-11           0.28    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.36    659.92    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           6.94    659.92    119.10      0.00
  JUNCTION-18           1.67    659.93     78.76      0.00
  JUNCTION-19           1.24    857.67    129.44      0.00
  JUNCTION-20           0.70    857.67    103.96      0.00
  JUNCTION-21           0.00    857.67     88.94      0.00
  JUNCTION-22           1.16    857.68    100.40      0.00
  JUNCTION-23           0.86    857.67    109.77      0.00
  JUNCTION-24           0.00    857.68     95.79      0.00
  JUNCTION-25           1.61    857.68     88.28      0.00
  JUNCTION-26           0.00    857.68     75.50      0.00
  JUNCTION-27           3.36    857.68     72.37      0.00
  JUNCTION-28           0.56    857.68     67.59      0.00
  JUNCTION-29           0.00    857.69      4.94      0.00
  JUNCTION-30          31.53    857.67     96.05      0.00
  JUNCTION-31           0.64    857.67    111.46      0.00
  JUNCTION-32           1.66    857.67    100.45      0.00
  JUNCTION-33           0.26    857.67    101.78      0.00
  JUNCTION-34          10.00    857.67    284.97      0.00
  JUNCTION-35           2.49    857.67     89.13      0.00
  JUNCTION-36           0.00    857.67     96.87      0.00
  JUNCTION-37           0.89    857.67     78.26      0.00
  JUNCTION-38           0.00    857.67     91.49      0.00
  JUNCTION-39           1.32    857.67     66.93      0.00


  Page 142                                                              
  Node Results at 20:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           0.92    857.67     50.28      0.00
  JUNCTION-41           0.82    857.67     68.22      0.00
  JUNCTION-42           3.08    857.67     56.16      0.00
  JUNCTION-43           0.89    857.68     88.65      0.00
  JUNCTION-44           1.40    857.68     77.64      0.00
  JUNCTION-45           2.53    952.85     89.06      0.00
  JUNCTION-46           1.18    952.85     57.46      0.00
  JUNCTION-47           0.00    857.67     94.11      0.00
  JUNCTION-48           0.00    857.67     95.42      0.00
  JUNCTION-49           0.31    857.67    101.29      0.00
  JUNCTION-50           1.03    857.67    106.85      0.00
  JUNCTION-51           0.81    857.67    101.39      0.00
  JUNCTION-52           1.33    857.67    105.90      0.00
  JUNCTION-53           0.82    857.67    108.34      0.00
  JUNCTION-54           1.13    857.67    110.73      0.00
  JUNCTION-55           0.83    857.67    110.20      0.00
  JUNCTION-56           0.00    857.67    108.64      0.00
  JUNCTION-57           0.12    857.67    103.86      0.00
  JUNCTION-58           5.95    857.67    107.22      0.00
  JUNCTION-59           0.00    857.67    102.57      0.00
  JUNCTION-60           0.00    857.67    101.25      0.00
  JUNCTION-61           0.00    857.67    100.65      0.00
  JUNCTION-62           0.00    857.67    100.64      0.00
  JUNCTION-63           0.00    857.67    101.27      0.00
  JUNCTION-64           0.00    857.67    101.62      0.00
  JUNCTION-65           0.00    857.67    103.25      0.00
  JUNCTION-66           0.00    857.67    103.10      0.00
  JUNCTION-67           0.00    857.67    101.03      0.00
  JUNCTION-68           5.64    857.67    104.25      0.00
  JUNCTION-69           0.66    857.66    100.38      0.00
  JUNCTION-70           1.69    857.66    103.37      0.00
  JUNCTION-71           0.55    857.66     97.70      0.00
  JUNCTION-72           0.75    857.66    101.96      0.00
  JUNCTION-73           0.71    857.66    102.82      0.00
  JUNCTION-74           0.29    857.66    101.97      0.00
  JUNCTION-75           0.69    857.66     99.01      0.00
  JUNCTION-76           0.72    857.66    101.88      0.00
  JUNCTION-77           0.49    857.66    100.97      0.00
  JUNCTION-78           0.00    857.66    103.84      0.00
  JUNCTION-79           0.00    857.66    103.89      0.00
  JUNCTION-80           0.00    857.66    104.33      0.00
  JUNCTION-81           0.93    857.66    101.43      0.00
  JUNCTION-82           2.76    857.66    103.52      0.00
  JUNCTION-83           2.04    857.66    103.97      0.00
  JUNCTION-84           0.78    857.66    103.01      0.00
  JUNCTION-85           0.00    857.66    102.87      0.00
  JUNCTION-86           0.00    857.66    101.47      0.00


  Page 143                                                              
  Node Results at 20:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.66    102.00      0.00
  JUNCTION-88           0.00    857.66    102.25      0.00
  JUNCTION-89           1.98    857.66    100.03      0.00
  JUNCTION-90           0.00    857.66     92.54      0.00
  JUNCTION-91           0.00    857.66     95.42      0.00
  JUNCTION-92           0.00    857.66     99.41      0.00
  JUNCTION-93           3.78    857.66     92.69      0.00
  JUNCTION-94           0.58    857.66     97.14      0.00
  JUNCTION-95           0.80    857.66     98.27      0.00
  JUNCTION-96           1.65    857.66     99.02      0.00
  JUNCTION-97           1.20    857.66     99.08      0.00
  JUNCTION-98           1.61    857.66     92.99      0.00
  JUNCTION-99           1.94    857.66     93.49      0.00
  JUNCTION-100          1.59    857.66     95.22      0.00
  JUNCTION-101          0.18    857.66     92.11      0.00
  JUNCTION-102         27.57   1153.20     25.62      0.00
  JUNCTION-103          0.00   1153.20     52.63      0.00
  JUNCTION-104          0.00   1153.20    126.77      0.00
  JUNCTION-105          0.00    857.69    371.64      0.00
  JUNCTION-106          0.00   1153.20    499.68      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.67    371.63      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.08    579.55     95.56      0.00
  JUNCTION-115          0.00    857.63    140.66      0.00
  JUNCTION-116          1.23    659.93     55.00      0.00
  JUNCTION-117         13.31    659.91    110.88      0.00
  JUNCTION-118         28.45    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.20    131.81      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.20     85.01      0.00
  JUNCTION-122          0.39   1042.39     37.00      0.00
  JUNCTION-123          0.88   1042.39    123.23      0.00
  JUNCTION-124          0.27    857.67     43.19      0.00
  JUNCTION-125          0.00    857.67    183.57      0.00
  JUNCTION-126         53.37    472.68     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -222.32    857.69      5.97      0.00 Tank
  TANK-131            -32.54   1153.20      6.98      0.00 Tank
  


  Page 144                                                              
  Link Results at 20:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               53.37      0.05      0.00      Open
  LINK-1               -8.74      0.06      0.00      Open
  LINK-2               -4.36      0.03      0.00      Open
  LINK-3               -2.38      0.02      0.00      Open
  LINK-6                8.00      0.05      0.00      Open
  LINK-7              -13.17      0.08      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               13.67      0.09      0.01      Open
  LINK-10               8.54      0.05      0.00      Open
  LINK-11              14.09      0.09      0.01      Open
  LINK-12               5.55      0.04      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.08      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.11      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.46      0.00      0.00      Open
  LINK-22               0.47      0.00      0.00      Open
  LINK-23               4.22      0.03      0.00      Open
  LINK-24               3.39      0.02      0.00      Open
  LINK-25               0.47      0.00      0.00      Open
  LINK-26               0.47      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -93.33      0.15      0.01      Open
  LINK-29            -109.08      0.17      0.01      Open
  LINK-30              -4.58      0.03      0.00      Open
  LINK-31             222.32      0.16      0.00      Open
  LINK-32              -0.64      0.00      0.00      Open
  LINK-33               0.27      0.00      0.00      Open
  LINK-34               0.88      0.00      0.00      Open
  LINK-35             -10.00      0.01      0.00      Open
  LINK-36               3.42      0.02      0.00      Open
  LINK-37              -4.59      0.03      0.00      Open
  LINK-38               0.07      0.00      0.00      Open
  LINK-39             -95.12      0.15      0.01      Open
  LINK-40            -109.62      0.11      0.00      Open
  LINK-41             110.32      0.18      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.56      0.00      0.00      Open
  LINK-44             -98.58      0.10      0.00      Open
  LINK-45              88.07      0.06      0.00      Open
  LINK-46              69.04      0.05      0.00      Open
  LINK-47            -202.33      0.14      0.00      Open
  LINK-48            -196.01      0.14      0.00      Open


  Page 145                                                              
  Link Results at 20:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -195.83      0.14      0.00      Open
  LINK-50            -199.32      0.14      0.00      Open
  LINK-51            -214.85      0.15      0.00      Open
  LINK-52              27.51      0.08      0.00      Open
  LINK-53              21.98      0.06      0.00      Open
  LINK-54              15.99      0.05      0.00      Open
  LINK-55              -1.57      0.01      0.00      Open
  LINK-56              -0.68      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -3.18      0.02      0.00      Open
  LINK-59               1.96      0.01      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -6.02      0.04      0.00      Open
  LINK-62              -3.93      0.02      0.00      Open
  LINK-63              -0.03      0.00      0.00      Open
  LINK-64              -4.81      0.03      0.00      Open
  LINK-65               4.28      0.03      0.00      Open
  LINK-66             -12.17      0.08      0.00      Open
  LINK-67              -6.31      0.04      0.00      Open
  LINK-68               1.80      0.01      0.00      Open
  LINK-69              -9.01      0.06      0.00      Open
  LINK-70              -3.49      0.02      0.00      Open
  LINK-71              -6.91      0.04      0.00      Open
  LINK-72            -222.32      0.16      0.00      Open
  LINK-73             -11.04      0.07      0.00      Open
  LINK-74              -5.53      0.04      0.00      Open
  LINK-75              -7.34      0.05      0.00      Open
  LINK-76             -14.52      0.09      0.01      Open
  LINK-77               6.87      0.04      0.00      Open
  LINK-78               3.14      0.02      0.00      Open
  LINK-79              -1.81      0.01      0.00      Open
  LINK-80               4.14      0.03      0.00      Open
  LINK-81               5.51      0.04      0.00      Open
  LINK-82              -2.70      0.02      0.00      Open
  LINK-83              17.90      0.07      0.00      Open
  LINK-84              11.76      0.05      0.00      Open
  LINK-85              15.12      0.06      0.00      Open
  LINK-86               5.32      0.03      0.00      Open
  LINK-87               3.23      0.02      0.00      Open
  LINK-88               4.49      0.03      0.00      Open
  LINK-89              -2.09      0.01      0.00      Open
  LINK-90               4.32      0.03      0.00      Open
  LINK-91               2.64      0.02      0.00      Open
  LINK-92              20.01      0.08      0.00      Open
  LINK-93               3.56      0.02      0.00      Open
  LINK-94               1.07      0.01      0.00      Open
  LINK-95              -2.49      0.02      0.00      Open


  Page 146                                                              
  Link Results at 20:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               3.56      0.02      0.00      Open
  LINK-97               1.67      0.01      0.00      Open
  LINK-98               1.12      0.01      0.00      Open
  LINK-99               1.67      0.01      0.00      Open
  LINK-100              1.06      0.01      0.00      Open
  LINK-101             -1.89      0.01      0.00      Open
  LINK-102             -0.93      0.01      0.00      Open
  LINK-103             -1.89      0.01      0.00      Open
  LINK-104             -0.96      0.01      0.00      Open
  LINK-105            -10.51      0.04      0.00      Open
  LINK-106              0.60      0.00      0.00      Open
  LINK-107              3.56      0.02      0.00      Open
  LINK-108             -0.54      0.00      0.00      Open
  LINK-109              8.42      0.03      0.00      Open
  LINK-110              3.97      0.03      0.00      Open
  LINK-111              0.92      0.01      0.00      Open
  LINK-112              1.36      0.01      0.00      Open
  LINK-113             -3.79      0.02      0.00      Open
  LINK-114              0.12      0.00      0.00      Open
  LINK-115             -0.99      0.01      0.00      Open
  LINK-116              0.48      0.00      0.00      Open
  LINK-117             -0.83      0.01      0.00      Open
  LINK-118              0.62      0.00      0.00      Open
  LINK-119              0.64      0.00      0.00      Open
  LINK-120             -2.09      0.01      0.00      Open
  LINK-121             -0.73      0.00      0.00      Open
  LINK-122              0.21      0.00      0.00      Open
  LINK-123              2.23      0.01      0.00      Open
  LINK-124              0.73      0.00      0.00      Open
  LINK-125             -2.23      0.01      0.00      Open
  LINK-126             -0.94      0.01      0.00      Open
  LINK-127              1.51      0.01      0.00      Open
  LINK-128              0.79      0.01      0.00      Open
  LINK-129             -0.83      0.01      0.00      Open
  LINK-130             -2.02      0.01      0.00      Open
  LINK-131              0.41      0.00      0.00      Open
  LINK-132             -2.04      0.01      0.00      Open
  LINK-133             -1.05      0.01      0.00      Open
  LINK-134             -0.12      0.00      0.00      Open
  LINK-135              1.00      0.01      0.00      Open
  LINK-136             -1.12      0.01      0.00      Open
  LINK-137              2.02      0.01      0.00      Open
  LINK-138             -3.15      0.01      0.00      Open
  LINK-139              0.92      0.01      0.00      Open
  LINK-140             -6.05      0.02      0.00      Open
  LINK-141             -5.74      0.02      0.00      Open
  LINK-142             -9.45      0.04      0.00      Open


  Page 147                                                              
  Link Results at 20:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -19.94      0.08      0.00      Open
  LINK-144             -0.31      0.00      0.00      Open
  LINK-145             -2.92      0.02      0.00      Open
  LINK-146             -4.66      0.03      0.00      Open
  LINK-147             -1.17      0.01      0.00      Open
  LINK-148              5.84      0.04      0.00      Open
  LINK-149              3.46      0.02      0.00      Open
  LINK-150             -1.57      0.01      0.00      Open
  LINK-151              3.70      0.02      0.00      Open
  LINK-152             -3.39      0.02      0.00      Open
  LINK-153              5.32      0.03      0.00      Open
  LINK-154              1.12      0.01      0.00      Open
  LINK-155              0.16      0.00      0.00      Open
  LINK-156             -0.66      0.00      0.00      Open
  LINK-157             -1.61      0.01      0.00      Open
  LINK-158             -0.77      0.00      0.00      Open
  LINK-159              0.97      0.01      0.00      Open
  LINK-160              0.57      0.00      0.00      Open
  LINK-161             -1.88      0.01      0.00      Open
  LINK-162             -3.70      0.02      0.00      Open
  LINK-163             -3.70      0.02      0.00      Open
  LINK-164             -4.97      0.01      0.00      Open
  LINK-165            -32.54      0.05      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.27      0.00      0.00      Open
  LINK-169              3.71      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.47      0.01     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           110.32      0.45    197.70    Active Valve
  VALVE-176            81.82      0.93    187.22    Active Valve
  VALVE-177             3.70      0.04    200.34    Active Valve
  VALVE-178             1.27      0.01    110.81    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 148                                                              
  Node Results at 21:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.71    659.78    122.93      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.77    659.78    128.54      0.00
  JUNCTION-3            4.09    659.79    100.40      0.00
  JUNCTION-4            3.57    659.79     78.85      0.00
  JUNCTION-5            3.28    659.80     71.74      0.00
  JUNCTION-6            1.72    659.82     67.08      0.00
  JUNCTION-7            0.00    659.82     53.98      0.00
  JUNCTION-8            1.43    659.84     72.11      0.00
  JUNCTION-9            0.00    659.85     74.34      0.00
  JUNCTION-10           0.32    579.55    106.56      0.00
  JUNCTION-11           0.98    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.23    659.79    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          23.92    659.77    119.03      0.00
  JUNCTION-18           5.75    659.87     78.74      0.00
  JUNCTION-19           4.28    857.35    129.31      0.00
  JUNCTION-20           2.40    857.35    103.83      0.00
  JUNCTION-21           0.00    857.42     88.83      0.00
  JUNCTION-22           3.99    857.45    100.30      0.00
  JUNCTION-23           2.97    857.44    109.67      0.00
  JUNCTION-24           0.00    857.46     95.69      0.00
  JUNCTION-25           5.55    857.47     88.19      0.00
  JUNCTION-26           0.00    857.48     75.42      0.00
  JUNCTION-27          11.57    857.48     72.29      0.00
  JUNCTION-28           1.95    857.49     67.51      0.00
  JUNCTION-29           0.00    857.56      4.89      0.00
  JUNCTION-30         108.59    857.43     95.95      0.00
  JUNCTION-31           2.20    857.40    111.35      0.00
  JUNCTION-32           5.73    857.37    100.32      0.00
  JUNCTION-33           0.89    857.36    101.64      0.00
  JUNCTION-34          34.44    857.43    284.87      0.00
  JUNCTION-35           8.59    857.35     88.99      0.00
  JUNCTION-36           0.00    857.35     96.73      0.00
  JUNCTION-37           3.06    857.35     78.12      0.00
  JUNCTION-38           0.00    857.35     91.36      0.00
  JUNCTION-39           4.56    857.36     66.80      0.00
  JUNCTION-40           3.16    857.36     50.15      0.00
  JUNCTION-41           2.84    857.36     68.09      0.00
  JUNCTION-42          10.62    857.37     56.03      0.00
  JUNCTION-43           3.08    857.47     88.56      0.00
  JUNCTION-44           4.81    857.48     77.55      0.00
  JUNCTION-45           8.70    952.85     89.06      0.00
  JUNCTION-46           4.06    952.85     57.46      0.00


  Page 149                                                              
  Node Results at 21:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.42     94.00      0.00
  JUNCTION-48           0.00    857.43     95.32      0.00
  JUNCTION-49           1.06    857.44    101.19      0.00
  JUNCTION-50           3.54    857.43    106.74      0.00
  JUNCTION-51           2.80    857.43    101.28      0.00
  JUNCTION-52           4.57    857.43    105.79      0.00
  JUNCTION-53           2.82    857.41    108.23      0.00
  JUNCTION-54           3.90    857.41    110.62      0.00
  JUNCTION-55           2.86    857.41    110.09      0.00
  JUNCTION-56           0.00    857.41    108.53      0.00
  JUNCTION-57           0.40    857.36    103.73      0.00
  JUNCTION-58          20.48    857.36    107.09      0.00
  JUNCTION-59           0.00    857.35    102.43      0.00
  JUNCTION-60           0.00    857.35    101.12      0.00
  JUNCTION-61           0.00    857.35    100.51      0.00
  JUNCTION-62           0.00    857.35    100.51      0.00
  JUNCTION-63           0.00    857.35    101.13      0.00
  JUNCTION-64           0.00    857.35    101.49      0.00
  JUNCTION-65           0.00    857.35    103.12      0.00
  JUNCTION-66           0.00    857.35    102.97      0.00
  JUNCTION-67           0.00    857.35    100.90      0.00
  JUNCTION-68          19.44    857.35    104.11      0.00
  JUNCTION-69           2.29    857.34    100.24      0.00
  JUNCTION-70           5.81    857.34    103.23      0.00
  JUNCTION-71           1.89    857.34     97.56      0.00
  JUNCTION-72           2.60    857.34    101.82      0.00
  JUNCTION-73           2.45    857.34    102.68      0.00
  JUNCTION-74           1.00    857.34    101.83      0.00
  JUNCTION-75           2.37    857.34     98.87      0.00
  JUNCTION-76           2.48    857.34    101.73      0.00
  JUNCTION-77           1.69    857.34    100.83      0.00
  JUNCTION-78           0.00    857.34    103.70      0.00
  JUNCTION-79           0.00    857.34    103.75      0.00
  JUNCTION-80           0.00    857.34    104.19      0.00
  JUNCTION-81           3.22    857.34    101.29      0.00
  JUNCTION-82           9.50    857.34    103.38      0.00
  JUNCTION-83           7.01    857.34    103.83      0.00
  JUNCTION-84           2.68    857.34    102.87      0.00
  JUNCTION-85           0.00    857.34    102.73      0.00
  JUNCTION-86           0.00    857.34    101.33      0.00
  JUNCTION-87           0.00    857.34    101.86      0.00
  JUNCTION-88           0.00    857.34    102.11      0.00
  JUNCTION-89           6.83    857.34     99.89      0.00
  JUNCTION-90           0.00    857.34     92.40      0.00
  JUNCTION-91           0.00    857.34     95.28      0.00
  JUNCTION-92           0.00    857.35     99.27      0.00
  JUNCTION-93          13.01    857.34     92.55      0.00


  Page 150                                                              
  Node Results at 21:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.98    857.34     97.00      0.00
  JUNCTION-95           2.76    857.34     98.14      0.00
  JUNCTION-96           5.67    857.34     98.88      0.00
  JUNCTION-97           4.14    857.34     98.94      0.00
  JUNCTION-98           5.55    857.34     92.85      0.00
  JUNCTION-99           6.67    857.34     93.35      0.00
  JUNCTION-100          5.48    857.34     95.08      0.00
  JUNCTION-101          0.62    857.34     91.97      0.00
  JUNCTION-102         94.95   1153.14     25.59      0.00
  JUNCTION-103          0.00   1153.14     52.61      0.00
  JUNCTION-104          0.00   1153.13    126.74      0.00
  JUNCTION-105          0.00    857.56    371.58      0.00
  JUNCTION-106          0.00   1153.13    499.65      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.43    371.53      0.00
  JUNCTION-111          0.00    659.79    104.77      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.78    130.33      0.00
  JUNCTION-114          0.29    579.55     95.56      0.00
  JUNCTION-115          0.00    857.05    140.41      0.00
  JUNCTION-116          4.25    659.93     55.00      0.00
  JUNCTION-117         45.83    659.66    110.78      0.00
  JUNCTION-118         97.99    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.13    131.78      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.14     84.99      0.00
  JUNCTION-122          1.35   1042.39     37.00      0.00
  JUNCTION-123          3.02   1042.39    123.23      0.00
  JUNCTION-124          0.94    857.44     43.09      0.00
  JUNCTION-125          0.00    857.35    183.44      0.00
  JUNCTION-126        183.83    472.63     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -765.76    857.57      5.92      0.00 Tank
  TANK-131           -112.08   1153.14      6.95      0.00 Tank
  
  Link Results at 21:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              183.83      0.18      0.01      Open
  LINK-1              -30.10      0.19      0.02      Open
  LINK-2              -15.03      0.10      0.01      Open
  LINK-3               -8.20      0.05      0.00      Open
  LINK-6               27.56      0.18      0.02      Open
  LINK-7              -45.37      0.29      0.05      Open


  Page 151                                                              
  Link Results at 21:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               47.09      0.30      0.06      Open
  LINK-10              29.40      0.19      0.02      Open
  LINK-11              48.52      0.31      0.06      Open
  LINK-12              19.11      0.12      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.29      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.38      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.59      0.01      0.00      Open
  LINK-22               1.61      0.01      0.00      Open
  LINK-23              14.52      0.09      0.01      Open
  LINK-24              11.69      0.07      0.00      Open
  LINK-25               1.61      0.01      0.00      Open
  LINK-26               1.61      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -321.46      0.51      0.07      Open
  LINK-29            -375.73      0.60      0.09      Open
  LINK-30             -15.79      0.10      0.01      Open
  LINK-31             765.76      0.54      0.05      Open
  LINK-32              -2.22      0.01      0.00      Open
  LINK-33               0.94      0.00      0.00      Open
  LINK-34               3.02      0.01      0.00      Open
  LINK-35             -34.44      0.02      0.00      Open
  LINK-36              11.78      0.08      0.00      Open
  LINK-37             -15.80      0.10      0.01      Open
  LINK-38               0.23      0.00      0.00      Open
  LINK-39            -327.65      0.52      0.07      Open
  LINK-40            -377.57      0.39      0.03      Open
  LINK-41             379.98      0.61      0.09      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.93      0.00      0.00      Open
  LINK-44            -339.54      0.35      0.03      Open
  LINK-45             303.36      0.22      0.01      Open
  LINK-46             237.80      0.17      0.01      Open
  LINK-47            -696.89      0.49      0.04      Open
  LINK-48            -675.16      0.48      0.04      Open
  LINK-49            -674.51      0.48      0.04      Open
  LINK-50            -686.53      0.49      0.04      Open
  LINK-51            -740.02      0.52      0.04      Open
  LINK-52              94.77      0.27      0.03      Open
  LINK-53              75.71      0.21      0.02      Open
  LINK-54              55.09      0.16      0.01      Open


  Page 152                                                              
  Link Results at 21:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -5.39      0.03      0.00      Open
  LINK-56              -2.35      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -10.95      0.07      0.00      Open
  LINK-59               6.74      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -20.74      0.13      0.01      Open
  LINK-62             -13.53      0.08      0.00      Open
  LINK-63              -0.12      0.00      0.00      Open
  LINK-64             -16.56      0.11      0.01      Open
  LINK-65              14.74      0.09      0.01      Open
  LINK-66             -41.92      0.27      0.05      Open
  LINK-67             -21.74      0.14      0.01      Open
  LINK-68               6.20      0.04      0.00      Open
  LINK-69             -31.02      0.20      0.03      Open
  LINK-70             -12.03      0.08      0.00      Open
  LINK-71             -23.80      0.15      0.02      Open
  LINK-72            -765.76      0.54      0.05      Open
  LINK-73             -38.03      0.24      0.04      Open
  LINK-74             -19.05      0.12      0.01      Open
  LINK-75             -25.28      0.16      0.02      Open
  LINK-76             -50.01      0.32      0.06      Open
  LINK-77              23.67      0.15      0.02      Open
  LINK-78              10.83      0.07      0.00      Open
  LINK-79              -6.23      0.04      0.00      Open
  LINK-80              14.25      0.09      0.01      Open
  LINK-81              18.98      0.12      0.01      Open
  LINK-82              -9.30      0.06      0.00      Open
  LINK-83              61.64      0.25      0.03      Open
  LINK-84              40.49      0.17      0.01      Open
  LINK-85              52.06      0.21      0.02      Open
  LINK-86              18.33      0.12      0.01      Open
  LINK-87              11.13      0.07      0.00      Open
  LINK-88              15.47      0.10      0.01      Open
  LINK-89              -7.20      0.05      0.00      Open
  LINK-90              14.89      0.10      0.01      Open
  LINK-91               9.09      0.06      0.00      Open
  LINK-92              68.92      0.28      0.04      Open
  LINK-93              12.25      0.08      0.00      Open
  LINK-94               3.67      0.02      0.00      Open
  LINK-95              -8.58      0.05      0.00      Open
  LINK-96              12.25      0.08      0.00      Open
  LINK-97               5.74      0.04      0.00      Open
  LINK-98               3.86      0.02      0.00      Open
  LINK-99               5.74      0.04      0.00      Open
  LINK-100              3.66      0.02      0.00      Open
  LINK-101             -6.51      0.04      0.00      Open


  Page 153                                                              
  Link Results at 21:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -3.21      0.02      0.00      Open
  LINK-103             -6.51      0.04      0.00      Open
  LINK-104             -3.30      0.02      0.00      Open
  LINK-105            -36.19      0.15      0.01      Open
  LINK-106              2.07      0.01      0.00      Open
  LINK-107             12.25      0.08      0.00      Open
  LINK-108             -1.88      0.01      0.00      Open
  LINK-109             29.00      0.12      0.01      Open
  LINK-110             13.67      0.09      0.01      Open
  LINK-111              3.17      0.02      0.00      Open
  LINK-112              4.69      0.03      0.00      Open
  LINK-113            -13.05      0.05      0.00      Open
  LINK-114              0.43      0.00      0.00      Open
  LINK-115             -3.42      0.02      0.00      Open
  LINK-116              1.66      0.01      0.00      Open
  LINK-117             -2.85      0.02      0.00      Open
  LINK-118              2.15      0.01      0.00      Open
  LINK-119              2.19      0.01      0.00      Open
  LINK-120             -7.18      0.03      0.00      Open
  LINK-121             -2.52      0.02      0.00      Open
  LINK-122              0.72      0.00      0.00      Open
  LINK-123              7.70      0.03      0.00      Open
  LINK-124              2.50      0.01      0.00      Open
  LINK-125             -7.68      0.03      0.00      Open
  LINK-126             -3.25      0.02      0.00      Open
  LINK-127              5.19      0.03      0.00      Open
  LINK-128              2.73      0.02      0.00      Open
  LINK-129             -2.87      0.02      0.00      Open
  LINK-130             -6.96      0.04      0.00      Open
  LINK-131              1.42      0.01      0.00      Open
  LINK-132             -7.04      0.04      0.00      Open
  LINK-133             -3.61      0.02      0.00      Open
  LINK-134             -0.43      0.00      0.00      Open
  LINK-135              3.43      0.02      0.00      Open
  LINK-136             -3.86      0.02      0.00      Open
  LINK-137              6.97      0.03      0.00      Open
  LINK-138            -10.84      0.04      0.00      Open
  LINK-139              3.18      0.02      0.00      Open
  LINK-140            -20.84      0.09      0.00      Open
  LINK-141            -19.78      0.08      0.00      Open
  LINK-142            -32.53      0.13      0.01      Open
  LINK-143            -68.69      0.28      0.04      Open
  LINK-144             -1.06      0.01      0.00      Open
  LINK-145            -10.05      0.06      0.00      Open
  LINK-146            -16.05      0.10      0.01      Open
  LINK-147             -4.02      0.03      0.00      Open
  LINK-148             20.10      0.13      0.01      Open


  Page 154                                                              
  Link Results at 21:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             11.93      0.08      0.00      Open
  LINK-150             -5.42      0.03      0.00      Open
  LINK-151             12.75      0.08      0.00      Open
  LINK-152            -11.67      0.07      0.00      Open
  LINK-153             18.31      0.12      0.01      Open
  LINK-154              3.87      0.02      0.00      Open
  LINK-155              0.55      0.00      0.00      Open
  LINK-156             -2.29      0.01      0.00      Open
  LINK-157             -5.55      0.04      0.00      Open
  LINK-158             -2.64      0.02      0.00      Open
  LINK-159              3.34      0.02      0.00      Open
  LINK-160              1.97      0.01      0.00      Open
  LINK-161             -6.48      0.03      0.00      Open
  LINK-162            -12.76      0.05      0.00      Open
  LINK-163            -12.76      0.05      0.00      Open
  LINK-164            -17.12      0.05      0.00      Open
  LINK-165           -112.08      0.18      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              4.36      0.01      0.00      Open
  LINK-169             12.76      0.05      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.61      0.02     80.24    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           379.98      1.55    197.12    Active Valve
  VALVE-176           281.82      3.20    186.98    Active Valve
  VALVE-177            12.76      0.14    200.28    Active Valve
  VALVE-178             4.36      0.05    110.75    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 22:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.06    659.61    122.86      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.15    659.62    128.46      0.00
  JUNCTION-3            6.12    659.63    100.34      0.00
  JUNCTION-4            5.33    659.64     78.79      0.00
  JUNCTION-5            4.91    659.66     71.68      0.00
  JUNCTION-6            2.57    659.69     67.03      0.00
  JUNCTION-7            0.00    659.69     53.93      0.00
  JUNCTION-8            2.14    659.74     72.06      0.00
  JUNCTION-9            0.00    659.75     74.30      0.00


  Page 155                                                              
  Node Results at 22:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.47    579.55    106.56      0.00
  JUNCTION-11           1.46    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.84    659.63    102.32      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          35.74    659.59    118.96      0.00
  JUNCTION-18           8.59    659.79     78.71      0.00
  JUNCTION-19           6.40    856.86    129.09      0.00
  JUNCTION-20           3.59    856.86    103.62      0.00
  JUNCTION-21           0.00    857.00     88.64      0.00
  JUNCTION-22           5.96    857.07    100.14      0.00
  JUNCTION-23           4.44    857.05    109.50      0.00
  JUNCTION-24           0.00    857.09     95.54      0.00
  JUNCTION-25           8.30    857.11     88.04      0.00
  JUNCTION-26           0.00    857.13     75.27      0.00
  JUNCTION-27          17.29    857.14     72.14      0.00
  JUNCTION-28           2.91    857.15     67.36      0.00
  JUNCTION-29           0.00    857.29      4.77      0.00
  JUNCTION-30         162.30    857.04     95.77      0.00
  JUNCTION-31           3.29    856.97    111.16      0.00
  JUNCTION-32           8.56    856.90    100.11      0.00
  JUNCTION-33           1.33    856.88    101.44      0.00
  JUNCTION-34          51.48    857.03    284.69      0.00
  JUNCTION-35          12.84    856.86     88.78      0.00
  JUNCTION-36           0.00    856.86     96.52      0.00
  JUNCTION-37           4.57    856.86     77.91      0.00
  JUNCTION-38           0.00    856.86     91.15      0.00
  JUNCTION-39           6.82    856.87     66.59      0.00
  JUNCTION-40           4.72    856.88     49.94      0.00
  JUNCTION-41           4.24    856.88     67.88      0.00
  JUNCTION-42          15.87    856.89     55.83      0.00
  JUNCTION-43           4.60    857.11     88.40      0.00
  JUNCTION-44           7.18    857.13     77.40      0.00
  JUNCTION-45          13.00    952.85     89.06      0.00
  JUNCTION-46           6.07    952.85     57.46      0.00
  JUNCTION-47           0.00    857.01     93.83      0.00
  JUNCTION-48           0.00    857.03     95.14      0.00
  JUNCTION-49           1.58    857.05    101.02      0.00
  JUNCTION-50           5.30    857.03    106.57      0.00
  JUNCTION-51           4.18    857.03    101.11      0.00
  JUNCTION-52           6.84    857.02    105.62      0.00
  JUNCTION-53           4.21    856.99    108.05      0.00
  JUNCTION-54           5.82    856.98    110.43      0.00
  JUNCTION-55           4.28    856.98    109.90      0.00
  JUNCTION-56           0.00    856.98    108.34      0.00


  Page 156                                                              
  Node Results at 22:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.60    856.88    103.52      0.00
  JUNCTION-58          30.61    856.87    106.88      0.00
  JUNCTION-59           0.00    856.87    102.22      0.00
  JUNCTION-60           0.00    856.87    100.91      0.00
  JUNCTION-61           0.00    856.87    100.30      0.00
  JUNCTION-62           0.00    856.87    100.29      0.00
  JUNCTION-63           0.00    856.87    100.92      0.00
  JUNCTION-64           0.00    856.87    101.28      0.00
  JUNCTION-65           0.00    856.86    102.91      0.00
  JUNCTION-66           0.00    856.86    102.75      0.00
  JUNCTION-67           0.00    856.87    100.68      0.00
  JUNCTION-68          29.05    856.86    103.90      0.00
  JUNCTION-69           3.42    856.85    100.03      0.00
  JUNCTION-70           8.69    856.84    103.01      0.00
  JUNCTION-71           2.82    856.84     97.35      0.00
  JUNCTION-72           3.88    856.84    101.61      0.00
  JUNCTION-73           3.66    856.84    102.46      0.00
  JUNCTION-74           1.49    856.84    101.61      0.00
  JUNCTION-75           3.54    856.84     98.65      0.00
  JUNCTION-76           3.71    856.84    101.52      0.00
  JUNCTION-77           2.53    856.84    100.61      0.00
  JUNCTION-78           0.00    856.84    103.48      0.00
  JUNCTION-79           0.00    856.84    103.54      0.00
  JUNCTION-80           0.00    856.84    103.97      0.00
  JUNCTION-81           4.81    856.84    101.07      0.00
  JUNCTION-82          14.21    856.84    103.16      0.00
  JUNCTION-83          10.48    856.84    103.61      0.00
  JUNCTION-84           4.00    856.84    102.65      0.00
  JUNCTION-85           0.00    856.84    102.51      0.00
  JUNCTION-86           0.00    856.84    101.12      0.00
  JUNCTION-87           0.00    856.84    101.64      0.00
  JUNCTION-88           0.00    856.84    101.89      0.00
  JUNCTION-89          10.20    856.84     99.67      0.00
  JUNCTION-90           0.00    856.85     92.19      0.00
  JUNCTION-91           0.00    856.85     95.07      0.00
  JUNCTION-92           0.00    856.85     99.06      0.00
  JUNCTION-93          19.45    856.85     92.34      0.00
  JUNCTION-94           2.96    856.85     96.79      0.00
  JUNCTION-95           4.13    856.85     97.92      0.00
  JUNCTION-96           8.48    856.84     98.66      0.00
  JUNCTION-97           6.19    856.84     98.73      0.00
  JUNCTION-98           8.29    856.84     92.63      0.00
  JUNCTION-99           9.97    856.84     93.14      0.00
  JUNCTION-100          8.18    856.84     94.86      0.00
  JUNCTION-101          0.92    856.84     91.75      0.00
  JUNCTION-102        141.92   1153.02     25.54      0.00
  JUNCTION-103          0.00   1153.02     52.55      0.00


  Page 157                                                              
  Node Results at 22:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1153.00    126.68      0.00
  JUNCTION-105          0.00    857.29    371.46      0.00
  JUNCTION-106          0.00   1153.00    499.60      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.03    371.35      0.00
  JUNCTION-111          0.00    659.63    104.70      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.62    130.26      0.00
  JUNCTION-114          0.44    579.55     95.56      0.00
  JUNCTION-115          0.00    856.23    140.06      0.00
  JUNCTION-116          6.35    659.93     55.00      0.00
  JUNCTION-117         68.51    659.36    110.65      0.00
  JUNCTION-118        146.46    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.00    131.72      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.02     84.93      0.00
  JUNCTION-122          2.01   1042.39     37.00      0.00
  JUNCTION-123          4.51   1042.39    123.23      0.00
  JUNCTION-124          1.41    857.05     42.92      0.00
  JUNCTION-125          0.00    856.86    183.23      0.00
  JUNCTION-126        274.75    472.57     16.71      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1144.53    857.32      5.81      0.00 Tank
  TANK-131           -167.51   1153.03      6.90      0.00 Tank
  
  Link Results at 22:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              274.75      0.27      0.02      Open
  LINK-1              -44.99      0.29      0.05      Open
  LINK-2              -22.46      0.14      0.01      Open
  LINK-3              -12.26      0.08      0.00      Open
  LINK-6               41.19      0.26      0.04      Open
  LINK-7              -67.81      0.43      0.11      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               70.38      0.45      0.12      Open
  LINK-10              43.95      0.28      0.05      Open
  LINK-11              72.52      0.46      0.13      Open
  LINK-12              28.57      0.18      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.44      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.56      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 158                                                              
  Link Results at 22:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.37      0.02      0.00      Open
  LINK-22               2.40      0.02      0.00      Open
  LINK-23              21.71      0.14      0.01      Open
  LINK-24              17.47      0.11      0.01      Open
  LINK-25               2.40      0.02      0.00      Open
  LINK-26               2.40      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -480.47      0.77      0.14      Open
  LINK-29            -561.58      0.90      0.19      Open
  LINK-30             -23.60      0.15      0.02      Open
  LINK-31            1144.53      0.81      0.10      Open
  LINK-32              -3.32      0.02      0.00      Open
  LINK-33               1.41      0.00      0.00      Open
  LINK-34               4.51      0.01      0.00      Open
  LINK-35             -51.48      0.04      0.00      Open
  LINK-36              17.60      0.11      0.01      Open
  LINK-37             -23.61      0.15      0.02      Open
  LINK-38               0.35      0.00      0.00      Open
  LINK-39            -489.72      0.78      0.15      Open
  LINK-40            -564.32      0.58      0.07      Open
  LINK-41             567.92      0.91      0.20      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.89      0.00      0.00      Open
  LINK-44            -507.49      0.52      0.05      Open
  LINK-45             453.41      0.32      0.02      Open
  LINK-46             355.42      0.25      0.01      Open
  LINK-47           -1041.59      0.74      0.08      Open
  LINK-48           -1009.10      0.72      0.08      Open
  LINK-49           -1008.13      0.71      0.08      Open
  LINK-50           -1026.11      0.73      0.08      Open
  LINK-51           -1106.05      0.78      0.09      Open
  LINK-52             141.64      0.40      0.06      Open
  LINK-53             113.15      0.32      0.04      Open
  LINK-54              82.34      0.23      0.02      Open
  LINK-55              -8.06      0.05      0.00      Open
  LINK-56              -3.51      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -16.35      0.10      0.01      Open
  LINK-59              10.08      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -31.00      0.20      0.03      Open
  LINK-62             -20.22      0.12      0.01      Open
  LINK-63              -0.18      0.00      0.00      Open
  LINK-64             -24.76      0.16      0.02      Open


  Page 159                                                              
  Link Results at 22:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              22.02      0.14      0.01      Open
  LINK-66             -62.65      0.40      0.10      Open
  LINK-67             -32.49      0.21      0.03      Open
  LINK-68               9.27      0.06      0.00      Open
  LINK-69             -46.36      0.30      0.05      Open
  LINK-70             -17.98      0.11      0.01      Open
  LINK-71             -35.57      0.23      0.03      Open
  LINK-72           -1144.53      0.81      0.10      Open
  LINK-73             -56.84      0.36      0.08      Open
  LINK-74             -28.47      0.18      0.02      Open
  LINK-75             -37.78      0.24      0.04      Open
  LINK-76             -74.74      0.48      0.13      Open
  LINK-77              35.38      0.23      0.03      Open
  LINK-78              16.18      0.10      0.01      Open
  LINK-79              -9.31      0.06      0.00      Open
  LINK-80              21.31      0.14      0.01      Open
  LINK-81              28.37      0.18      0.02      Open
  LINK-82             -13.90      0.09      0.01      Open
  LINK-83              92.13      0.38      0.07      Open
  LINK-84              60.52      0.25      0.03      Open
  LINK-85              77.81      0.32      0.05      Open
  LINK-86              27.40      0.17      0.02      Open
  LINK-87              16.64      0.11      0.01      Open
  LINK-88              23.12      0.15      0.01      Open
  LINK-89             -10.77      0.07      0.00      Open
  LINK-90              22.25      0.14      0.01      Open
  LINK-91              13.59      0.09      0.01      Open
  LINK-92             103.01      0.42      0.08      Open
  LINK-93              18.31      0.12      0.01      Open
  LINK-94               5.49      0.04      0.00      Open
  LINK-95             -12.82      0.08      0.00      Open
  LINK-96              18.31      0.12      0.01      Open
  LINK-97               8.58      0.05      0.00      Open
  LINK-98               5.77      0.04      0.00      Open
  LINK-99               8.58      0.05      0.00      Open
  LINK-100              5.48      0.03      0.00      Open
  LINK-101             -9.73      0.06      0.00      Open
  LINK-102             -4.80      0.03      0.00      Open
  LINK-103             -9.73      0.06      0.00      Open
  LINK-104             -4.94      0.03      0.00      Open
  LINK-105            -54.09      0.22      0.02      Open
  LINK-106              3.10      0.02      0.00      Open
  LINK-107             18.31      0.12      0.01      Open
  LINK-108             -2.80      0.02      0.00      Open
  LINK-109             43.35      0.18      0.02      Open
  LINK-110             20.42      0.13      0.01      Open
  LINK-111              4.73      0.03      0.00      Open


  Page 160                                                              
  Link Results at 22:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              7.01      0.04      0.00      Open
  LINK-113            -19.50      0.08      0.00      Open
  LINK-114              0.64      0.00      0.00      Open
  LINK-115             -5.11      0.03      0.00      Open
  LINK-116              2.48      0.02      0.00      Open
  LINK-117             -4.26      0.03      0.00      Open
  LINK-118              3.21      0.02      0.00      Open
  LINK-119              3.27      0.02      0.00      Open
  LINK-120            -10.74      0.04      0.00      Open
  LINK-121             -3.77      0.02      0.00      Open
  LINK-122              1.08      0.01      0.00      Open
  LINK-123             11.50      0.05      0.00      Open
  LINK-124              3.74      0.02      0.00      Open
  LINK-125            -11.48      0.05      0.00      Open
  LINK-126             -4.86      0.03      0.00      Open
  LINK-127              7.76      0.05      0.00      Open
  LINK-128              4.08      0.03      0.00      Open
  LINK-129             -4.29      0.03      0.00      Open
  LINK-130            -10.41      0.07      0.00      Open
  LINK-131              2.12      0.01      0.00      Open
  LINK-132            -10.52      0.07      0.00      Open
  LINK-133             -5.39      0.03      0.00      Open
  LINK-134             -0.64      0.00      0.00      Open
  LINK-135              5.13      0.03      0.00      Open
  LINK-136             -5.77      0.04      0.00      Open
  LINK-137             10.42      0.04      0.00      Open
  LINK-138            -16.19      0.07      0.00      Open
  LINK-139              4.75      0.03      0.00      Open
  LINK-140            -31.14      0.13      0.01      Open
  LINK-141            -29.57      0.12      0.01      Open
  LINK-142            -48.63      0.20      0.02      Open
  LINK-143           -102.66      0.42      0.08      Open
  LINK-144             -1.58      0.01      0.00      Open
  LINK-145            -15.01      0.10      0.01      Open
  LINK-146            -23.98      0.15      0.02      Open
  LINK-147             -6.01      0.04      0.00      Open
  LINK-148             30.05      0.19      0.02      Open
  LINK-149             17.83      0.11      0.01      Open
  LINK-150             -8.10      0.05      0.00      Open
  LINK-151             19.06      0.12      0.01      Open
  LINK-152            -17.44      0.11      0.01      Open
  LINK-153             27.37      0.17      0.02      Open
  LINK-154              5.79      0.04      0.00      Open
  LINK-155              0.82      0.01      0.00      Open
  LINK-156             -3.42      0.02      0.00      Open
  LINK-157             -8.29      0.05      0.00      Open
  LINK-158             -3.95      0.03      0.00      Open


  Page 161                                                              
  Link Results at 22:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              5.00      0.03      0.00      Open
  LINK-160              2.95      0.02      0.00      Open
  LINK-161             -9.69      0.04      0.00      Open
  LINK-162            -19.07      0.08      0.00      Open
  LINK-163            -19.07      0.08      0.00      Open
  LINK-164            -25.59      0.07      0.00      Open
  LINK-165           -167.51      0.27      0.02      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              6.52      0.02      0.00      Open
  LINK-169             19.07      0.08      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.40      0.03     80.08    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           567.92      2.32    196.30    Active Valve
  VALVE-176           421.21      4.78    186.68    Active Valve
  VALVE-177            19.07      0.22    200.15    Active Valve
  VALVE-178             6.52      0.07    110.63    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 23:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.45    659.36    122.75      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.58    659.37    128.36      0.00
  JUNCTION-3            8.36    659.40    100.23      0.00
  JUNCTION-4            7.29    659.40     78.69      0.00
  JUNCTION-5            6.71    659.45     71.59      0.00
  JUNCTION-6            3.51    659.50     66.94      0.00
  JUNCTION-7            0.00    659.50     53.84      0.00
  JUNCTION-8            2.93    659.58     72.00      0.00
  JUNCTION-9            0.00    659.61     74.23      0.00
  JUNCTION-10           0.65    579.55    106.56      0.00
  JUNCTION-11           1.99    579.55    102.02      0.00
  JUNCTION-12           0.05    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.51    659.40    102.22      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          48.86    659.33    118.84      0.00
  JUNCTION-18          11.75    659.68     78.66      0.00
  JUNCTION-19           8.75    856.10    128.76      0.00


  Page 162                                                              
  Node Results at 23:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           4.90    856.10    103.29      0.00
  JUNCTION-21           0.00    856.35     88.36      0.00
  JUNCTION-22           8.15    856.47     99.88      0.00
  JUNCTION-23           6.07    856.43    109.23      0.00
  JUNCTION-24           0.00    856.51     95.28      0.00
  JUNCTION-25          11.34    856.54     87.79      0.00
  JUNCTION-26           0.00    856.58     75.03      0.00
  JUNCTION-27          23.64    856.60     71.90      0.00
  JUNCTION-28           3.98    856.62     67.13      0.00
  JUNCTION-29           0.00    856.87      4.59      0.00
  JUNCTION-30         221.85    856.41     95.50      0.00
  JUNCTION-31           4.50    856.29    110.86      0.00
  JUNCTION-32          11.70    856.16     99.80      0.00
  JUNCTION-33           1.82    856.14    101.11      0.00
  JUNCTION-34          70.37    856.40    284.42      0.00
  JUNCTION-35          17.56    856.10     88.45      0.00
  JUNCTION-36           0.00    856.10     96.19      0.00
  JUNCTION-37           6.25    856.11     77.58      0.00
  JUNCTION-38           0.00    856.10     90.82      0.00
  JUNCTION-39           9.32    856.12     66.27      0.00
  JUNCTION-40           6.45    856.14     49.62      0.00
  JUNCTION-41           5.80    856.14     67.56      0.00
  JUNCTION-42          21.69    856.16     55.51      0.00
  JUNCTION-43           6.29    856.54     88.15      0.00
  JUNCTION-44           9.82    856.58     77.16      0.00
  JUNCTION-45          33.77    952.84     89.05      0.00
  JUNCTION-46           8.29    952.85     57.46      0.00
  JUNCTION-47           0.00    856.36     93.55      0.00
  JUNCTION-48           0.00    856.39     94.87      0.00
  JUNCTION-49           2.17    856.43    100.76      0.00
  JUNCTION-50           7.24    856.40    106.30      0.00
  JUNCTION-51           5.72    856.39    100.83      0.00
  JUNCTION-52           9.34    856.38    105.34      0.00
  JUNCTION-53           5.76    856.33    107.76      0.00
  JUNCTION-54           7.96    856.31    110.14      0.00
  JUNCTION-55           5.85    856.31    109.61      0.00
  JUNCTION-56           0.00    856.32    108.06      0.00
  JUNCTION-57           0.82    856.14    103.20      0.00
  JUNCTION-58          41.84    856.12    106.55      0.00
  JUNCTION-59           0.00    856.11    101.90      0.00
  JUNCTION-60           0.00    856.11    100.58      0.00
  JUNCTION-61           0.00    856.11     99.97      0.00
  JUNCTION-62           0.00    856.11     99.97      0.00
  JUNCTION-63           0.00    856.11    100.59      0.00
  JUNCTION-64           0.00    856.11    100.95      0.00
  JUNCTION-65           0.00    856.11    102.58      0.00
  JUNCTION-66           0.00    856.11    102.43      0.00


  Page 163                                                              
  Node Results at 23:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    856.11    100.36      0.00
  JUNCTION-68          39.71    856.10    103.57      0.00
  JUNCTION-69           4.67    856.07     99.69      0.00
  JUNCTION-70          11.88    856.07    102.67      0.00
  JUNCTION-71           3.86    856.06     97.01      0.00
  JUNCTION-72           5.31    856.06    101.27      0.00
  JUNCTION-73           5.00    856.06    102.13      0.00
  JUNCTION-74           2.03    856.06    101.27      0.00
  JUNCTION-75           4.84    856.06     98.32      0.00
  JUNCTION-76           5.07    856.06    101.18      0.00
  JUNCTION-77           3.46    856.06    100.28      0.00
  JUNCTION-78           0.00    856.06    103.14      0.00
  JUNCTION-79           0.00    856.06    103.20      0.00
  JUNCTION-80           0.00    856.06    103.63      0.00
  JUNCTION-81           6.57    856.06    100.73      0.00
  JUNCTION-82          19.42    856.06    102.82      0.00
  JUNCTION-83          14.33    856.06    103.28      0.00
  JUNCTION-84           5.47    856.06    102.32      0.00
  JUNCTION-85           0.00    856.06    102.18      0.00
  JUNCTION-86           0.00    856.06    100.78      0.00
  JUNCTION-87           0.00    856.06    101.31      0.00
  JUNCTION-88           0.00    856.06    101.55      0.00
  JUNCTION-89          13.95    856.06     99.34      0.00
  JUNCTION-90           0.00    856.07     91.85      0.00
  JUNCTION-91           0.00    856.07     94.73      0.00
  JUNCTION-92           0.00    856.08     98.72      0.00
  JUNCTION-93          26.58    856.07     92.00      0.00
  JUNCTION-94           4.05    856.08     96.45      0.00
  JUNCTION-95           5.64    856.07     97.58      0.00
  JUNCTION-96          11.59    856.07     98.33      0.00
  JUNCTION-97           8.45    856.07     98.39      0.00
  JUNCTION-98          11.34    856.06     92.30      0.00
  JUNCTION-99          13.63    856.05     92.80      0.00
  JUNCTION-100         11.19    856.05     94.53      0.00
  JUNCTION-101          1.26    856.05     91.41      0.00
  JUNCTION-102        193.99   1152.80     25.45      0.00
  JUNCTION-103         60.47   1152.70     52.41      0.00
  JUNCTION-104          3.53   1152.62    126.51      0.00
  JUNCTION-105          0.00    856.87    371.28      0.00
  JUNCTION-106          0.00   1152.62    499.43      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.40    371.08      0.00
  JUNCTION-111          0.00    659.40    104.60      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.37    130.15      0.00
  JUNCTION-114          0.60    579.55     95.56      0.00
  JUNCTION-115          0.00    854.97    139.51      0.00


  Page 164                                                              
  Node Results at 23:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          8.68    659.93     55.00      0.00
  JUNCTION-117         93.64    658.92    110.46      0.00
  JUNCTION-118        200.20    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.62    131.56      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.69     84.79      0.00
  JUNCTION-122          8.91   1042.39     37.00      0.00
  JUNCTION-123         80.01   1042.34    123.21      0.00
  JUNCTION-124          1.93    856.43     42.65      0.00
  JUNCTION-125          0.00    856.10    182.90      0.00
  JUNCTION-126        375.56    472.48     16.67      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1564.46    856.91      5.64      0.00 Tank
  TANK-131           -388.97   1152.85      6.82      0.00 Tank
  
  Link Results at 23:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              375.56      0.37      0.03      Open
  LINK-1              -61.50      0.39      0.09      Open
  LINK-2              -30.70      0.20      0.03      Open
  LINK-3              -16.76      0.11      0.01      Open
  LINK-6               56.31      0.36      0.08      Open
  LINK-7              -92.68      0.59      0.20      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               96.20      0.61      0.21      Open
  LINK-10              60.07      0.38      0.09      Open
  LINK-11              99.12      0.63      0.22      Open
  LINK-12              39.05      0.25      0.04      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.60      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.77      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.24      0.02      0.00      Open
  LINK-22               3.29      0.02      0.00      Open
  LINK-23              29.67      0.19      0.02      Open
  LINK-24              23.87      0.15      0.02      Open
  LINK-25               3.29      0.02      0.00      Open
  LINK-26               3.29      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 165                                                              
  Link Results at 23:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -656.75      1.05      0.26      Open
  LINK-29            -767.62      1.22      0.34      Open
  LINK-30             -32.26      0.21      0.03      Open
  LINK-31            1564.46      1.11      0.18      Open
  LINK-32              -8.61      0.05      0.00      Open
  LINK-33               1.93      0.01      0.00      Open
  LINK-34              80.01      0.23      0.02      Open
  LINK-35             -70.37      0.05      0.00      Open
  LINK-36              24.06      0.15      0.02      Open
  LINK-37             -32.28      0.21      0.03      Open
  LINK-38               0.47      0.00      0.00      Open
  LINK-39            -669.40      1.07      0.27      Open
  LINK-40            -771.38      0.79      0.12      Open
  LINK-41             776.30      1.24      0.35      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -3.95      0.00      0.00      Open
  LINK-44            -693.69      0.71      0.10      Open
  LINK-45             619.76      0.44      0.03      Open
  LINK-46             485.83      0.34      0.02      Open
  LINK-47           -1423.76      1.01      0.15      Open
  LINK-48           -1379.35      0.98      0.14      Open
  LINK-49           -1378.02      0.98      0.14      Open
  LINK-50           -1402.59      0.99      0.15      Open
  LINK-51           -1511.86      1.07      0.17      Open
  LINK-52             193.61      0.55      0.11      Open
  LINK-53             154.67      0.44      0.07      Open
  LINK-54             112.55      0.32      0.04      Open
  LINK-55             -11.01      0.06      0.00      Open
  LINK-56              -4.79      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -22.35      0.14      0.01      Open
  LINK-59              13.78      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -42.37      0.27      0.05      Open
  LINK-62             -27.64      0.16      0.02      Open
  LINK-63              -0.25      0.00      0.00      Open
  LINK-64             -33.84      0.22      0.03      Open
  LINK-65              30.11      0.19      0.02      Open
  LINK-66             -85.63      0.54      0.17      Open
  LINK-67             -44.41      0.28      0.05      Open
  LINK-68              12.67      0.08      0.00      Open
  LINK-69             -63.37      0.40      0.10      Open
  LINK-70             -24.57      0.16      0.02      Open
  LINK-71             -48.62      0.31      0.06      Open
  LINK-72           -1564.46      1.11      0.18      Open
  LINK-73             -77.69      0.50      0.14      Open
  LINK-74             -38.91      0.25      0.04      Open


  Page 166                                                              
  Link Results at 23:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -51.64      0.33      0.07      Open
  LINK-76            -102.16      0.65      0.24      Open
  LINK-77              48.36      0.31      0.06      Open
  LINK-78              22.12      0.14      0.01      Open
  LINK-79             -12.73      0.08      0.01      Open
  LINK-80              29.12      0.19      0.02      Open
  LINK-81              38.78      0.25      0.04      Open
  LINK-82             -19.00      0.12      0.01      Open
  LINK-83             125.94      0.51      0.12      Open
  LINK-84              82.72      0.34      0.05      Open
  LINK-85             106.37      0.43      0.09      Open
  LINK-86              37.46      0.24      0.04      Open
  LINK-87              22.74      0.15      0.01      Open
  LINK-88              31.61      0.20      0.03      Open
  LINK-89             -14.72      0.09      0.01      Open
  LINK-90              30.41      0.19      0.02      Open
  LINK-91              18.58      0.12      0.01      Open
  LINK-92             140.80      0.58      0.14      Open
  LINK-93              25.03      0.16      0.02      Open
  LINK-94               7.50      0.05      0.00      Open
  LINK-95             -17.52      0.11      0.01      Open
  LINK-96              25.03      0.16      0.02      Open
  LINK-97              11.72      0.07      0.00      Open
  LINK-98               7.89      0.05      0.00      Open
  LINK-99              11.72      0.07      0.00      Open
  LINK-100              7.49      0.05      0.00      Open
  LINK-101            -13.30      0.08      0.01      Open
  LINK-102             -6.56      0.04      0.00      Open
  LINK-103            -13.30      0.08      0.01      Open
  LINK-104             -6.75      0.04      0.00      Open
  LINK-105            -73.93      0.30      0.04      Open
  LINK-106              4.24      0.03      0.00      Open
  LINK-107             25.03      0.16      0.02      Open
  LINK-108             -3.83      0.02      0.00      Open
  LINK-109             59.25      0.24      0.03      Open
  LINK-110             27.92      0.18      0.02      Open
  LINK-111              6.47      0.04      0.00      Open
  LINK-112              9.58      0.06      0.00      Open
  LINK-113            -26.66      0.11      0.01      Open
  LINK-114              0.87      0.01      0.00      Open
  LINK-115             -6.99      0.04      0.00      Open
  LINK-116              3.39      0.02      0.00      Open
  LINK-117             -5.83      0.04      0.00      Open
  LINK-118              4.38      0.03      0.00      Open
  LINK-119              4.47      0.03      0.00      Open
  LINK-120            -14.68      0.06      0.00      Open
  LINK-121             -5.16      0.03      0.00      Open


  Page 167                                                              
  Link Results at 23:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              1.48      0.01      0.00      Open
  LINK-123             15.72      0.06      0.00      Open
  LINK-124              5.12      0.02      0.00      Open
  LINK-125            -15.69      0.06      0.00      Open
  LINK-126             -6.64      0.04      0.00      Open
  LINK-127             10.61      0.07      0.00      Open
  LINK-128              5.57      0.04      0.00      Open
  LINK-129             -5.86      0.04      0.00      Open
  LINK-130            -14.23      0.09      0.01      Open
  LINK-131              2.90      0.02      0.00      Open
  LINK-132            -14.38      0.09      0.01      Open
  LINK-133             -7.37      0.05      0.00      Open
  LINK-134             -0.88      0.01      0.00      Open
  LINK-135              7.01      0.04      0.00      Open
  LINK-136             -7.89      0.05      0.00      Open
  LINK-137             14.25      0.06      0.00      Open
  LINK-138            -22.14      0.09      0.00      Open
  LINK-139              6.49      0.04      0.00      Open
  LINK-140            -42.57      0.17      0.02      Open
  LINK-141            -40.42      0.17      0.01      Open
  LINK-142            -66.47      0.27      0.04      Open
  LINK-143           -140.32      0.57      0.14      Open
  LINK-144             -2.16      0.01      0.00      Open
  LINK-145            -20.52      0.13      0.01      Open
  LINK-146            -32.78      0.21      0.03      Open
  LINK-147             -8.21      0.05      0.00      Open
  LINK-148             41.07      0.26      0.04      Open
  LINK-149             24.37      0.16      0.02      Open
  LINK-150            -11.07      0.07      0.00      Open
  LINK-151             26.05      0.17      0.02      Open
  LINK-152            -23.84      0.15      0.02      Open
  LINK-153             37.41      0.24      0.04      Open
  LINK-154              7.91      0.05      0.00      Open
  LINK-155              1.12      0.01      0.00      Open
  LINK-156             -4.67      0.03      0.00      Open
  LINK-157            -11.33      0.07      0.00      Open
  LINK-158             -5.40      0.03      0.00      Open
  LINK-159              6.83      0.04      0.00      Open
  LINK-160              4.03      0.03      0.00      Open
  LINK-161            -25.16      0.10      0.01      Open
  LINK-162            -42.07      0.17      0.02      Open
  LINK-163            -42.07      0.17      0.01      Open
  LINK-164           -194.98      0.55      0.11      Open
  LINK-165           -388.97      0.62      0.09      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             88.91      0.25      0.03      Open


  Page 168                                                              
  Link Results at 23:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             45.60      0.18      0.02      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.29      0.04     79.85    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           776.30      3.17    195.04    Active Valve
  VALVE-176           575.76      6.53    186.23    Active Valve
  VALVE-177            42.07      0.48    199.76    Active Valve
  VALVE-178            88.91      1.01    110.30    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 24:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            2.08    658.81    122.51      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            2.27    658.83    128.12      0.00
  JUNCTION-3           12.01    658.89    100.01      0.00
  JUNCTION-4           10.47    658.90     78.47      0.00
  JUNCTION-5            9.64    658.99     71.39      0.00
  JUNCTION-6            5.05    659.08     66.76      0.00
  JUNCTION-7            0.00    659.08     53.66      0.00
  JUNCTION-8            4.20    659.24     71.85      0.00
  JUNCTION-9            0.00    659.31     74.10      0.00
  JUNCTION-10           0.93    579.55    106.56      0.00
  JUNCTION-11           2.87    579.55    102.02      0.00
  JUNCTION-12           0.07    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           3.60    658.89    102.00      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          70.20    658.75    118.59      0.00
  JUNCTION-18          16.88    659.44     78.55      0.00
  JUNCTION-19          12.57    854.87    128.23      0.00
  JUNCTION-20           7.04    854.87    102.75      0.00
  JUNCTION-21           0.00    855.36     87.93      0.00
  JUNCTION-22          11.71    855.59     99.50      0.00
  JUNCTION-23           8.72    855.52    108.84      0.00
  JUNCTION-24           0.00    855.68     94.92      0.00
  JUNCTION-25          16.30    855.73     87.44      0.00
  JUNCTION-26           0.00    855.82     74.70      0.00
  JUNCTION-27          33.97    855.84     71.58      0.00
  JUNCTION-28           5.71    855.89     66.81      0.00
  JUNCTION-29           0.00    856.37      4.37      0.00


  Page 169                                                              
  Node Results at 24:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         318.77    855.48     95.10      0.00
  JUNCTION-31           6.47    855.23    110.41      0.00
  JUNCTION-32          16.82    855.00     99.29      0.00
  JUNCTION-33           2.62    854.95    100.60      0.00
  JUNCTION-34         101.11    855.47    284.01      0.00
  JUNCTION-35          25.22    854.87     87.92      0.00
  JUNCTION-36           0.00    854.87     95.66      0.00
  JUNCTION-37           8.97    854.88     77.05      0.00
  JUNCTION-38           0.00    854.87     90.28      0.00
  JUNCTION-39          13.40    854.91     65.74      0.00
  JUNCTION-40           9.26    854.95     49.10      0.00
  JUNCTION-41           8.33    854.95     67.04      0.00
  JUNCTION-42          31.16    854.98     55.00      0.00
  JUNCTION-43           9.04    855.73     87.80      0.00
  JUNCTION-44          14.11    855.80     76.82      0.00
  JUNCTION-45          41.54    952.84     89.05      0.00
  JUNCTION-46          11.92    952.85     57.46      0.00
  JUNCTION-47           0.00    855.38     93.12      0.00
  JUNCTION-48           0.00    855.44     94.46      0.00
  JUNCTION-49           3.11    855.52    100.36      0.00
  JUNCTION-50          10.41    855.45    105.89      0.00
  JUNCTION-51           8.22    855.44    100.42      0.00
  JUNCTION-52          13.43    855.42    104.93      0.00
  JUNCTION-53           8.27    855.31    107.32      0.00
  JUNCTION-54          11.44    855.27    109.69      0.00
  JUNCTION-55           8.41    855.28    109.17      0.00
  JUNCTION-56           0.00    855.30    107.61      0.00
  JUNCTION-57           1.18    854.95    102.68      0.00
  JUNCTION-58          60.11    854.91    106.03      0.00
  JUNCTION-59           0.00    854.89    101.37      0.00
  JUNCTION-60           0.00    854.89    100.05      0.00
  JUNCTION-61           0.00    854.89     99.44      0.00
  JUNCTION-62           0.00    854.88     99.44      0.00
  JUNCTION-63           0.00    854.88    100.06      0.00
  JUNCTION-64           0.00    854.88    100.42      0.00
  JUNCTION-65           0.00    854.88    102.05      0.00
  JUNCTION-66           0.00    854.88    101.90      0.00
  JUNCTION-67           0.00    854.88     99.83      0.00
  JUNCTION-68          57.06    854.87    103.04      0.00
  JUNCTION-69           6.72    854.81     99.14      0.00
  JUNCTION-70          17.06    854.80    102.13      0.00
  JUNCTION-71           5.54    854.80     96.46      0.00
  JUNCTION-72           7.63    854.80    100.72      0.00
  JUNCTION-73           7.18    854.80    101.58      0.00
  JUNCTION-74           2.92    854.80    100.72      0.00
  JUNCTION-75           6.95    854.80     97.77      0.00
  JUNCTION-76           7.29    854.80    100.63      0.00


  Page 170                                                              
  Node Results at 24:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           4.97    854.80     99.73      0.00
  JUNCTION-78           0.00    854.80    102.60      0.00
  JUNCTION-79           0.00    854.80    102.65      0.00
  JUNCTION-80           0.00    854.80    103.09      0.00
  JUNCTION-81           9.45    854.80    100.19      0.00
  JUNCTION-82          27.90    854.79    102.27      0.00
  JUNCTION-83          20.59    854.79    102.73      0.00
  JUNCTION-84           7.86    854.80    101.77      0.00
  JUNCTION-85           0.00    854.80    101.63      0.00
  JUNCTION-86           0.00    854.80    100.23      0.00
  JUNCTION-87           0.00    854.80    100.76      0.00
  JUNCTION-88           0.00    854.80    101.01      0.00
  JUNCTION-89          20.04    854.80     98.79      0.00
  JUNCTION-90           0.00    854.82     91.31      0.00
  JUNCTION-91           0.00    854.82     94.19      0.00
  JUNCTION-92           0.00    854.83     98.18      0.00
  JUNCTION-93          38.19    854.82     91.46      0.00
  JUNCTION-94           5.81    854.82     95.91      0.00
  JUNCTION-95           8.11    854.82     97.04      0.00
  JUNCTION-96          16.65    854.81     97.78      0.00
  JUNCTION-97          12.15    854.80     97.84      0.00
  JUNCTION-98          16.29    854.78     91.74      0.00
  JUNCTION-99          19.58    854.78     92.25      0.00
  JUNCTION-100         16.07    854.78     93.97      0.00
  JUNCTION-101          1.81    854.78     90.86      0.00
  JUNCTION-102        278.73   1152.42     25.28      0.00
  JUNCTION-103         60.47   1152.30     52.24      0.00
  JUNCTION-104          3.53   1152.18    126.33      0.00
  JUNCTION-105          0.00    856.37    371.07      0.00
  JUNCTION-106          0.00   1152.18    499.24      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    855.47    370.67      0.00
  JUNCTION-111          0.00    658.89    104.38      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    658.83    129.92      0.00
  JUNCTION-114          0.86    579.55     95.56      0.00
  JUNCTION-115          0.00    852.66    138.51      0.00
  JUNCTION-116         12.47    659.93     55.00      0.00
  JUNCTION-117        134.55    657.95    110.04      0.00
  JUNCTION-118        287.65    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.18    131.37      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.30     84.62      0.00
  JUNCTION-122         10.11   1042.39     37.00      0.00
  JUNCTION-123         82.70   1042.34    123.20      0.00
  JUNCTION-124          2.77    855.52     42.26      0.00
  JUNCTION-125          0.00    854.87    182.36      0.00


  Page 171                                                              
  Node Results at 24:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        539.62    472.29     16.59      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -2247.88    856.46      5.44      0.00 Tank
  TANK-131           -488.99   1152.50      6.67      0.00 Tank
  
  Link Results at 24:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              539.62      0.53      0.05      Open
  LINK-1              -88.37      0.56      0.18      Open
  LINK-2              -44.11      0.28      0.05      Open
  LINK-3              -24.08      0.15      0.02      Open
  LINK-6               80.90      0.52      0.15      Open
  LINK-7             -133.17      0.85      0.39      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9              138.22      0.88      0.41      Open
  LINK-10              86.32      0.55      0.17      Open
  LINK-11             142.43      0.91      0.44      Open
  LINK-12              56.11      0.36      0.08      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.86      0.01      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -1.11      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               4.65      0.03      0.00      Open
  LINK-22               4.72      0.03      0.00      Open
  LINK-23              42.63      0.27      0.05      Open
  LINK-24              34.30      0.22      0.03      Open
  LINK-25               4.72      0.03      0.00      Open
  LINK-26               4.72      0.03      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -943.65      1.51      0.50      Open
  LINK-29           -1102.95      1.76      0.67      Open
  LINK-30             -46.35      0.30      0.05      Open
  LINK-31            2247.88      1.59      0.35      Open
  LINK-32             -10.59      0.07      0.00      Open
  LINK-33               2.77      0.01      0.00      Open
  LINK-34              82.70      0.23      0.02      Open
  LINK-35            -101.11      0.07      0.00      Open
  LINK-36              34.57      0.22      0.03      Open
  LINK-37             -46.37      0.30      0.05      Open


  Page 172                                                              
  Link Results at 24:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.68      0.00      0.00      Open
  LINK-39            -961.82      1.53      0.52      Open
  LINK-40           -1108.35      1.13      0.23      Open
  LINK-41            1115.42      1.78      0.68      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -5.68      0.01      0.00      Open
  LINK-44            -996.72      1.02      0.19      Open
  LINK-45             890.50      0.63      0.06      Open
  LINK-46             698.06      0.50      0.04      Open
  LINK-47           -2045.72      1.45      0.29      Open
  LINK-48           -1981.91      1.41      0.28      Open
  LINK-49           -1980.00      1.40      0.27      Open
  LINK-50           -2015.30      1.43      0.28      Open
  LINK-51           -2172.31      1.54      0.33      Open
  LINK-52             278.18      0.79      0.21      Open
  LINK-53             222.24      0.63      0.14      Open
  LINK-54             161.72      0.46      0.08      Open
  LINK-55             -15.82      0.09      0.01      Open
  LINK-56              -6.89      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -32.11      0.20      0.03      Open
  LINK-59              19.80      0.13      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -60.88      0.39      0.09      Open
  LINK-62             -39.71      0.24      0.03      Open
  LINK-63              -0.35      0.00      0.00      Open
  LINK-64             -48.62      0.31      0.06      Open
  LINK-65              43.26      0.28      0.05      Open
  LINK-66            -123.04      0.78      0.33      Open
  LINK-67             -63.81      0.41      0.10      Open
  LINK-68              18.21      0.12      0.01      Open
  LINK-69             -91.06      0.58      0.19      Open
  LINK-70             -35.30      0.23      0.03      Open
  LINK-71             -69.86      0.45      0.12      Open
  LINK-72           -2247.88      1.59      0.35      Open
  LINK-73            -111.63      0.71      0.28      Open
  LINK-74             -55.91      0.36      0.08      Open
  LINK-75             -74.20      0.47      0.13      Open
  LINK-76            -146.79      0.94      0.46      Open
  LINK-77              69.48      0.44      0.12      Open
  LINK-78              31.78      0.20      0.03      Open
  LINK-79             -18.28      0.12      0.01      Open
  LINK-80              41.85      0.27      0.05      Open
  LINK-81              55.72      0.36      0.08      Open
  LINK-82             -27.30      0.17      0.02      Open
  LINK-83             180.95      0.74      0.23      Open
  LINK-84             118.86      0.49      0.11      Open


  Page 173                                                              
  Link Results at 24:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85             152.83      0.62      0.17      Open
  LINK-86              53.82      0.34      0.07      Open
  LINK-87              32.67      0.21      0.03      Open
  LINK-88              45.41      0.29      0.05      Open
  LINK-89             -21.15      0.13      0.01      Open
  LINK-90              43.70      0.28      0.05      Open
  LINK-91              26.69      0.17      0.02      Open
  LINK-92             202.31      0.83      0.28      Open
  LINK-93              35.96      0.23      0.03      Open
  LINK-94              10.78      0.07      0.00      Open
  LINK-95             -25.18      0.16      0.02      Open
  LINK-96              35.96      0.23      0.03      Open
  LINK-97              16.84      0.11      0.01      Open
  LINK-98              11.34      0.07      0.00      Open
  LINK-99              16.84      0.11      0.01      Open
  LINK-100             10.75      0.07      0.00      Open
  LINK-101            -19.12      0.12      0.01      Open
  LINK-102             -9.42      0.06      0.00      Open
  LINK-103            -19.12      0.12      0.01      Open
  LINK-104             -9.70      0.06      0.00      Open
  LINK-105           -106.23      0.43      0.09      Open
  LINK-106              6.09      0.04      0.00      Open
  LINK-107             35.96      0.23      0.03      Open
  LINK-108             -5.50      0.04      0.00      Open
  LINK-109             85.14      0.35      0.06      Open
  LINK-110             40.11      0.26      0.04      Open
  LINK-111              9.29      0.06      0.00      Open
  LINK-112             13.76      0.09      0.01      Open
  LINK-113            -38.30      0.16      0.01      Open
  LINK-114              1.26      0.01      0.00      Open
  LINK-115            -10.04      0.06      0.00      Open
  LINK-116              4.88      0.03      0.00      Open
  LINK-117             -8.37      0.05      0.00      Open
  LINK-118              6.30      0.04      0.00      Open
  LINK-119              6.42      0.04      0.00      Open
  LINK-120            -21.09      0.09      0.00      Open
  LINK-121             -7.41      0.05      0.00      Open
  LINK-122              2.12      0.01      0.00      Open
  LINK-123             22.59      0.09      0.01      Open
  LINK-124              7.35      0.03      0.00      Open
  LINK-125            -22.54      0.09      0.01      Open
  LINK-126             -9.54      0.06      0.00      Open
  LINK-127             15.24      0.10      0.01      Open
  LINK-128              8.00      0.05      0.00      Open
  LINK-129             -8.42      0.05      0.00      Open
  LINK-130            -20.44      0.13      0.01      Open
  LINK-131              4.16      0.03      0.00      Open


  Page 174                                                              
  Link Results at 24:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132            -20.66      0.13      0.01      Open
  LINK-133            -10.59      0.07      0.00      Open
  LINK-134             -1.26      0.01      0.00      Open
  LINK-135             10.08      0.06      0.00      Open
  LINK-136            -11.34      0.07      0.00      Open
  LINK-137             20.47      0.08      0.00      Open
  LINK-138            -31.81      0.13      0.01      Open
  LINK-139              9.32      0.06      0.00      Open
  LINK-140            -61.17      0.25      0.03      Open
  LINK-141            -58.07      0.24      0.03      Open
  LINK-142            -95.50      0.39      0.07      Open
  LINK-143           -201.62      0.82      0.28      Open
  LINK-144             -3.10      0.02      0.00      Open
  LINK-145            -29.49      0.19      0.02      Open
  LINK-146            -47.10      0.30      0.06      Open
  LINK-147            -11.80      0.08      0.00      Open
  LINK-148             59.02      0.38      0.09      Open
  LINK-149             35.01      0.22      0.03      Open
  LINK-150            -15.90      0.10      0.01      Open
  LINK-151             37.43      0.24      0.04      Open
  LINK-152            -34.26      0.22      0.03      Open
  LINK-153             53.75      0.34      0.07      Open
  LINK-154             11.37      0.07      0.00      Open
  LINK-155              1.60      0.01      0.00      Open
  LINK-156             -6.71      0.04      0.00      Open
  LINK-157            -16.28      0.10      0.01      Open
  LINK-158             -7.76      0.05      0.00      Open
  LINK-159              9.82      0.06      0.00      Open
  LINK-160              5.78      0.04      0.00      Open
  LINK-161            -30.95      0.13      0.01      Open
  LINK-162            -53.46      0.22      0.02      Open
  LINK-163            -53.46      0.22      0.02      Open
  LINK-164           -210.26      0.60      0.12      Open
  LINK-165           -488.99      0.78      0.14      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             92.80      0.26      0.03      Open
  LINK-169             56.98      0.23      0.03      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             4.72      0.05     79.34    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175          1115.42      4.56    192.73    Active Valve
  VALVE-176           827.27      9.39    185.26    Active Valve
  VALVE-177            53.46      0.61    199.33    Active Valve
  VALVE-178            92.80      1.05    109.91    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 175                                                              
  Link Results at 24:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 25:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.98    659.65    122.88      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            1.07    659.66    128.48      0.00
  JUNCTION-3            5.68    659.67    100.35      0.00
  JUNCTION-4            4.95    659.68     78.80      0.00
  JUNCTION-5            4.55    659.70     71.70      0.00
  JUNCTION-6            2.39    659.72     67.04      0.00
  JUNCTION-7            0.00    659.72     53.94      0.00
  JUNCTION-8            1.99    659.76     72.08      0.00
  JUNCTION-9            0.00    659.78     74.31      0.00
  JUNCTION-10           0.44    579.55    106.56      0.00
  JUNCTION-11           1.35    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.70    659.67    102.34      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          33.17    659.64    118.97      0.00
  JUNCTION-18           7.98    659.81     78.71      0.00
  JUNCTION-19           5.94    856.16    128.79      0.00
  JUNCTION-20           3.33    856.16    103.31      0.00
  JUNCTION-21           0.00    856.30     88.34      0.00
  JUNCTION-22           5.53    856.36     99.83      0.00
  JUNCTION-23           4.12    856.67    109.33      0.00
  JUNCTION-24           0.00    856.32     95.20      0.00
  JUNCTION-25           7.70    856.29     87.68      0.00
  JUNCTION-26           0.00    856.25     74.88      0.00
  JUNCTION-27          16.05    856.24     71.75      0.00
  JUNCTION-28           2.70    856.22     66.96      0.00
  JUNCTION-29           0.00    856.03      4.22      0.00
  JUNCTION-30         150.63    856.97     95.75      0.00
  JUNCTION-31           3.06    856.72    111.05      0.00
  JUNCTION-32           7.95    856.66    100.01      0.00
  JUNCTION-33           1.24    856.65    101.34      0.00
  JUNCTION-34          47.78    860.89    286.37      0.00
  JUNCTION-35          11.92    856.16     88.48      0.00
  JUNCTION-36           0.00    856.16     96.22      0.00
  JUNCTION-37           4.24    856.16     77.61      0.00
  JUNCTION-38           0.00    856.16     90.84      0.00
  JUNCTION-39           6.33    856.16     66.28      0.00


  Page 176                                                              
  Node Results at 25:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           4.38    856.16     49.63      0.00
  JUNCTION-41           3.94    856.16     67.57      0.00
  JUNCTION-42          14.72    856.17     55.51      0.00
  JUNCTION-43           4.27    856.29     88.05      0.00
  JUNCTION-44           6.67    856.25     77.02      0.00
  JUNCTION-45          28.07    952.85     89.06      0.00
  JUNCTION-46           5.63    952.85     57.46      0.00
  JUNCTION-47           0.00    856.30     93.52      0.00
  JUNCTION-48           0.00    856.32     94.84      0.00
  JUNCTION-49           1.47    856.34    100.72      0.00
  JUNCTION-50           4.92    856.32    106.26      0.00
  JUNCTION-51           3.88    856.32    100.80      0.00
  JUNCTION-52           6.34    856.31    105.31      0.00
  JUNCTION-53           3.91    856.70    107.92      0.00
  JUNCTION-54           5.41    856.71    110.32      0.00
  JUNCTION-55           3.97    856.70    109.78      0.00
  JUNCTION-56           0.00    856.70    108.22      0.00
  JUNCTION-57           0.56    856.65    103.42      0.00
  JUNCTION-58          28.41    856.64    106.78      0.00
  JUNCTION-59           0.00    856.64    102.12      0.00
  JUNCTION-60           0.00    856.64    100.81      0.00
  JUNCTION-61           0.00    856.63    100.20      0.00
  JUNCTION-62           0.00    856.63    100.19      0.00
  JUNCTION-63           0.00    856.63    100.82      0.00
  JUNCTION-64           0.00    856.63    101.18      0.00
  JUNCTION-65           0.00    856.63    102.81      0.00
  JUNCTION-66           0.00    856.63    102.65      0.00
  JUNCTION-67           0.00    856.63    100.58      0.00
  JUNCTION-68          26.96    856.63    103.80      0.00
  JUNCTION-69           3.17    856.62     99.93      0.00
  JUNCTION-70           8.06    856.61    102.91      0.00
  JUNCTION-71           2.62    856.61     97.25      0.00
  JUNCTION-72           3.60    856.61    101.51      0.00
  JUNCTION-73           3.39    856.61    102.36      0.00
  JUNCTION-74           1.38    856.61    101.51      0.00
  JUNCTION-75           3.29    856.61     98.56      0.00
  JUNCTION-76           3.44    856.61    101.42      0.00
  JUNCTION-77           2.35    856.61    100.51      0.00
  JUNCTION-78           0.00    856.61    103.38      0.00
  JUNCTION-79           0.00    856.61    103.44      0.00
  JUNCTION-80           0.00    856.61    103.87      0.00
  JUNCTION-81           4.46    856.61    100.97      0.00
  JUNCTION-82          13.18    856.61    103.06      0.00
  JUNCTION-83           9.73    856.61    103.52      0.00
  JUNCTION-84           3.71    856.61    102.55      0.00
  JUNCTION-85           0.00    856.61    102.42      0.00
  JUNCTION-86           0.00    856.61    101.02      0.00


  Page 177                                                              
  Node Results at 25:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    856.61    101.54      0.00
  JUNCTION-88           0.00    856.61    101.79      0.00
  JUNCTION-89           9.47    856.61     99.57      0.00
  JUNCTION-90           0.00    856.62     92.09      0.00
  JUNCTION-91           0.00    856.62     94.97      0.00
  JUNCTION-92           0.00    856.62     98.96      0.00
  JUNCTION-93          18.05    856.62     92.24      0.00
  JUNCTION-94           2.75    856.62     96.69      0.00
  JUNCTION-95           3.83    856.62     97.82      0.00
  JUNCTION-96           7.87    856.61     98.56      0.00
  JUNCTION-97           5.74    856.61     98.63      0.00
  JUNCTION-98           7.70    856.61     92.53      0.00
  JUNCTION-99           9.25    856.61     93.04      0.00
  JUNCTION-100          7.60    856.61     94.77      0.00
  JUNCTION-101          0.85    856.61     91.65      0.00
  JUNCTION-102        131.71   1152.84     25.46      0.00
  JUNCTION-103         60.47   1153.59     52.80      0.00
  JUNCTION-104          3.53   1167.11    132.79      0.00
  JUNCTION-105          0.00    797.00    345.34      0.00
  JUNCTION-106          0.00   1167.94    506.07      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.33    373.65      0.00
  JUNCTION-111          0.00    659.67    104.72      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.66    130.28      0.00
  JUNCTION-114          0.40    579.55     95.56      0.00
  JUNCTION-115          0.00    855.61    139.79      0.00
  JUNCTION-116          5.89    659.93     55.00      0.00
  JUNCTION-117         63.58    659.44    110.68      0.00
  JUNCTION-118        135.92    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.11    137.84      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.58     85.18      0.00
  JUNCTION-122          8.02   1042.39     37.00      0.00
  JUNCTION-123         78.03   1042.34    123.21      0.00
  JUNCTION-124          1.31    856.67     42.75      0.00
  JUNCTION-125          0.00    856.16    182.92      0.00
  JUNCTION-126        254.99    472.59     16.72      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2413.36    425.00      0.00      0.00 Reservoir
  TANK-130            587.47    856.02      5.25      0.00 Tank
  TANK-131            448.25   1152.77      6.79      0.00 Tank
  


  Page 178                                                              
  Link Results at 25:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              254.99      0.25      0.01      Open
  LINK-1              -41.76      0.27      0.04      Open
  LINK-2              -20.84      0.13      0.01      Open
  LINK-3              -11.38      0.07      0.00      Open
  LINK-6               38.23      0.24      0.04      Open
  LINK-7              -62.93      0.40      0.10      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               65.31      0.42      0.10      Open
  LINK-10              40.79      0.26      0.04      Open
  LINK-11              67.30      0.43      0.11      Open
  LINK-12              26.51      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.40      0.00      0.00      Open
  LINK-15            2413.36      3.85      2.86      Open
  LINK-16              -0.52      0.00      0.00      Open
  LINK-17            2413.36      6.85     11.60      Open
  LINK-18            2413.36      1.10      0.13      Open
  LINK-19            2413.36      1.10      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.20      0.01      0.00      Open
  LINK-22               2.23      0.01      0.00      Open
  LINK-23              20.14      0.13      0.01      Open
  LINK-24              16.21      0.10      0.01      Open
  LINK-25               2.23      0.01      0.00      Open
  LINK-26               2.23      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -445.90      0.71      0.13      Open
  LINK-29            -521.17      0.83      0.17      Open
  LINK-30             -21.90      0.14      0.01      Open
  LINK-31           -1351.18      0.96      0.14      Open
  LINK-32              -7.16      0.05      0.00      Open
  LINK-33               1.31      0.00      0.00      Open
  LINK-34              78.03      0.22      0.02      Open
  LINK-35            2365.59      1.68      0.38      Open
  LINK-36               4.23      0.03      0.00      Open
  LINK-37             -21.91      0.14      0.01      Open
  LINK-38               0.32      0.00      0.00      Open
  LINK-39            -454.48      0.73      0.13      Open
  LINK-40            -549.73      0.56      0.06      Open
  LINK-41             527.07      0.84      0.17      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -12.14      0.01      0.00      Open
  LINK-44            -493.96      0.50      0.05      Open
  LINK-45           -1992.58      1.41      0.28      Open
  LINK-46           -1930.43      1.37      0.26      Open
  LINK-47            1420.70      1.01      0.15      Open
  LINK-48            1373.76      0.97      0.14      Open


  Page 179                                                              
  Link Results at 25:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1345.21      0.95      0.13      Open
  LINK-50            1360.69      0.96      0.14      Open
  LINK-51            1312.51      0.93      0.13      Open
  LINK-52             284.53      0.81      0.22      Open
  LINK-53             105.01      0.30      0.03      Open
  LINK-54              76.42      0.22      0.02      Open
  LINK-55              -7.48      0.04      0.00      Open
  LINK-56               6.20      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.72      0.04      0.00      Open
  LINK-59              -7.20      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.76      0.02      0.00      Open
  LINK-62              -4.86      0.03      0.00      Open
  LINK-63              -0.03      0.00      0.00      Open
  LINK-64              -9.21      0.06      0.00      Open
  LINK-65               8.20      0.05      0.00      Open
  LINK-66             -32.13      0.20      0.03      Open
  LINK-67              46.94      0.30      0.06      Open
  LINK-68             -20.85      0.13      0.01      Open
  LINK-69              63.52      0.41      0.10      Open
  LINK-70              15.48      0.10      0.01      Open
  LINK-71              41.37      0.26      0.04      Open
  LINK-72             587.47      0.42      0.03      Open
  LINK-73             -55.78      0.36      0.08      Open
  LINK-74             -27.87      0.18      0.02      Open
  LINK-75             -36.66      0.23      0.04      Open
  LINK-76             -72.39      0.46      0.12      Open
  LINK-77              34.26      0.22      0.03      Open
  LINK-78              15.81      0.10      0.01      Open
  LINK-79              -8.79      0.06      0.00      Open
  LINK-80              20.71      0.13      0.01      Open
  LINK-81              27.91      0.18      0.02      Open
  LINK-82             -13.54      0.09      0.01      Open
  LINK-83             -67.58      0.28      0.04      Open
  LINK-84             -51.29      0.21      0.02      Open
  LINK-85             -80.87      0.33      0.05      Open
  LINK-86             -20.20      0.13      0.01      Open
  LINK-87             -12.26      0.08      0.00      Open
  LINK-88             -24.17      0.15      0.02      Open
  LINK-89               7.94      0.05      0.00      Open
  LINK-90              20.65      0.13      0.01      Open
  LINK-91              12.61      0.08      0.00      Open
  LINK-92              95.60      0.39      0.07      Open
  LINK-93              16.99      0.11      0.01      Open
  LINK-94               5.09      0.03      0.00      Open
  LINK-95             -11.90      0.08      0.00      Open


  Page 180                                                              
  Link Results at 25:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              16.99      0.11      0.01      Open
  LINK-97               7.96      0.05      0.00      Open
  LINK-98               5.36      0.03      0.00      Open
  LINK-99               7.96      0.05      0.00      Open
  LINK-100              5.08      0.03      0.00      Open
  LINK-101             -9.03      0.06      0.00      Open
  LINK-102             -4.45      0.03      0.00      Open
  LINK-103             -9.03      0.06      0.00      Open
  LINK-104             -4.58      0.03      0.00      Open
  LINK-105            -50.20      0.21      0.02      Open
  LINK-106              2.88      0.02      0.00      Open
  LINK-107             16.99      0.11      0.01      Open
  LINK-108             -2.60      0.02      0.00      Open
  LINK-109             40.23      0.16      0.01      Open
  LINK-110             18.96      0.12      0.01      Open
  LINK-111              4.39      0.03      0.00      Open
  LINK-112              6.50      0.04      0.00      Open
  LINK-113            -18.10      0.07      0.00      Open
  LINK-114              0.59      0.00      0.00      Open
  LINK-115             -4.74      0.03      0.00      Open
  LINK-116              2.30      0.01      0.00      Open
  LINK-117             -3.96      0.03      0.00      Open
  LINK-118              2.98      0.02      0.00      Open
  LINK-119              3.03      0.02      0.00      Open
  LINK-120             -9.96      0.04      0.00      Open
  LINK-121             -3.50      0.02      0.00      Open
  LINK-122              1.00      0.01      0.00      Open
  LINK-123             10.68      0.04      0.00      Open
  LINK-124              3.47      0.01      0.00      Open
  LINK-125            -10.65      0.04      0.00      Open
  LINK-126             -4.51      0.03      0.00      Open
  LINK-127              7.20      0.05      0.00      Open
  LINK-128              3.78      0.02      0.00      Open
  LINK-129             -3.98      0.03      0.00      Open
  LINK-130             -9.66      0.06      0.00      Open
  LINK-131              1.97      0.01      0.00      Open
  LINK-132             -9.76      0.06      0.00      Open
  LINK-133             -5.00      0.03      0.00      Open
  LINK-134             -0.60      0.00      0.00      Open
  LINK-135              4.76      0.03      0.00      Open
  LINK-136             -5.36      0.03      0.00      Open
  LINK-137              9.67      0.04      0.00      Open
  LINK-138            -15.03      0.06      0.00      Open
  LINK-139              4.41      0.03      0.00      Open
  LINK-140            -28.90      0.12      0.01      Open
  LINK-141            -27.44      0.11      0.01      Open
  LINK-142            -45.13      0.18      0.02      Open


  Page 181                                                              
  Link Results at 25:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -95.27      0.39      0.07      Open
  LINK-144             -1.46      0.01      0.00      Open
  LINK-145            -13.93      0.09      0.01      Open
  LINK-146            -22.26      0.14      0.01      Open
  LINK-147             -5.58      0.04      0.00      Open
  LINK-148             27.89      0.18      0.02      Open
  LINK-149             16.54      0.11      0.01      Open
  LINK-150             -7.51      0.05      0.00      Open
  LINK-151             17.69      0.11      0.01      Open
  LINK-152            -16.19      0.10      0.01      Open
  LINK-153             25.40      0.16      0.02      Open
  LINK-154              5.37      0.03      0.00      Open
  LINK-155              0.76      0.00      0.00      Open
  LINK-156             -3.17      0.02      0.00      Open
  LINK-157             -7.69      0.05      0.00      Open
  LINK-158             -3.67      0.02      0.00      Open
  LINK-159              4.64      0.03      0.00      Open
  LINK-160              2.73      0.02      0.00      Open
  LINK-161            -20.91      0.09      0.00      Open
  LINK-162            -33.70      0.14      0.01      Open
  LINK-163            -33.70      0.14      0.01      Open
  LINK-164            579.95      1.65      0.81      Open
  LINK-165            448.25      0.72      0.12      Open
  LINK-166            763.70      2.18    349.30      Open
  LINK-167            763.70      4.87      9.93      Open
  LINK-168             86.05      0.24      0.02      Open
  LINK-169           -726.48      2.90      2.88      Open
  PUMP-170            763.70      0.00   -370.95      Open Pump
  PUMP-172           2413.36      0.00   -437.74      Open Pump
  VALVE-173             2.23      0.03     80.12    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           527.07      2.15    195.68    Active Valve
  VALVE-176           390.91      4.44    186.75    Active Valve
  VALVE-177            33.70      0.38    214.26    Active Valve
  VALVE-178            86.05      0.98    111.19    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 182                                                              
  Node Results at 26:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.06    659.61    122.86      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            1.15    659.61    128.46      0.00
  JUNCTION-3            6.12    659.63    100.33      0.00
  JUNCTION-4            5.33    659.63     78.78      0.00
  JUNCTION-5            4.91    659.66     71.68      0.00
  JUNCTION-6            2.57    659.69     67.03      0.00
  JUNCTION-7            0.00    659.69     53.93      0.00
  JUNCTION-8            2.14    659.73     72.06      0.00
  JUNCTION-9            0.00    659.75     74.29      0.00
  JUNCTION-10           0.47    579.55    106.56      0.00
  JUNCTION-11           1.46    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.84    659.63    102.32      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          35.74    659.59    118.95      0.00
  JUNCTION-18           8.59    659.79     78.70      0.00
  JUNCTION-19           6.40    856.25    128.83      0.00
  JUNCTION-20           3.59    856.25    103.35      0.00
  JUNCTION-21           0.00    856.41     88.39      0.00
  JUNCTION-22           5.96    856.48     99.88      0.00
  JUNCTION-23           4.44    856.78    109.38      0.00
  JUNCTION-24           0.00    856.44     95.25      0.00
  JUNCTION-25           8.30    856.42     87.74      0.00
  JUNCTION-26           0.00    856.38     74.94      0.00
  JUNCTION-27          17.29    856.37     71.81      0.00
  JUNCTION-28           2.91    856.35     67.02      0.00
  JUNCTION-29           0.00    856.19      4.29      0.00
  JUNCTION-30         162.30    857.08     95.79      0.00
  JUNCTION-31           3.29    856.82    111.09      0.00
  JUNCTION-32           8.56    856.75    100.05      0.00
  JUNCTION-33           1.33    856.73    101.37      0.00
  JUNCTION-34          51.48    860.98    286.40      0.00
  JUNCTION-35          12.84    856.25     88.52      0.00
  JUNCTION-36           0.00    856.25     96.25      0.00
  JUNCTION-37           4.57    856.25     77.65      0.00
  JUNCTION-38           0.00    856.25     90.88      0.00
  JUNCTION-39           6.82    856.25     66.32      0.00
  JUNCTION-40           4.72    856.26     49.67      0.00
  JUNCTION-41           4.24    856.26     67.61      0.00
  JUNCTION-42          15.87    856.26     55.55      0.00
  JUNCTION-43           4.60    856.41     88.10      0.00
  JUNCTION-44           7.18    856.38     77.08      0.00
  JUNCTION-45          29.00    952.85     89.06      0.00
  JUNCTION-46           6.07    952.85     57.46      0.00


  Page 183                                                              
  Node Results at 26:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.41     93.57      0.00
  JUNCTION-48           0.00    856.43     94.89      0.00
  JUNCTION-49           1.58    856.46    100.77      0.00
  JUNCTION-50           5.30    856.44    106.31      0.00
  JUNCTION-51           4.18    856.43    100.85      0.00
  JUNCTION-52           6.84    856.43    105.36      0.00
  JUNCTION-53           4.21    856.80    107.97      0.00
  JUNCTION-54           5.82    856.81    110.36      0.00
  JUNCTION-55           4.28    856.80    109.83      0.00
  JUNCTION-56           0.00    856.80    108.27      0.00
  JUNCTION-57           0.60    856.73    103.46      0.00
  JUNCTION-58          30.61    856.72    106.81      0.00
  JUNCTION-59           0.00    856.72    102.16      0.00
  JUNCTION-60           0.00    856.72    100.84      0.00
  JUNCTION-61           0.00    856.72    100.24      0.00
  JUNCTION-62           0.00    856.72    100.23      0.00
  JUNCTION-63           0.00    856.72    100.86      0.00
  JUNCTION-64           0.00    856.72    101.21      0.00
  JUNCTION-65           0.00    856.72    102.84      0.00
  JUNCTION-66           0.00    856.72    102.69      0.00
  JUNCTION-67           0.00    856.72    100.62      0.00
  JUNCTION-68          29.05    856.71    103.83      0.00
  JUNCTION-69           3.42    856.70     99.96      0.00
  JUNCTION-70           8.69    856.69    102.94      0.00
  JUNCTION-71           2.82    856.69     97.28      0.00
  JUNCTION-72           3.88    856.69    101.54      0.00
  JUNCTION-73           3.66    856.69    102.40      0.00
  JUNCTION-74           1.49    856.69    101.54      0.00
  JUNCTION-75           3.54    856.69     98.59      0.00
  JUNCTION-76           3.71    856.69    101.45      0.00
  JUNCTION-77           2.53    856.69    100.55      0.00
  JUNCTION-78           0.00    856.69    103.42      0.00
  JUNCTION-79           0.00    856.69    103.47      0.00
  JUNCTION-80           0.00    856.69    103.91      0.00
  JUNCTION-81           4.81    856.69    101.01      0.00
  JUNCTION-82          14.21    856.69    103.10      0.00
  JUNCTION-83          10.48    856.69    103.55      0.00
  JUNCTION-84           4.00    856.69    102.59      0.00
  JUNCTION-85           0.00    856.69    102.45      0.00
  JUNCTION-86           0.00    856.69    101.05      0.00
  JUNCTION-87           0.00    856.69    101.58      0.00
  JUNCTION-88           0.00    856.69    101.83      0.00
  JUNCTION-89          10.20    856.69     99.61      0.00
  JUNCTION-90           0.00    856.70     92.12      0.00
  JUNCTION-91           0.00    856.70     95.00      0.00
  JUNCTION-92           0.00    856.70     98.99      0.00
  JUNCTION-93          19.45    856.70     92.27      0.00


  Page 184                                                              
  Node Results at 26:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.96    856.70     96.72      0.00
  JUNCTION-95           4.13    856.70     97.85      0.00
  JUNCTION-96           8.48    856.69     98.60      0.00
  JUNCTION-97           6.19    856.69     98.66      0.00
  JUNCTION-98           8.29    856.69     92.57      0.00
  JUNCTION-99           9.97    856.69     93.07      0.00
  JUNCTION-100          8.18    856.69     94.80      0.00
  JUNCTION-101          0.92    856.69     91.68      0.00
  JUNCTION-102        141.92   1153.24     25.64      0.00
  JUNCTION-103         60.47   1153.98     52.97      0.00
  JUNCTION-104          3.53   1167.43    132.93      0.00
  JUNCTION-105          0.00    797.22    345.44      0.00
  JUNCTION-106          0.00   1168.26    506.21      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.42    373.69      0.00
  JUNCTION-111          0.00    659.63    104.70      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.61    130.26      0.00
  JUNCTION-114          0.44    579.55     95.56      0.00
  JUNCTION-115          0.00    855.60    139.78      0.00
  JUNCTION-116          6.35    659.93     55.00      0.00
  JUNCTION-117         68.51    659.36    110.65      0.00
  JUNCTION-118        146.46    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.43    137.98      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.97     85.35      0.00
  JUNCTION-122          8.17   1042.39     37.00      0.00
  JUNCTION-123         78.35   1042.34    123.21      0.00
  JUNCTION-124          1.41    856.78     42.80      0.00
  JUNCTION-125          0.00    856.25    182.96      0.00
  JUNCTION-126        274.75    472.57     16.71      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2412.99    425.00      0.00      0.00 Reservoir
  TANK-130            497.11    856.18      5.32      0.00 Tank
  TANK-131            435.43   1153.17      6.96      0.00 Tank
  
  Link Results at 26:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              274.75      0.27      0.02      Open
  LINK-1              -45.43      0.29      0.05      Open
  LINK-2              -22.68      0.14      0.01      Open
  LINK-3              -12.35      0.08      0.00      Open
  LINK-6               41.50      0.26      0.04      Open
  LINK-7              -68.27      0.44      0.11      Open


  Page 185                                                              
  Link Results at 26:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               70.85      0.45      0.12      Open
  LINK-10              44.23      0.28      0.05      Open
  LINK-11              72.99      0.47      0.13      Open
  LINK-12              28.75      0.18      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.44      0.00      0.00      Open
  LINK-15            2412.99      3.85      2.86      Open
  LINK-16              -0.56      0.00      0.00      Open
  LINK-17            2412.99      6.85     11.60      Open
  LINK-18            2412.99      1.10      0.13      Open
  LINK-19            2412.99      1.10      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.37      0.02      0.00      Open
  LINK-22               2.40      0.02      0.00      Open
  LINK-23              21.87      0.14      0.01      Open
  LINK-24              17.59      0.11      0.01      Open
  LINK-25               2.44      0.02      0.00      Open
  LINK-26               2.40      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -483.98      0.77      0.15      Open
  LINK-29            -565.56      0.90      0.19      Open
  LINK-30             -23.81      0.15      0.02      Open
  LINK-31           -1260.38      0.89      0.12      Open
  LINK-32              -7.40      0.05      0.00      Open
  LINK-33               1.41      0.00      0.00      Open
  LINK-34              78.35      0.22      0.02      Open
  LINK-35            2361.51      1.67      0.38      Open
  LINK-36               7.34      0.05      0.00      Open
  LINK-37             -23.83      0.15      0.02      Open
  LINK-38               0.35      0.00      0.00      Open
  LINK-39            -493.67      0.79      0.15      Open
  LINK-40            -594.44      0.61      0.07      Open
  LINK-41             576.00      0.92      0.20      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -11.12      0.01      0.00      Open
  LINK-44            -534.10      0.55      0.06      Open
  LINK-45           -1959.59      1.39      0.27      Open
  LINK-46           -1909.40      1.35      0.26      Open
  LINK-47            1341.28      0.95      0.13      Open
  LINK-48            1296.82      0.92      0.13      Open
  LINK-49            1268.45      0.90      0.12      Open
  LINK-50            1282.57      0.91      0.12      Open
  LINK-51            1224.67      0.87      0.11      Open
  LINK-52             289.81      0.82      0.23      Open
  LINK-53             113.15      0.32      0.04      Open
  LINK-54              82.34      0.23      0.02      Open


  Page 186                                                              
  Link Results at 26:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -8.06      0.05      0.00      Open
  LINK-56               4.71      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -8.13      0.05      0.00      Open
  LINK-59              -3.74      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -8.96      0.06      0.00      Open
  LINK-62              -8.44      0.05      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64             -13.09      0.08      0.01      Open
  LINK-65              11.65      0.07      0.00      Open
  LINK-66             -40.61      0.26      0.04      Open
  LINK-67              44.46      0.28      0.05      Open
  LINK-68             -20.07      0.13      0.01      Open
  LINK-69              59.93      0.38      0.09      Open
  LINK-70              14.12      0.09      0.01      Open
  LINK-71              38.62      0.25      0.04      Open
  LINK-72             497.11      0.35      0.02      Open
  LINK-73             -60.35      0.39      0.09      Open
  LINK-74             -30.15      0.19      0.02      Open
  LINK-75             -39.63      0.25      0.04      Open
  LINK-76             -78.25      0.50      0.14      Open
  LINK-77              37.03      0.24      0.04      Open
  LINK-78              17.10      0.11      0.01      Open
  LINK-79              -9.48      0.06      0.00      Open
  LINK-80              22.40      0.14      0.01      Open
  LINK-81              30.20      0.19      0.02      Open
  LINK-82             -14.64      0.09      0.01      Open
  LINK-83             -56.04      0.23      0.03      Open
  LINK-84             -43.51      0.18      0.02      Open
  LINK-85             -70.35      0.29      0.04      Open
  LINK-86             -16.74      0.11      0.01      Open
  LINK-87             -10.16      0.06      0.00      Open
  LINK-88             -21.02      0.13      0.01      Open
  LINK-89               6.58      0.04      0.00      Open
  LINK-90              22.25      0.14      0.01      Open
  LINK-91              13.59      0.09      0.01      Open
  LINK-92             103.01      0.42      0.08      Open
  LINK-93              18.31      0.12      0.01      Open
  LINK-94               5.49      0.04      0.00      Open
  LINK-95             -12.82      0.08      0.00      Open
  LINK-96              18.31      0.12      0.01      Open
  LINK-97               8.58      0.05      0.00      Open
  LINK-98               5.77      0.04      0.00      Open
  LINK-99               8.58      0.05      0.00      Open
  LINK-100              5.48      0.03      0.00      Open
  LINK-101             -9.73      0.06      0.00      Open


  Page 187                                                              
  Link Results at 26:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -4.80      0.03      0.00      Open
  LINK-103             -9.73      0.06      0.00      Open
  LINK-104             -4.94      0.03      0.00      Open
  LINK-105            -54.09      0.22      0.02      Open
  LINK-106              3.10      0.02      0.00      Open
  LINK-107             18.31      0.12      0.01      Open
  LINK-108             -2.80      0.02      0.00      Open
  LINK-109             43.35      0.18      0.02      Open
  LINK-110             20.42      0.13      0.01      Open
  LINK-111              4.73      0.03      0.00      Open
  LINK-112              7.01      0.04      0.00      Open
  LINK-113            -19.50      0.08      0.00      Open
  LINK-114              0.64      0.00      0.00      Open
  LINK-115             -5.11      0.03      0.00      Open
  LINK-116              2.48      0.02      0.00      Open
  LINK-117             -4.26      0.03      0.00      Open
  LINK-118              3.21      0.02      0.00      Open
  LINK-119              3.27      0.02      0.00      Open
  LINK-120            -10.74      0.04      0.00      Open
  LINK-121             -3.77      0.02      0.00      Open
  LINK-122              1.08      0.01      0.00      Open
  LINK-123             11.50      0.05      0.00      Open
  LINK-124              3.74      0.02      0.00      Open
  LINK-125            -11.48      0.05      0.00      Open
  LINK-126             -4.86      0.03      0.00      Open
  LINK-127              7.76      0.05      0.00      Open
  LINK-128              4.08      0.03      0.00      Open
  LINK-129             -4.29      0.03      0.00      Open
  LINK-130            -10.41      0.07      0.00      Open
  LINK-131              2.12      0.01      0.00      Open
  LINK-132            -10.52      0.07      0.00      Open
  LINK-133             -5.39      0.03      0.00      Open
  LINK-134             -0.64      0.00      0.00      Open
  LINK-135              5.13      0.03      0.00      Open
  LINK-136             -5.77      0.04      0.00      Open
  LINK-137             10.42      0.04      0.00      Open
  LINK-138            -16.19      0.07      0.00      Open
  LINK-139              4.75      0.03      0.00      Open
  LINK-140            -31.14      0.13      0.01      Open
  LINK-141            -29.57      0.12      0.01      Open
  LINK-142            -48.63      0.20      0.02      Open
  LINK-143           -102.66      0.42      0.08      Open
  LINK-144             -1.58      0.01      0.00      Open
  LINK-145            -15.01      0.10      0.01      Open
  LINK-146            -23.98      0.15      0.02      Open
  LINK-147             -6.01      0.04      0.00      Open
  LINK-148             30.05      0.19      0.02      Open


  Page 188                                                              
  Link Results at 26:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             17.83      0.11      0.01      Open
  LINK-150             -8.10      0.05      0.00      Open
  LINK-151             19.06      0.12      0.01      Open
  LINK-152            -17.44      0.11      0.01      Open
  LINK-153             27.37      0.17      0.02      Open
  LINK-154              5.79      0.04      0.00      Open
  LINK-155              0.82      0.01      0.00      Open
  LINK-156             -3.42      0.02      0.00      Open
  LINK-157             -8.29      0.05      0.00      Open
  LINK-158             -3.95      0.03      0.00      Open
  LINK-159              5.00      0.03      0.00      Open
  LINK-160              2.95      0.02      0.00      Open
  LINK-161            -21.61      0.09      0.00      Open
  LINK-162            -35.07      0.14      0.01      Open
  LINK-163            -35.35      0.14      0.01      Open
  LINK-164            577.34      1.64      0.80      Open
  LINK-165            435.43      0.69      0.12      Open
  LINK-166            763.27      2.17    348.91      Open
  LINK-167            763.27      4.87      9.92      Open
  LINK-168             86.58      0.25      0.02      Open
  LINK-169           -724.40      2.89      2.86      Open
  PUMP-170            763.27      0.00   -371.04      Open Pump
  PUMP-172           2412.99      0.00   -437.83      Open Pump
  VALVE-173             2.44      0.03     80.08    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           576.00      2.35    195.67    Active Valve
  VALVE-176           425.16      4.82    186.67    Active Valve
  VALVE-177            35.35      0.40    214.58    Active Valve
  VALVE-178            86.58      0.98    111.58    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 27:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.91    659.69    122.89      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.99    659.70    128.50      0.00
  JUNCTION-3            5.24    659.71    100.37      0.00
  JUNCTION-4            4.57    659.71     78.82      0.00
  JUNCTION-5            4.20    659.73     71.71      0.00
  JUNCTION-6            2.20    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.83    659.78     72.09      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00


  Page 189                                                              
  Node Results at 27:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.25    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.57    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.60    659.68    118.99      0.00
  JUNCTION-18           7.36    659.83     78.72      0.00
  JUNCTION-19           5.48    856.53    128.95      0.00
  JUNCTION-20           3.07    856.53    103.47      0.00
  JUNCTION-21           0.00    856.65     88.49      0.00
  JUNCTION-22           5.11    856.71     99.98      0.00
  JUNCTION-23           3.80    857.02    109.49      0.00
  JUNCTION-24           0.00    856.66     95.35      0.00
  JUNCTION-25           7.10    856.63     87.83      0.00
  JUNCTION-26           0.00    856.58     75.03      0.00
  JUNCTION-27          14.81    856.57     71.89      0.00
  JUNCTION-28           2.49    856.55     67.10      0.00
  JUNCTION-29           0.00    856.34      4.36      0.00
  JUNCTION-30         138.95    857.34     95.91      0.00
  JUNCTION-31           2.82    857.09    111.21      0.00
  JUNCTION-32           7.33    857.04    100.18      0.00
  JUNCTION-33           1.14    857.03    101.50      0.00
  JUNCTION-34          44.07    861.26    286.53      0.00
  JUNCTION-35          11.00    856.53     88.64      0.00
  JUNCTION-36           0.00    856.53     96.38      0.00
  JUNCTION-37           3.91    856.53     77.77      0.00
  JUNCTION-38           0.00    856.53     91.00      0.00
  JUNCTION-39           5.84    856.53     66.44      0.00
  JUNCTION-40           4.04    856.53     49.79      0.00
  JUNCTION-41           3.63    856.53     67.73      0.00
  JUNCTION-42          13.58    856.53     55.67      0.00
  JUNCTION-43           3.94    856.63     88.19      0.00
  JUNCTION-44           6.15    856.59     77.17      0.00
  JUNCTION-45          27.13    952.85     89.06      0.00
  JUNCTION-46           5.19    952.85     57.46      0.00
  JUNCTION-47           0.00    856.66     93.67      0.00
  JUNCTION-48           0.00    856.67     94.99      0.00
  JUNCTION-49           1.36    856.69    100.87      0.00
  JUNCTION-50           4.54    856.67    106.42      0.00
  JUNCTION-51           3.58    856.67    100.96      0.00
  JUNCTION-52           5.85    856.67    105.46      0.00
  JUNCTION-53           3.61    857.07    108.08      0.00
  JUNCTION-54           4.99    857.08    110.48      0.00
  JUNCTION-55           3.67    857.07    109.94      0.00
  JUNCTION-56           0.00    857.07    108.38      0.00


  Page 190                                                              
  Node Results at 27:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.51    857.03    103.59      0.00
  JUNCTION-58          26.20    857.02    106.94      0.00
  JUNCTION-59           0.00    857.02    102.29      0.00
  JUNCTION-60           0.00    857.02    100.97      0.00
  JUNCTION-61           0.00    857.02    100.37      0.00
  JUNCTION-62           0.00    857.02    100.36      0.00
  JUNCTION-63           0.00    857.02    100.99      0.00
  JUNCTION-64           0.00    857.02    101.34      0.00
  JUNCTION-65           0.00    857.02    102.97      0.00
  JUNCTION-66           0.00    857.02    102.82      0.00
  JUNCTION-67           0.00    857.02    100.75      0.00
  JUNCTION-68          24.87    857.02    103.96      0.00
  JUNCTION-69           2.93    857.00    100.09      0.00
  JUNCTION-70           7.44    857.00    103.08      0.00
  JUNCTION-71           2.42    857.00     97.41      0.00
  JUNCTION-72           3.32    857.00    101.67      0.00
  JUNCTION-73           3.13    857.00    102.53      0.00
  JUNCTION-74           1.27    857.00    101.68      0.00
  JUNCTION-75           3.03    857.00     98.72      0.00
  JUNCTION-76           3.18    857.00    101.59      0.00
  JUNCTION-77           2.17    857.00    100.68      0.00
  JUNCTION-78           0.00    857.00    103.55      0.00
  JUNCTION-79           0.00    857.00    103.61      0.00
  JUNCTION-80           0.00    857.00    104.04      0.00
  JUNCTION-81           4.12    857.00    101.14      0.00
  JUNCTION-82          12.16    857.00    103.23      0.00
  JUNCTION-83           8.97    857.00    103.68      0.00
  JUNCTION-84           3.43    857.00    102.72      0.00
  JUNCTION-85           0.00    857.00    102.58      0.00
  JUNCTION-86           0.00    857.00    101.18      0.00
  JUNCTION-87           0.00    857.00    101.71      0.00
  JUNCTION-88           0.00    857.00    101.96      0.00
  JUNCTION-89           8.73    857.00     99.74      0.00
  JUNCTION-90           0.00    857.00     92.26      0.00
  JUNCTION-91           0.00    857.00     95.14      0.00
  JUNCTION-92           0.00    857.01     99.12      0.00
  JUNCTION-93          16.65    857.00     92.41      0.00
  JUNCTION-94           2.53    857.01     96.85      0.00
  JUNCTION-95           3.53    857.00     97.99      0.00
  JUNCTION-96           7.26    857.00     98.73      0.00
  JUNCTION-97           5.30    857.00     98.80      0.00
  JUNCTION-98           7.10    857.00     92.70      0.00
  JUNCTION-99           8.54    857.00     93.21      0.00
  JUNCTION-100          7.01    857.00     94.93      0.00
  JUNCTION-101          0.79    857.00     91.82      0.00
  JUNCTION-102        121.50   1153.64     25.81      0.00
  JUNCTION-103         60.47   1154.39     53.15      0.00


  Page 191                                                              
  Node Results at 27:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1167.92    133.14      0.00
  JUNCTION-105          0.00    797.51    345.56      0.00
  JUNCTION-106          0.00   1168.75    506.42      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.70    373.81      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.70    130.29      0.00
  JUNCTION-114          0.37    579.55     95.56      0.00
  JUNCTION-115          0.00    856.06    139.98      0.00
  JUNCTION-116          5.44    659.93     55.00      0.00
  JUNCTION-117         58.65    659.51    110.71      0.00
  JUNCTION-118        125.39    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.92    138.19      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.38     85.53      0.00
  JUNCTION-122          7.88   1042.39     37.00      0.00
  JUNCTION-123         77.70   1042.34    123.21      0.00
  JUNCTION-124          1.21    857.02     42.91      0.00
  JUNCTION-125          0.00    856.53    183.08      0.00
  JUNCTION-126        235.22    472.60     16.73      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2411.85    425.00      0.00      0.00 Reservoir
  TANK-130            669.61    856.33      5.39      0.00 Tank
  TANK-131            458.99   1153.57      7.14      0.00 Tank
  
  Link Results at 27:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              235.22      0.23      0.01      Open
  LINK-1              -38.52      0.25      0.04      Open
  LINK-2              -19.23      0.12      0.01      Open
  LINK-3              -10.50      0.07      0.00      Open
  LINK-6               35.27      0.23      0.03      Open
  LINK-7              -58.05      0.37      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.25      0.38      0.09      Open
  LINK-10              37.62      0.24      0.04      Open
  LINK-11              62.08      0.40      0.09      Open
  LINK-12              24.46      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.37      0.00      0.00      Open
  LINK-15            2411.85      3.85      2.85      Open
  LINK-16              -0.48      0.00      0.00      Open
  LINK-17            2411.85      6.84     11.59      Open


  Page 192                                                              
  Link Results at 27:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2411.85      1.09      0.13      Open
  LINK-19            2411.85      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.03      0.01      0.00      Open
  LINK-22               2.06      0.01      0.00      Open
  LINK-23              18.58      0.12      0.01      Open
  LINK-24              14.95      0.10      0.01      Open
  LINK-25               2.06      0.01      0.00      Open
  LINK-26               2.06      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -411.33      0.66      0.11      Open
  LINK-29            -480.77      0.77      0.14      Open
  LINK-30             -20.20      0.13      0.01      Open
  LINK-31           -1432.01      1.02      0.15      Open
  LINK-32              -6.92      0.04      0.00      Open
  LINK-33               1.21      0.00      0.00      Open
  LINK-34              77.70      0.22      0.02      Open
  LINK-35            2367.78      1.68      0.38      Open
  LINK-36               1.00      0.01      0.00      Open
  LINK-37             -20.21      0.13      0.01      Open
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -419.25      0.67      0.11      Open
  LINK-40            -513.37      0.52      0.05      Open
  LINK-41             486.21      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -13.83      0.01      0.00      Open
  LINK-44            -461.18      0.47      0.04      Open
  LINK-45           -2023.69      1.44      0.29      Open
  LINK-46           -1950.37      1.38      0.27      Open
  LINK-47            1489.89      1.06      0.16      Open
  LINK-48            1440.80      1.02      0.15      Open
  LINK-49            1412.20      1.00      0.15      Open
  LINK-50            1428.89      1.01      0.15      Open
  LINK-51            1390.69      0.99      0.14      Open
  LINK-52             278.46      0.79      0.21      Open
  LINK-53              96.87      0.27      0.03      Open
  LINK-54              70.49      0.20      0.02      Open
  LINK-55              -6.90      0.04      0.00      Open
  LINK-56               8.35      0.05      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -2.65      0.02      0.00      Open
  LINK-59             -10.26      0.07      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61               3.70      0.02      0.00      Open
  LINK-62              -1.14      0.01      0.00      Open
  LINK-63               0.01      0.00      0.00      Open
  LINK-64              -5.19      0.03      0.00      Open


  Page 193                                                              
  Link Results at 27:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65               4.62      0.03      0.00      Open
  LINK-66             -23.39      0.15      0.02      Open
  LINK-67              49.09      0.31      0.06      Open
  LINK-68             -21.50      0.14      0.01      Open
  LINK-69              66.65      0.43      0.11      Open
  LINK-70              16.70      0.11      0.01      Open
  LINK-71              43.80      0.28      0.05      Open
  LINK-72             669.61      0.47      0.04      Open
  LINK-73             -52.18      0.33      0.07      Open
  LINK-74             -26.06      0.17      0.02      Open
  LINK-75             -34.20      0.22      0.03      Open
  LINK-76             -67.51      0.43      0.11      Open
  LINK-77              31.95      0.20      0.03      Open
  LINK-78              14.77      0.09      0.01      Open
  LINK-79              -8.14      0.05      0.00      Open
  LINK-80              19.33      0.12      0.01      Open
  LINK-81              26.12      0.17      0.02      Open
  LINK-82             -12.64      0.08      0.00      Open
  LINK-83             -78.33      0.32      0.05      Open
  LINK-84             -58.52      0.24      0.03      Open
  LINK-85             -90.59      0.37      0.06      Open
  LINK-86             -23.42      0.15      0.01      Open
  LINK-87             -14.22      0.09      0.01      Open
  LINK-88             -27.08      0.17      0.02      Open
  LINK-89               9.20      0.06      0.00      Open
  LINK-90              19.05      0.12      0.01      Open
  LINK-91              11.64      0.07      0.00      Open
  LINK-92              88.19      0.36      0.06      Open
  LINK-93              15.67      0.10      0.01      Open
  LINK-94               4.70      0.03      0.00      Open
  LINK-95             -10.98      0.07      0.00      Open
  LINK-96              15.67      0.10      0.01      Open
  LINK-97               7.34      0.05      0.00      Open
  LINK-98               4.94      0.03      0.00      Open
  LINK-99               7.34      0.05      0.00      Open
  LINK-100              4.69      0.03      0.00      Open
  LINK-101             -8.33      0.05      0.00      Open
  LINK-102             -4.11      0.03      0.00      Open
  LINK-103             -8.33      0.05      0.00      Open
  LINK-104             -4.23      0.03      0.00      Open
  LINK-105            -46.31      0.19      0.02      Open
  LINK-106              2.65      0.02      0.00      Open
  LINK-107             15.67      0.10      0.01      Open
  LINK-108             -2.40      0.02      0.00      Open
  LINK-109             37.11      0.15      0.01      Open
  LINK-110             17.49      0.11      0.01      Open
  LINK-111              4.05      0.03      0.00      Open


  Page 194                                                              
  Link Results at 27:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              6.00      0.04      0.00      Open
  LINK-113            -16.70      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.38      0.03      0.00      Open
  LINK-116              2.13      0.01      0.00      Open
  LINK-117             -3.65      0.02      0.00      Open
  LINK-118              2.75      0.02      0.00      Open
  LINK-119              2.80      0.02      0.00      Open
  LINK-120             -9.19      0.04      0.00      Open
  LINK-121             -3.23      0.02      0.00      Open
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.85      0.04      0.00      Open
  LINK-124              3.20      0.01      0.00      Open
  LINK-125             -9.82      0.04      0.00      Open
  LINK-126             -4.16      0.03      0.00      Open
  LINK-127              6.64      0.04      0.00      Open
  LINK-128              3.49      0.02      0.00      Open
  LINK-129             -3.67      0.02      0.00      Open
  LINK-130             -8.91      0.06      0.00      Open
  LINK-131              1.81      0.01      0.00      Open
  LINK-132             -9.01      0.06      0.00      Open
  LINK-133             -4.61      0.03      0.00      Open
  LINK-134             -0.55      0.00      0.00      Open
  LINK-135              4.39      0.03      0.00      Open
  LINK-136             -4.94      0.03      0.00      Open
  LINK-137              8.92      0.04      0.00      Open
  LINK-138            -13.86      0.06      0.00      Open
  LINK-139              4.06      0.03      0.00      Open
  LINK-140            -26.66      0.11      0.01      Open
  LINK-141            -25.31      0.10      0.01      Open
  LINK-142            -41.63      0.17      0.01      Open
  LINK-143            -87.89      0.36      0.06      Open
  LINK-144             -1.35      0.01      0.00      Open
  LINK-145            -12.85      0.08      0.00      Open
  LINK-146            -20.53      0.13      0.01      Open
  LINK-147             -5.14      0.03      0.00      Open
  LINK-148             25.73      0.16      0.02      Open
  LINK-149             15.26      0.10      0.01      Open
  LINK-150             -6.93      0.04      0.00      Open
  LINK-151             16.32      0.10      0.01      Open
  LINK-152            -14.93      0.10      0.01      Open
  LINK-153             23.43      0.15      0.02      Open
  LINK-154              4.96      0.03      0.00      Open
  LINK-155              0.70      0.00      0.00      Open
  LINK-156             -2.92      0.02      0.00      Open
  LINK-157             -7.10      0.05      0.00      Open
  LINK-158             -3.38      0.02      0.00      Open


  Page 195                                                              
  Link Results at 27:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              4.28      0.03      0.00      Open
  LINK-160              2.52      0.02      0.00      Open
  LINK-161            -20.21      0.08      0.00      Open
  LINK-162            -32.33      0.13      0.01      Open
  LINK-163            -32.33      0.13      0.01      Open
  LINK-164            580.49      1.65      0.81      Open
  LINK-165            458.99      0.73      0.13      Open
  LINK-166            762.40      2.17    348.11      Open
  LINK-167            762.40      4.87      9.89      Open
  LINK-168             85.58      0.24      0.02      Open
  LINK-169           -726.54      2.90      2.88      Open
  PUMP-170            762.40      0.00   -371.24      Open Pump
  PUMP-172           2411.85      0.00   -438.11      Open Pump
  VALVE-173             2.06      0.02     80.16    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           486.21      1.99    196.13    Active Valve
  VALVE-176           360.60      4.09    186.82    Active Valve
  VALVE-177            32.33      0.37    215.06    Active Valve
  VALVE-178            85.58      0.97    111.99    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 28:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.73    659.77    122.93      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.79    659.78    128.53      0.00
  JUNCTION-3            4.18    659.79    100.40      0.00
  JUNCTION-4            3.64    659.79     78.85      0.00
  JUNCTION-5            3.35    659.80     71.74      0.00
  JUNCTION-6            1.76    659.81     67.08      0.00
  JUNCTION-7            0.00    659.81     53.98      0.00
  JUNCTION-8            1.46    659.84     72.11      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.32    579.55    106.56      0.00
  JUNCTION-11           1.00    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.25    659.79    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          24.43    659.77    119.03      0.00
  JUNCTION-18           5.87    659.86     78.74      0.00
  JUNCTION-19           4.37    856.85    129.09      0.00


  Page 196                                                              
  Node Results at 28:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           2.45    856.85    103.61      0.00
  JUNCTION-21           0.00    856.94     88.62      0.00
  JUNCTION-22           4.08    856.98    100.10      0.00
  JUNCTION-23           3.03    857.32    109.62      0.00
  JUNCTION-24           0.00    856.93     95.46      0.00
  JUNCTION-25           5.67    856.89     87.94      0.00
  JUNCTION-26           0.00    856.83     75.14      0.00
  JUNCTION-27          11.82    856.82     72.00      0.00
  JUNCTION-28           1.99    856.79     67.21      0.00
  JUNCTION-29           0.00    856.53      4.44      0.00
  JUNCTION-30         110.93    857.65     96.04      0.00
  JUNCTION-31           2.25    857.43    111.36      0.00
  JUNCTION-32           5.85    857.40    100.33      0.00
  JUNCTION-33           0.91    857.39    101.66      0.00
  JUNCTION-34          35.18    861.60    286.67      0.00
  JUNCTION-35           8.78    856.84     88.77      0.00
  JUNCTION-36           0.00    856.84     96.51      0.00
  JUNCTION-37           3.12    856.84     77.90      0.00
  JUNCTION-38           0.00    856.84     91.14      0.00
  JUNCTION-39           4.66    856.83     66.57      0.00
  JUNCTION-40           3.22    856.83     49.92      0.00
  JUNCTION-41           2.90    856.83     67.86      0.00
  JUNCTION-42          10.84    856.83     55.80      0.00
  JUNCTION-43           3.14    856.89     88.31      0.00
  JUNCTION-44           4.91    856.84     77.27      0.00
  JUNCTION-45          24.89    952.85     89.06      0.00
  JUNCTION-46           4.15    952.85     57.46      0.00
  JUNCTION-47           0.00    856.95     93.80      0.00
  JUNCTION-48           0.00    856.96     95.11      0.00
  JUNCTION-49           1.08    856.97    100.99      0.00
  JUNCTION-50           3.62    856.96    106.54      0.00
  JUNCTION-51           2.86    856.96    101.08      0.00
  JUNCTION-52           4.67    856.95    105.59      0.00
  JUNCTION-53           2.88    857.39    108.22      0.00
  JUNCTION-54           3.98    857.41    110.62      0.00
  JUNCTION-55           2.93    857.40    110.09      0.00
  JUNCTION-56           0.00    857.40    108.52      0.00
  JUNCTION-57           0.41    857.39    103.74      0.00
  JUNCTION-58          20.92    857.39    107.10      0.00
  JUNCTION-59           0.00    857.38    102.45      0.00
  JUNCTION-60           0.00    857.38    101.13      0.00
  JUNCTION-61           0.00    857.38    100.53      0.00
  JUNCTION-62           0.00    857.38    100.52      0.00
  JUNCTION-63           0.00    857.38    101.15      0.00
  JUNCTION-64           0.00    857.38    101.50      0.00
  JUNCTION-65           0.00    857.38    103.13      0.00
  JUNCTION-66           0.00    857.38    102.98      0.00


  Page 197                                                              
  Node Results at 28:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.38    100.91      0.00
  JUNCTION-68          19.85    857.38    104.12      0.00
  JUNCTION-69           2.34    857.37    100.25      0.00
  JUNCTION-70           5.94    857.37    103.24      0.00
  JUNCTION-71           1.93    857.37     97.58      0.00
  JUNCTION-72           2.65    857.37    101.83      0.00
  JUNCTION-73           2.50    857.37    102.69      0.00
  JUNCTION-74           1.02    857.37    101.84      0.00
  JUNCTION-75           2.42    857.37     98.88      0.00
  JUNCTION-76           2.54    857.37    101.75      0.00
  JUNCTION-77           1.73    857.37    100.84      0.00
  JUNCTION-78           0.00    857.37    103.71      0.00
  JUNCTION-79           0.00    857.37    103.77      0.00
  JUNCTION-80           0.00    857.37    104.20      0.00
  JUNCTION-81           3.29    857.37    101.30      0.00
  JUNCTION-82           9.71    857.37    103.39      0.00
  JUNCTION-83           7.16    857.37    103.84      0.00
  JUNCTION-84           2.73    857.37    102.88      0.00
  JUNCTION-85           0.00    857.37    102.74      0.00
  JUNCTION-86           0.00    857.37    101.34      0.00
  JUNCTION-87           0.00    857.37    101.87      0.00
  JUNCTION-88           0.00    857.37    102.12      0.00
  JUNCTION-89           6.97    857.37     99.90      0.00
  JUNCTION-90           0.00    857.37     92.42      0.00
  JUNCTION-91           0.00    857.37     95.30      0.00
  JUNCTION-92           0.00    857.38     99.28      0.00
  JUNCTION-93          13.29    857.37     92.57      0.00
  JUNCTION-94           2.02    857.37     97.01      0.00
  JUNCTION-95           2.82    857.37     98.15      0.00
  JUNCTION-96           5.80    857.37     98.89      0.00
  JUNCTION-97           4.23    857.37     98.96      0.00
  JUNCTION-98           5.67    857.37     92.86      0.00
  JUNCTION-99           6.81    857.37     93.37      0.00
  JUNCTION-100          5.59    857.37     95.10      0.00
  JUNCTION-101          0.63    857.37     91.98      0.00
  JUNCTION-102         96.99   1154.06     25.99      0.00
  JUNCTION-103         60.47   1154.82     53.33      0.00
  JUNCTION-104          3.53   1168.43    133.36      0.00
  JUNCTION-105          0.00    797.83    345.70      0.00
  JUNCTION-106          0.00   1169.26    506.64      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.03    373.95      0.00
  JUNCTION-111          0.00    659.79    104.77      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.78    130.33      0.00
  JUNCTION-114          0.30    579.55     95.56      0.00
  JUNCTION-115          0.00    856.54    140.19      0.00


  Page 198                                                              
  Node Results at 28:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          4.34    659.93     55.00      0.00
  JUNCTION-117         46.82    659.65    110.77      0.00
  JUNCTION-118        100.10    472.69     29.76      0.00
  JUNCTION-119          0.00   1168.43    138.41      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.81     85.71      0.00
  JUNCTION-122          7.53   1042.39     37.00      0.00
  JUNCTION-123         76.92   1042.34    123.21      0.00
  JUNCTION-124          0.96    857.32     43.04      0.00
  JUNCTION-125          0.00    856.85    183.22      0.00
  JUNCTION-126        187.78    472.63     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.47    425.00      0.00      0.00 Reservoir
  TANK-130            866.71    856.51      5.46      0.00 Tank
  TANK-131            487.05   1153.98      7.31      0.00 Tank
  
  Link Results at 28:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              187.78      0.18      0.01      Open
  LINK-1              -30.75      0.20      0.03      Open
  LINK-2              -15.35      0.10      0.01      Open
  LINK-3               -8.38      0.05      0.00      Open
  LINK-6               28.15      0.18      0.02      Open
  LINK-7              -46.34      0.30      0.05      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               48.10      0.31      0.06      Open
  LINK-10              30.04      0.19      0.02      Open
  LINK-11              49.56      0.32      0.06      Open
  LINK-12              19.53      0.12      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.30      0.00      0.00      Open
  LINK-15            2410.47      3.85      2.85      Open
  LINK-16              -0.38      0.00      0.00      Open
  LINK-17            2410.47      6.84     11.58      Open
  LINK-18            2410.47      1.09      0.13      Open
  LINK-19            2410.47      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.62      0.01      0.00      Open
  LINK-22               1.64      0.01      0.00      Open
  LINK-23              14.83      0.09      0.01      Open
  LINK-24              11.94      0.08      0.00      Open
  LINK-25               1.64      0.01      0.00      Open
  LINK-26               1.64      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 199                                                              
  Link Results at 28:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -328.37      0.52      0.07      Open
  LINK-29            -383.81      0.61      0.09      Open
  LINK-30             -16.13      0.10      0.01      Open
  LINK-31           -1628.24      1.15      0.19      Open
  LINK-32              -6.35      0.04      0.00      Open
  LINK-33               0.96      0.00      0.00      Open
  LINK-34              76.92      0.22      0.02      Open
  LINK-35            2375.29      1.68      0.38      Open
  LINK-36             -12.34      0.08      0.00      Open
  LINK-37             -16.14      0.10      0.01      Open
  LINK-38               0.24      0.00      0.00      Open
  LINK-39            -334.70      0.53      0.07      Open
  LINK-40            -438.06      0.45      0.04      Open
  LINK-41             388.15      0.62      0.10      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -23.09      0.02      0.00      Open
  LINK-44            -393.11      0.40      0.03      Open
  LINK-45           -2100.59      1.49      0.31      Open
  LINK-46           -2002.38      1.42      0.28      Open
  LINK-47            1646.23      1.17      0.20      Open
  LINK-48            1592.28      1.13      0.18      Open
  LINK-49            1563.65      1.11      0.18      Open
  LINK-50            1582.99      1.12      0.18      Open
  LINK-51            1580.72      1.12      0.18      Open
  LINK-52             261.98      0.74      0.19      Open
  LINK-53              77.33      0.22      0.02      Open
  LINK-54              56.28      0.16      0.01      Open
  LINK-55              -5.51      0.03      0.00      Open
  LINK-56              18.72      0.12      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               9.94      0.06      0.00      Open
  LINK-59             -24.36      0.16      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              31.18      0.20      0.03      Open
  LINK-62              14.18      0.08      0.01      Open
  LINK-63               0.16      0.00      0.00      Open
  LINK-64              10.79      0.07      0.00      Open
  LINK-65              -9.60      0.06      0.00      Open
  LINK-66               9.55      0.06      0.00      Open
  LINK-67              53.94      0.34      0.07      Open
  LINK-68             -22.96      0.15      0.01      Open
  LINK-69              73.76      0.47      0.13      Open
  LINK-70              19.33      0.12      0.01      Open
  LINK-71              49.51      0.32      0.06      Open
  LINK-72             866.71      0.61      0.06      Open
  LINK-73             -44.95      0.29      0.05      Open
  LINK-74             -22.38      0.14      0.01      Open


  Page 200                                                              
  Link Results at 28:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -29.04      0.19      0.02      Open
  LINK-76             -57.18      0.36      0.08      Open
  LINK-77              27.06      0.17      0.02      Open
  LINK-78              12.65      0.08      0.00      Open
  LINK-79              -6.66      0.04      0.00      Open
  LINK-80              16.46      0.11      0.01      Open
  LINK-81              22.57      0.14      0.01      Open
  LINK-82             -10.78      0.07      0.00      Open
  LINK-83            -102.21      0.42      0.08      Open
  LINK-84             -74.53      0.30      0.04      Open
  LINK-85            -112.00      0.46      0.09      Open
  LINK-86             -30.56      0.20      0.02      Open
  LINK-87             -18.55      0.12      0.01      Open
  LINK-88             -33.49      0.21      0.03      Open
  LINK-89              12.01      0.08      0.00      Open
  LINK-90              15.21      0.10      0.01      Open
  LINK-91               9.29      0.06      0.00      Open
  LINK-92              70.40      0.29      0.04      Open
  LINK-93              12.51      0.08      0.00      Open
  LINK-94               3.75      0.02      0.00      Open
  LINK-95              -8.76      0.06      0.00      Open
  LINK-96              12.51      0.08      0.00      Open
  LINK-97               5.86      0.04      0.00      Open
  LINK-98               3.95      0.03      0.00      Open
  LINK-99               5.86      0.04      0.00      Open
  LINK-100              3.74      0.02      0.00      Open
  LINK-101             -6.65      0.04      0.00      Open
  LINK-102             -3.28      0.02      0.00      Open
  LINK-103             -6.65      0.04      0.00      Open
  LINK-104             -3.37      0.02      0.00      Open
  LINK-105            -36.97      0.15      0.01      Open
  LINK-106              2.12      0.01      0.00      Open
  LINK-107             12.51      0.08      0.00      Open
  LINK-108             -1.92      0.01      0.00      Open
  LINK-109             29.63      0.12      0.01      Open
  LINK-110             13.96      0.09      0.01      Open
  LINK-111              3.23      0.02      0.00      Open
  LINK-112              4.79      0.03      0.00      Open
  LINK-113            -13.33      0.05      0.00      Open
  LINK-114              0.44      0.00      0.00      Open
  LINK-115             -3.49      0.02      0.00      Open
  LINK-116              1.70      0.01      0.00      Open
  LINK-117             -2.91      0.02      0.00      Open
  LINK-118              2.19      0.01      0.00      Open
  LINK-119              2.23      0.01      0.00      Open
  LINK-120             -7.34      0.03      0.00      Open
  LINK-121             -2.58      0.02      0.00      Open


  Page 201                                                              
  Link Results at 28:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.74      0.00      0.00      Open
  LINK-123              7.86      0.03      0.00      Open
  LINK-124              2.56      0.01      0.00      Open
  LINK-125             -7.84      0.03      0.00      Open
  LINK-126             -3.32      0.02      0.00      Open
  LINK-127              5.30      0.03      0.00      Open
  LINK-128              2.79      0.02      0.00      Open
  LINK-129             -2.93      0.02      0.00      Open
  LINK-130             -7.11      0.05      0.00      Open
  LINK-131              1.45      0.01      0.00      Open
  LINK-132             -7.19      0.05      0.00      Open
  LINK-133             -3.68      0.02      0.00      Open
  LINK-134             -0.44      0.00      0.00      Open
  LINK-135              3.51      0.02      0.00      Open
  LINK-136             -3.95      0.03      0.00      Open
  LINK-137              7.12      0.03      0.00      Open
  LINK-138            -11.07      0.05      0.00      Open
  LINK-139              3.24      0.02      0.00      Open
  LINK-140            -21.29      0.09      0.00      Open
  LINK-141            -20.21      0.08      0.00      Open
  LINK-142            -33.23      0.14      0.01      Open
  LINK-143            -70.16      0.29      0.04      Open
  LINK-144             -1.08      0.01      0.00      Open
  LINK-145            -10.26      0.07      0.00      Open
  LINK-146            -16.39      0.10      0.01      Open
  LINK-147             -4.11      0.03      0.00      Open
  LINK-148             20.54      0.13      0.01      Open
  LINK-149             12.18      0.08      0.00      Open
  LINK-150             -5.53      0.04      0.00      Open
  LINK-151             13.03      0.08      0.01      Open
  LINK-152            -11.92      0.08      0.00      Open
  LINK-153             18.71      0.12      0.01      Open
  LINK-154              3.96      0.03      0.00      Open
  LINK-155              0.56      0.00      0.00      Open
  LINK-156             -2.33      0.01      0.00      Open
  LINK-157             -5.66      0.04      0.00      Open
  LINK-158             -2.70      0.02      0.00      Open
  LINK-159              3.42      0.02      0.00      Open
  LINK-160              2.01      0.01      0.00      Open
  LINK-161            -18.54      0.08      0.00      Open
  LINK-162            -29.03      0.12      0.01      Open
  LINK-163            -29.03      0.12      0.01      Open
  LINK-164            584.05      1.66      0.82      Open
  LINK-165            487.05      0.78      0.14      Open
  LINK-166            761.54      2.17    347.32      Open
  LINK-167            761.54      4.86      9.87      Open
  LINK-168             84.46      0.24      0.02      Open


  Page 202                                                              
  Link Results at 28:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -728.98      2.91      2.90      Open
  PUMP-170            761.54      0.00   -371.43      Open Pump
  PUMP-172           2410.47      0.00   -438.44      Open Pump
  VALVE-173             1.64      0.02     80.23    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           388.15      1.59    196.61    Active Valve
  VALVE-176           287.88      3.27    186.97    Active Valve
  VALVE-177            29.03      0.33    215.57    Active Valve
  VALVE-178            84.46      0.96    112.42    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 29:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.98    659.66    122.88      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            1.06    659.66    128.48      0.00
  JUNCTION-3            5.63    659.68    100.36      0.00
  JUNCTION-4            4.91    659.68     78.80      0.00
  JUNCTION-5            4.52    659.70     71.70      0.00
  JUNCTION-6            2.37    659.72     67.04      0.00
  JUNCTION-7            0.00    659.72     53.94      0.00
  JUNCTION-8            1.97    659.76     72.08      0.00
  JUNCTION-9            0.00    659.78     74.31      0.00
  JUNCTION-10           0.44    579.55    106.56      0.00
  JUNCTION-11           1.34    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.69    659.68    102.34      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          32.92    659.64    118.98      0.00
  JUNCTION-18           7.91    659.81     78.71      0.00
  JUNCTION-19           5.89    856.88    129.10      0.00
  JUNCTION-20           3.30    856.88    103.62      0.00
  JUNCTION-21           0.00    857.01     88.65      0.00
  JUNCTION-22           5.49    857.07    100.14      0.00
  JUNCTION-23           4.09    857.38    109.64      0.00
  JUNCTION-24           0.00    857.03     95.51      0.00
  JUNCTION-25           7.64    857.00     87.99      0.00
  JUNCTION-26           0.00    856.96     75.19      0.00
  JUNCTION-27          15.93    856.95     72.06      0.00
  JUNCTION-28           2.68    856.93     67.26      0.00
  JUNCTION-29           0.00    856.74      4.53      0.00


  Page 203                                                              
  Node Results at 29:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         149.46    857.69     96.06      0.00
  JUNCTION-31           3.03    857.43    111.36      0.00
  JUNCTION-32           7.88    857.37    100.32      0.00
  JUNCTION-33           1.23    857.36    101.64      0.00
  JUNCTION-34          47.40    861.60    286.67      0.00
  JUNCTION-35          11.83    856.88     88.79      0.00
  JUNCTION-36           0.00    856.88     96.53      0.00
  JUNCTION-37           4.21    856.88     77.92      0.00
  JUNCTION-38           0.00    856.88     91.15      0.00
  JUNCTION-39           6.28    856.88     66.59      0.00
  JUNCTION-40           4.34    856.88     49.94      0.00
  JUNCTION-41           3.91    856.88     67.88      0.00
  JUNCTION-42          14.61    856.88     55.82      0.00
  JUNCTION-43           4.24    857.00     88.35      0.00
  JUNCTION-44           6.61    856.96     77.33      0.00
  JUNCTION-45          27.97    952.85     89.06      0.00
  JUNCTION-46           5.59    952.85     57.46      0.00
  JUNCTION-47           0.00    857.02     93.83      0.00
  JUNCTION-48           0.00    857.03     95.15      0.00
  JUNCTION-49           1.46    857.05    101.02      0.00
  JUNCTION-50           4.88    857.03    106.57      0.00
  JUNCTION-51           3.85    857.03    101.11      0.00
  JUNCTION-52           6.30    857.03    105.62      0.00
  JUNCTION-53           3.88    857.41    108.23      0.00
  JUNCTION-54           5.36    857.42    110.63      0.00
  JUNCTION-55           3.94    857.42    110.09      0.00
  JUNCTION-56           0.00    857.42    108.53      0.00
  JUNCTION-57           0.55    857.36    103.73      0.00
  JUNCTION-58          28.19    857.35    107.09      0.00
  JUNCTION-59           0.00    857.35    102.43      0.00
  JUNCTION-60           0.00    857.35    101.11      0.00
  JUNCTION-61           0.00    857.35    100.51      0.00
  JUNCTION-62           0.00    857.35    100.50      0.00
  JUNCTION-63           0.00    857.35    101.13      0.00
  JUNCTION-64           0.00    857.35    101.49      0.00
  JUNCTION-65           0.00    857.35    103.12      0.00
  JUNCTION-66           0.00    857.35    102.96      0.00
  JUNCTION-67           0.00    857.35    100.89      0.00
  JUNCTION-68          26.75    857.35    104.11      0.00
  JUNCTION-69           3.15    857.33    100.24      0.00
  JUNCTION-70           8.00    857.33    103.22      0.00
  JUNCTION-71           2.60    857.33     97.56      0.00
  JUNCTION-72           3.58    857.33    101.82      0.00
  JUNCTION-73           3.37    857.33    102.67      0.00
  JUNCTION-74           1.37    857.33    101.82      0.00
  JUNCTION-75           3.26    857.33     98.86      0.00
  JUNCTION-76           3.42    857.33    101.73      0.00


  Page 204                                                              
  Node Results at 29:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           2.33    857.33    100.82      0.00
  JUNCTION-78           0.00    857.33    103.69      0.00
  JUNCTION-79           0.00    857.33    103.75      0.00
  JUNCTION-80           0.00    857.33    104.18      0.00
  JUNCTION-81           4.43    857.33    101.28      0.00
  JUNCTION-82          13.08    857.33    103.37      0.00
  JUNCTION-83           9.65    857.33    103.83      0.00
  JUNCTION-84           3.68    857.33    102.86      0.00
  JUNCTION-85           0.00    857.33    102.73      0.00
  JUNCTION-86           0.00    857.33    101.33      0.00
  JUNCTION-87           0.00    857.33    101.85      0.00
  JUNCTION-88           0.00    857.33    102.10      0.00
  JUNCTION-89           9.40    857.33     99.88      0.00
  JUNCTION-90           0.00    857.33     92.40      0.00
  JUNCTION-91           0.00    857.33     95.28      0.00
  JUNCTION-92           0.00    857.33     99.27      0.00
  JUNCTION-93          17.91    857.33     92.55      0.00
  JUNCTION-94           2.73    857.33     97.00      0.00
  JUNCTION-95           3.80    857.33     98.13      0.00
  JUNCTION-96           7.81    857.33     98.87      0.00
  JUNCTION-97           5.70    857.33     98.94      0.00
  JUNCTION-98           7.64    857.32     92.84      0.00
  JUNCTION-99           9.18    857.32     93.35      0.00
  JUNCTION-100          7.54    857.32     95.08      0.00
  JUNCTION-101          0.85    857.32     91.96      0.00
  JUNCTION-102        130.69   1154.47     26.17      0.00
  JUNCTION-103         60.47   1155.22     53.51      0.00
  JUNCTION-104          3.53   1168.67    133.47      0.00
  JUNCTION-105          0.00    798.05    345.80      0.00
  JUNCTION-106          0.00   1169.50    506.74      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.03    373.95      0.00
  JUNCTION-111          0.00    659.68    104.72      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.66    130.28      0.00
  JUNCTION-114          0.40    579.55     95.56      0.00
  JUNCTION-115          0.00    856.34    140.11      0.00
  JUNCTION-116          5.85    659.93     55.00      0.00
  JUNCTION-117         63.08    659.45    110.69      0.00
  JUNCTION-118        134.87    472.69     29.76      0.00
  JUNCTION-119          0.00   1168.67    138.51      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.21     85.88      0.00
  JUNCTION-122          8.01   1042.39     37.00      0.00
  JUNCTION-123         77.99   1042.34    123.21      0.00
  JUNCTION-124          1.30    857.38     43.06      0.00
  JUNCTION-125          0.00    856.88    183.23      0.00


  Page 205                                                              
  Node Results at 29:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        253.01    472.59     16.72      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.48    425.00      0.00      0.00 Reservoir
  TANK-130            599.13    856.73      5.56      0.00 Tank
  TANK-131            447.36   1154.40      7.50      0.00 Tank
  
  Link Results at 29:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              253.01      0.25      0.01      Open
  LINK-1              -41.22      0.26      0.04      Open
  LINK-2              -20.57      0.13      0.01      Open
  LINK-3              -11.25      0.07      0.00      Open
  LINK-6               37.78      0.24      0.04      Open
  LINK-7              -62.20      0.40      0.09      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               64.57      0.41      0.10      Open
  LINK-10              40.33      0.26      0.04      Open
  LINK-11              66.54      0.42      0.11      Open
  LINK-12              26.22      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.40      0.00      0.00      Open
  LINK-15            2410.48      3.85      2.85      Open
  LINK-16              -0.52      0.00      0.00      Open
  LINK-17            2410.48      6.84     11.58      Open
  LINK-18            2410.48      1.09      0.13      Open
  LINK-19            2410.48      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.18      0.01      0.00      Open
  LINK-22               2.21      0.01      0.00      Open
  LINK-23              19.91      0.13      0.01      Open
  LINK-24              16.02      0.10      0.01      Open
  LINK-25               2.20      0.01      0.00      Open
  LINK-26               2.21      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -440.68      0.70      0.12      Open
  LINK-29            -515.14      0.82      0.16      Open
  LINK-30             -21.62      0.14      0.01      Open
  LINK-31           -1360.57      0.96      0.14      Open
  LINK-32              -7.13      0.05      0.00      Open
  LINK-33               1.30      0.00      0.00      Open
  LINK-34              78.00      0.22      0.02      Open
  LINK-35            2363.08      1.68      0.38      Open
  LINK-36               3.69      0.02      0.00      Open
  LINK-37             -21.63      0.14      0.01      Open


  Page 206                                                              
  Link Results at 29:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.32      0.00      0.00      Open
  LINK-39            -448.98      0.72      0.13      Open
  LINK-40            -542.52      0.55      0.06      Open
  LINK-41             518.94      0.83      0.17      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -12.56      0.01      0.00      Open
  LINK-44            -487.52      0.50      0.05      Open
  LINK-45           -1992.96      1.41      0.28      Open
  LINK-46           -1929.90      1.37      0.26      Open
  LINK-47            1428.46      1.01      0.15      Open
  LINK-48            1381.28      0.98      0.14      Open
  LINK-49            1352.71      0.96      0.14      Open
  LINK-50            1368.32      0.97      0.14      Open
  LINK-51            1321.60      0.94      0.13      Open
  LINK-52             283.72      0.80      0.22      Open
  LINK-53             104.20      0.30      0.03      Open
  LINK-54              75.83      0.22      0.02      Open
  LINK-55              -7.42      0.04      0.00      Open
  LINK-56               6.67      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.16      0.03      0.00      Open
  LINK-59              -7.72      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -1.65      0.01      0.00      Open
  LINK-62              -4.24      0.03      0.00      Open
  LINK-63              -0.02      0.00      0.00      Open
  LINK-64              -8.56      0.05      0.00      Open
  LINK-65               7.62      0.05      0.00      Open
  LINK-66             -30.79      0.20      0.03      Open
  LINK-67              47.18      0.30      0.06      Open
  LINK-68             -20.93      0.13      0.01      Open
  LINK-69              63.87      0.41      0.10      Open
  LINK-70              15.61      0.10      0.01      Open
  LINK-71              41.64      0.27      0.04      Open
  LINK-72             599.13      0.42      0.03      Open
  LINK-73             -55.00      0.35      0.07      Open
  LINK-74             -27.49      0.18      0.02      Open
  LINK-75             -36.20      0.23      0.03      Open
  LINK-76             -71.49      0.46      0.12      Open
  LINK-77              33.83      0.22      0.03      Open
  LINK-78              15.60      0.10      0.01      Open
  LINK-79              -8.70      0.06      0.00      Open
  LINK-80              20.45      0.13      0.01      Open
  LINK-81              27.51      0.18      0.02      Open
  LINK-82             -13.36      0.09      0.01      Open
  LINK-83             -68.44      0.28      0.04      Open
  LINK-84             -51.86      0.21      0.02      Open


  Page 207                                                              
  Link Results at 29:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85             -81.63      0.33      0.05      Open
  LINK-86             -20.46      0.13      0.01      Open
  LINK-87             -12.42      0.08      0.00      Open
  LINK-88             -24.40      0.16      0.02      Open
  LINK-89               8.04      0.05      0.00      Open
  LINK-90              20.49      0.13      0.01      Open
  LINK-91              12.52      0.08      0.00      Open
  LINK-92              94.85      0.39      0.07      Open
  LINK-93              16.86      0.11      0.01      Open
  LINK-94               5.05      0.03      0.00      Open
  LINK-95             -11.81      0.08      0.00      Open
  LINK-96              16.86      0.11      0.01      Open
  LINK-97               7.90      0.05      0.00      Open
  LINK-98               5.32      0.03      0.00      Open
  LINK-99               7.90      0.05      0.00      Open
  LINK-100              5.04      0.03      0.00      Open
  LINK-101             -8.96      0.06      0.00      Open
  LINK-102             -4.42      0.03      0.00      Open
  LINK-103             -8.96      0.06      0.00      Open
  LINK-104             -4.55      0.03      0.00      Open
  LINK-105            -49.81      0.20      0.02      Open
  LINK-106              2.85      0.02      0.00      Open
  LINK-107             16.86      0.11      0.01      Open
  LINK-108             -2.58      0.02      0.00      Open
  LINK-109             39.92      0.16      0.01      Open
  LINK-110             18.81      0.12      0.01      Open
  LINK-111              4.36      0.03      0.00      Open
  LINK-112              6.45      0.04      0.00      Open
  LINK-113            -17.96      0.07      0.00      Open
  LINK-114              0.59      0.00      0.00      Open
  LINK-115             -4.71      0.03      0.00      Open
  LINK-116              2.29      0.01      0.00      Open
  LINK-117             -3.93      0.03      0.00      Open
  LINK-118              2.95      0.02      0.00      Open
  LINK-119              3.01      0.02      0.00      Open
  LINK-120             -9.89      0.04      0.00      Open
  LINK-121             -3.48      0.02      0.00      Open
  LINK-122              1.00      0.01      0.00      Open
  LINK-123             10.59      0.04      0.00      Open
  LINK-124              3.45      0.01      0.00      Open
  LINK-125            -10.57      0.04      0.00      Open
  LINK-126             -4.47      0.03      0.00      Open
  LINK-127              7.15      0.05      0.00      Open
  LINK-128              3.75      0.02      0.00      Open
  LINK-129             -3.95      0.03      0.00      Open
  LINK-130             -9.59      0.06      0.00      Open
  LINK-131              1.95      0.01      0.00      Open


  Page 208                                                              
  Link Results at 29:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -9.69      0.06      0.00      Open
  LINK-133             -4.96      0.03      0.00      Open
  LINK-134             -0.59      0.00      0.00      Open
  LINK-135              4.72      0.03      0.00      Open
  LINK-136             -5.32      0.03      0.00      Open
  LINK-137              9.60      0.04      0.00      Open
  LINK-138            -14.91      0.06      0.00      Open
  LINK-139              4.37      0.03      0.00      Open
  LINK-140            -28.68      0.12      0.01      Open
  LINK-141            -27.23      0.11      0.01      Open
  LINK-142            -44.78      0.18      0.02      Open
  LINK-143            -94.53      0.39      0.07      Open
  LINK-144             -1.45      0.01      0.00      Open
  LINK-145            -13.83      0.09      0.01      Open
  LINK-146            -22.09      0.14      0.01      Open
  LINK-147             -5.53      0.04      0.00      Open
  LINK-148             27.67      0.18      0.02      Open
  LINK-149             16.41      0.10      0.01      Open
  LINK-150             -7.46      0.05      0.00      Open
  LINK-151             17.55      0.11      0.01      Open
  LINK-152            -16.06      0.10      0.01      Open
  LINK-153             25.20      0.16      0.02      Open
  LINK-154              5.33      0.03      0.00      Open
  LINK-155              0.75      0.00      0.00      Open
  LINK-156             -3.15      0.02      0.00      Open
  LINK-157             -7.63      0.05      0.00      Open
  LINK-158             -3.64      0.02      0.00      Open
  LINK-159              4.60      0.03      0.00      Open
  LINK-160              2.71      0.02      0.00      Open
  LINK-161            -20.84      0.09      0.00      Open
  LINK-162            -33.56      0.14      0.01      Open
  LINK-163            -33.42      0.14      0.01      Open
  LINK-164            578.05      1.64      0.80      Open
  LINK-165            447.36      0.71      0.12      Open
  LINK-166            761.44      2.17    347.24      Open
  LINK-167            761.44      4.86      9.87      Open
  LINK-168             85.97      0.24      0.02      Open
  LINK-169           -724.49      2.89      2.86      Open
  PUMP-170            761.44      0.00   -371.45      Open Pump
  PUMP-172           2410.48      0.00   -438.44      Open Pump
  VALVE-173             2.20      0.02     80.13    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           518.94      2.12    196.41    Active Valve
  VALVE-176           385.90      4.38    186.76    Active Valve
  VALVE-177            33.42      0.38    215.82    Active Valve
  VALVE-178            85.97      0.98    112.82    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 209                                                              
  Link Results at 29:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 30:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.77    659.76    122.92      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.84    659.76    128.52      0.00
  JUNCTION-3            4.44    659.77    100.39      0.00
  JUNCTION-4            3.87    659.77     78.84      0.00
  JUNCTION-5            3.57    659.78     71.73      0.00
  JUNCTION-6            1.87    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.56    659.82     72.10      0.00
  JUNCTION-9            0.00    659.83     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.06    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.33    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.97    659.75    119.02      0.00
  JUNCTION-18           6.24    659.86     78.73      0.00
  JUNCTION-19           4.65    857.24    129.26      0.00
  JUNCTION-20           2.61    857.24    103.78      0.00
  JUNCTION-21           0.00    857.33     88.79      0.00
  JUNCTION-22           4.33    857.37    100.27      0.00
  JUNCTION-23           3.23    857.70    109.78      0.00
  JUNCTION-24           0.00    857.32     95.63      0.00
  JUNCTION-25           6.03    857.29     88.11      0.00
  JUNCTION-26           0.00    857.23     75.31      0.00
  JUNCTION-27          12.57    857.22     72.17      0.00
  JUNCTION-28           2.11    857.19     67.38      0.00
  JUNCTION-29           0.00    856.94      4.62      0.00
  JUNCTION-30         117.93    858.03     96.21      0.00
  JUNCTION-31           2.39    857.81    111.52      0.00
  JUNCTION-32           6.22    857.77    100.49      0.00
  JUNCTION-33           0.97    857.76    101.82      0.00
  JUNCTION-34          37.41    861.97    286.83      0.00
  JUNCTION-35           9.33    857.23     88.94      0.00
  JUNCTION-36           0.00    857.23     96.68      0.00
  JUNCTION-37           3.32    857.23     78.07      0.00
  JUNCTION-38           0.00    857.23     91.30      0.00
  JUNCTION-39           4.96    857.22     66.74      0.00


  Page 210                                                              
  Node Results at 30:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.43    857.22     50.09      0.00
  JUNCTION-41           3.08    857.22     68.03      0.00
  JUNCTION-42          11.53    857.22     55.97      0.00
  JUNCTION-43           3.34    857.28     88.48      0.00
  JUNCTION-44           5.22    857.24     77.45      0.00
  JUNCTION-45          25.45    952.85     89.06      0.00
  JUNCTION-46           4.41    952.85     57.46      0.00
  JUNCTION-47           0.00    857.33     93.97      0.00
  JUNCTION-48           0.00    857.35     95.28      0.00
  JUNCTION-49           1.15    857.36    101.16      0.00
  JUNCTION-50           3.85    857.35    106.71      0.00
  JUNCTION-51           3.04    857.35    101.25      0.00
  JUNCTION-52           4.97    857.34    105.76      0.00
  JUNCTION-53           3.06    857.77    108.39      0.00
  JUNCTION-54           4.23    857.79    110.78      0.00
  JUNCTION-55           3.11    857.78    110.25      0.00
  JUNCTION-56           0.00    857.78    108.69      0.00
  JUNCTION-57           0.44    857.76    103.90      0.00
  JUNCTION-58          22.24    857.75    107.26      0.00
  JUNCTION-59           0.00    857.75    102.61      0.00
  JUNCTION-60           0.00    857.75    101.29      0.00
  JUNCTION-61           0.00    857.75    100.69      0.00
  JUNCTION-62           0.00    857.75    100.68      0.00
  JUNCTION-63           0.00    857.75    101.31      0.00
  JUNCTION-64           0.00    857.75    101.66      0.00
  JUNCTION-65           0.00    857.75    103.29      0.00
  JUNCTION-66           0.00    857.75    103.14      0.00
  JUNCTION-67           0.00    857.75    101.07      0.00
  JUNCTION-68          21.11    857.75    104.28      0.00
  JUNCTION-69           2.48    857.74    100.41      0.00
  JUNCTION-70           6.31    857.74    103.40      0.00
  JUNCTION-71           2.05    857.74     97.73      0.00
  JUNCTION-72           2.82    857.74    101.99      0.00
  JUNCTION-73           2.66    857.74    102.85      0.00
  JUNCTION-74           1.08    857.74    102.00      0.00
  JUNCTION-75           2.57    857.74     99.04      0.00
  JUNCTION-76           2.70    857.74    101.91      0.00
  JUNCTION-77           1.84    857.74    101.00      0.00
  JUNCTION-78           0.00    857.74    103.87      0.00
  JUNCTION-79           0.00    857.74    103.93      0.00
  JUNCTION-80           0.00    857.74    104.36      0.00
  JUNCTION-81           3.49    857.74    101.46      0.00
  JUNCTION-82          10.32    857.74    103.55      0.00
  JUNCTION-83           7.62    857.74    104.00      0.00
  JUNCTION-84           2.91    857.74    103.04      0.00
  JUNCTION-85           0.00    857.74    102.90      0.00
  JUNCTION-86           0.00    857.74    101.50      0.00


  Page 211                                                              
  Node Results at 30:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.74    102.03      0.00
  JUNCTION-88           0.00    857.74    102.28      0.00
  JUNCTION-89           7.41    857.74    100.06      0.00
  JUNCTION-90           0.00    857.74     92.57      0.00
  JUNCTION-91           0.00    857.74     95.46      0.00
  JUNCTION-92           0.00    857.74     99.44      0.00
  JUNCTION-93          14.13    857.74     92.73      0.00
  JUNCTION-94           2.15    857.74     97.17      0.00
  JUNCTION-95           3.00    857.74     98.31      0.00
  JUNCTION-96           6.16    857.74     99.05      0.00
  JUNCTION-97           4.49    857.74     99.12      0.00
  JUNCTION-98           6.03    857.73     93.02      0.00
  JUNCTION-99           7.25    857.73     93.53      0.00
  JUNCTION-100          5.95    857.73     95.25      0.00
  JUNCTION-101          0.67    857.73     92.14      0.00
  JUNCTION-102        103.12   1154.90     26.36      0.00
  JUNCTION-103         60.47   1155.65     53.70      0.00
  JUNCTION-104          3.53   1169.20    133.70      0.00
  JUNCTION-105          0.00    798.39    345.94      0.00
  JUNCTION-106          0.00   1170.03    506.97      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.40    374.11      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.32    579.55     95.56      0.00
  JUNCTION-115          0.00    856.89    140.34      0.00
  JUNCTION-116          4.61    659.93     55.00      0.00
  JUNCTION-117         49.78    659.62    110.76      0.00
  JUNCTION-118        106.42    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.20    138.74      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.65     86.07      0.00
  JUNCTION-122          7.62   1042.39     37.00      0.00
  JUNCTION-123         77.12   1042.34    123.21      0.00
  JUNCTION-124          1.03    857.70     43.20      0.00
  JUNCTION-125          0.00    857.24    183.39      0.00
  JUNCTION-126        199.64    472.62     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.96    425.00      0.00      0.00 Reservoir
  TANK-130            816.74    856.93      5.64      0.00 Tank
  TANK-131            478.87   1154.82      7.68      0.00 Tank
  


  Page 212                                                              
  Link Results at 30:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              199.64      0.19      0.01      Open
  LINK-1              -32.69      0.21      0.03      Open
  LINK-2              -16.32      0.10      0.01      Open
  LINK-3               -8.91      0.06      0.00      Open
  LINK-6               29.93      0.19      0.02      Open
  LINK-7              -49.27      0.31      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               51.14      0.33      0.07      Open
  LINK-10              31.93      0.20      0.03      Open
  LINK-11              52.69      0.34      0.07      Open
  LINK-12              20.76      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.32      0.00      0.00      Open
  LINK-15            2408.96      3.84      2.85      Open
  LINK-16              -0.41      0.00      0.00      Open
  LINK-17            2408.96      6.83     11.56      Open
  LINK-18            2408.96      1.09      0.13      Open
  LINK-19            2408.96      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.72      0.01      0.00      Open
  LINK-22               1.75      0.01      0.00      Open
  LINK-23              15.77      0.10      0.01      Open
  LINK-24              12.69      0.08      0.00      Open
  LINK-25               1.75      0.01      0.00      Open
  LINK-26               1.75      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -349.11      0.56      0.08      Open
  LINK-29            -408.05      0.65      0.11      Open
  LINK-30             -17.15      0.11      0.01      Open
  LINK-31           -1577.33      1.12      0.18      Open
  LINK-32              -6.49      0.04      0.00      Open
  LINK-33               1.02      0.00      0.00      Open
  LINK-34              77.12      0.22      0.02      Open
  LINK-35            2371.56      1.68      0.38      Open
  LINK-36              -8.19      0.05      0.00      Open
  LINK-37             -17.16      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -355.84      0.57      0.08      Open
  LINK-40            -455.12      0.46      0.04      Open
  LINK-41             412.66      0.66      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -20.18      0.02      0.00      Open
  LINK-44            -408.57      0.42      0.04      Open
  LINK-45           -2079.51      1.47      0.30      Open
  LINK-46           -1987.42      1.41      0.28      Open
  LINK-47            1607.05      1.14      0.19      Open
  LINK-48            1554.33      1.10      0.18      Open


  Page 213                                                              
  Link Results at 30:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1525.71      1.08      0.17      Open
  LINK-50            1544.40      1.10      0.17      Open
  LINK-51            1531.38      1.09      0.17      Open
  LINK-52             266.20      0.76      0.20      Open
  LINK-53              82.22      0.23      0.02      Open
  LINK-54              59.83      0.17      0.01      Open
  LINK-55              -5.85      0.03      0.00      Open
  LINK-56              15.53      0.10      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               6.20      0.04      0.00      Open
  LINK-59             -19.66      0.13      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              22.54      0.14      0.01      Open
  LINK-62               9.40      0.06      0.00      Open
  LINK-63               0.18      0.00      0.00      Open
  LINK-64               5.79      0.04      0.00      Open
  LINK-65              -5.28      0.03      0.00      Open
  LINK-66              -0.45      0.00      0.00      Open
  LINK-67              52.72      0.34      0.07      Open
  LINK-68             -22.59      0.14      0.01      Open
  LINK-69              71.97      0.46      0.12      Open
  LINK-70              18.69      0.12      0.01      Open
  LINK-71              48.06      0.31      0.06      Open
  LINK-72             816.74      0.58      0.05      Open
  LINK-73             -46.55      0.30      0.05      Open
  LINK-74             -23.20      0.15      0.02      Open
  LINK-75             -30.22      0.19      0.02      Open
  LINK-76             -59.56      0.38      0.09      Open
  LINK-77              28.18      0.18      0.02      Open
  LINK-78              13.13      0.08      0.01      Open
  LINK-79              -7.02      0.04      0.00      Open
  LINK-80              17.11      0.11      0.01      Open
  LINK-81              23.35      0.15      0.02      Open
  LINK-82             -11.21      0.07      0.00      Open
  LINK-83             -96.34      0.39      0.07      Open
  LINK-84             -70.60      0.29      0.04      Open
  LINK-85            -106.74      0.44      0.09      Open
  LINK-86             -28.81      0.18      0.02      Open
  LINK-87             -17.49      0.11      0.01      Open
  LINK-88             -31.92      0.20      0.03      Open
  LINK-89              11.32      0.07      0.00      Open
  LINK-90              16.17      0.10      0.01      Open
  LINK-91               9.88      0.06      0.00      Open
  LINK-92              74.85      0.31      0.04      Open
  LINK-93              13.30      0.08      0.01      Open
  LINK-94               3.99      0.03      0.00      Open
  LINK-95              -9.32      0.06      0.00      Open


  Page 214                                                              
  Link Results at 30:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              13.30      0.08      0.01      Open
  LINK-97               6.23      0.04      0.00      Open
  LINK-98               4.19      0.03      0.00      Open
  LINK-99               6.23      0.04      0.00      Open
  LINK-100              3.98      0.03      0.00      Open
  LINK-101             -7.07      0.05      0.00      Open
  LINK-102             -3.48      0.02      0.00      Open
  LINK-103             -7.07      0.05      0.00      Open
  LINK-104             -3.59      0.02      0.00      Open
  LINK-105            -39.30      0.16      0.01      Open
  LINK-106              2.25      0.01      0.00      Open
  LINK-107             13.30      0.08      0.01      Open
  LINK-108             -2.04      0.01      0.00      Open
  LINK-109             31.50      0.13      0.01      Open
  LINK-110             14.84      0.09      0.01      Open
  LINK-111              3.44      0.02      0.00      Open
  LINK-112              5.09      0.03      0.00      Open
  LINK-113            -14.17      0.06      0.00      Open
  LINK-114              0.47      0.00      0.00      Open
  LINK-115             -3.71      0.02      0.00      Open
  LINK-116              1.80      0.01      0.00      Open
  LINK-117             -3.10      0.02      0.00      Open
  LINK-118              2.33      0.01      0.00      Open
  LINK-119              2.38      0.02      0.00      Open
  LINK-120             -7.80      0.03      0.00      Open
  LINK-121             -2.74      0.02      0.00      Open
  LINK-122              0.79      0.01      0.00      Open
  LINK-123              8.36      0.03      0.00      Open
  LINK-124              2.72      0.01      0.00      Open
  LINK-125             -8.34      0.03      0.00      Open
  LINK-126             -3.53      0.02      0.00      Open
  LINK-127              5.64      0.04      0.00      Open
  LINK-128              2.96      0.02      0.00      Open
  LINK-129             -3.12      0.02      0.00      Open
  LINK-130             -7.56      0.05      0.00      Open
  LINK-131              1.54      0.01      0.00      Open
  LINK-132             -7.64      0.05      0.00      Open
  LINK-133             -3.92      0.02      0.00      Open
  LINK-134             -0.47      0.00      0.00      Open
  LINK-135              3.73      0.02      0.00      Open
  LINK-136             -4.19      0.03      0.00      Open
  LINK-137              7.57      0.03      0.00      Open
  LINK-138            -11.77      0.05      0.00      Open
  LINK-139              3.45      0.02      0.00      Open
  LINK-140            -22.63      0.09      0.00      Open
  LINK-141            -21.48      0.09      0.00      Open
  LINK-142            -35.33      0.14      0.01      Open


  Page 215                                                              
  Link Results at 30:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -74.59      0.30      0.04      Open
  LINK-144             -1.15      0.01      0.00      Open
  LINK-145            -10.91      0.07      0.00      Open
  LINK-146            -17.43      0.11      0.01      Open
  LINK-147             -4.37      0.03      0.00      Open
  LINK-148             21.83      0.14      0.01      Open
  LINK-149             12.95      0.08      0.01      Open
  LINK-150             -5.88      0.04      0.00      Open
  LINK-151             13.85      0.09      0.01      Open
  LINK-152            -12.67      0.08      0.01      Open
  LINK-153             19.89      0.13      0.01      Open
  LINK-154              4.21      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.48      0.02      0.00      Open
  LINK-157             -6.02      0.04      0.00      Open
  LINK-158             -2.87      0.02      0.00      Open
  LINK-159              3.63      0.02      0.00      Open
  LINK-160              2.14      0.01      0.00      Open
  LINK-161            -18.96      0.08      0.00      Open
  LINK-162            -29.86      0.12      0.01      Open
  LINK-163            -29.86      0.12      0.01      Open
  LINK-164            581.99      1.65      0.81      Open
  LINK-165            478.87      0.76      0.14      Open
  LINK-166            760.58      2.17    346.45      Open
  LINK-167            760.58      4.85      9.85      Open
  LINK-168             84.74      0.24      0.02      Open
  LINK-169           -727.20      2.90      2.88      Open
  PUMP-170            760.58      0.00   -371.64      Open Pump
  PUMP-172           2408.96      0.00   -438.81      Open Pump
  VALVE-173             1.75      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           412.66      1.69    196.95    Active Valve
  VALVE-176           306.06      3.47    186.93    Active Valve
  VALVE-177            29.86      0.34    216.34    Active Valve
  VALVE-178            84.74      0.96    113.25    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 216                                                              
  Node Results at 31:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.76    659.76    122.92      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.83    659.76    128.53      0.00
  JUNCTION-3            4.40    659.77    100.40      0.00
  JUNCTION-4            3.84    659.77     78.84      0.00
  JUNCTION-5            3.53    659.79     71.74      0.00
  JUNCTION-6            1.85    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.54    659.83     72.10      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.05    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.32    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.72    659.75    119.02      0.00
  JUNCTION-18           6.18    659.86     78.73      0.00
  JUNCTION-19           4.60    857.47    129.36      0.00
  JUNCTION-20           2.58    857.47    103.88      0.00
  JUNCTION-21           0.00    857.56     88.89      0.00
  JUNCTION-22           4.29    857.60    100.37      0.00
  JUNCTION-23           3.19    857.94    109.88      0.00
  JUNCTION-24           0.00    857.55     95.73      0.00
  JUNCTION-25           5.97    857.52     88.21      0.00
  JUNCTION-26           0.00    857.46     75.41      0.00
  JUNCTION-27          12.44    857.45     72.27      0.00
  JUNCTION-28           2.09    857.42     67.48      0.00
  JUNCTION-29           0.00    857.17      4.72      0.00
  JUNCTION-30         116.76    858.26     96.31      0.00
  JUNCTION-31           2.37    858.04    111.62      0.00
  JUNCTION-32           6.16    858.00    100.59      0.00
  JUNCTION-33           0.96    857.99    101.92      0.00
  JUNCTION-34          37.04    862.20    286.93      0.00
  JUNCTION-35           9.24    857.46     89.04      0.00
  JUNCTION-36           0.00    857.46     96.78      0.00
  JUNCTION-37           3.29    857.46     78.17      0.00
  JUNCTION-38           0.00    857.46     91.40      0.00
  JUNCTION-39           4.91    857.45     66.84      0.00
  JUNCTION-40           3.39    857.45     50.18      0.00
  JUNCTION-41           3.05    857.45     68.13      0.00
  JUNCTION-42          11.41    857.45     56.07      0.00
  JUNCTION-43           3.31    857.51     88.58      0.00
  JUNCTION-44           5.17    857.47     77.55      0.00
  JUNCTION-45          25.35    952.85     89.06      0.00
  JUNCTION-46           4.37    952.85     57.46      0.00


  Page 217                                                              
  Node Results at 31:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.56     94.07      0.00
  JUNCTION-48           0.00    857.58     95.38      0.00
  JUNCTION-49           1.14    857.59    101.26      0.00
  JUNCTION-50           3.81    857.58    106.81      0.00
  JUNCTION-51           3.01    857.58    101.35      0.00
  JUNCTION-52           4.92    857.57    105.86      0.00
  JUNCTION-53           3.03    858.00    108.49      0.00
  JUNCTION-54           4.19    858.02    110.88      0.00
  JUNCTION-55           3.08    858.01    110.35      0.00
  JUNCTION-56           0.00    858.01    108.79      0.00
  JUNCTION-57           0.43    857.99    104.00      0.00
  JUNCTION-58          22.02    857.99    107.36      0.00
  JUNCTION-59           0.00    857.99    102.71      0.00
  JUNCTION-60           0.00    857.98    101.39      0.00
  JUNCTION-61           0.00    857.98    100.79      0.00
  JUNCTION-62           0.00    857.98    100.78      0.00
  JUNCTION-63           0.00    857.98    101.41      0.00
  JUNCTION-64           0.00    857.98    101.76      0.00
  JUNCTION-65           0.00    857.98    103.39      0.00
  JUNCTION-66           0.00    857.98    103.24      0.00
  JUNCTION-67           0.00    857.98    101.17      0.00
  JUNCTION-68          20.90    857.98    104.38      0.00
  JUNCTION-69           2.46    857.97    100.51      0.00
  JUNCTION-70           6.25    857.97    103.50      0.00
  JUNCTION-71           2.03    857.97     97.84      0.00
  JUNCTION-72           2.79    857.97    102.09      0.00
  JUNCTION-73           2.63    857.97    102.95      0.00
  JUNCTION-74           1.07    857.97    102.10      0.00
  JUNCTION-75           2.55    857.97     99.14      0.00
  JUNCTION-76           2.67    857.97    102.01      0.00
  JUNCTION-77           1.82    857.97    101.10      0.00
  JUNCTION-78           0.00    857.97    103.97      0.00
  JUNCTION-79           0.00    857.97    104.03      0.00
  JUNCTION-80           0.00    857.97    104.46      0.00
  JUNCTION-81           3.46    857.97    101.56      0.00
  JUNCTION-82          10.22    857.97    103.65      0.00
  JUNCTION-83           7.54    857.97    104.10      0.00
  JUNCTION-84           2.88    857.97    103.14      0.00
  JUNCTION-85           0.00    857.97    103.00      0.00
  JUNCTION-86           0.00    857.97    101.60      0.00
  JUNCTION-87           0.00    857.97    102.13      0.00
  JUNCTION-88           0.00    857.97    102.38      0.00
  JUNCTION-89           7.34    857.97    100.16      0.00
  JUNCTION-90           0.00    857.97     92.68      0.00
  JUNCTION-91           0.00    857.97     95.56      0.00
  JUNCTION-92           0.00    857.98     99.54      0.00
  JUNCTION-93          13.99    857.97     92.83      0.00


  Page 218                                                              
  Node Results at 31:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.13    857.97     97.27      0.00
  JUNCTION-95           2.97    857.97     98.41      0.00
  JUNCTION-96           6.10    857.97     99.15      0.00
  JUNCTION-97           4.45    857.97     99.22      0.00
  JUNCTION-98           5.97    857.97     93.12      0.00
  JUNCTION-99           7.17    857.97     93.63      0.00
  JUNCTION-100          5.89    857.97     95.36      0.00
  JUNCTION-101          0.66    857.97     92.24      0.00
  JUNCTION-102        102.10   1155.33     26.54      0.00
  JUNCTION-103         60.47   1156.08     53.88      0.00
  JUNCTION-104          3.53   1169.61    133.88      0.00
  JUNCTION-105          0.00    798.69    346.07      0.00
  JUNCTION-106          0.00   1170.44    507.15      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.63    374.21      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.31    579.55     95.56      0.00
  JUNCTION-115          0.00    857.12    140.44      0.00
  JUNCTION-116          4.57    659.93     55.00      0.00
  JUNCTION-117         49.28    659.62    110.76      0.00
  JUNCTION-118        105.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.61    138.92      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.07     86.26      0.00
  JUNCTION-122          7.60   1042.39     37.00      0.00
  JUNCTION-123         77.09   1042.34    123.21      0.00
  JUNCTION-124          1.02    857.94     43.30      0.00
  JUNCTION-125          0.00    857.47    183.49      0.00
  JUNCTION-126        197.66    472.62     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.02    425.00      0.00      0.00 Reservoir
  TANK-130            824.54    857.15      5.74      0.00 Tank
  TANK-131            479.57   1155.25      7.86      0.00 Tank
  
  Link Results at 31:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              197.66      0.19      0.01      Open
  LINK-1              -32.37      0.21      0.03      Open
  LINK-2              -16.16      0.10      0.01      Open
  LINK-3               -8.82      0.06      0.00      Open
  LINK-6               29.64      0.19      0.02      Open
  LINK-7              -48.78      0.31      0.06      Open


  Page 219                                                              
  Link Results at 31:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               50.63      0.32      0.06      Open
  LINK-10              31.62      0.20      0.03      Open
  LINK-11              52.17      0.33      0.07      Open
  LINK-12              20.55      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.31      0.00      0.00      Open
  LINK-15            2408.02      3.84      2.85      Open
  LINK-16              -0.40      0.00      0.00      Open
  LINK-17            2408.02      6.83     11.55      Open
  LINK-18            2408.02      1.09      0.13      Open
  LINK-19            2408.02      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.70      0.01      0.00      Open
  LINK-22               1.73      0.01      0.00      Open
  LINK-23              15.62      0.10      0.01      Open
  LINK-24              12.57      0.08      0.00      Open
  LINK-25               1.73      0.01      0.00      Open
  LINK-26               1.73      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -345.66      0.55      0.08      Open
  LINK-29            -404.01      0.64      0.10      Open
  LINK-30             -16.98      0.11      0.01      Open
  LINK-31           -1584.62      1.12      0.18      Open
  LINK-32              -6.47      0.04      0.00      Open
  LINK-33               1.01      0.00      0.00      Open
  LINK-34              77.09      0.22      0.02      Open
  LINK-35            2370.99      1.68      0.38      Open
  LINK-36              -9.25      0.06      0.00      Open
  LINK-37             -16.99      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -352.31      0.56      0.08      Open
  LINK-40            -453.08      0.46      0.04      Open
  LINK-41             408.58      0.65      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -21.03      0.02      0.00      Open
  LINK-44            -406.70      0.42      0.04      Open
  LINK-45           -2081.83      1.48      0.30      Open
  LINK-46           -1988.81      1.41      0.28      Open
  LINK-47            1611.59      1.14      0.19      Open
  LINK-48            1558.72      1.11      0.18      Open
  LINK-49            1530.12      1.09      0.17      Open
  LINK-50            1548.89      1.10      0.17      Open
  LINK-51            1538.46      1.09      0.17      Open
  LINK-52             265.41      0.75      0.19      Open
  LINK-53              81.40      0.23      0.02      Open
  LINK-54              59.24      0.17      0.01      Open


  Page 220                                                              
  Link Results at 31:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -5.80      0.03      0.00      Open
  LINK-56              16.43      0.10      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               7.19      0.05      0.00      Open
  LINK-59             -20.89      0.13      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              24.79      0.16      0.02      Open
  LINK-62              10.63      0.06      0.00      Open
  LINK-63               0.13      0.00      0.00      Open
  LINK-64               7.11      0.05      0.00      Open
  LINK-65              -6.32      0.04      0.00      Open
  LINK-66               2.02      0.01      0.00      Open
  LINK-67              52.86      0.34      0.07      Open
  LINK-68             -22.63      0.14      0.01      Open
  LINK-69              72.18      0.46      0.12      Open
  LINK-70              18.76      0.12      0.01      Open
  LINK-71              48.25      0.31      0.06      Open
  LINK-72             824.54      0.58      0.05      Open
  LINK-73             -46.38      0.30      0.05      Open
  LINK-74             -23.11      0.15      0.02      Open
  LINK-75             -30.08      0.19      0.02      Open
  LINK-76             -59.26      0.38      0.09      Open
  LINK-77              28.04      0.18      0.02      Open
  LINK-78              13.07      0.08      0.01      Open
  LINK-79              -6.97      0.04      0.00      Open
  LINK-80              17.03      0.11      0.01      Open
  LINK-81              23.27      0.15      0.02      Open
  LINK-82             -11.15      0.07      0.00      Open
  LINK-83             -97.23      0.40      0.07      Open
  LINK-84             -71.19      0.29      0.04      Open
  LINK-85            -107.53      0.44      0.09      Open
  LINK-86             -29.07      0.19      0.02      Open
  LINK-87             -17.65      0.11      0.01      Open
  LINK-88             -32.15      0.21      0.03      Open
  LINK-89              11.42      0.07      0.00      Open
  LINK-90              16.01      0.10      0.01      Open
  LINK-91               9.78      0.06      0.00      Open
  LINK-92              74.11      0.30      0.04      Open
  LINK-93              13.17      0.08      0.01      Open
  LINK-94               3.95      0.03      0.00      Open
  LINK-95              -9.22      0.06      0.00      Open
  LINK-96              13.17      0.08      0.01      Open
  LINK-97               6.17      0.04      0.00      Open
  LINK-98               4.15      0.03      0.00      Open
  LINK-99               6.17      0.04      0.00      Open
  LINK-100              3.94      0.03      0.00      Open
  LINK-101             -7.00      0.04      0.00      Open


  Page 221                                                              
  Link Results at 31:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -3.45      0.02      0.00      Open
  LINK-103             -7.00      0.04      0.00      Open
  LINK-104             -3.55      0.02      0.00      Open
  LINK-105            -38.91      0.16      0.01      Open
  LINK-106              2.23      0.01      0.00      Open
  LINK-107             13.17      0.08      0.01      Open
  LINK-108             -2.02      0.01      0.00      Open
  LINK-109             31.19      0.13      0.01      Open
  LINK-110             14.69      0.09      0.01      Open
  LINK-111              3.40      0.02      0.00      Open
  LINK-112              5.04      0.03      0.00      Open
  LINK-113            -14.03      0.06      0.00      Open
  LINK-114              0.46      0.00      0.00      Open
  LINK-115             -3.68      0.02      0.00      Open
  LINK-116              1.79      0.01      0.00      Open
  LINK-117             -3.07      0.02      0.00      Open
  LINK-118              2.31      0.01      0.00      Open
  LINK-119              2.35      0.02      0.00      Open
  LINK-120             -7.72      0.03      0.00      Open
  LINK-121             -2.72      0.02      0.00      Open
  LINK-122              0.78      0.00      0.00      Open
  LINK-123              8.28      0.03      0.00      Open
  LINK-124              2.69      0.01      0.00      Open
  LINK-125             -8.26      0.03      0.00      Open
  LINK-126             -3.49      0.02      0.00      Open
  LINK-127              5.58      0.04      0.00      Open
  LINK-128              2.93      0.02      0.00      Open
  LINK-129             -3.08      0.02      0.00      Open
  LINK-130             -7.49      0.05      0.00      Open
  LINK-131              1.52      0.01      0.00      Open
  LINK-132             -7.57      0.05      0.00      Open
  LINK-133             -3.88      0.02      0.00      Open
  LINK-134             -0.46      0.00      0.00      Open
  LINK-135              3.69      0.02      0.00      Open
  LINK-136             -4.15      0.03      0.00      Open
  LINK-137              7.50      0.03      0.00      Open
  LINK-138            -11.65      0.05      0.00      Open
  LINK-139              3.42      0.02      0.00      Open
  LINK-140            -22.41      0.09      0.00      Open
  LINK-141            -21.27      0.09      0.00      Open
  LINK-142            -34.98      0.14      0.01      Open
  LINK-143            -73.85      0.30      0.04      Open
  LINK-144             -1.13      0.01      0.00      Open
  LINK-145            -10.80      0.07      0.00      Open
  LINK-146            -17.25      0.11      0.01      Open
  LINK-147             -4.32      0.03      0.00      Open
  LINK-148             21.62      0.14      0.01      Open


  Page 222                                                              
  Link Results at 31:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             12.82      0.08      0.00      Open
  LINK-150             -5.82      0.04      0.00      Open
  LINK-151             13.71      0.09      0.01      Open
  LINK-152            -12.55      0.08      0.01      Open
  LINK-153             19.69      0.13      0.01      Open
  LINK-154              4.17      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.46      0.02      0.00      Open
  LINK-157             -5.96      0.04      0.00      Open
  LINK-158             -2.84      0.02      0.00      Open
  LINK-159              3.60      0.02      0.00      Open
  LINK-160              2.12      0.01      0.00      Open
  LINK-161            -18.89      0.08      0.00      Open
  LINK-162            -29.72      0.12      0.01      Open
  LINK-163            -29.72      0.12      0.01      Open
  LINK-164            581.67      1.65      0.81      Open
  LINK-165            479.57      0.77      0.14      Open
  LINK-166            760.08      2.17    346.00      Open
  LINK-167            760.08      4.85      9.84      Open
  LINK-168             84.69      0.24      0.02      Open
  LINK-169           -726.84      2.90      2.88      Open
  PUMP-170            760.08      0.00   -371.75      Open Pump
  PUMP-172           2408.02      0.00   -439.03      Open Pump
  VALVE-173             1.73      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           408.58      1.67    197.19    Active Valve
  VALVE-176           303.03      3.44    186.94    Active Valve
  VALVE-177            29.72      0.34    216.76    Active Valve
  VALVE-178            84.69      0.96    113.68    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 32:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.51    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.56    659.85    128.56      0.00
  JUNCTION-3            2.95    659.86    100.43      0.00
  JUNCTION-4            2.57    659.86     78.88      0.00
  JUNCTION-5            2.36    659.86     71.77      0.00
  JUNCTION-6            1.24    659.87     67.10      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.03    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00


  Page 223                                                              
  Node Results at 32:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.23    579.55    106.56      0.00
  JUNCTION-11           0.70    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.88    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          17.23    659.85    119.06      0.00
  JUNCTION-18           4.14    659.90     78.75      0.00
  JUNCTION-19           3.08    858.07    129.62      0.00
  JUNCTION-20           1.73    858.07    104.14      0.00
  JUNCTION-21           0.00    858.12     89.13      0.00
  JUNCTION-22           2.87    858.15    100.61      0.00
  JUNCTION-23           2.14    858.51    110.13      0.00
  JUNCTION-24           0.00    858.08     95.96      0.00
  JUNCTION-25           4.00    858.04     88.44      0.00
  JUNCTION-26           0.00    857.96     75.63      0.00
  JUNCTION-27           8.34    857.95     72.49      0.00
  JUNCTION-28           1.40    857.91     67.69      0.00
  JUNCTION-29           0.00    857.57      4.89      0.00
  JUNCTION-30          78.23    858.86     96.57      0.00
  JUNCTION-31           1.59    858.68    111.90      0.00
  JUNCTION-32           4.13    858.66    100.88      0.00
  JUNCTION-33           0.64    858.66    102.20      0.00
  JUNCTION-34          24.81    862.83    287.20      0.00
  JUNCTION-35           6.19    858.05     89.30      0.00
  JUNCTION-36           0.00    858.05     97.04      0.00
  JUNCTION-37           2.20    858.05     78.43      0.00
  JUNCTION-38           0.00    858.05     91.66      0.00
  JUNCTION-39           3.29    858.03     67.09      0.00
  JUNCTION-40           2.27    858.02     50.43      0.00
  JUNCTION-41           2.05    858.02     68.38      0.00
  JUNCTION-42           7.65    858.01     56.31      0.00
  JUNCTION-43           2.22    858.03     88.80      0.00
  JUNCTION-44           3.46    857.97     77.77      0.00
  JUNCTION-45          22.27    952.85     89.06      0.00
  JUNCTION-46           2.92    952.85     57.46      0.00
  JUNCTION-47           0.00    858.13     94.31      0.00
  JUNCTION-48           0.00    858.13     95.62      0.00
  JUNCTION-49           0.76    858.14    101.50      0.00
  JUNCTION-50           2.55    858.13    107.05      0.00
  JUNCTION-51           2.02    858.13    101.59      0.00
  JUNCTION-52           3.30    858.13    106.10      0.00
  JUNCTION-53           2.03    858.62    108.75      0.00
  JUNCTION-54           2.81    858.65    111.16      0.00
  JUNCTION-55           2.06    858.64    110.62      0.00
  JUNCTION-56           0.00    858.63    109.06      0.00


  Page 224                                                              
  Node Results at 32:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.29    858.66    104.29      0.00
  JUNCTION-58          14.75    858.65    107.65      0.00
  JUNCTION-59           0.00    858.65    103.00      0.00
  JUNCTION-60           0.00    858.65    101.68      0.00
  JUNCTION-61           0.00    858.65    101.08      0.00
  JUNCTION-62           0.00    858.65    101.07      0.00
  JUNCTION-63           0.00    858.65    101.70      0.00
  JUNCTION-64           0.00    858.65    102.05      0.00
  JUNCTION-65           0.00    858.65    103.68      0.00
  JUNCTION-66           0.00    858.65    103.53      0.00
  JUNCTION-67           0.00    858.65    101.46      0.00
  JUNCTION-68          14.00    858.65    104.67      0.00
  JUNCTION-69           1.65    858.65    100.81      0.00
  JUNCTION-70           4.19    858.64    103.79      0.00
  JUNCTION-71           1.36    858.64     98.13      0.00
  JUNCTION-72           1.87    858.64    102.39      0.00
  JUNCTION-73           1.76    858.64    103.24      0.00
  JUNCTION-74           0.72    858.64    102.39      0.00
  JUNCTION-75           1.71    858.64     99.44      0.00
  JUNCTION-76           1.79    858.64    102.30      0.00
  JUNCTION-77           1.22    858.64    101.39      0.00
  JUNCTION-78           0.00    858.64    104.26      0.00
  JUNCTION-79           0.00    858.64    104.32      0.00
  JUNCTION-80           0.00    858.64    104.75      0.00
  JUNCTION-81           2.32    858.64    101.85      0.00
  JUNCTION-82           6.85    858.64    103.94      0.00
  JUNCTION-83           5.05    858.64    104.40      0.00
  JUNCTION-84           1.93    858.64    103.43      0.00
  JUNCTION-85           0.00    858.64    103.30      0.00
  JUNCTION-86           0.00    858.64    101.90      0.00
  JUNCTION-87           0.00    858.64    102.43      0.00
  JUNCTION-88           0.00    858.64    102.67      0.00
  JUNCTION-89           4.92    858.64    100.45      0.00
  JUNCTION-90           0.00    858.65     92.97      0.00
  JUNCTION-91           0.00    858.65     95.85      0.00
  JUNCTION-92           0.00    858.65     99.84      0.00
  JUNCTION-93           9.37    858.65     93.12      0.00
  JUNCTION-94           1.43    858.65     97.56      0.00
  JUNCTION-95           1.99    858.65     98.70      0.00
  JUNCTION-96           4.09    858.65     99.44      0.00
  JUNCTION-97           2.98    858.64     99.51      0.00
  JUNCTION-98           4.00    858.64     93.42      0.00
  JUNCTION-99           4.81    858.64     93.92      0.00
  JUNCTION-100          3.95    858.64     95.65      0.00
  JUNCTION-101          0.44    858.64     92.53      0.00
  JUNCTION-102         68.41   1155.40     26.57      0.00
  JUNCTION-103         60.47   1155.32     53.55      0.00


  Page 225                                                              
  Node Results at 32:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1155.29    127.67      0.00
  JUNCTION-105          0.00    857.57    371.59      0.00
  JUNCTION-106          0.00   1155.29    500.59      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.26    374.48      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.85    130.36      0.00
  JUNCTION-114          0.21    579.55     95.56      0.00
  JUNCTION-115          0.00    857.91    140.78      0.00
  JUNCTION-116          3.06    659.93     55.00      0.00
  JUNCTION-117         33.02    659.79    110.83      0.00
  JUNCTION-118         70.60    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.29    132.71      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.31     85.93      0.00
  JUNCTION-122          7.13   1042.39     37.00      0.00
  JUNCTION-123         76.02   1042.35    123.21      0.00
  JUNCTION-124          0.68    858.51     43.55      0.00
  JUNCTION-125          0.00    858.07    183.75      0.00
  JUNCTION-126        132.44    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2405.44    425.00      0.00      0.00 Reservoir
  TANK-130           1853.76    857.51      5.90      0.00 Tank
  TANK-131           -240.74   1155.42      7.94      0.00 Tank
  
  Link Results at 32:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              132.43      0.13      0.00      Open
  LINK-1              -21.69      0.14      0.01      Open
  LINK-2              -10.82      0.07      0.00      Open
  LINK-3               -5.91      0.04      0.00      Open
  LINK-6               19.86      0.13      0.01      Open
  LINK-7              -32.68      0.21      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               33.92      0.22      0.03      Open
  LINK-10              21.18      0.14      0.01      Open
  LINK-11              34.95      0.22      0.03      Open
  LINK-12              13.77      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.21      0.00      0.00      Open
  LINK-15            2405.44      3.84      2.84      Open
  LINK-16              -0.27      0.00      0.00      Open
  LINK-17            2405.44      6.82     11.53      Open


  Page 226                                                              
  Link Results at 32:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2405.44      1.09      0.13      Open
  LINK-19            2405.44      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.14      0.01      0.00      Open
  LINK-22               1.16      0.01      0.00      Open
  LINK-23              10.46      0.07      0.00      Open
  LINK-24               8.42      0.05      0.00      Open
  LINK-25               1.16      0.01      0.00      Open
  LINK-26               1.16      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -231.59      0.37      0.04      Open
  LINK-29            -270.69      0.43      0.05      Open
  LINK-30             -11.37      0.07      0.00      Open
  LINK-31           -1853.76      1.31      0.24      Open
  LINK-32              -5.68      0.04      0.00      Open
  LINK-33               0.68      0.00      0.00      Open
  LINK-34              76.02      0.22      0.02      Open
  LINK-35            2380.62      1.69      0.39      Open
  LINK-36             -19.93      0.13      0.01      Open
  LINK-37             -11.38      0.07      0.00      Open
  LINK-38               0.17      0.00      0.00      Open
  LINK-39            -236.05      0.38      0.04      Open
  LINK-40            -333.06      0.34      0.02      Open
  LINK-41             273.75      0.44      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.59      0.03      0.00      Open
  LINK-44            -298.55      0.30      0.02      Open
  LINK-45           -2186.89      1.55      0.33      Open
  LINK-46           -2062.89      1.46      0.30      Open
  LINK-47            1842.33      1.31      0.24      Open
  LINK-48            1782.29      1.26      0.23      Open
  LINK-49            1753.52      1.24      0.22      Open
  LINK-50            1776.28      1.26      0.22      Open
  LINK-51            1798.79      1.28      0.23      Open
  LINK-52             239.50      0.68      0.16      Open
  LINK-53              54.54      0.15      0.01      Open
  LINK-54              39.69      0.11      0.01      Open
  LINK-55              -3.88      0.02      0.00      Open
  LINK-56              23.50      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.31      0.11      0.01      Open
  LINK-59             -30.99      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.10      0.29      0.05      Open
  LINK-62              22.89      0.14      0.01      Open
  LINK-63               0.24      0.00      0.00      Open
  LINK-64              20.37      0.13      0.01      Open


  Page 227                                                              
  Link Results at 32:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -18.12      0.12      0.01      Open
  LINK-66              30.85      0.20      0.03      Open
  LINK-67              60.04      0.38      0.09      Open
  LINK-68             -24.77      0.16      0.02      Open
  LINK-69              82.59      0.53      0.16      Open
  LINK-70              22.76      0.15      0.01      Open
  LINK-71              56.37      0.36      0.08      Open
  LINK-72            1853.76      1.31      0.24      Open
  LINK-73             -34.51      0.22      0.03      Open
  LINK-74             -17.13      0.11      0.01      Open
  LINK-75             -21.96      0.14      0.01      Open
  LINK-76             -43.13      0.28      0.05      Open
  LINK-77              20.41      0.13      0.01      Open
  LINK-78               9.66      0.06      0.00      Open
  LINK-79              -4.83      0.03      0.00      Open
  LINK-80              12.48      0.08      0.00      Open
  LINK-81              17.38      0.11      0.01      Open
  LINK-82              -8.20      0.05      0.00      Open
  LINK-83            -126.82      0.52      0.12      Open
  LINK-84             -90.94      0.37      0.06      Open
  LINK-85            -133.72      0.55      0.13      Open
  LINK-86             -37.91      0.24      0.04      Open
  LINK-87             -23.01      0.15      0.01      Open
  LINK-88             -39.97      0.26      0.04      Open
  LINK-89              14.90      0.10      0.01      Open
  LINK-90              10.72      0.07      0.00      Open
  LINK-91               6.55      0.04      0.00      Open
  LINK-92              49.65      0.20      0.02      Open
  LINK-93               8.83      0.06      0.00      Open
  LINK-94               2.65      0.02      0.00      Open
  LINK-95              -6.18      0.04      0.00      Open
  LINK-96               8.83      0.06      0.00      Open
  LINK-97               4.13      0.03      0.00      Open
  LINK-98               2.78      0.02      0.00      Open
  LINK-99               4.13      0.03      0.00      Open
  LINK-100              2.64      0.02      0.00      Open
  LINK-101             -4.69      0.03      0.00      Open
  LINK-102             -2.31      0.01      0.00      Open
  LINK-103             -4.69      0.03      0.00      Open
  LINK-104             -2.38      0.02      0.00      Open
  LINK-105            -26.07      0.11      0.01      Open
  LINK-106              1.49      0.01      0.00      Open
  LINK-107              8.83      0.06      0.00      Open
  LINK-108             -1.35      0.01      0.00      Open
  LINK-109             20.89      0.09      0.00      Open
  LINK-110              9.85      0.06      0.00      Open
  LINK-111              2.28      0.01      0.00      Open


  Page 228                                                              
  Link Results at 32:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              3.38      0.02      0.00      Open
  LINK-113             -9.40      0.04      0.00      Open
  LINK-114              0.31      0.00      0.00      Open
  LINK-115             -2.46      0.02      0.00      Open
  LINK-116              1.20      0.01      0.00      Open
  LINK-117             -2.06      0.01      0.00      Open
  LINK-118              1.55      0.01      0.00      Open
  LINK-119              1.58      0.01      0.00      Open
  LINK-120             -5.18      0.02      0.00      Open
  LINK-121             -1.82      0.01      0.00      Open
  LINK-122              0.52      0.00      0.00      Open
  LINK-123              5.54      0.02      0.00      Open
  LINK-124              1.80      0.01      0.00      Open
  LINK-125             -5.53      0.02      0.00      Open
  LINK-126             -2.34      0.01      0.00      Open
  LINK-127              3.74      0.02      0.00      Open
  LINK-128              1.96      0.01      0.00      Open
  LINK-129             -2.07      0.01      0.00      Open
  LINK-130             -5.02      0.03      0.00      Open
  LINK-131              1.02      0.01      0.00      Open
  LINK-132             -5.07      0.03      0.00      Open
  LINK-133             -2.60      0.02      0.00      Open
  LINK-134             -0.31      0.00      0.00      Open
  LINK-135              2.47      0.02      0.00      Open
  LINK-136             -2.78      0.02      0.00      Open
  LINK-137              5.02      0.02      0.00      Open
  LINK-138             -7.81      0.03      0.00      Open
  LINK-139              2.29      0.01      0.00      Open
  LINK-140            -15.01      0.06      0.00      Open
  LINK-141            -14.25      0.06      0.00      Open
  LINK-142            -23.44      0.10      0.01      Open
  LINK-143            -49.48      0.20      0.02      Open
  LINK-144             -0.76      0.00      0.00      Open
  LINK-145             -7.24      0.05      0.00      Open
  LINK-146            -11.56      0.07      0.00      Open
  LINK-147             -2.90      0.02      0.00      Open
  LINK-148             14.48      0.09      0.01      Open
  LINK-149              8.59      0.05      0.00      Open
  LINK-150             -3.90      0.02      0.00      Open
  LINK-151              9.19      0.06      0.00      Open
  LINK-152             -8.41      0.05      0.00      Open
  LINK-153             13.19      0.08      0.01      Open
  LINK-154              2.79      0.02      0.00      Open
  LINK-155              0.39      0.00      0.00      Open
  LINK-156             -1.65      0.01      0.00      Open
  LINK-157             -3.99      0.03      0.00      Open
  LINK-158             -1.90      0.01      0.00      Open


  Page 229                                                              
  Link Results at 32:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.41      0.02      0.00      Open
  LINK-160              1.42      0.01      0.00      Open
  LINK-161            -16.59      0.07      0.00      Open
  LINK-162            -25.19      0.10      0.01      Open
  LINK-163            -25.19      0.10      0.01      Open
  LINK-164           -172.34      0.49      0.09      Open
  LINK-165           -240.74      0.38      0.04      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             83.14      0.24      0.02      Open
  LINK-169             28.72      0.11      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2405.44      0.00   -439.66      Open Pump
  VALVE-173             1.16      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           273.75      1.12    197.98    Active Valve
  VALVE-176           203.03      2.30    187.10    Active Valve
  VALVE-177            25.19      0.29    202.43    Active Valve
  VALVE-178            83.14      0.94    112.92    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 33:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.58    659.83    122.95      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.63    659.83    128.56      0.00
  JUNCTION-3            3.34    659.84    100.42      0.00
  JUNCTION-4            2.92    659.84     78.87      0.00
  JUNCTION-5            2.68    659.84     71.76      0.00
  JUNCTION-6            1.41    659.85     67.10      0.00
  JUNCTION-7            0.00    659.85     54.00      0.00
  JUNCTION-8            1.17    659.87     72.12      0.00
  JUNCTION-9            0.00    659.87     74.35      0.00
  JUNCTION-10           0.26    579.55    106.56      0.00
  JUNCTION-11           0.80    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.00    659.84    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          19.54    659.82    119.05      0.00
  JUNCTION-18           4.70    659.89     78.75      0.00
  JUNCTION-19           3.50    858.55    129.82      0.00


  Page 230                                                              
  Node Results at 33:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.96    858.55    104.35      0.00
  JUNCTION-21           0.00    858.61     89.34      0.00
  JUNCTION-22           3.26    858.64    100.82      0.00
  JUNCTION-23           2.43    858.99    110.34      0.00
  JUNCTION-24           0.00    858.57     96.18      0.00
  JUNCTION-25           4.54    858.54     88.66      0.00
  JUNCTION-26           0.00    858.47     75.84      0.00
  JUNCTION-27           9.46    858.45     72.71      0.00
  JUNCTION-28           1.59    858.42     67.91      0.00
  JUNCTION-29           0.00    858.11      5.12      0.00
  JUNCTION-30          88.74    859.33     96.77      0.00
  JUNCTION-31           1.80    859.14    112.10      0.00
  JUNCTION-32           4.68    859.12    101.07      0.00
  JUNCTION-33           0.73    859.11    102.40      0.00
  JUNCTION-34          28.15    863.28    287.40      0.00
  JUNCTION-35           7.02    858.53     89.50      0.00
  JUNCTION-36           0.00    858.53     97.24      0.00
  JUNCTION-37           2.50    858.53     78.63      0.00
  JUNCTION-38           0.00    858.53     91.87      0.00
  JUNCTION-39           3.73    858.51     67.30      0.00
  JUNCTION-40           2.58    858.50     50.64      0.00
  JUNCTION-41           2.32    858.50     68.58      0.00
  JUNCTION-42           8.67    858.50     56.52      0.00
  JUNCTION-43           2.52    858.53     89.02      0.00
  JUNCTION-44           3.93    858.47     77.98      0.00
  JUNCTION-45           7.11    952.85     89.06      0.00
  JUNCTION-46           3.32    952.85     57.46      0.00
  JUNCTION-47           0.00    858.61     94.52      0.00
  JUNCTION-48           0.00    858.62     95.83      0.00
  JUNCTION-49           0.87    858.63    101.71      0.00
  JUNCTION-50           2.90    858.62    107.26      0.00
  JUNCTION-51           2.29    858.62    101.80      0.00
  JUNCTION-52           3.74    858.62    106.31      0.00
  JUNCTION-53           2.30    859.09    108.96      0.00
  JUNCTION-54           3.18    859.11    111.36      0.00
  JUNCTION-55           2.34    859.10    110.82      0.00
  JUNCTION-56           0.00    859.10    109.26      0.00
  JUNCTION-57           0.33    859.11    104.49      0.00
  JUNCTION-58          16.74    859.11    107.85      0.00
  JUNCTION-59           0.00    859.11    103.19      0.00
  JUNCTION-60           0.00    859.11    101.88      0.00
  JUNCTION-61           0.00    859.11    101.27      0.00
  JUNCTION-62           0.00    859.11    101.27      0.00
  JUNCTION-63           0.00    859.11    101.89      0.00
  JUNCTION-64           0.00    859.11    102.25      0.00
  JUNCTION-65           0.00    859.11    103.88      0.00
  JUNCTION-66           0.00    859.11    103.73      0.00


  Page 231                                                              
  Node Results at 33:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.11    101.66      0.00
  JUNCTION-68          15.88    859.11    104.87      0.00
  JUNCTION-69           1.87    859.10    101.00      0.00
  JUNCTION-70           4.75    859.10    103.99      0.00
  JUNCTION-71           1.54    859.10     98.32      0.00
  JUNCTION-72           2.12    859.10    102.58      0.00
  JUNCTION-73           2.00    859.10    103.44      0.00
  JUNCTION-74           0.81    859.10    102.59      0.00
  JUNCTION-75           1.94    859.10     99.63      0.00
  JUNCTION-76           2.03    859.10    102.50      0.00
  JUNCTION-77           1.38    859.10    101.59      0.00
  JUNCTION-78           0.00    859.10    104.46      0.00
  JUNCTION-79           0.00    859.10    104.52      0.00
  JUNCTION-80           0.00    859.10    104.95      0.00
  JUNCTION-81           2.63    859.10    102.05      0.00
  JUNCTION-82           7.77    859.10    104.14      0.00
  JUNCTION-83           5.73    859.10    104.59      0.00
  JUNCTION-84           2.19    859.10    103.63      0.00
  JUNCTION-85           0.00    859.10    103.49      0.00
  JUNCTION-86           0.00    859.10    102.09      0.00
  JUNCTION-87           0.00    859.10    102.62      0.00
  JUNCTION-88           0.00    859.10    102.87      0.00
  JUNCTION-89           5.58    859.10    100.65      0.00
  JUNCTION-90           0.00    859.10     93.16      0.00
  JUNCTION-91           0.00    859.10     96.05      0.00
  JUNCTION-92           0.00    859.10    100.03      0.00
  JUNCTION-93          10.63    859.10     93.32      0.00
  JUNCTION-94           1.62    859.10     97.76      0.00
  JUNCTION-95           2.26    859.10     98.90      0.00
  JUNCTION-96           4.64    859.10     99.64      0.00
  JUNCTION-97           3.38    859.10     99.71      0.00
  JUNCTION-98           4.53    859.10     93.61      0.00
  JUNCTION-99           5.45    859.10     94.12      0.00
  JUNCTION-100          4.47    859.10     95.84      0.00
  JUNCTION-101          0.50    859.10     92.73      0.00
  JUNCTION-102         77.60   1155.27     26.52      0.00
  JUNCTION-103          0.00   1155.27     53.53      0.00
  JUNCTION-104          0.00   1155.26    127.66      0.00
  JUNCTION-105          0.00    858.11    371.82      0.00
  JUNCTION-106          0.00   1155.26    500.57      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.71    374.68      0.00
  JUNCTION-111          0.00    659.84    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.83    130.35      0.00
  JUNCTION-114          0.24    579.55     95.56      0.00
  JUNCTION-115          0.00    858.34    140.97      0.00


  Page 232                                                              
  Node Results at 33:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          3.47    659.93     55.00      0.00
  JUNCTION-117         37.46    659.75    110.82      0.00
  JUNCTION-118         80.08    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.26    132.70      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.27     85.91      0.00
  JUNCTION-122          1.10   1042.39     37.00      0.00
  JUNCTION-123          2.46   1042.39    123.23      0.00
  JUNCTION-124          0.77    858.99     43.76      0.00
  JUNCTION-125          0.00    858.55    183.96      0.00
  JUNCTION-126        150.22    472.65     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2403.56    425.00      0.00      0.00 Reservoir
  TANK-130           1777.77    858.05      6.13      0.00 Tank
  TANK-131            -91.59   1155.27      7.87      0.00 Tank
  
  Link Results at 33:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              150.22      0.15      0.01      Open
  LINK-1              -24.60      0.16      0.02      Open
  LINK-2              -12.28      0.08      0.00      Open
  LINK-3               -6.70      0.04      0.00      Open
  LINK-6               22.52      0.14      0.01      Open
  LINK-7              -37.07      0.24      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               38.48      0.25      0.04      Open
  LINK-10              24.03      0.15      0.02      Open
  LINK-11              39.65      0.25      0.04      Open
  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15            2403.56      3.84      2.84      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17            2403.56      6.82     11.51      Open
  LINK-18            2403.56      1.09      0.13      Open
  LINK-19            2403.56      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.31      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.31      0.01      0.00      Open
  LINK-26               1.31      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 233                                                              
  Link Results at 33:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31           -1777.77      1.26      0.23      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35            2375.41      1.68      0.38      Open
  LINK-36             -17.98      0.11      0.01      Open
  LINK-37             -12.91      0.08      0.01      Open
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -367.87      0.38      0.03      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -25.97      0.03      0.00      Open
  LINK-44            -329.89      0.34      0.02      Open
  LINK-45           -2155.65      1.53      0.32      Open
  LINK-46           -2039.91      1.45      0.29      Open
  LINK-47            1774.73      1.26      0.22      Open
  LINK-48            1716.80      1.22      0.21      Open
  LINK-49            1688.12      1.20      0.20      Open
  LINK-50            1709.71      1.21      0.21      Open
  LINK-51            1725.33      1.22      0.21      Open
  LINK-52             246.76      0.70      0.17      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              22.47      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              15.45      0.10      0.01      Open
  LINK-59             -29.42      0.19      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              42.37      0.27      0.05      Open
  LINK-62              20.66      0.12      0.01      Open
  LINK-63               0.22      0.00      0.00      Open
  LINK-64              17.86      0.11      0.01      Open
  LINK-65             -15.89      0.10      0.01      Open
  LINK-66              25.07      0.16      0.02      Open
  LINK-67              57.93      0.37      0.08      Open
  LINK-68             -24.14      0.15      0.02      Open
  LINK-69              79.55      0.51      0.15      Open
  LINK-70              21.59      0.14      0.01      Open
  LINK-71              54.04      0.34      0.07      Open
  LINK-72            1777.77      1.26      0.22      Open
  LINK-73             -37.99      0.24      0.04      Open
  LINK-74             -18.88      0.12      0.01      Open


  Page 234                                                              
  Link Results at 33:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -24.30      0.16      0.02      Open
  LINK-76             -47.77      0.30      0.06      Open
  LINK-77              22.60      0.14      0.01      Open
  LINK-78              10.65      0.07      0.00      Open
  LINK-79              -5.43      0.03      0.00      Open
  LINK-80              13.79      0.09      0.01      Open
  LINK-81              19.11      0.12      0.01      Open
  LINK-82              -9.05      0.06      0.00      Open
  LINK-83            -118.95      0.49      0.11      Open
  LINK-84             -85.69      0.35      0.06      Open
  LINK-85            -126.77      0.52      0.12      Open
  LINK-86             -35.56      0.23      0.03      Open
  LINK-87             -21.59      0.14      0.01      Open
  LINK-88             -37.90      0.24      0.04      Open
  LINK-89              13.97      0.09      0.01      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open


  Page 235                                                              
  Link Results at 33:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            -13.99      0.04      0.00      Open
  LINK-165            -91.59      0.15      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.57      0.01      0.00      Open


  Page 236                                                              
  Link Results at 33:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             10.43      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2403.56      0.00   -440.12      Open Pump
  VALVE-173             1.31      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    198.41    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    202.41    Active Valve
  VALVE-178             3.57      0.04    112.87    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 34:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    859.19    130.10      0.00
  JUNCTION-20           1.50    859.20    104.63      0.00
  JUNCTION-21           0.00    859.24     89.61      0.00
  JUNCTION-22           2.49    859.26    101.09      0.00
  JUNCTION-23           1.85    859.63    110.62      0.00
  JUNCTION-24           0.00    859.18     96.44      0.00
  JUNCTION-25           3.46    859.14     88.92      0.00
  JUNCTION-26           0.00    859.06     76.10      0.00
  JUNCTION-27           7.22    859.04     72.97      0.00
  JUNCTION-28           1.21    859.01     68.17      0.00
  JUNCTION-29           0.00    858.64      5.36      0.00


  Page 237                                                              
  Node Results at 34:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          67.72    859.98     97.05      0.00
  JUNCTION-31           1.37    859.81    112.39      0.00
  JUNCTION-32           3.57    859.80    101.37      0.00
  JUNCTION-33           0.56    859.79    102.70      0.00
  JUNCTION-34          21.48    863.94    287.69      0.00
  JUNCTION-35           5.36    859.18     89.78      0.00
  JUNCTION-36           0.00    859.18     97.52      0.00
  JUNCTION-37           1.91    859.17     78.91      0.00
  JUNCTION-38           0.00    859.18     92.15      0.00
  JUNCTION-39           2.85    859.15     67.58      0.00
  JUNCTION-40           1.97    859.14     50.92      0.00
  JUNCTION-41           1.77    859.14     68.86      0.00
  JUNCTION-42           6.62    859.13     56.80      0.00
  JUNCTION-43           1.92    859.13     89.28      0.00
  JUNCTION-44           3.00    859.07     78.24      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00
  JUNCTION-47           0.00    859.24     94.79      0.00
  JUNCTION-48           0.00    859.25     96.10      0.00
  JUNCTION-49           0.66    859.25    101.98      0.00
  JUNCTION-50           2.21    859.25    107.53      0.00
  JUNCTION-51           1.75    859.25    102.07      0.00
  JUNCTION-52           2.85    859.24    106.58      0.00
  JUNCTION-53           1.76    859.75    109.24      0.00
  JUNCTION-54           2.43    859.78    111.65      0.00
  JUNCTION-55           1.79    859.77    111.11      0.00
  JUNCTION-56           0.00    859.76    109.55      0.00
  JUNCTION-57           0.25    859.79    104.78      0.00
  JUNCTION-58          12.77    859.79    108.14      0.00
  JUNCTION-59           0.00    859.79    103.49      0.00
  JUNCTION-60           0.00    859.79    102.17      0.00
  JUNCTION-61           0.00    859.79    101.57      0.00
  JUNCTION-62           0.00    859.79    101.56      0.00
  JUNCTION-63           0.00    859.79    102.19      0.00
  JUNCTION-64           0.00    859.79    102.54      0.00
  JUNCTION-65           0.00    859.79    104.17      0.00
  JUNCTION-66           0.00    859.79    104.02      0.00
  JUNCTION-67           0.00    859.79    101.95      0.00
  JUNCTION-68          12.12    859.79    105.17      0.00
  JUNCTION-69           1.43    859.79    101.30      0.00
  JUNCTION-70           3.63    859.79    104.28      0.00
  JUNCTION-71           1.18    859.79     98.62      0.00
  JUNCTION-72           1.62    859.79    102.88      0.00
  JUNCTION-73           1.53    859.79    103.74      0.00
  JUNCTION-74           0.62    859.79    102.88      0.00
  JUNCTION-75           1.48    859.79     99.93      0.00
  JUNCTION-76           1.55    859.79    102.79      0.00


  Page 238                                                              
  Node Results at 34:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.06    859.79    101.89      0.00
  JUNCTION-78           0.00    859.79    104.76      0.00
  JUNCTION-79           0.00    859.79    104.81      0.00
  JUNCTION-80           0.00    859.79    105.25      0.00
  JUNCTION-81           2.01    859.79    102.35      0.00
  JUNCTION-82           5.93    859.78    104.44      0.00
  JUNCTION-83           4.37    859.78    104.89      0.00
  JUNCTION-84           1.67    859.78    103.93      0.00
  JUNCTION-85           0.00    859.79    103.79      0.00
  JUNCTION-86           0.00    859.79    102.39      0.00
  JUNCTION-87           0.00    859.79    102.92      0.00
  JUNCTION-88           0.00    859.79    103.17      0.00
  JUNCTION-89           4.26    859.79    100.95      0.00
  JUNCTION-90           0.00    859.79     93.46      0.00
  JUNCTION-91           0.00    859.79     96.34      0.00
  JUNCTION-92           0.00    859.79    100.33      0.00
  JUNCTION-93           8.11    859.79     93.61      0.00
  JUNCTION-94           1.24    859.79     98.06      0.00
  JUNCTION-95           1.72    859.79     99.19      0.00
  JUNCTION-96           3.54    859.79     99.94      0.00
  JUNCTION-97           2.58    859.79    100.00      0.00
  JUNCTION-98           3.46    859.78     93.91      0.00
  JUNCTION-99           4.16    859.78     94.41      0.00
  JUNCTION-100          3.42    859.78     96.14      0.00
  JUNCTION-101          0.38    859.78     93.03      0.00
  JUNCTION-102         59.22   1155.19     26.48      0.00
  JUNCTION-103          0.00   1155.19     53.49      0.00
  JUNCTION-104          0.00   1155.18    127.63      0.00
  JUNCTION-105          0.00    858.64    372.05      0.00
  JUNCTION-106          0.00   1155.18    500.54      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.37    374.96      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    859.07    141.29      0.00
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.18    132.67      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.19     85.87      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    859.63     44.04      0.00
  JUNCTION-125          0.00    859.19    184.24      0.00


  Page 239                                                              
  Node Results at 34:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2400.84    425.00      0.00      0.00 Reservoir
  TANK-130           1923.27    858.58      6.36      0.00 Tank
  TANK-131            -69.90   1155.19      7.84      0.00 Tank
  
  Link Results at 34:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.77      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15            2400.84      3.83      2.83      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17            2400.84      6.81     11.49      Open
  LINK-18            2400.84      1.09      0.13      Open
  LINK-19            2400.84      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.33      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31           -1923.27      1.36      0.26      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35            2379.36      1.69      0.39      Open
  LINK-36             -21.47      0.14      0.01      Open
  LINK-37              -9.85      0.06      0.00      Open


  Page 240                                                              
  Link Results at 34:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -297.38      0.30      0.02      Open
  LINK-41             236.98      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.84      0.03      0.00      Open
  LINK-44            -266.45      0.27      0.02      Open
  LINK-45           -2211.65      1.57      0.34      Open
  LINK-46           -2080.15      1.48      0.30      Open
  LINK-47            1904.31      1.35      0.26      Open
  LINK-48            1842.35      1.31      0.24      Open
  LINK-49            1813.56      1.29      0.23      Open
  LINK-50            1837.42      1.30      0.24      Open
  LINK-51            1865.97      1.32      0.25      Open
  LINK-52             231.48      0.66      0.15      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              24.17      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.81      0.12      0.01      Open
  LINK-59             -32.07      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              48.97      0.31      0.06      Open
  LINK-62              24.66      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              22.43      0.14      0.01      Open
  LINK-65             -19.95      0.13      0.01      Open
  LINK-66              35.76      0.23      0.03      Open
  LINK-67              61.96      0.40      0.09      Open
  LINK-68             -25.33      0.16      0.02      Open
  LINK-69              85.37      0.54      0.17      Open
  LINK-70              23.87      0.15      0.02      Open
  LINK-71              58.51      0.37      0.08      Open
  LINK-72            1923.27      1.36      0.26      Open
  LINK-73             -30.92      0.20      0.03      Open
  LINK-74             -15.33      0.10      0.01      Open
  LINK-75             -19.57      0.12      0.01      Open
  LINK-76             -38.39      0.25      0.04      Open
  LINK-77              18.16      0.12      0.01      Open
  LINK-78               8.64      0.06      0.00      Open
  LINK-79              -4.24      0.03      0.00      Open
  LINK-80              11.13      0.07      0.00      Open
  LINK-81              15.59      0.10      0.01      Open
  LINK-82              -7.32      0.05      0.00      Open
  LINK-83            -133.94      0.55      0.13      Open
  LINK-84             -95.66      0.39      0.07      Open


  Page 241                                                              
  Link Results at 34:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -139.91      0.57      0.14      Open
  LINK-86             -40.03      0.26      0.04      Open
  LINK-87             -24.30      0.16      0.02      Open
  LINK-88             -41.82      0.27      0.04      Open
  LINK-89              15.73      0.10      0.01      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open


  Page 242                                                              
  Link Results at 34:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.00      Open
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            -10.68      0.03      0.00      Open
  LINK-165            -69.90      0.11      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.72      0.01      0.00      Open
  LINK-169              7.96      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2400.84      0.00   -440.77      Open Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.98      0.97    199.14    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    202.33    Active Valve
  VALVE-178             2.72      0.03    112.80    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 243                                                              
  Link Results at 34:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 35:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.73    659.77    122.93      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.80    659.77    128.53      0.00
  JUNCTION-3            4.22    659.78    100.40      0.00
  JUNCTION-4            3.68    659.78     78.85      0.00
  JUNCTION-5            3.39    659.80     71.74      0.00
  JUNCTION-6            1.78    659.81     67.08      0.00
  JUNCTION-7            0.00    659.81     53.98      0.00
  JUNCTION-8            1.48    659.83     72.11      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.33    579.55    106.56      0.00
  JUNCTION-11           1.01    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.27    659.78    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          24.69    659.76    119.03      0.00
  JUNCTION-18           5.93    659.86     78.74      0.00
  JUNCTION-19           4.42    859.48    130.23      0.00
  JUNCTION-20           2.48    859.48    104.75      0.00
  JUNCTION-21           0.00    859.56     89.76      0.00
  JUNCTION-22           4.12    859.61    101.24      0.00
  JUNCTION-23           3.07    859.94    110.75      0.00
  JUNCTION-24           0.00    859.55     96.60      0.00
  JUNCTION-25           5.73    859.52     89.08      0.00
  JUNCTION-26           0.00    859.46     76.27      0.00
  JUNCTION-27          11.94    859.45     73.14      0.00
  JUNCTION-28           2.01    859.42     68.35      0.00
  JUNCTION-29           0.00    859.16      5.58      0.00
  JUNCTION-30         112.09    860.27     97.17      0.00
  JUNCTION-31           2.28    860.05    112.49      0.00
  JUNCTION-32           5.91    860.01    101.46      0.00
  JUNCTION-33           0.92    860.01    102.79      0.00
  JUNCTION-34          35.55    864.18    287.79      0.00
  JUNCTION-35           8.87    859.47     89.91      0.00
  JUNCTION-36           0.00    859.47     97.65      0.00
  JUNCTION-37           3.16    859.47     79.04      0.00
  JUNCTION-38           0.00    859.47     92.27      0.00
  JUNCTION-39           4.71    859.46     67.71      0.00


  Page 244                                                              
  Node Results at 35:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.26    859.45     51.05      0.00
  JUNCTION-41           2.93    859.45     69.00      0.00
  JUNCTION-42          10.96    859.45     56.94      0.00
  JUNCTION-43           3.18    859.51     89.44      0.00
  JUNCTION-44           4.96    859.47     78.41      0.00
  JUNCTION-45           8.98    952.85     89.06      0.00
  JUNCTION-46           4.19    952.85     57.46      0.00
  JUNCTION-47           0.00    859.57     94.94      0.00
  JUNCTION-48           0.00    859.58     96.25      0.00
  JUNCTION-49           1.09    859.59    102.13      0.00
  JUNCTION-50           3.66    859.58    107.68      0.00
  JUNCTION-51           2.89    859.58    102.22      0.00
  JUNCTION-52           4.72    859.58    106.73      0.00
  JUNCTION-53           2.91    860.01    109.36      0.00
  JUNCTION-54           4.02    860.03    111.76      0.00
  JUNCTION-55           2.96    860.02    111.22      0.00
  JUNCTION-56           0.00    860.02    109.66      0.00
  JUNCTION-57           0.41    860.01    104.88      0.00
  JUNCTION-58          21.14    860.00    108.23      0.00
  JUNCTION-59           0.00    860.00    103.58      0.00
  JUNCTION-60           0.00    860.00    102.26      0.00
  JUNCTION-61           0.00    860.00    101.66      0.00
  JUNCTION-62           0.00    860.00    101.65      0.00
  JUNCTION-63           0.00    860.00    102.28      0.00
  JUNCTION-64           0.00    860.00    102.64      0.00
  JUNCTION-65           0.00    860.00    104.26      0.00
  JUNCTION-66           0.00    860.00    104.11      0.00
  JUNCTION-67           0.00    860.00    102.04      0.00
  JUNCTION-68          20.06    860.00    105.26      0.00
  JUNCTION-69           2.36    859.99    101.39      0.00
  JUNCTION-70           6.00    859.99    104.37      0.00
  JUNCTION-71           1.95    859.99     98.71      0.00
  JUNCTION-72           2.68    859.99    102.97      0.00
  JUNCTION-73           2.52    859.99    103.83      0.00
  JUNCTION-74           1.03    859.99    102.97      0.00
  JUNCTION-75           2.44    859.99    100.02      0.00
  JUNCTION-76           2.56    859.99    102.88      0.00
  JUNCTION-77           1.75    859.99    101.98      0.00
  JUNCTION-78           0.00    859.99    104.84      0.00
  JUNCTION-79           0.00    859.99    104.90      0.00
  JUNCTION-80           0.00    859.99    105.33      0.00
  JUNCTION-81           3.32    859.99    102.43      0.00
  JUNCTION-82           9.81    859.99    104.52      0.00
  JUNCTION-83           7.24    859.99    104.98      0.00
  JUNCTION-84           2.76    859.99    104.02      0.00
  JUNCTION-85           0.00    859.99    103.88      0.00
  JUNCTION-86           0.00    859.99    102.48      0.00


  Page 245                                                              
  Node Results at 35:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.99    103.01      0.00
  JUNCTION-88           0.00    859.99    103.25      0.00
  JUNCTION-89           7.05    859.99    101.04      0.00
  JUNCTION-90           0.00    859.99     93.55      0.00
  JUNCTION-91           0.00    859.99     96.43      0.00
  JUNCTION-92           0.00    859.99    100.42      0.00
  JUNCTION-93          13.43    859.99     93.70      0.00
  JUNCTION-94           2.04    859.99     98.15      0.00
  JUNCTION-95           2.85    859.99     99.28      0.00
  JUNCTION-96           5.86    859.99    100.03      0.00
  JUNCTION-97           4.27    859.99    100.09      0.00
  JUNCTION-98           5.73    859.98     94.00      0.00
  JUNCTION-99           6.89    859.98     94.50      0.00
  JUNCTION-100          5.65    859.98     96.23      0.00
  JUNCTION-101          0.64    859.98     93.11      0.00
  JUNCTION-102         98.02   1155.10     26.45      0.00
  JUNCTION-103          0.00   1155.10     53.46      0.00
  JUNCTION-104          0.00   1155.10    127.59      0.00
  JUNCTION-105          0.00    859.16    372.27      0.00
  JUNCTION-106          0.00   1155.10    500.50      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.61    375.07      0.00
  JUNCTION-111          0.00    659.78    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.77    130.33      0.00
  JUNCTION-114          0.30    579.55     95.56      0.00
  JUNCTION-115          0.00    859.16    141.32      0.00
  JUNCTION-116          4.39    659.93     55.00      0.00
  JUNCTION-117         47.31    659.65    110.77      0.00
  JUNCTION-118        101.15    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.10    132.63      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.10     85.84      0.00
  JUNCTION-122          1.39   1042.39     37.00      0.00
  JUNCTION-123          3.11   1042.39    123.23      0.00
  JUNCTION-124          0.97    859.94     44.17      0.00
  JUNCTION-125          0.00    859.48    184.36      0.00
  JUNCTION-126        189.76    472.63     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2399.86    425.00      0.00      0.00 Reservoir
  TANK-130           1609.40    859.11      6.59      0.00 Tank
  TANK-131           -115.69   1155.11      7.80      0.00 Tank
  


  Page 246                                                              
  Link Results at 35:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              189.76      0.19      0.01      Open
  LINK-1              -31.08      0.20      0.03      Open
  LINK-2              -15.51      0.10      0.01      Open
  LINK-3               -8.47      0.05      0.00      Open
  LINK-6               28.45      0.18      0.02      Open
  LINK-7              -46.83      0.30      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               48.61      0.31      0.06      Open
  LINK-10              30.35      0.19      0.02      Open
  LINK-11              50.08      0.32      0.06      Open
  LINK-12              19.73      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.30      0.00      0.00      Open
  LINK-15            2399.86      3.83      2.83      Open
  LINK-16              -0.39      0.00      0.00      Open
  LINK-17            2399.86      6.81     11.48      Open
  LINK-18            2399.86      1.09      0.13      Open
  LINK-19            2399.86      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.64      0.01      0.00      Open
  LINK-22               1.66      0.01      0.00      Open
  LINK-23              14.99      0.10      0.01      Open
  LINK-24              12.06      0.08      0.00      Open
  LINK-25               1.66      0.01      0.00      Open
  LINK-26               1.66      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -331.83      0.53      0.07      Open
  LINK-29            -387.85      0.62      0.10      Open
  LINK-30             -16.30      0.10      0.01      Open
  LINK-31           -1609.40      1.14      0.19      Open
  LINK-32              -2.29      0.01      0.00      Open
  LINK-33               0.97      0.00      0.00      Open
  LINK-34               3.11      0.01      0.00      Open
  LINK-35            2364.31      1.68      0.38      Open
  LINK-36             -11.37      0.07      0.00      Open
  LINK-37             -16.31      0.10      0.01      Open
  LINK-38               0.24      0.00      0.00      Open
  LINK-39            -338.22      0.54      0.08      Open
  LINK-40            -440.30      0.45      0.04      Open
  LINK-41             392.24      0.63      0.10      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -22.47      0.02      0.00      Open
  LINK-44            -395.16      0.40      0.03      Open
  LINK-45           -2086.72      1.48      0.30      Open
  LINK-46           -1990.34      1.41      0.28      Open
  LINK-47            1629.94      1.16      0.19      Open
  LINK-48            1576.51      1.12      0.18      Open


  Page 247                                                              
  Link Results at 35:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1548.01      1.10      0.17      Open
  LINK-50            1567.11      1.11      0.18      Open
  LINK-51            1562.45      1.11      0.18      Open
  LINK-52             261.87      0.74      0.19      Open
  LINK-53              78.15      0.22      0.02      Open
  LINK-54              56.87      0.16      0.01      Open
  LINK-55              -5.56      0.03      0.00      Open
  LINK-56              18.05      0.12      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               9.18      0.06      0.00      Open
  LINK-59             -23.12      0.15      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              29.14      0.19      0.02      Open
  LINK-62              13.06      0.08      0.00      Open
  LINK-63               0.15      0.00      0.00      Open
  LINK-64               9.65      0.06      0.00      Open
  LINK-65              -8.59      0.05      0.00      Open
  LINK-66               7.28      0.05      0.00      Open
  LINK-67              53.42      0.34      0.07      Open
  LINK-68             -22.78      0.15      0.01      Open
  LINK-69              73.02      0.47      0.13      Open
  LINK-70              19.10      0.12      0.01      Open
  LINK-71              48.96      0.31      0.06      Open
  LINK-72            1609.40      1.14      0.19      Open
  LINK-73             -45.14      0.29      0.05      Open
  LINK-74             -22.48      0.14      0.01      Open
  LINK-75             -29.20      0.19      0.02      Open
  LINK-76             -57.51      0.37      0.08      Open
  LINK-77              27.21      0.17      0.02      Open
  LINK-78              12.71      0.08      0.00      Open
  LINK-79              -6.72      0.04      0.00      Open
  LINK-80              16.54      0.11      0.01      Open
  LINK-81              22.66      0.14      0.01      Open
  LINK-82             -10.84      0.07      0.00      Open
  LINK-83            -100.42      0.41      0.08      Open
  LINK-84             -73.30      0.30      0.04      Open
  LINK-85            -110.31      0.45      0.09      Open
  LINK-86             -30.02      0.19      0.02      Open
  LINK-87             -18.23      0.12      0.01      Open
  LINK-88             -32.98      0.21      0.03      Open
  LINK-89              11.80      0.08      0.00      Open
  LINK-90              15.37      0.10      0.01      Open
  LINK-91               9.39      0.06      0.00      Open
  LINK-92              71.14      0.29      0.04      Open
  LINK-93              12.65      0.08      0.00      Open
  LINK-94               3.79      0.02      0.00      Open
  LINK-95              -8.85      0.06      0.00      Open


  Page 248                                                              
  Link Results at 35:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              12.65      0.08      0.00      Open
  LINK-97               5.92      0.04      0.00      Open
  LINK-98               3.99      0.03      0.00      Open
  LINK-99               5.92      0.04      0.00      Open
  LINK-100              3.78      0.02      0.00      Open
  LINK-101             -6.72      0.04      0.00      Open
  LINK-102             -3.31      0.02      0.00      Open
  LINK-103             -6.72      0.04      0.00      Open
  LINK-104             -3.41      0.02      0.00      Open
  LINK-105            -37.36      0.15      0.01      Open
  LINK-106              2.14      0.01      0.00      Open
  LINK-107             12.65      0.08      0.00      Open
  LINK-108             -1.94      0.01      0.00      Open
  LINK-109             29.94      0.12      0.01      Open
  LINK-110             14.11      0.09      0.01      Open
  LINK-111              3.27      0.02      0.00      Open
  LINK-112              4.84      0.03      0.00      Open
  LINK-113            -13.47      0.06      0.00      Open
  LINK-114              0.44      0.00      0.00      Open
  LINK-115             -3.53      0.02      0.00      Open
  LINK-116              1.71      0.01      0.00      Open
  LINK-117             -2.94      0.02      0.00      Open
  LINK-118              2.21      0.01      0.00      Open
  LINK-119              2.26      0.01      0.00      Open
  LINK-120             -7.42      0.03      0.00      Open
  LINK-121             -2.61      0.02      0.00      Open
  LINK-122              0.75      0.00      0.00      Open
  LINK-123              7.94      0.03      0.00      Open
  LINK-124              2.58      0.01      0.00      Open
  LINK-125             -7.93      0.03      0.00      Open
  LINK-126             -3.35      0.02      0.00      Open
  LINK-127              5.36      0.03      0.00      Open
  LINK-128              2.81      0.02      0.00      Open
  LINK-129             -2.96      0.02      0.00      Open
  LINK-130             -7.19      0.05      0.00      Open
  LINK-131              1.46      0.01      0.00      Open
  LINK-132             -7.27      0.05      0.00      Open
  LINK-133             -3.72      0.02      0.00      Open
  LINK-134             -0.44      0.00      0.00      Open
  LINK-135              3.54      0.02      0.00      Open
  LINK-136             -3.99      0.03      0.00      Open
  LINK-137              7.20      0.03      0.00      Open
  LINK-138            -11.18      0.05      0.00      Open
  LINK-139              3.28      0.02      0.00      Open
  LINK-140            -21.51      0.09      0.00      Open
  LINK-141            -20.42      0.08      0.00      Open
  LINK-142            -33.58      0.14      0.01      Open


  Page 249                                                              
  Link Results at 35:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -70.90      0.29      0.04      Open
  LINK-144             -1.09      0.01      0.00      Open
  LINK-145            -10.37      0.07      0.00      Open
  LINK-146            -16.56      0.11      0.01      Open
  LINK-147             -4.15      0.03      0.00      Open
  LINK-148             20.75      0.13      0.01      Open
  LINK-149             12.31      0.08      0.00      Open
  LINK-150             -5.59      0.04      0.00      Open
  LINK-151             13.16      0.08      0.01      Open
  LINK-152            -12.05      0.08      0.00      Open
  LINK-153             18.90      0.12      0.01      Open
  LINK-154              4.00      0.03      0.00      Open
  LINK-155              0.56      0.00      0.00      Open
  LINK-156             -2.36      0.02      0.00      Open
  LINK-157             -5.72      0.04      0.00      Open
  LINK-158             -2.73      0.02      0.00      Open
  LINK-159              3.45      0.02      0.00      Open
  LINK-160              2.03      0.01      0.00      Open
  LINK-161             -6.69      0.03      0.00      Open
  LINK-162            -13.17      0.05      0.00      Open
  LINK-163            -13.17      0.05      0.00      Open
  LINK-164            -17.68      0.05      0.00      Open
  LINK-165           -115.69      0.18      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              4.50      0.01      0.00      Open
  LINK-169             13.17      0.05      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2399.86      0.00   -441.01      Open Pump
  VALVE-173             1.66      0.02     80.23    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           392.24      1.60    199.23    Active Valve
  VALVE-176           290.91      3.30    186.96    Active Valve
  VALVE-177            13.17      0.15    202.24    Active Valve
  VALVE-178             4.50      0.05    112.71    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 250                                                              
  Node Results at 36:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.63    659.81    122.95      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.68    659.81    128.55      0.00
  JUNCTION-3            3.61    659.82    100.42      0.00
  JUNCTION-4            3.15    659.82     78.87      0.00
  JUNCTION-5            2.89    659.83     71.75      0.00
  JUNCTION-6            1.52    659.84     67.09      0.00
  JUNCTION-7            0.00    659.84     53.99      0.00
  JUNCTION-8            1.26    659.86     72.12      0.00
  JUNCTION-9            0.00    659.87     74.34      0.00
  JUNCTION-10           0.28    579.55    106.56      0.00
  JUNCTION-11           0.86    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.08    659.82    102.40      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          21.09    659.81    119.05      0.00
  JUNCTION-18           5.07    659.88     78.74      0.00
  JUNCTION-19           3.77    860.04    130.47      0.00
  JUNCTION-20           2.12    860.04    104.99      0.00
  JUNCTION-21           0.00    860.11     89.99      0.00
  JUNCTION-22           3.52    860.14    101.47      0.00
  JUNCTION-23           2.62    860.49    110.99      0.00
  JUNCTION-24           0.00    860.08     96.83      0.00
  JUNCTION-25           4.90    860.05     89.31      0.00
  JUNCTION-26           0.00    859.98     76.50      0.00
  JUNCTION-27          10.20    859.97     73.36      0.00
  JUNCTION-28           1.72    859.94     68.57      0.00
  JUNCTION-29           0.00    859.64      5.79      0.00
  JUNCTION-30          95.75    860.83     97.42      0.00
  JUNCTION-31           1.94    860.62    112.74      0.00
  JUNCTION-32           5.05    860.60    101.72      0.00
  JUNCTION-33           0.79    860.59    103.04      0.00
  JUNCTION-34          30.37    864.75    288.04      0.00
  JUNCTION-35           7.58    860.03     90.15      0.00
  JUNCTION-36           0.00    860.03     97.89      0.00
  JUNCTION-37           2.70    860.02     79.28      0.00
  JUNCTION-38           0.00    860.03     92.52      0.00
  JUNCTION-39           4.02    860.01     67.95      0.00
  JUNCTION-40           2.78    860.00     51.29      0.00
  JUNCTION-41           2.50    860.00     69.23      0.00
  JUNCTION-42           9.36    860.00     57.17      0.00
  JUNCTION-43           2.71    860.04     89.67      0.00
  JUNCTION-44           4.24    859.99     78.64      0.00
  JUNCTION-45           7.67    952.85     89.06      0.00
  JUNCTION-46           3.58    952.85     57.46      0.00


  Page 251                                                              
  Node Results at 36:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    860.11     95.17      0.00
  JUNCTION-48           0.00    860.12     96.48      0.00
  JUNCTION-49           0.93    860.13    102.36      0.00
  JUNCTION-50           3.13    860.12    107.91      0.00
  JUNCTION-51           2.47    860.12    102.45      0.00
  JUNCTION-52           4.03    860.12    106.96      0.00
  JUNCTION-53           2.48    860.58    109.60      0.00
  JUNCTION-54           3.44    860.60    112.00      0.00
  JUNCTION-55           2.53    860.59    111.47      0.00
  JUNCTION-56           0.00    860.59    109.90      0.00
  JUNCTION-57           0.35    860.59    105.13      0.00
  JUNCTION-58          18.06    860.59    108.49      0.00
  JUNCTION-59           0.00    860.59    103.84      0.00
  JUNCTION-60           0.00    860.59    102.52      0.00
  JUNCTION-61           0.00    860.59    101.92      0.00
  JUNCTION-62           0.00    860.59    101.91      0.00
  JUNCTION-63           0.00    860.59    102.53      0.00
  JUNCTION-64           0.00    860.59    102.89      0.00
  JUNCTION-65           0.00    860.59    104.52      0.00
  JUNCTION-66           0.00    860.59    104.37      0.00
  JUNCTION-67           0.00    860.59    102.30      0.00
  JUNCTION-68          17.14    860.59    105.51      0.00
  JUNCTION-69           2.02    860.58    101.64      0.00
  JUNCTION-70           5.13    860.58    104.63      0.00
  JUNCTION-71           1.66    860.58     98.96      0.00
  JUNCTION-72           2.29    860.58    103.22      0.00
  JUNCTION-73           2.16    860.58    104.08      0.00
  JUNCTION-74           0.88    860.58    103.23      0.00
  JUNCTION-75           2.09    860.58    100.27      0.00
  JUNCTION-76           2.19    860.58    103.14      0.00
  JUNCTION-77           1.49    860.58    102.23      0.00
  JUNCTION-78           0.00    860.58    105.10      0.00
  JUNCTION-79           0.00    860.58    105.16      0.00
  JUNCTION-80           0.00    860.58    105.59      0.00
  JUNCTION-81           2.84    860.58    102.69      0.00
  JUNCTION-82           8.38    860.58    104.78      0.00
  JUNCTION-83           6.18    860.58    105.23      0.00
  JUNCTION-84           2.36    860.58    104.27      0.00
  JUNCTION-85           0.00    860.58    104.13      0.00
  JUNCTION-86           0.00    860.58    102.73      0.00
  JUNCTION-87           0.00    860.58    103.26      0.00
  JUNCTION-88           0.00    860.58    103.51      0.00
  JUNCTION-89           6.02    860.58    101.29      0.00
  JUNCTION-90           0.00    860.58     93.80      0.00
  JUNCTION-91           0.00    860.58     96.69      0.00
  JUNCTION-92           0.00    860.58    100.67      0.00
  JUNCTION-93          11.47    860.58     93.96      0.00


  Page 252                                                              
  Node Results at 36:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.75    860.58     98.40      0.00
  JUNCTION-95           2.44    860.58     99.54      0.00
  JUNCTION-96           5.00    860.58    100.28      0.00
  JUNCTION-97           3.65    860.58    100.35      0.00
  JUNCTION-98           4.89    860.58     94.25      0.00
  JUNCTION-99           5.88    860.58     94.76      0.00
  JUNCTION-100          4.83    860.58     96.49      0.00
  JUNCTION-101          0.54    860.58     93.37      0.00
  JUNCTION-102         83.72   1155.00     26.40      0.00
  JUNCTION-103          0.00   1155.00     53.41      0.00
  JUNCTION-104          0.00   1154.99    127.54      0.00
  JUNCTION-105          0.00    859.64    372.48      0.00
  JUNCTION-106          0.00   1154.99    500.46      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.17    375.31      0.00
  JUNCTION-111          0.00    659.82    104.78      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.81    130.34      0.00
  JUNCTION-114          0.26    579.55     95.56      0.00
  JUNCTION-115          0.00    859.80    141.60      0.00
  JUNCTION-116          3.75    659.93     55.00      0.00
  JUNCTION-117         40.41    659.72    110.80      0.00
  JUNCTION-118         86.40    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.99    132.59      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.00     85.79      0.00
  JUNCTION-122          1.19   1042.39     37.00      0.00
  JUNCTION-123          2.66   1042.39    123.23      0.00
  JUNCTION-124          0.83    860.49     44.41      0.00
  JUNCTION-125          0.00    860.04    184.60      0.00
  JUNCTION-126        162.08    472.64     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2397.52    425.00      0.00      0.00 Reservoir
  TANK-130           1722.34    859.59      6.80      0.00 Tank
  TANK-131            -98.82   1155.00      7.76      0.00 Tank
  
  Link Results at 36:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              162.08      0.16      0.01      Open
  LINK-1              -26.54      0.17      0.02      Open
  LINK-2              -13.25      0.08      0.01      Open
  LINK-3               -7.23      0.05      0.00      Open
  LINK-6               24.30      0.16      0.02      Open
  LINK-7              -40.00      0.26      0.04      Open


  Page 253                                                              
  Link Results at 36:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               41.52      0.27      0.04      Open
  LINK-10              25.93      0.17      0.02      Open
  LINK-11              42.78      0.27      0.05      Open
  LINK-12              16.85      0.11      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.26      0.00      0.00      Open
  LINK-15            2397.52      3.83      2.82      Open
  LINK-16              -0.33      0.00      0.00      Open
  LINK-17            2397.52      6.80     11.46      Open
  LINK-18            2397.52      1.09      0.13      Open
  LINK-19            2397.52      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.40      0.01      0.00      Open
  LINK-22               1.42      0.01      0.00      Open
  LINK-23              12.80      0.08      0.01      Open
  LINK-24              10.30      0.07      0.00      Open
  LINK-25               1.42      0.01      0.00      Open
  LINK-26               1.42      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -283.44      0.45      0.05      Open
  LINK-29            -331.29      0.53      0.07      Open
  LINK-30             -13.92      0.09      0.01      Open
  LINK-31           -1722.34      1.22      0.21      Open
  LINK-32              -1.96      0.01      0.00      Open
  LINK-33               0.83      0.00      0.00      Open
  LINK-34               2.66      0.01      0.00      Open
  LINK-35            2367.16      1.68      0.38      Open
  LINK-36             -16.37      0.10      0.01      Open
  LINK-37             -13.93      0.09      0.01      Open
  LINK-38               0.20      0.00      0.00      Open
  LINK-39            -288.90      0.46      0.06      Open
  LINK-40            -390.39      0.40      0.03      Open
  LINK-41             335.03      0.53      0.07      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -25.26      0.03      0.00      Open
  LINK-44            -350.17      0.36      0.03      Open
  LINK-45           -2130.05      1.51      0.31      Open
  LINK-46           -2020.34      1.43      0.29      Open
  LINK-47            1725.58      1.22      0.21      Open
  LINK-48            1669.18      1.18      0.20      Open
  LINK-49            1640.63      1.16      0.19      Open
  LINK-50            1661.38      1.18      0.20      Open
  LINK-51            1671.70      1.19      0.20      Open
  LINK-52             251.07      0.71      0.18      Open
  LINK-53              66.75      0.19      0.02      Open
  LINK-54              48.58      0.14      0.01      Open


  Page 254                                                              
  Link Results at 36:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -4.75      0.03      0.00      Open
  LINK-56              21.48      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              13.91      0.09      0.01      Open
  LINK-59             -27.98      0.18      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              39.19      0.25      0.04      Open
  LINK-62              18.80      0.11      0.01      Open
  LINK-63               0.20      0.00      0.00      Open
  LINK-64              15.81      0.10      0.01      Open
  LINK-65             -14.07      0.09      0.01      Open
  LINK-66              20.52      0.13      0.01      Open
  LINK-67              56.40      0.36      0.08      Open
  LINK-68             -23.66      0.15      0.02      Open
  LINK-69              77.34      0.49      0.14      Open
  LINK-70              20.76      0.13      0.01      Open
  LINK-71              52.35      0.33      0.07      Open
  LINK-72            1722.34      1.22      0.21      Open
  LINK-73             -40.22      0.26      0.04      Open
  LINK-74             -20.00      0.13      0.01      Open
  LINK-75             -25.82      0.16      0.02      Open
  LINK-76             -50.79      0.32      0.06      Open
  LINK-77              24.03      0.15      0.02      Open
  LINK-78              11.29      0.07      0.00      Open
  LINK-79              -5.82      0.04      0.00      Open
  LINK-80              14.65      0.09      0.01      Open
  LINK-81              20.22      0.13      0.01      Open
  LINK-82              -9.61      0.06      0.00      Open
  LINK-83            -113.17      0.46      0.10      Open
  LINK-84             -81.82      0.33      0.05      Open
  LINK-85            -121.61      0.50      0.11      Open
  LINK-86             -33.83      0.22      0.03      Open
  LINK-87             -20.54      0.13      0.01      Open
  LINK-88             -36.36      0.23      0.03      Open
  LINK-89              13.29      0.08      0.01      Open
  LINK-90              13.12      0.08      0.01      Open
  LINK-91               8.02      0.05      0.00      Open
  LINK-92              60.77      0.25      0.03      Open
  LINK-93              10.80      0.07      0.00      Open
  LINK-94               3.24      0.02      0.00      Open
  LINK-95              -7.56      0.05      0.00      Open
  LINK-96              10.80      0.07      0.00      Open
  LINK-97               5.06      0.03      0.00      Open
  LINK-98               3.41      0.02      0.00      Open
  LINK-99               5.06      0.03      0.00      Open
  LINK-100              3.23      0.02      0.00      Open
  LINK-101             -5.74      0.04      0.00      Open


  Page 255                                                              
  Link Results at 36:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -2.83      0.02      0.00      Open
  LINK-103             -5.74      0.04      0.00      Open
  LINK-104             -2.91      0.02      0.00      Open
  LINK-105            -31.91      0.13      0.01      Open
  LINK-106              1.83      0.01      0.00      Open
  LINK-107             10.80      0.07      0.00      Open
  LINK-108             -1.65      0.01      0.00      Open
  LINK-109             25.57      0.10      0.01      Open
  LINK-110             12.05      0.08      0.00      Open
  LINK-111              2.79      0.02      0.00      Open
  LINK-112              4.13      0.03      0.00      Open
  LINK-113            -11.51      0.05      0.00      Open
  LINK-114              0.38      0.00      0.00      Open
  LINK-115             -3.02      0.02      0.00      Open
  LINK-116              1.46      0.01      0.00      Open
  LINK-117             -2.52      0.02      0.00      Open
  LINK-118              1.89      0.01      0.00      Open
  LINK-119              1.93      0.01      0.00      Open
  LINK-120             -6.33      0.03      0.00      Open
  LINK-121             -2.23      0.01      0.00      Open
  LINK-122              0.64      0.00      0.00      Open
  LINK-123              6.79      0.03      0.00      Open
  LINK-124              2.21      0.01      0.00      Open
  LINK-125             -6.77      0.03      0.00      Open
  LINK-126             -2.86      0.02      0.00      Open
  LINK-127              4.58      0.03      0.00      Open
  LINK-128              2.40      0.02      0.00      Open
  LINK-129             -2.53      0.02      0.00      Open
  LINK-130             -6.14      0.04      0.00      Open
  LINK-131              1.25      0.01      0.00      Open
  LINK-132             -6.21      0.04      0.00      Open
  LINK-133             -3.18      0.02      0.00      Open
  LINK-134             -0.38      0.00      0.00      Open
  LINK-135              3.03      0.02      0.00      Open
  LINK-136             -3.41      0.02      0.00      Open
  LINK-137              6.15      0.03      0.00      Open
  LINK-138             -9.55      0.04      0.00      Open
  LINK-139              2.80      0.02      0.00      Open
  LINK-140            -18.37      0.08      0.00      Open
  LINK-141            -17.44      0.07      0.00      Open
  LINK-142            -28.69      0.12      0.01      Open
  LINK-143            -60.56      0.25      0.03      Open
  LINK-144             -0.93      0.01      0.00      Open
  LINK-145             -8.86      0.06      0.00      Open
  LINK-146            -14.15      0.09      0.01      Open
  LINK-147             -3.54      0.02      0.00      Open
  LINK-148             17.73      0.11      0.01      Open


  Page 256                                                              
  Link Results at 36:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             10.52      0.07      0.00      Open
  LINK-150             -4.78      0.03      0.00      Open
  LINK-151             11.24      0.07      0.00      Open
  LINK-152            -10.29      0.07      0.00      Open
  LINK-153             16.15      0.10      0.01      Open
  LINK-154              3.42      0.02      0.00      Open
  LINK-155              0.48      0.00      0.00      Open
  LINK-156             -2.02      0.01      0.00      Open
  LINK-157             -4.89      0.03      0.00      Open
  LINK-158             -2.33      0.01      0.00      Open
  LINK-159              2.95      0.02      0.00      Open
  LINK-160              1.74      0.01      0.00      Open
  LINK-161             -5.71      0.02      0.00      Open
  LINK-162            -11.25      0.05      0.00      Open
  LINK-163            -11.25      0.05      0.00      Open
  LINK-164            -15.10      0.04      0.00      Open
  LINK-165            -98.82      0.16      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.85      0.01      0.00      Open
  LINK-169             11.25      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2397.52      0.00   -441.57      Open Pump
  VALVE-173             1.42      0.02     80.27    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           335.03      1.37    199.87    Active Valve
  VALVE-176           248.48      2.82    187.03    Active Valve
  VALVE-177            11.25      0.13    202.14    Active Valve
  VALVE-178             3.85      0.04    112.61    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 37:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.50    659.85    122.96      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.54    659.86    128.57      0.00
  JUNCTION-3            2.86    659.86    100.43      0.00
  JUNCTION-4            2.49    659.86     78.88      0.00
