  JUNCTION-5            2.29    659.87     71.77      0.00
  JUNCTION-6            1.20    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.00    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00


  Page 257                                                              
  Node Results at 37:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.68    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.86    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.72    659.85    119.07      0.00
  JUNCTION-18           4.02    659.90     78.75      0.00
  JUNCTION-19           2.99    859.75    130.35      0.00
  JUNCTION-20           1.68    859.75    104.87      0.00
  JUNCTION-21           0.00    859.79     89.85      0.00
  JUNCTION-22           2.79    859.80    101.32      0.00
  JUNCTION-23           2.08    859.80    110.69      0.00
  JUNCTION-24           0.00    859.81     96.71      0.00
  JUNCTION-25           3.88    859.81     89.21      0.00
  JUNCTION-26           0.00    859.82     76.43      0.00
  JUNCTION-27           8.09    859.82     73.30      0.00
  JUNCTION-28           1.36    859.82     68.52      0.00
  JUNCTION-29           0.00    859.86      5.88      0.00
  JUNCTION-30          75.90    859.79     96.97      0.00
  JUNCTION-31           1.54    859.78    112.37      0.00
  JUNCTION-32           4.00    859.76    101.35      0.00
  JUNCTION-33           0.62    859.76    102.68      0.00
  JUNCTION-34          24.07    859.79    285.89      0.00
  JUNCTION-35           6.01    859.75     90.03      0.00
  JUNCTION-36           0.00    859.75     97.77      0.00
  JUNCTION-37           2.14    859.75     79.16      0.00
  JUNCTION-38           0.00    859.75     92.40      0.00
  JUNCTION-39           3.19    859.75     67.84      0.00
  JUNCTION-40           2.21    859.76     51.18      0.00
  JUNCTION-41           1.98    859.76     69.13      0.00
  JUNCTION-42           7.42    859.76     57.07      0.00
  JUNCTION-43           2.15    859.81     89.57      0.00
  JUNCTION-44           3.36    859.82     78.56      0.00
  JUNCTION-45           6.08    952.85     89.06      0.00
  JUNCTION-46           2.84    952.85     57.46      0.00
  JUNCTION-47           0.00    859.79     95.03      0.00
  JUNCTION-48           0.00    859.79     96.34      0.00
  JUNCTION-49           0.74    859.80    102.21      0.00
  JUNCTION-50           2.48    859.79    107.77      0.00
  JUNCTION-51           1.96    859.79    102.31      0.00
  JUNCTION-52           3.20    859.79    106.82      0.00
  JUNCTION-53           1.97    859.78    109.26      0.00
  JUNCTION-54           2.72    859.78    111.65      0.00
  JUNCTION-55           2.00    859.78    111.12      0.00
  JUNCTION-56           0.00    859.78    109.56      0.00


  Page 258                                                              
  Node Results at 37:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.28    859.76    104.77      0.00
  JUNCTION-58          14.31    859.75    108.13      0.00
  JUNCTION-59           0.00    859.75    103.47      0.00
  JUNCTION-60           0.00    859.75    102.16      0.00
  JUNCTION-61           0.00    859.75    101.55      0.00
  JUNCTION-62           0.00    859.75    101.54      0.00
  JUNCTION-63           0.00    859.75    102.17      0.00
  JUNCTION-64           0.00    859.75    102.53      0.00
  JUNCTION-65           0.00    859.75    104.16      0.00
  JUNCTION-66           0.00    859.75    104.01      0.00
  JUNCTION-67           0.00    859.75    101.93      0.00
  JUNCTION-68          13.59    859.75    105.15      0.00
  JUNCTION-69           1.60    859.75    101.28      0.00
  JUNCTION-70           4.06    859.75    104.27      0.00
  JUNCTION-71           1.32    859.75     98.60      0.00
  JUNCTION-72           1.82    859.75    102.86      0.00
  JUNCTION-73           1.71    859.75    103.72      0.00
  JUNCTION-74           0.70    859.75    102.87      0.00
  JUNCTION-75           1.66    859.75     99.91      0.00
  JUNCTION-76           1.74    859.75    102.78      0.00
  JUNCTION-77           1.18    859.75    101.87      0.00
  JUNCTION-78           0.00    859.75    104.74      0.00
  JUNCTION-79           0.00    859.75    104.80      0.00
  JUNCTION-80           0.00    859.75    105.23      0.00
  JUNCTION-81           2.25    859.75    102.33      0.00
  JUNCTION-82           6.64    859.75    104.42      0.00
  JUNCTION-83           4.90    859.75    104.87      0.00
  JUNCTION-84           1.87    859.75    103.91      0.00
  JUNCTION-85           0.00    859.75    103.77      0.00
  JUNCTION-86           0.00    859.75    102.37      0.00
  JUNCTION-87           0.00    859.75    102.90      0.00
  JUNCTION-88           0.00    859.75    103.15      0.00
  JUNCTION-89           4.77    859.75    100.93      0.00
  JUNCTION-90           0.00    859.75     93.44      0.00
  JUNCTION-91           0.00    859.75     96.33      0.00
  JUNCTION-92           0.00    859.75    100.31      0.00
  JUNCTION-93           9.09    859.75     93.60      0.00
  JUNCTION-94           1.38    859.75     98.04      0.00
  JUNCTION-95           1.93    859.75     99.18      0.00
  JUNCTION-96           3.97    859.75     99.92      0.00
  JUNCTION-97           2.89    859.75     99.99      0.00
  JUNCTION-98           3.88    859.74     93.89      0.00
  JUNCTION-99           4.66    859.74     94.40      0.00
  JUNCTION-100          3.83    859.74     96.13      0.00
  JUNCTION-101          0.43    859.74     93.01      0.00
  JUNCTION-102         66.36   1154.92     26.37      0.00
  JUNCTION-103          0.00   1154.92     53.38      0.00


  Page 259                                                              
  Node Results at 37:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1154.91    127.51      0.00
  JUNCTION-105          0.00    859.86    372.58      0.00
  JUNCTION-106          0.00   1154.91    500.42      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.79    372.55      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    859.60    141.51      0.00
  JUNCTION-116          2.97    659.93     55.00      0.00
  JUNCTION-117         32.03    659.79    110.84      0.00
  JUNCTION-118         68.49    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.91    132.55      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.92     85.76      0.00
  JUNCTION-122          0.94   1042.39     37.00      0.00
  JUNCTION-123          2.11   1042.39    123.23      0.00
  JUNCTION-124          0.66    859.80     44.11      0.00
  JUNCTION-125          0.00    859.75    184.48      0.00
  JUNCTION-126        128.48    472.66     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -535.21    859.86      6.92      0.00 Tank
  TANK-131            -78.33   1154.92      7.72      0.00 Tank
  
  Link Results at 37:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              128.48      0.13      0.00      Open
  LINK-1              -21.04      0.13      0.01      Open
  LINK-2              -10.50      0.07      0.00      Open
  LINK-3               -5.73      0.04      0.00      Open
  LINK-6               19.26      0.12      0.01      Open
  LINK-7              -31.71      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.91      0.21      0.03      Open
  LINK-10              20.55      0.13      0.01      Open
  LINK-11              33.91      0.22      0.03      Open
  LINK-12              13.36      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 260                                                              
  Link Results at 37:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.11      0.01      0.00      Open
  LINK-22               1.12      0.01      0.00      Open
  LINK-23              10.15      0.06      0.00      Open
  LINK-24               8.17      0.05      0.00      Open
  LINK-25               1.12      0.01      0.00      Open
  LINK-26               1.12      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -224.68      0.36      0.04      Open
  LINK-29            -262.61      0.42      0.05      Open
  LINK-30             -11.04      0.07      0.00      Open
  LINK-31             535.21      0.38      0.02      Open
  LINK-32              -1.55      0.01      0.00      Open
  LINK-33               0.66      0.00      0.00      Open
  LINK-34               2.11      0.01      0.00      Open
  LINK-35             -24.07      0.02      0.00      Open
  LINK-36               8.23      0.05      0.00      Open
  LINK-37             -11.04      0.07      0.00      Open
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -229.00      0.37      0.04      Open
  LINK-40            -263.89      0.27      0.02      Open
  LINK-41             265.58      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.35      0.00      0.00      Open
  LINK-44            -237.32      0.24      0.01      Open
  LINK-45             212.02      0.15      0.00      Open
  LINK-46             166.21      0.12      0.00      Open
  LINK-47            -487.08      0.35      0.02      Open
  LINK-48            -471.88      0.33      0.02      Open
  LINK-49            -471.43      0.33      0.02      Open
  LINK-50            -479.84      0.34      0.02      Open
  LINK-51            -517.22      0.37      0.02      Open
  LINK-52              66.23      0.19      0.01      Open
  LINK-53              52.91      0.15      0.01      Open
  LINK-54              38.51      0.11      0.01      Open
  LINK-55              -3.77      0.02      0.00      Open
  LINK-56              -1.64      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -7.65      0.05      0.00      Open
  LINK-59               4.71      0.03      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -14.50      0.09      0.01      Open
  LINK-62              -9.45      0.06      0.00      Open
  LINK-63              -0.08      0.00      0.00      Open
  LINK-64             -11.58      0.07      0.00      Open


  Page 261                                                              
  Link Results at 37:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              10.30      0.07      0.00      Open
  LINK-66             -29.30      0.19      0.02      Open
  LINK-67             -15.19      0.10      0.01      Open
  LINK-68               4.34      0.03      0.00      Open
  LINK-69             -21.68      0.14      0.01      Open
  LINK-70              -8.41      0.05      0.00      Open
  LINK-71             -16.63      0.11      0.01      Open
  LINK-72            -535.21      0.38      0.02      Open
  LINK-73             -26.58      0.17      0.02      Open
  LINK-74             -13.31      0.08      0.01      Open
  LINK-75             -17.67      0.11      0.01      Open
  LINK-76             -34.95      0.22      0.03      Open
  LINK-77              16.54      0.11      0.01      Open
  LINK-78               7.57      0.05      0.00      Open
  LINK-79              -4.35      0.03      0.00      Open
  LINK-80               9.96      0.06      0.00      Open
  LINK-81              13.27      0.08      0.01      Open
  LINK-82              -6.50      0.04      0.00      Open
  LINK-83              43.08      0.18      0.02      Open
  LINK-84              28.30      0.12      0.01      Open
  LINK-85              36.39      0.15      0.01      Open
  LINK-86              12.81      0.08      0.00      Open
  LINK-87               7.78      0.05      0.00      Open
  LINK-88              10.81      0.07      0.00      Open
  LINK-89              -5.03      0.03      0.00      Open
  LINK-90              10.40      0.07      0.00      Open
  LINK-91               6.36      0.04      0.00      Open
  LINK-92              48.17      0.20      0.02      Open
  LINK-93               8.56      0.05      0.00      Open
  LINK-94               2.57      0.02      0.00      Open
  LINK-95              -5.99      0.04      0.00      Open
  LINK-96               8.56      0.05      0.00      Open
  LINK-97               4.01      0.03      0.00      Open
  LINK-98               2.70      0.02      0.00      Open
  LINK-99               4.01      0.03      0.00      Open
  LINK-100              2.56      0.02      0.00      Open
  LINK-101             -4.55      0.03      0.00      Open
  LINK-102             -2.24      0.01      0.00      Open
  LINK-103             -4.55      0.03      0.00      Open
  LINK-104             -2.31      0.01      0.00      Open
  LINK-105            -25.29      0.10      0.01      Open
  LINK-106              1.45      0.01      0.00      Open
  LINK-107              8.56      0.05      0.00      Open
  LINK-108             -1.31      0.01      0.00      Open
  LINK-109             20.27      0.08      0.00      Open
  LINK-110              9.55      0.06      0.00      Open
  LINK-111              2.21      0.01      0.00      Open


  Page 262                                                              
  Link Results at 37:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              3.28      0.02      0.00      Open
  LINK-113             -9.12      0.04      0.00      Open
  LINK-114              0.30      0.00      0.00      Open
  LINK-115             -2.39      0.02      0.00      Open
  LINK-116              1.16      0.01      0.00      Open
  LINK-117             -1.99      0.01      0.00      Open
  LINK-118              1.50      0.01      0.00      Open
  LINK-119              1.53      0.01      0.00      Open
  LINK-120             -5.02      0.02      0.00      Open
  LINK-121             -1.76      0.01      0.00      Open
  LINK-122              0.51      0.00      0.00      Open
  LINK-123              5.38      0.02      0.00      Open
  LINK-124              1.75      0.01      0.00      Open
  LINK-125             -5.37      0.02      0.00      Open
  LINK-126             -2.27      0.01      0.00      Open
  LINK-127              3.63      0.02      0.00      Open
  LINK-128              1.91      0.01      0.00      Open
  LINK-129             -2.01      0.01      0.00      Open
  LINK-130             -4.87      0.03      0.00      Open
  LINK-131              0.99      0.01      0.00      Open
  LINK-132             -4.92      0.03      0.00      Open
  LINK-133             -2.52      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.40      0.02      0.00      Open
  LINK-136             -2.70      0.02      0.00      Open
  LINK-137              4.87      0.02      0.00      Open
  LINK-138             -7.57      0.03      0.00      Open
  LINK-139              2.22      0.01      0.00      Open
  LINK-140            -14.56      0.06      0.00      Open
  LINK-141            -13.83      0.06      0.00      Open
  LINK-142            -22.74      0.09      0.01      Open
  LINK-143            -48.01      0.20      0.02      Open
  LINK-144             -0.74      0.00      0.00      Open
  LINK-145             -7.02      0.04      0.00      Open
  LINK-146            -11.22      0.07      0.00      Open
  LINK-147             -2.81      0.02      0.00      Open
  LINK-148             14.05      0.09      0.01      Open
  LINK-149              8.34      0.05      0.00      Open
  LINK-150             -3.79      0.02      0.00      Open
  LINK-151              8.91      0.06      0.00      Open
  LINK-152             -8.16      0.05      0.00      Open
  LINK-153             12.80      0.08      0.00      Open
  LINK-154              2.71      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.60      0.01      0.00      Open
  LINK-157             -3.88      0.02      0.00      Open
  LINK-158             -1.85      0.01      0.00      Open


  Page 263                                                              
  Link Results at 37:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.34      0.01      0.00      Open
  LINK-160              1.38      0.01      0.00      Open
  LINK-161             -4.53      0.02      0.00      Open
  LINK-162             -8.92      0.04      0.00      Open
  LINK-163             -8.92      0.04      0.00      Open
  LINK-164            -11.97      0.03      0.00      Open
  LINK-165            -78.33      0.12      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.05      0.01      0.00      Open
  LINK-169              8.92      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.12      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           265.58      1.08    199.66    Active Valve
  VALVE-176           196.97      2.24    187.11    Active Valve
  VALVE-177             8.92      0.10    202.06    Active Valve
  VALVE-178             3.05      0.03    112.53    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 38:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.65    130.30      0.00


  Page 264                                                              
  Node Results at 38:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.14    859.65    104.83      0.00
  JUNCTION-21           0.00    859.67     89.80      0.00
  JUNCTION-22           1.89    859.68    101.27      0.00
  JUNCTION-23           1.41    859.68    110.64      0.00
  JUNCTION-24           0.00    859.68     96.66      0.00
  JUNCTION-25           2.63    859.68     89.15      0.00
  JUNCTION-26           0.00    859.69     76.37      0.00
  JUNCTION-27           5.47    859.69     73.24      0.00
  JUNCTION-28           0.92    859.69     68.46      0.00
  JUNCTION-29           0.00    859.71      5.82      0.00
  JUNCTION-30          51.38    859.67     96.92      0.00
  JUNCTION-31           1.04    859.67    112.33      0.00
  JUNCTION-32           2.71    859.66    101.31      0.00
  JUNCTION-33           0.42    859.66    102.64      0.00
  JUNCTION-34          16.30    859.67    285.84      0.00
  JUNCTION-35           4.07    859.65     89.99      0.00
  JUNCTION-36           0.00    859.65     97.73      0.00
  JUNCTION-37           1.45    859.65     79.12      0.00
  JUNCTION-38           0.00    859.65     92.36      0.00
  JUNCTION-39           2.16    859.66     67.80      0.00
  JUNCTION-40           1.49    859.66     51.14      0.00
  JUNCTION-41           1.34    859.66     69.08      0.00
  JUNCTION-42           5.02    859.66     57.03      0.00
  JUNCTION-43           1.46    859.68     89.52      0.00
  JUNCTION-44           2.27    859.69     78.51      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.67     94.98      0.00
  JUNCTION-48           0.00    859.67     96.29      0.00
  JUNCTION-49           0.50    859.68    102.16      0.00
  JUNCTION-50           1.68    859.67    107.72      0.00
  JUNCTION-51           1.32    859.67    102.26      0.00
  JUNCTION-52           2.16    859.67    106.77      0.00
  JUNCTION-53           1.33    859.67    109.21      0.00
  JUNCTION-54           1.84    859.67    111.60      0.00
  JUNCTION-55           1.36    859.67    111.07      0.00
  JUNCTION-56           0.00    859.67    109.51      0.00
  JUNCTION-57           0.19    859.66    104.72      0.00
  JUNCTION-58           9.69    859.66    108.08      0.00
  JUNCTION-59           0.00    859.65    103.43      0.00
  JUNCTION-60           0.00    859.65    102.11      0.00
  JUNCTION-61           0.00    859.65    101.51      0.00
  JUNCTION-62           0.00    859.65    101.50      0.00
  JUNCTION-63           0.00    859.65    102.13      0.00
  JUNCTION-64           0.00    859.65    102.49      0.00
  JUNCTION-65           0.00    859.65    104.12      0.00
  JUNCTION-66           0.00    859.65    103.96      0.00


  Page 265                                                              
  Node Results at 38:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.65    101.89      0.00
  JUNCTION-68           9.20    859.65    105.11      0.00
  JUNCTION-69           1.08    859.65    101.24      0.00
  JUNCTION-70           2.75    859.65    104.23      0.00
  JUNCTION-71           0.89    859.65     98.56      0.00
  JUNCTION-72           1.23    859.65    102.82      0.00
  JUNCTION-73           1.16    859.65    103.68      0.00
  JUNCTION-74           0.47    859.65    102.83      0.00
  JUNCTION-75           1.12    859.65     99.87      0.00
  JUNCTION-76           1.17    859.65    102.74      0.00
  JUNCTION-77           0.80    859.65    101.83      0.00
  JUNCTION-78           0.00    859.65    104.70      0.00
  JUNCTION-79           0.00    859.65    104.76      0.00
  JUNCTION-80           0.00    859.65    105.19      0.00
  JUNCTION-81           1.52    859.65    102.29      0.00
  JUNCTION-82           4.50    859.65    104.38      0.00
  JUNCTION-83           3.32    859.65    104.83      0.00
  JUNCTION-84           1.27    859.65    103.87      0.00
  JUNCTION-85           0.00    859.65    103.73      0.00
  JUNCTION-86           0.00    859.65    102.33      0.00
  JUNCTION-87           0.00    859.65    102.86      0.00
  JUNCTION-88           0.00    859.65    103.11      0.00
  JUNCTION-89           3.23    859.65    100.89      0.00
  JUNCTION-90           0.00    859.65     93.40      0.00
  JUNCTION-91           0.00    859.65     96.28      0.00
  JUNCTION-92           0.00    859.65    100.27      0.00
  JUNCTION-93           6.16    859.65     93.55      0.00
  JUNCTION-94           0.94    859.65     98.00      0.00
  JUNCTION-95           1.31    859.65     99.14      0.00
  JUNCTION-96           2.68    859.65     99.88      0.00
  JUNCTION-97           1.96    859.65     99.95      0.00
  JUNCTION-98           2.63    859.65     93.85      0.00
  JUNCTION-99           3.16    859.65     94.36      0.00
  JUNCTION-100          2.59    859.65     96.08      0.00
  JUNCTION-101          0.29    859.65     92.97      0.00
  JUNCTION-102         44.92   1154.85     26.34      0.00
  JUNCTION-103          0.00   1154.85     53.35      0.00
  JUNCTION-104          0.00   1154.85    127.48      0.00
  JUNCTION-105          0.00    859.71    372.51      0.00
  JUNCTION-106          0.00   1154.85    500.40      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.67    372.50      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.58    141.51      0.00


  Page 266                                                              
  Node Results at 38:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.85    132.52      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.85     85.73      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.68     44.06      0.00
  JUNCTION-125          0.00    859.65    184.44      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.71      6.85      0.00 Tank
  TANK-131            -53.03   1154.85      7.69      0.00 Tank
  
  Link Results at 38:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 267                                                              
  Link Results at 38:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.63      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.71      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open


  Page 268                                                              
  Link Results at 38:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open


  Page 269                                                              
  Link Results at 38:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open


  Page 270                                                              
  Link Results at 38:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.65    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    201.99    Active Valve
  VALVE-178             2.06      0.02    112.46    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 39:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    859.51    130.24      0.00
  JUNCTION-20           1.42    859.51    104.77      0.00
  JUNCTION-21           0.00    859.54     89.74      0.00
  JUNCTION-22           2.36    859.55    101.22      0.00
  JUNCTION-23           1.76    859.55    110.58      0.00
  JUNCTION-24           0.00    859.56     96.60      0.00
  JUNCTION-25           3.28    859.56     89.10      0.00
  JUNCTION-26           0.00    859.56     76.32      0.00
  JUNCTION-27           6.84    859.56     73.19      0.00
  JUNCTION-28           1.15    859.57     68.41      0.00
  JUNCTION-29           0.00    859.59      5.77      0.00


  Page 271                                                              
  Node Results at 39:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          64.22    859.55     96.86      0.00
  JUNCTION-31           1.30    859.53    112.27      0.00
  JUNCTION-32           3.39    859.52    101.25      0.00
  JUNCTION-33           0.53    859.52    102.58      0.00
  JUNCTION-34          20.37    859.54    285.78      0.00
  JUNCTION-35           5.08    859.51     89.93      0.00
  JUNCTION-36           0.00    859.51     97.67      0.00
  JUNCTION-37           1.81    859.51     79.06      0.00
  JUNCTION-38           0.00    859.51     92.29      0.00
  JUNCTION-39           2.70    859.52     67.74      0.00
  JUNCTION-40           1.87    859.52     51.08      0.00
  JUNCTION-41           1.68    859.52     69.02      0.00
  JUNCTION-42           6.28    859.52     56.97      0.00
  JUNCTION-43           1.82    859.56     89.46      0.00
  JUNCTION-44           2.84    859.56     78.45      0.00
  JUNCTION-45           5.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00
  JUNCTION-47           0.00    859.54     94.92      0.00
  JUNCTION-48           0.00    859.54     96.23      0.00
  JUNCTION-49           0.63    859.55    102.11      0.00
  JUNCTION-50           2.10    859.54    107.66      0.00
  JUNCTION-51           1.66    859.54    102.20      0.00
  JUNCTION-52           2.71    859.54    106.71      0.00
  JUNCTION-53           1.67    859.54    109.15      0.00
  JUNCTION-54           2.30    859.54    111.54      0.00
  JUNCTION-55           1.69    859.54    111.01      0.00
  JUNCTION-56           0.00    859.54    109.45      0.00
  JUNCTION-57           0.24    859.52    104.66      0.00
  JUNCTION-58          12.11    859.52    108.02      0.00
  JUNCTION-59           0.00    859.52    103.37      0.00
  JUNCTION-60           0.00    859.52    102.05      0.00
  JUNCTION-61           0.00    859.52    101.45      0.00
  JUNCTION-62           0.00    859.52    101.44      0.00
  JUNCTION-63           0.00    859.52    102.07      0.00
  JUNCTION-64           0.00    859.52    102.43      0.00
  JUNCTION-65           0.00    859.52    104.05      0.00
  JUNCTION-66           0.00    859.52    103.90      0.00
  JUNCTION-67           0.00    859.52    101.83      0.00
  JUNCTION-68          11.49    859.51    105.05      0.00
  JUNCTION-69           1.35    859.51    101.18      0.00
  JUNCTION-70           3.44    859.51    104.17      0.00
  JUNCTION-71           1.12    859.51     98.50      0.00
  JUNCTION-72           1.54    859.51    102.76      0.00
  JUNCTION-73           1.45    859.51    103.62      0.00
  JUNCTION-74           0.59    859.51    102.77      0.00
  JUNCTION-75           1.40    859.51     99.81      0.00
  JUNCTION-76           1.47    859.51    102.68      0.00


  Page 272                                                              
  Node Results at 39:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.00    859.51    101.77      0.00
  JUNCTION-78           0.00    859.51    104.64      0.00
  JUNCTION-79           0.00    859.51    104.69      0.00
  JUNCTION-80           0.00    859.51    105.13      0.00
  JUNCTION-81           1.90    859.51    102.23      0.00
  JUNCTION-82           5.62    859.51    104.32      0.00
  JUNCTION-83           4.15    859.51    104.77      0.00
  JUNCTION-84           1.58    859.51    103.81      0.00
  JUNCTION-85           0.00    859.51    103.67      0.00
  JUNCTION-86           0.00    859.51    102.27      0.00
  JUNCTION-87           0.00    859.51    102.80      0.00
  JUNCTION-88           0.00    859.51    103.05      0.00
  JUNCTION-89           4.04    859.51    100.83      0.00
  JUNCTION-90           0.00    859.51     93.34      0.00
  JUNCTION-91           0.00    859.51     96.22      0.00
  JUNCTION-92           0.00    859.51    100.21      0.00
  JUNCTION-93           7.69    859.51     93.49      0.00
  JUNCTION-94           1.17    859.51     97.94      0.00
  JUNCTION-95           1.63    859.51     99.07      0.00
  JUNCTION-96           3.36    859.51     99.82      0.00
  JUNCTION-97           2.45    859.51     99.88      0.00
  JUNCTION-98           3.28    859.51     93.79      0.00
  JUNCTION-99           3.95    859.51     94.29      0.00
  JUNCTION-100          3.24    859.51     96.02      0.00
  JUNCTION-101          0.36    859.51     92.91      0.00
  JUNCTION-102         56.15   1154.80     26.31      0.00
  JUNCTION-103          0.00   1154.80     53.33      0.00
  JUNCTION-104          0.00   1154.80    127.46      0.00
  JUNCTION-105          0.00    859.59    372.46      0.00
  JUNCTION-106          0.00   1154.80    500.37      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.54    372.44      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    859.40    141.43      0.00
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.80    132.50      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.80     85.71      0.00
  JUNCTION-122          0.80   1042.39     37.00      0.00
  JUNCTION-123          1.78   1042.39    123.23      0.00
  JUNCTION-124          0.56    859.55     44.00      0.00
  JUNCTION-125          0.00    859.51    184.38      0.00


  Page 273                                                              
  Node Results at 39:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -452.87    859.60      6.80      0.00 Tank
  TANK-131            -66.28   1154.80      7.67      0.00 Tank
  
  Link Results at 39:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.21      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31             452.87      0.32      0.02      Open
  LINK-32              -1.31      0.01      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34               1.78      0.01      0.00      Open
  LINK-35             -20.37      0.01      0.00      Open
  LINK-36               6.96      0.04      0.00      Open
  LINK-37              -9.34      0.06      0.00      Open


  Page 274                                                              
  Link Results at 39:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -223.29      0.23      0.01      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.15      0.00      0.00      Open
  LINK-44            -200.80      0.21      0.01      Open
  LINK-45             179.41      0.13      0.00      Open
  LINK-46             140.64      0.10      0.00      Open
  LINK-47            -412.14      0.29      0.01      Open
  LINK-48            -399.29      0.28      0.01      Open
  LINK-49            -398.90      0.28      0.01      Open
  LINK-50            -406.01      0.29      0.01      Open
  LINK-51            -437.65      0.31      0.02      Open
  LINK-52              56.04      0.16      0.01      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              -1.39      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -6.47      0.04      0.00      Open
  LINK-59               3.99      0.03      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -12.27      0.08      0.00      Open
  LINK-62              -8.00      0.05      0.00      Open
  LINK-63              -0.07      0.00      0.00      Open
  LINK-64              -9.80      0.06      0.00      Open
  LINK-65               8.71      0.06      0.00      Open
  LINK-66             -24.79      0.16      0.02      Open
  LINK-67             -12.86      0.08      0.01      Open
  LINK-68               3.67      0.02      0.00      Open
  LINK-69             -18.35      0.12      0.01      Open
  LINK-70              -7.11      0.05      0.00      Open
  LINK-71             -14.07      0.09      0.01      Open
  LINK-72            -452.87      0.32      0.02      Open
  LINK-73             -22.49      0.14      0.01      Open
  LINK-74             -11.26      0.07      0.00      Open
  LINK-75             -14.95      0.10      0.01      Open
  LINK-76             -29.57      0.19      0.02      Open
  LINK-77              14.00      0.09      0.01      Open
  LINK-78               6.40      0.04      0.00      Open
  LINK-79              -3.68      0.02      0.00      Open
  LINK-80               8.43      0.05      0.00      Open
  LINK-81              11.22      0.07      0.00      Open
  LINK-82              -5.50      0.04      0.00      Open
  LINK-83              36.46      0.15      0.01      Open
  LINK-84              23.95      0.10      0.01      Open


  Page 275                                                              
  Link Results at 39:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              30.79      0.13      0.01      Open
  LINK-86              10.84      0.07      0.00      Open
  LINK-87               6.58      0.04      0.00      Open
  LINK-88               9.15      0.06      0.00      Open
  LINK-89              -4.26      0.03      0.00      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open


  Page 276                                                              
  Link Results at 39:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161             -3.83      0.02      0.00      Open
  LINK-162             -7.55      0.03      0.00      Open
  LINK-163             -7.55      0.03      0.00      Open
  LINK-164            -10.13      0.03      0.00      Open
  LINK-165            -66.28      0.11      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.58      0.01      0.00      Open
  LINK-169              7.55      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    199.47    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177             7.55      0.09    201.94    Active Valve
  VALVE-178             2.58      0.03    112.41    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 277                                                              
  Link Results at 39:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 40:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.47    659.86    122.97      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.51    659.86    128.57      0.00
  JUNCTION-3            2.68    659.87    100.44      0.00
  JUNCTION-4            2.34    659.87     78.89      0.00
  JUNCTION-5            2.15    659.87     71.77      0.00
  JUNCTION-6            1.13    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.94    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.36      0.00
  JUNCTION-10           0.21    579.55    106.56      0.00
  JUNCTION-11           0.64    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.81    659.87    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          15.69    659.86    119.07      0.00
  JUNCTION-18           3.77    659.90     78.75      0.00
  JUNCTION-19           2.81    859.36    130.18      0.00
  JUNCTION-20           1.57    859.36    104.70      0.00
  JUNCTION-21           0.00    859.39     89.68      0.00
  JUNCTION-22           2.62    859.41    101.15      0.00
  JUNCTION-23           1.95    859.40    110.52      0.00
  JUNCTION-24           0.00    859.41     96.54      0.00
  JUNCTION-25           3.64    859.42     89.04      0.00
  JUNCTION-26           0.00    859.42     76.26      0.00
  JUNCTION-27           7.59    859.42     73.13      0.00
  JUNCTION-28           1.28    859.43     68.35      0.00
  JUNCTION-29           0.00    859.46      5.71      0.00
  JUNCTION-30          71.23    859.40     96.80      0.00
  JUNCTION-31           1.45    859.38    112.21      0.00
  JUNCTION-32           3.76    859.37    101.18      0.00
  JUNCTION-33           0.58    859.37    102.51      0.00
  JUNCTION-34          22.59    859.40    285.72      0.00
  JUNCTION-35           5.64    859.36     89.86      0.00
  JUNCTION-36           0.00    859.36     97.60      0.00
  JUNCTION-37           2.01    859.36     79.00      0.00
  JUNCTION-38           0.00    859.36     92.23      0.00
  JUNCTION-39           2.99    859.36     67.67      0.00


  Page 278                                                              
  Node Results at 40:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.07    859.37     51.02      0.00
  JUNCTION-41           1.86    859.37     68.96      0.00
  JUNCTION-42           6.96    859.37     56.90      0.00
  JUNCTION-43           2.02    859.42     89.40      0.00
  JUNCTION-44           3.15    859.42     78.39      0.00
  JUNCTION-45           5.71    952.85     89.06      0.00
  JUNCTION-46           2.66    952.85     57.46      0.00
  JUNCTION-47           0.00    859.39     94.86      0.00
  JUNCTION-48           0.00    859.40     96.17      0.00
  JUNCTION-49           0.70    859.40    102.04      0.00
  JUNCTION-50           2.33    859.40    107.60      0.00
  JUNCTION-51           1.84    859.40    102.14      0.00
  JUNCTION-52           3.00    859.40    106.65      0.00
  JUNCTION-53           1.85    859.39    109.09      0.00
  JUNCTION-54           2.56    859.39    111.48      0.00
  JUNCTION-55           1.88    859.39    110.95      0.00
  JUNCTION-56           0.00    859.39    109.39      0.00
  JUNCTION-57           0.26    859.37    104.60      0.00
  JUNCTION-58          13.43    859.36    107.96      0.00
  JUNCTION-59           0.00    859.36    103.30      0.00
  JUNCTION-60           0.00    859.36    101.99      0.00
  JUNCTION-61           0.00    859.36    101.38      0.00
  JUNCTION-62           0.00    859.36    101.38      0.00
  JUNCTION-63           0.00    859.36    102.00      0.00
  JUNCTION-64           0.00    859.36    102.36      0.00
  JUNCTION-65           0.00    859.36    103.99      0.00
  JUNCTION-66           0.00    859.36    103.84      0.00
  JUNCTION-67           0.00    859.36    101.77      0.00
  JUNCTION-68          12.75    859.36    104.98      0.00
  JUNCTION-69           1.50    859.36    101.11      0.00
  JUNCTION-70           3.81    859.36    104.10      0.00
  JUNCTION-71           1.24    859.36     98.44      0.00
  JUNCTION-72           1.70    859.36    102.70      0.00
  JUNCTION-73           1.60    859.36    103.55      0.00
  JUNCTION-74           0.65    859.36    102.70      0.00
  JUNCTION-75           1.55    859.36     99.74      0.00
  JUNCTION-76           1.63    859.36    102.61      0.00
  JUNCTION-77           1.11    859.36    101.70      0.00
  JUNCTION-78           0.00    859.36    104.57      0.00
  JUNCTION-79           0.00    859.36    104.63      0.00
  JUNCTION-80           0.00    859.36    105.06      0.00
  JUNCTION-81           2.11    859.36    102.16      0.00
  JUNCTION-82           6.23    859.36    104.25      0.00
  JUNCTION-83           4.60    859.36    104.71      0.00
  JUNCTION-84           1.76    859.36    103.74      0.00
  JUNCTION-85           0.00    859.36    103.61      0.00
  JUNCTION-86           0.00    859.36    102.21      0.00


  Page 279                                                              
  Node Results at 40:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.36    102.73      0.00
  JUNCTION-88           0.00    859.36    102.98      0.00
  JUNCTION-89           4.48    859.36    100.76      0.00
  JUNCTION-90           0.00    859.36     93.28      0.00
  JUNCTION-91           0.00    859.36     96.16      0.00
  JUNCTION-92           0.00    859.36    100.14      0.00
  JUNCTION-93           8.53    859.36     93.43      0.00
  JUNCTION-94           1.30    859.36     97.87      0.00
  JUNCTION-95           1.81    859.36     99.01      0.00
  JUNCTION-96           3.72    859.36     99.75      0.00
  JUNCTION-97           2.71    859.36     99.82      0.00
  JUNCTION-98           3.64    859.36     93.73      0.00
  JUNCTION-99           4.38    859.36     94.23      0.00
  JUNCTION-100          3.59    859.36     95.96      0.00
  JUNCTION-101          0.40    859.36     92.84      0.00
  JUNCTION-102         62.28   1154.74     26.29      0.00
  JUNCTION-103          0.00   1154.74     53.30      0.00
  JUNCTION-104          0.00   1154.73    127.43      0.00
  JUNCTION-105          0.00    859.46    372.40      0.00
  JUNCTION-106          0.00   1154.73    500.35      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.40    372.38      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.19    579.55     95.56      0.00
  JUNCTION-115          0.00    859.22    141.35      0.00
  JUNCTION-116          2.79    659.93     55.00      0.00
  JUNCTION-117         30.06    659.81    110.84      0.00
  JUNCTION-118         64.27    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.73    132.47      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.74     85.68      0.00
  JUNCTION-122          0.88   1042.39     37.00      0.00
  JUNCTION-123          1.98   1042.39    123.23      0.00
  JUNCTION-124          0.62    859.40     43.94      0.00
  JUNCTION-125          0.00    859.36    184.31      0.00
  JUNCTION-126        120.58    472.66     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -502.27    859.46      6.74      0.00 Tank
  TANK-131            -73.51   1154.74      7.64      0.00 Tank
  


  Page 280                                                              
  Link Results at 40:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              120.57      0.12      0.00      Open
  LINK-1              -19.75      0.13      0.01      Open
  LINK-2               -9.86      0.06      0.00      Open
  LINK-3               -5.38      0.03      0.00      Open
  LINK-6               18.08      0.12      0.01      Open
  LINK-7              -29.76      0.19      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               30.88      0.20      0.03      Open
  LINK-10              19.29      0.12      0.01      Open
  LINK-11              31.82      0.20      0.03      Open
  LINK-12              12.54      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.19      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.25      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.04      0.01      0.00      Open
  LINK-22               1.06      0.01      0.00      Open
  LINK-23               9.53      0.06      0.00      Open
  LINK-24               7.66      0.05      0.00      Open
  LINK-25               1.06      0.01      0.00      Open
  LINK-26               1.06      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -210.85      0.34      0.03      Open
  LINK-29            -246.45      0.39      0.04      Open
  LINK-30             -10.36      0.07      0.00      Open
  LINK-31             502.27      0.36      0.02      Open
  LINK-32              -1.46      0.01      0.00      Open
  LINK-33               0.62      0.00      0.00      Open
  LINK-34               1.98      0.01      0.00      Open
  LINK-35             -22.59      0.02      0.00      Open
  LINK-36               7.72      0.05      0.00      Open
  LINK-37             -10.36      0.07      0.00      Open
  LINK-38               0.15      0.00      0.00      Open
  LINK-39            -214.91      0.34      0.03      Open
  LINK-40            -247.65      0.25      0.01      Open
  LINK-41             249.23      0.40      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.27      0.00      0.00      Open
  LINK-44            -222.71      0.23      0.01      Open
  LINK-45             198.98      0.14      0.00      Open
  LINK-46             155.98      0.11      0.00      Open
  LINK-47            -457.10      0.32      0.02      Open
  LINK-48            -442.84      0.31      0.02      Open


  Page 281                                                              
  Link Results at 40:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -442.42      0.31      0.02      Open
  LINK-50            -450.31      0.32      0.02      Open
  LINK-51            -485.39      0.34      0.02      Open
  LINK-52              62.16      0.18      0.01      Open
  LINK-53              49.66      0.14      0.01      Open
  LINK-54              36.14      0.10      0.00      Open
  LINK-55              -3.54      0.02      0.00      Open
  LINK-56              -1.54      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -7.18      0.05      0.00      Open
  LINK-59               4.42      0.03      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -13.60      0.09      0.01      Open
  LINK-62              -8.87      0.05      0.00      Open
  LINK-63              -0.08      0.00      0.00      Open
  LINK-64             -10.86      0.07      0.00      Open
  LINK-65               9.67      0.06      0.00      Open
  LINK-66             -27.49      0.17      0.02      Open
  LINK-67             -14.26      0.09      0.01      Open
  LINK-68               4.07      0.03      0.00      Open
  LINK-69             -20.35      0.13      0.01      Open
  LINK-70              -7.89      0.05      0.00      Open
  LINK-71             -15.61      0.10      0.01      Open
  LINK-72            -502.27      0.36      0.02      Open
  LINK-73             -24.94      0.16      0.02      Open
  LINK-74             -12.49      0.08      0.00      Open
  LINK-75             -16.58      0.11      0.01      Open
  LINK-76             -32.80      0.21      0.03      Open
  LINK-77              15.53      0.10      0.01      Open
  LINK-78               7.10      0.05      0.00      Open
  LINK-79              -4.09      0.03      0.00      Open
  LINK-80               9.35      0.06      0.00      Open
  LINK-81              12.45      0.08      0.00      Open
  LINK-82              -6.10      0.04      0.00      Open
  LINK-83              40.43      0.17      0.01      Open
  LINK-84              26.56      0.11      0.01      Open
  LINK-85              34.15      0.14      0.01      Open
  LINK-86              12.03      0.08      0.00      Open
  LINK-87               7.30      0.05      0.00      Open
  LINK-88              10.15      0.06      0.00      Open
  LINK-89              -4.73      0.03      0.00      Open
  LINK-90               9.76      0.06      0.00      Open
  LINK-91               5.96      0.04      0.00      Open
  LINK-92              45.20      0.18      0.02      Open
  LINK-93               8.03      0.05      0.00      Open
  LINK-94               2.41      0.02      0.00      Open
  LINK-95              -5.63      0.04      0.00      Open


  Page 282                                                              
  Link Results at 40:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               8.03      0.05      0.00      Open
  LINK-97               3.76      0.02      0.00      Open
  LINK-98               2.53      0.02      0.00      Open
  LINK-99               3.76      0.02      0.00      Open
  LINK-100              2.40      0.02      0.00      Open
  LINK-101             -4.27      0.03      0.00      Open
  LINK-102             -2.10      0.01      0.00      Open
  LINK-103             -4.27      0.03      0.00      Open
  LINK-104             -2.17      0.01      0.00      Open
  LINK-105            -23.74      0.10      0.01      Open
  LINK-106              1.36      0.01      0.00      Open
  LINK-107              8.03      0.05      0.00      Open
  LINK-108             -1.23      0.01      0.00      Open
  LINK-109             19.02      0.08      0.00      Open
  LINK-110              8.96      0.06      0.00      Open
  LINK-111              2.08      0.01      0.00      Open
  LINK-112              3.07      0.02      0.00      Open
  LINK-113             -8.56      0.03      0.00      Open
  LINK-114              0.28      0.00      0.00      Open
  LINK-115             -2.24      0.01      0.00      Open
  LINK-116              1.09      0.01      0.00      Open
  LINK-117             -1.87      0.01      0.00      Open
  LINK-118              1.41      0.01      0.00      Open
  LINK-119              1.43      0.01      0.00      Open
  LINK-120             -4.71      0.02      0.00      Open
  LINK-121             -1.66      0.01      0.00      Open
  LINK-122              0.47      0.00      0.00      Open
  LINK-123              5.05      0.02      0.00      Open
  LINK-124              1.64      0.01      0.00      Open
  LINK-125             -5.04      0.02      0.00      Open
  LINK-126             -2.13      0.01      0.00      Open
  LINK-127              3.41      0.02      0.00      Open
  LINK-128              1.79      0.01      0.00      Open
  LINK-129             -1.88      0.01      0.00      Open
  LINK-130             -4.57      0.03      0.00      Open
  LINK-131              0.93      0.01      0.00      Open
  LINK-132             -4.62      0.03      0.00      Open
  LINK-133             -2.37      0.02      0.00      Open
  LINK-134             -0.28      0.00      0.00      Open
  LINK-135              2.25      0.01      0.00      Open
  LINK-136             -2.53      0.02      0.00      Open
  LINK-137              4.57      0.02      0.00      Open
  LINK-138             -7.11      0.03      0.00      Open
  LINK-139              2.08      0.01      0.00      Open
  LINK-140            -13.67      0.06      0.00      Open
  LINK-141            -12.98      0.05      0.00      Open
  LINK-142            -21.34      0.09      0.00      Open


  Page 283                                                              
  Link Results at 40:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -45.05      0.18      0.02      Open
  LINK-144             -0.69      0.00      0.00      Open
  LINK-145             -6.59      0.04      0.00      Open
  LINK-146            -10.53      0.07      0.00      Open
  LINK-147             -2.64      0.02      0.00      Open
  LINK-148             13.19      0.08      0.01      Open
  LINK-149              7.82      0.05      0.00      Open
  LINK-150             -3.55      0.02      0.00      Open
  LINK-151              8.36      0.05      0.00      Open
  LINK-152             -7.65      0.05      0.00      Open
  LINK-153             12.01      0.08      0.00      Open
  LINK-154              2.54      0.02      0.00      Open
  LINK-155              0.36      0.00      0.00      Open
  LINK-156             -1.50      0.01      0.00      Open
  LINK-157             -3.64      0.02      0.00      Open
  LINK-158             -1.73      0.01      0.00      Open
  LINK-159              2.19      0.01      0.00      Open
  LINK-160              1.29      0.01      0.00      Open
  LINK-161             -4.25      0.02      0.00      Open
  LINK-162             -8.37      0.03      0.00      Open
  LINK-163             -8.37      0.03      0.00      Open
  LINK-164            -11.23      0.03      0.00      Open
  LINK-165            -73.51      0.12      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.86      0.01      0.00      Open
  LINK-169              8.37      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.06      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           249.23      1.02    199.29    Active Valve
  VALVE-176           184.85      2.10    187.12    Active Valve
  VALVE-177             8.37      0.09    201.88    Active Valve
  VALVE-178             2.86      0.03    112.35    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 284                                                              
  Node Results at 41:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.26    130.13      0.00
  JUNCTION-20           1.14    859.26    104.65      0.00
  JUNCTION-21           0.00    859.28     89.63      0.00
  JUNCTION-22           1.89    859.28    101.10      0.00
  JUNCTION-23           1.41    859.28    110.47      0.00
  JUNCTION-24           0.00    859.29     96.49      0.00
  JUNCTION-25           2.63    859.29     88.98      0.00
  JUNCTION-26           0.00    859.29     76.20      0.00
  JUNCTION-27           5.47    859.29     73.07      0.00
  JUNCTION-28           0.92    859.29     68.29      0.00
  JUNCTION-29           0.00    859.31      5.65      0.00
  JUNCTION-30          51.38    859.28     96.75      0.00
  JUNCTION-31           1.04    859.27    112.16      0.00
  JUNCTION-32           2.71    859.26    101.14      0.00
  JUNCTION-33           0.42    859.26    102.47      0.00
  JUNCTION-34          16.30    859.28    285.67      0.00
  JUNCTION-35           4.07    859.26     89.82      0.00
  JUNCTION-36           0.00    859.26     97.56      0.00
  JUNCTION-37           1.45    859.26     78.95      0.00
  JUNCTION-38           0.00    859.26     92.18      0.00
  JUNCTION-39           2.16    859.26     67.63      0.00
  JUNCTION-40           1.49    859.26     50.97      0.00
  JUNCTION-41           1.34    859.26     68.91      0.00
  JUNCTION-42           5.02    859.26     56.85      0.00
  JUNCTION-43           1.46    859.29     89.35      0.00
  JUNCTION-44           2.27    859.29     78.34      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00


  Page 285                                                              
  Node Results at 41:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.28     94.81      0.00
  JUNCTION-48           0.00    859.28     96.12      0.00
  JUNCTION-49           0.50    859.28    101.99      0.00
  JUNCTION-50           1.68    859.28    107.54      0.00
  JUNCTION-51           1.32    859.28    102.09      0.00
  JUNCTION-52           2.16    859.28    106.60      0.00
  JUNCTION-53           1.33    859.27    109.04      0.00
  JUNCTION-54           1.84    859.27    111.43      0.00
  JUNCTION-55           1.36    859.27    110.90      0.00
  JUNCTION-56           0.00    859.27    109.34      0.00
  JUNCTION-57           0.19    859.26    104.55      0.00
  JUNCTION-58           9.69    859.26    107.91      0.00
  JUNCTION-59           0.00    859.26    103.26      0.00
  JUNCTION-60           0.00    859.26    101.94      0.00
  JUNCTION-61           0.00    859.26    101.34      0.00
  JUNCTION-62           0.00    859.26    101.33      0.00
  JUNCTION-63           0.00    859.26    101.96      0.00
  JUNCTION-64           0.00    859.26    102.32      0.00
  JUNCTION-65           0.00    859.26    103.94      0.00
  JUNCTION-66           0.00    859.26    103.79      0.00
  JUNCTION-67           0.00    859.26    101.72      0.00
  JUNCTION-68           9.20    859.26    104.94      0.00
  JUNCTION-69           1.08    859.26    101.07      0.00
  JUNCTION-70           2.75    859.26    104.06      0.00
  JUNCTION-71           0.89    859.26     98.39      0.00
  JUNCTION-72           1.23    859.26    102.65      0.00
  JUNCTION-73           1.16    859.26    103.51      0.00
  JUNCTION-74           0.47    859.26    102.66      0.00
  JUNCTION-75           1.12    859.26     99.70      0.00
  JUNCTION-76           1.17    859.26    102.57      0.00
  JUNCTION-77           0.80    859.26    101.66      0.00
  JUNCTION-78           0.00    859.26    104.53      0.00
  JUNCTION-79           0.00    859.26    104.58      0.00
  JUNCTION-80           0.00    859.26    105.02      0.00
  JUNCTION-81           1.52    859.26    102.12      0.00
  JUNCTION-82           4.50    859.26    104.21      0.00
  JUNCTION-83           3.32    859.26    104.66      0.00
  JUNCTION-84           1.27    859.26    103.70      0.00
  JUNCTION-85           0.00    859.26    103.56      0.00
  JUNCTION-86           0.00    859.26    102.16      0.00
  JUNCTION-87           0.00    859.26    102.69      0.00
  JUNCTION-88           0.00    859.26    102.94      0.00
  JUNCTION-89           3.23    859.26    100.72      0.00
  JUNCTION-90           0.00    859.26     93.23      0.00
  JUNCTION-91           0.00    859.26     96.11      0.00
  JUNCTION-92           0.00    859.26    100.10      0.00
  JUNCTION-93           6.16    859.26     93.38      0.00


  Page 286                                                              
  Node Results at 41:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.94    859.26     97.83      0.00
  JUNCTION-95           1.31    859.26     98.96      0.00
  JUNCTION-96           2.68    859.26     99.71      0.00
  JUNCTION-97           1.96    859.26     99.77      0.00
  JUNCTION-98           2.63    859.26     93.68      0.00
  JUNCTION-99           3.16    859.26     94.19      0.00
  JUNCTION-100          2.59    859.26     95.91      0.00
  JUNCTION-101          0.29    859.26     92.80      0.00
  JUNCTION-102         44.92   1154.67     26.26      0.00
  JUNCTION-103          0.00   1154.67     53.27      0.00
  JUNCTION-104          0.00   1154.67    127.40      0.00
  JUNCTION-105          0.00    859.31    372.34      0.00
  JUNCTION-106          0.00   1154.67    500.32      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.28    372.33      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.18    141.34      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.67    132.45      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.67     85.65      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.28     43.89      0.00
  JUNCTION-125          0.00    859.26    184.27      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.31      6.68      0.00 Tank
  TANK-131            -53.03   1154.67      7.61      0.00 Tank
  
  Link Results at 41:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open


  Page 287                                                              
  Link Results at 41:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.71      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open


  Page 288                                                              
  Link Results at 41:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open


  Page 289                                                              
  Link Results at 41:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open


  Page 290                                                              
  Link Results at 41:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.25    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    201.82    Active Valve
  VALVE-178             2.06      0.02    112.28    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 42:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00


  Page 291                                                              
  Node Results at 42:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.15    130.09      0.00
  JUNCTION-20           1.14    859.15    104.61      0.00
  JUNCTION-21           0.00    859.17     89.58      0.00
  JUNCTION-22           1.89    859.18    101.05      0.00
  JUNCTION-23           1.41    859.17    110.42      0.00
  JUNCTION-24           0.00    859.18     96.44      0.00
  JUNCTION-25           2.63    859.18     88.93      0.00
  JUNCTION-26           0.00    859.18     76.15      0.00
  JUNCTION-27           5.47    859.18     73.03      0.00
  JUNCTION-28           0.92    859.19     68.24      0.00
  JUNCTION-29           0.00    859.20      5.60      0.00
  JUNCTION-30          51.38    859.17     96.70      0.00
  JUNCTION-31           1.04    859.16    112.11      0.00
  JUNCTION-32           2.71    859.15    101.09      0.00
  JUNCTION-33           0.42    859.15    102.42      0.00
  JUNCTION-34          16.30    859.17    285.62      0.00
  JUNCTION-35           4.07    859.15     89.77      0.00
  JUNCTION-36           0.00    859.15     97.51      0.00
  JUNCTION-37           1.45    859.15     78.90      0.00
  JUNCTION-38           0.00    859.15     92.14      0.00
  JUNCTION-39           2.16    859.15     67.58      0.00
  JUNCTION-40           1.49    859.15     50.92      0.00
  JUNCTION-41           1.34    859.15     68.87      0.00
  JUNCTION-42           5.02    859.15     56.81      0.00
  JUNCTION-43           1.46    859.18     89.30      0.00
  JUNCTION-44           2.27    859.18     78.29      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.17     94.76      0.00
  JUNCTION-48           0.00    859.17     96.07      0.00
  JUNCTION-49           0.50    859.17    101.94      0.00
  JUNCTION-50           1.68    859.17    107.50      0.00
  JUNCTION-51           1.32    859.17    102.04      0.00
  JUNCTION-52           2.16    859.17    106.55      0.00
  JUNCTION-53           1.33    859.17    108.99      0.00
  JUNCTION-54           1.84    859.16    111.38      0.00
  JUNCTION-55           1.36    859.16    110.85      0.00
  JUNCTION-56           0.00    859.16    109.29      0.00


  Page 292                                                              
  Node Results at 42:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.19    859.15    104.50      0.00
  JUNCTION-58           9.69    859.15    107.87      0.00
  JUNCTION-59           0.00    859.15    103.21      0.00
  JUNCTION-60           0.00    859.15    101.90      0.00
  JUNCTION-61           0.00    859.15    101.29      0.00
  JUNCTION-62           0.00    859.15    101.28      0.00
  JUNCTION-63           0.00    859.15    101.91      0.00
  JUNCTION-64           0.00    859.15    102.27      0.00
  JUNCTION-65           0.00    859.15    103.90      0.00
  JUNCTION-66           0.00    859.15    103.75      0.00
  JUNCTION-67           0.00    859.15    101.67      0.00
  JUNCTION-68           9.20    859.15    104.89      0.00
  JUNCTION-69           1.08    859.15    101.02      0.00
  JUNCTION-70           2.75    859.15    104.01      0.00
  JUNCTION-71           0.89    859.15     98.35      0.00
  JUNCTION-72           1.23    859.15    102.60      0.00
  JUNCTION-73           1.16    859.15    103.46      0.00
  JUNCTION-74           0.47    859.15    102.61      0.00
  JUNCTION-75           1.12    859.15     99.65      0.00
  JUNCTION-76           1.17    859.15    102.52      0.00
  JUNCTION-77           0.80    859.15    101.61      0.00
  JUNCTION-78           0.00    859.15    104.48      0.00
  JUNCTION-79           0.00    859.15    104.54      0.00
  JUNCTION-80           0.00    859.15    104.97      0.00
  JUNCTION-81           1.52    859.15    102.07      0.00
  JUNCTION-82           4.50    859.15    104.16      0.00
  JUNCTION-83           3.32    859.15    104.62      0.00
  JUNCTION-84           1.27    859.15    103.65      0.00
  JUNCTION-85           0.00    859.15    103.51      0.00
  JUNCTION-86           0.00    859.15    102.11      0.00
  JUNCTION-87           0.00    859.15    102.64      0.00
  JUNCTION-88           0.00    859.15    102.89      0.00
  JUNCTION-89           3.23    859.15    100.67      0.00
  JUNCTION-90           0.00    859.15     93.18      0.00
  JUNCTION-91           0.00    859.15     96.07      0.00
  JUNCTION-92           0.00    859.15    100.05      0.00
  JUNCTION-93           6.16    859.15     93.34      0.00
  JUNCTION-94           0.94    859.15     97.78      0.00
  JUNCTION-95           1.31    859.15     98.92      0.00
  JUNCTION-96           2.68    859.15     99.66      0.00
  JUNCTION-97           1.96    859.15     99.73      0.00
  JUNCTION-98           2.63    859.15     93.64      0.00
  JUNCTION-99           3.16    859.15     94.14      0.00
  JUNCTION-100          2.59    859.15     95.87      0.00
  JUNCTION-101          0.29    859.15     92.75      0.00
  JUNCTION-102         44.92   1154.62     26.24      0.00
  JUNCTION-103          0.00   1154.62     53.25      0.00


  Page 293                                                              
  Node Results at 42:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1154.62    127.38      0.00
  JUNCTION-105          0.00    859.20    372.29      0.00
  JUNCTION-106          0.00   1154.62    500.30      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.17    372.28      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.08    141.29      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.62    132.43      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.62     85.63      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.17     43.84      0.00
  JUNCTION-125          0.00    859.15    184.22      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.20      6.63      0.00 Tank
  TANK-131            -53.03   1154.62      7.59      0.00 Tank
  
  Link Results at 42:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 294                                                              
  Link Results at 42:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.63      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.71      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open


  Page 295                                                              
  Link Results at 42:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open


  Page 296                                                              
  Link Results at 42:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open


  Page 297                                                              
  Link Results at 42:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.14    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    201.77    Active Valve
  VALVE-178             2.06      0.02    112.23    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 43:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.05    130.04      0.00


  Page 298                                                              
  Node Results at 43:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.14    859.05    104.56      0.00
  JUNCTION-21           0.00    859.06     89.54      0.00
  JUNCTION-22           1.89    859.07    101.01      0.00
  JUNCTION-23           1.41    859.07    110.37      0.00
  JUNCTION-24           0.00    859.08     96.39      0.00
  JUNCTION-25           2.63    859.08     88.89      0.00
  JUNCTION-26           0.00    859.08     76.11      0.00
  JUNCTION-27           5.47    859.08     72.98      0.00
  JUNCTION-28           0.92    859.08     68.20      0.00
  JUNCTION-29           0.00    859.10      5.55      0.00
  JUNCTION-30          51.38    859.07     96.66      0.00
  JUNCTION-31           1.04    859.06    112.06      0.00
  JUNCTION-32           2.71    859.05    101.05      0.00
  JUNCTION-33           0.42    859.05    102.38      0.00
  JUNCTION-34          16.30    859.07    285.57      0.00
  JUNCTION-35           4.07    859.05     89.73      0.00
  JUNCTION-36           0.00    859.05     97.47      0.00
  JUNCTION-37           1.45    859.05     78.86      0.00
  JUNCTION-38           0.00    859.05     92.09      0.00
  JUNCTION-39           2.16    859.05     67.53      0.00
  JUNCTION-40           1.49    859.05     50.88      0.00
  JUNCTION-41           1.34    859.05     68.82      0.00
  JUNCTION-42           5.02    859.05     56.76      0.00
  JUNCTION-43           1.46    859.08     89.25      0.00
  JUNCTION-44           2.27    859.08     78.25      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.07     94.72      0.00
  JUNCTION-48           0.00    859.07     96.03      0.00
  JUNCTION-49           0.50    859.07    101.90      0.00
  JUNCTION-50           1.68    859.07    107.45      0.00
  JUNCTION-51           1.32    859.07    101.99      0.00
  JUNCTION-52           2.16    859.07    106.50      0.00
  JUNCTION-53           1.33    859.06    108.95      0.00
  JUNCTION-54           1.84    859.06    111.34      0.00
  JUNCTION-55           1.36    859.06    110.80      0.00
  JUNCTION-56           0.00    859.06    109.24      0.00
  JUNCTION-57           0.19    859.05    104.46      0.00
  JUNCTION-58           9.69    859.05    107.82      0.00
  JUNCTION-59           0.00    859.05    103.17      0.00
  JUNCTION-60           0.00    859.05    101.85      0.00
  JUNCTION-61           0.00    859.05    101.25      0.00
  JUNCTION-62           0.00    859.05    101.24      0.00
  JUNCTION-63           0.00    859.05    101.87      0.00
  JUNCTION-64           0.00    859.05    102.22      0.00
  JUNCTION-65           0.00    859.05    103.85      0.00
  JUNCTION-66           0.00    859.05    103.70      0.00


  Page 299                                                              
  Node Results at 43:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.05    101.63      0.00
  JUNCTION-68           9.20    859.05    104.84      0.00
  JUNCTION-69           1.08    859.05    100.98      0.00
  JUNCTION-70           2.75    859.05    103.96      0.00
  JUNCTION-71           0.89    859.05     98.30      0.00
  JUNCTION-72           1.23    859.05    102.56      0.00
  JUNCTION-73           1.16    859.05    103.42      0.00
  JUNCTION-74           0.47    859.05    102.56      0.00
  JUNCTION-75           1.12    859.05     99.61      0.00
  JUNCTION-76           1.17    859.05    102.47      0.00
  JUNCTION-77           0.80    859.05    101.57      0.00
  JUNCTION-78           0.00    859.05    104.44      0.00
  JUNCTION-79           0.00    859.05    104.49      0.00
  JUNCTION-80           0.00    859.05    104.93      0.00
  JUNCTION-81           1.52    859.05    102.03      0.00
  JUNCTION-82           4.50    859.05    104.12      0.00
  JUNCTION-83           3.32    859.05    104.57      0.00
  JUNCTION-84           1.27    859.05    103.61      0.00
  JUNCTION-85           0.00    859.05    103.47      0.00
  JUNCTION-86           0.00    859.05    102.07      0.00
  JUNCTION-87           0.00    859.05    102.60      0.00
  JUNCTION-88           0.00    859.05    102.85      0.00
  JUNCTION-89           3.23    859.05    100.63      0.00
  JUNCTION-90           0.00    859.05     93.14      0.00
  JUNCTION-91           0.00    859.05     96.02      0.00
  JUNCTION-92           0.00    859.05    100.01      0.00
  JUNCTION-93           6.16    859.05     93.29      0.00
  JUNCTION-94           0.94    859.05     97.74      0.00
  JUNCTION-95           1.31    859.05     98.87      0.00
  JUNCTION-96           2.68    859.05     99.62      0.00
  JUNCTION-97           1.96    859.05     99.68      0.00
  JUNCTION-98           2.63    859.05     93.59      0.00
  JUNCTION-99           3.16    859.05     94.09      0.00
  JUNCTION-100          2.59    859.05     95.82      0.00
  JUNCTION-101          0.29    859.05     92.71      0.00
  JUNCTION-102         44.92   1154.58     26.22      0.00
  JUNCTION-103          0.00   1154.58     53.23      0.00
  JUNCTION-104          0.00   1154.58    127.36      0.00
  JUNCTION-105          0.00    859.10    372.25      0.00
  JUNCTION-106          0.00   1154.58    500.28      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.07    372.23      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    858.97    141.24      0.00


  Page 300                                                              
  Node Results at 43:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.58    132.41      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.58     85.61      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.07     43.79      0.00
  JUNCTION-125          0.00    859.05    184.17      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.10      6.59      0.00 Tank
  TANK-131            -53.03   1154.58      7.57      0.00 Tank
  
  Link Results at 43:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.95      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 301                                                              
  Link Results at 43:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.72      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open


  Page 302                                                              
  Link Results at 43:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open


  Page 303                                                              
  Link Results at 43:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open


  Page 304                                                              
  Link Results at 43:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.04    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    201.72    Active Valve
  VALVE-178             2.06      0.02    112.19    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 44:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.58    659.83    122.95      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.63    659.83    128.56      0.00
  JUNCTION-3            3.34    659.84    100.42      0.00
  JUNCTION-4            2.92    659.84     78.87      0.00
  JUNCTION-5            2.68    659.84     71.76      0.00
  JUNCTION-6            1.41    659.85     67.10      0.00
  JUNCTION-7            0.00    659.85     54.00      0.00
  JUNCTION-8            1.17    659.87     72.12      0.00
  JUNCTION-9            0.00    659.87     74.35      0.00
  JUNCTION-10           0.26    579.55    106.56      0.00
  JUNCTION-11           0.80    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.00    659.84    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          19.54    659.82    119.05      0.00
  JUNCTION-18           4.70    659.89     78.75      0.00
  JUNCTION-19           3.50    858.82    129.94      0.00
  JUNCTION-20           1.96    858.82    104.46      0.00
  JUNCTION-21           0.00    858.86     89.45      0.00
  JUNCTION-22           3.26    858.88    100.93      0.00
  JUNCTION-23           2.43    858.88    110.29      0.00
  JUNCTION-24           0.00    858.89     96.31      0.00
  JUNCTION-25           4.54    858.90     88.81      0.00
  JUNCTION-26           0.00    858.91     76.03      0.00
  JUNCTION-27           9.46    858.91     72.91      0.00
  JUNCTION-28           1.59    858.91     68.12      0.00
  JUNCTION-29           0.00    858.96      5.49      0.00


  Page 305                                                              
  Node Results at 44:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          88.74    858.87     96.57      0.00
  JUNCTION-31           1.80    858.85    111.97      0.00
  JUNCTION-32           4.68    858.83    100.95      0.00
  JUNCTION-33           0.73    858.82    102.28      0.00
  JUNCTION-34          28.15    858.87    285.49      0.00
  JUNCTION-35           7.02    858.82     89.63      0.00
  JUNCTION-36           0.00    858.82     97.37      0.00
  JUNCTION-37           2.50    858.82     78.76      0.00
  JUNCTION-38           0.00    858.82     91.99      0.00
  JUNCTION-39           3.73    858.82     67.43      0.00
  JUNCTION-40           2.58    858.82     50.78      0.00
  JUNCTION-41           2.32    858.82     68.72      0.00
  JUNCTION-42           8.67    858.83     56.67      0.00
  JUNCTION-43           2.52    858.90     89.18      0.00
  JUNCTION-44           3.93    858.90     78.17      0.00
  JUNCTION-45           7.11    952.85     89.06      0.00
  JUNCTION-46           3.32    952.85     57.46      0.00
  JUNCTION-47           0.00    858.86     94.63      0.00
  JUNCTION-48           0.00    858.87     95.94      0.00
  JUNCTION-49           0.87    858.88    101.82      0.00
  JUNCTION-50           2.90    858.87    107.37      0.00
  JUNCTION-51           2.29    858.87    101.91      0.00
  JUNCTION-52           3.74    858.87    106.42      0.00
  JUNCTION-53           2.30    858.86    108.86      0.00
  JUNCTION-54           3.18    858.85    111.25      0.00
  JUNCTION-55           2.34    858.86    110.71      0.00
  JUNCTION-56           0.00    858.86    109.16      0.00
  JUNCTION-57           0.33    858.82    104.36      0.00
  JUNCTION-58          16.74    858.82    107.72      0.00
  JUNCTION-59           0.00    858.82    103.07      0.00
  JUNCTION-60           0.00    858.82    101.75      0.00
  JUNCTION-61           0.00    858.82    101.15      0.00
  JUNCTION-62           0.00    858.82    101.14      0.00
  JUNCTION-63           0.00    858.82    101.77      0.00
  JUNCTION-64           0.00    858.82    102.12      0.00
  JUNCTION-65           0.00    858.82    103.75      0.00
  JUNCTION-66           0.00    858.82    103.60      0.00
  JUNCTION-67           0.00    858.82    101.53      0.00
  JUNCTION-68          15.88    858.82    104.74      0.00
  JUNCTION-69           1.87    858.81    100.88      0.00
  JUNCTION-70           4.75    858.81    103.86      0.00
  JUNCTION-71           1.54    858.81     98.20      0.00
  JUNCTION-72           2.12    858.81    102.46      0.00
  JUNCTION-73           2.00    858.81    103.32      0.00
  JUNCTION-74           0.81    858.81    102.46      0.00
  JUNCTION-75           1.94    858.81     99.51      0.00
  JUNCTION-76           2.03    858.81    102.37      0.00


  Page 306                                                              
  Node Results at 44:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.38    858.81    101.47      0.00
  JUNCTION-78           0.00    858.81    104.33      0.00
  JUNCTION-79           0.00    858.81    104.39      0.00
  JUNCTION-80           0.00    858.81    104.82      0.00
  JUNCTION-81           2.63    858.81    101.92      0.00
  JUNCTION-82           7.77    858.81    104.01      0.00
  JUNCTION-83           5.73    858.81    104.47      0.00
  JUNCTION-84           2.19    858.81    103.51      0.00
  JUNCTION-85           0.00    858.81    103.37      0.00
  JUNCTION-86           0.00    858.81    101.97      0.00
  JUNCTION-87           0.00    858.81    102.50      0.00
  JUNCTION-88           0.00    858.81    102.74      0.00
  JUNCTION-89           5.58    858.81    100.53      0.00
  JUNCTION-90           0.00    858.81     93.04      0.00
  JUNCTION-91           0.00    858.81     95.92      0.00
  JUNCTION-92           0.00    858.81     99.91      0.00
  JUNCTION-93          10.63    858.81     93.19      0.00
  JUNCTION-94           1.62    858.81     97.64      0.00
  JUNCTION-95           2.26    858.81     98.77      0.00
  JUNCTION-96           4.64    858.81     99.52      0.00
  JUNCTION-97           3.38    858.81     99.58      0.00
  JUNCTION-98           4.53    858.81     93.49      0.00
  JUNCTION-99           5.45    858.81     93.99      0.00
  JUNCTION-100          4.47    858.81     95.72      0.00
  JUNCTION-101          0.50    858.81     92.60      0.00
  JUNCTION-102         77.60   1154.51     26.19      0.00
  JUNCTION-103          0.00   1154.51     53.20      0.00
  JUNCTION-104          0.00   1154.51    127.33      0.00
  JUNCTION-105          0.00    858.96    372.19      0.00
  JUNCTION-106          0.00   1154.51    500.25      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.87    372.15      0.00
  JUNCTION-111          0.00    659.84    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.83    130.35      0.00
  JUNCTION-114          0.24    579.55     95.56      0.00
  JUNCTION-115          0.00    858.61    141.09      0.00
  JUNCTION-116          3.47    659.93     55.00      0.00
  JUNCTION-117         37.46    659.75    110.82      0.00
  JUNCTION-118         80.08    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.51    132.38      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.51     85.58      0.00
  JUNCTION-122          1.10   1042.39     37.00      0.00
  JUNCTION-123          2.46   1042.39    123.23      0.00
  JUNCTION-124          0.77    858.88     43.71      0.00
  JUNCTION-125          0.00    858.82    184.07      0.00


  Page 307                                                              
  Node Results at 44:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        150.22    472.65     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -625.78    858.97      6.53      0.00 Tank
  TANK-131            -91.59   1154.52      7.55      0.00 Tank
  
  Link Results at 44:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              150.22      0.15      0.01      Open
  LINK-1              -24.60      0.16      0.02      Open
  LINK-2              -12.28      0.08      0.00      Open
  LINK-3               -6.70      0.04      0.00      Open
  LINK-6               22.52      0.14      0.01      Open
  LINK-7              -37.07      0.24      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               38.48      0.25      0.04      Open
  LINK-10              24.03      0.15      0.02      Open
  LINK-11              39.65      0.25      0.04      Open
  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.31      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.32      0.01      0.00      Open
  LINK-26               1.31      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31             625.78      0.44      0.03      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35             -28.15      0.02      0.00      Open
  LINK-36               9.62      0.06      0.00      Open
  LINK-37             -12.91      0.08      0.01      Open


  Page 308                                                              
  Link Results at 44:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -308.55      0.32      0.02      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.58      0.00      0.00      Open
  LINK-44            -277.48      0.28      0.02      Open
  LINK-45             247.91      0.18      0.01      Open
  LINK-46             194.33      0.14      0.00      Open
  LINK-47            -569.51      0.40      0.03      Open
  LINK-48            -551.74      0.39      0.03      Open
  LINK-49            -551.21      0.39      0.03      Open
  LINK-50            -561.04      0.40      0.03      Open
  LINK-51            -604.75      0.43      0.03      Open
  LINK-52              77.44      0.22      0.02      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              -1.92      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -8.94      0.06      0.00      Open
  LINK-59               5.51      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -16.95      0.11      0.01      Open
  LINK-62             -11.05      0.07      0.00      Open
  LINK-63              -0.10      0.00      0.00      Open
  LINK-64             -13.54      0.09      0.01      Open
  LINK-65              12.04      0.08      0.00      Open
  LINK-66             -34.25      0.22      0.03      Open
  LINK-67             -17.77      0.11      0.01      Open
  LINK-68               5.07      0.03      0.00      Open
  LINK-69             -25.35      0.16      0.02      Open
  LINK-70              -9.83      0.06      0.00      Open
  LINK-71             -19.45      0.12      0.01      Open
  LINK-72            -625.78      0.44      0.03      Open
  LINK-73             -31.08      0.20      0.03      Open
  LINK-74             -15.57      0.10      0.01      Open
  LINK-75             -20.66      0.13      0.01      Open
  LINK-76             -40.86      0.26      0.04      Open
  LINK-77              19.34      0.12      0.01      Open
  LINK-78               8.85      0.06      0.00      Open
  LINK-79              -5.09      0.03      0.00      Open
  LINK-80              11.65      0.07      0.00      Open
  LINK-81              15.51      0.10      0.01      Open
  LINK-82              -7.60      0.05      0.00      Open
  LINK-83              50.37      0.21      0.02      Open
  LINK-84              33.09      0.14      0.01      Open


  Page 309                                                              
  Link Results at 44:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              42.55      0.17      0.02      Open
  LINK-86              14.98      0.10      0.01      Open
  LINK-87               9.10      0.06      0.00      Open
  LINK-88              12.64      0.08      0.00      Open
  LINK-89              -5.89      0.04      0.00      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open


  Page 310                                                              
  Link Results at 44:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            -13.99      0.04      0.00      Open
  LINK-165            -91.59      0.15      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.57      0.01      0.00      Open
  LINK-169             10.43      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.32      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    198.68    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    201.65    Active Valve
  VALVE-178             3.57      0.04    112.12    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 311                                                              
  Link Results at 44:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 45:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.02    659.64    122.87      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.10    659.64    128.47      0.00
  JUNCTION-3            5.85    659.66    100.35      0.00
  JUNCTION-4            5.10    659.66     78.80      0.00
  JUNCTION-5            4.69    659.68     71.69      0.00
  JUNCTION-6            2.46    659.71     67.03      0.00
  JUNCTION-7            0.00    659.71     53.94      0.00
  JUNCTION-8            2.05    659.75     72.07      0.00
  JUNCTION-9            0.00    659.77     74.30      0.00
  JUNCTION-10           0.45    579.55    106.56      0.00
  JUNCTION-11           1.40    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.76    659.66    102.33      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          34.20    659.62    118.97      0.00
  JUNCTION-18           8.22    659.80     78.71      0.00
  JUNCTION-19           6.12    858.31    129.72      0.00
  JUNCTION-20           3.43    858.31    104.24      0.00
  JUNCTION-21           0.00    858.44     89.27      0.00
  JUNCTION-22           5.71    858.50    100.76      0.00
  JUNCTION-23           4.25    858.48    110.12      0.00
  JUNCTION-24           0.00    858.52     96.15      0.00
  JUNCTION-25           7.94    858.53     88.66      0.00
  JUNCTION-26           0.00    858.56     75.88      0.00
  JUNCTION-27          16.55    858.56     72.76      0.00
  JUNCTION-28           2.78    858.58     67.98      0.00
  JUNCTION-29           0.00    858.71      5.38      0.00
  JUNCTION-30         155.30    858.47     96.40      0.00
  JUNCTION-31           3.15    858.40    111.78      0.00
  JUNCTION-32           8.19    858.34    100.74      0.00
  JUNCTION-33           1.27    858.33    102.06      0.00
  JUNCTION-34          49.26    858.47    285.31      0.00
  JUNCTION-35          12.29    858.31     89.41      0.00
  JUNCTION-36           0.00    858.31     97.15      0.00
  JUNCTION-37           4.37    858.31     78.54      0.00
  JUNCTION-38           0.00    858.31     91.77      0.00
  JUNCTION-39           6.53    858.32     67.22      0.00


  Page 312                                                              
  Node Results at 45:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           4.51    858.33     50.57      0.00
  JUNCTION-41           4.06    858.33     68.51      0.00
  JUNCTION-42          15.18    858.34     56.45      0.00
  JUNCTION-43           4.40    858.54     89.02      0.00
  JUNCTION-44           6.87    858.55     78.02      0.00
  JUNCTION-45          12.44    952.85     89.06      0.00
  JUNCTION-46           5.81    952.85     57.46      0.00
  JUNCTION-47           0.00    858.44     94.45      0.00
  JUNCTION-48           0.00    858.46     95.76      0.00
  JUNCTION-49           1.52    858.48    101.64      0.00
  JUNCTION-50           5.07    858.46    107.19      0.00
  JUNCTION-51           4.00    858.46    101.73      0.00
  JUNCTION-52           6.54    858.46    106.24      0.00
  JUNCTION-53           4.03    858.43    108.67      0.00
  JUNCTION-54           5.57    858.41    111.06      0.00
  JUNCTION-55           4.10    858.42    110.53      0.00
  JUNCTION-56           0.00    858.42    108.97      0.00
  JUNCTION-57           0.57    858.33    104.15      0.00
  JUNCTION-58          29.29    858.32    107.51      0.00
  JUNCTION-59           0.00    858.31    102.85      0.00
  JUNCTION-60           0.00    858.31    101.53      0.00
  JUNCTION-61           0.00    858.31    100.93      0.00
  JUNCTION-62           0.00    858.31    100.92      0.00
  JUNCTION-63           0.00    858.31    101.55      0.00
  JUNCTION-64           0.00    858.31    101.90      0.00
  JUNCTION-65           0.00    858.31    103.53      0.00
  JUNCTION-66           0.00    858.31    103.38      0.00
  JUNCTION-67           0.00    858.31    101.31      0.00
  JUNCTION-68          27.80    858.31    104.52      0.00
  JUNCTION-69           3.27    858.29    100.65      0.00
  JUNCTION-70           8.31    858.29    103.64      0.00
  JUNCTION-71           2.70    858.29     97.97      0.00
  JUNCTION-72           3.71    858.29    102.23      0.00
  JUNCTION-73           3.50    858.29    103.09      0.00
  JUNCTION-74           1.42    858.29    102.24      0.00
  JUNCTION-75           3.39    858.29     99.28      0.00
  JUNCTION-76           3.55    858.29    102.15      0.00
  JUNCTION-77           2.42    858.29    101.24      0.00
  JUNCTION-78           0.00    858.29    104.11      0.00
  JUNCTION-79           0.00    858.29    104.17      0.00
  JUNCTION-80           0.00    858.29    104.60      0.00
  JUNCTION-81           4.60    858.29    101.70      0.00
  JUNCTION-82          13.59    858.29    103.79      0.00
  JUNCTION-83          10.03    858.29    104.24      0.00
  JUNCTION-84           3.83    858.29    103.28      0.00
  JUNCTION-85           0.00    858.29    103.14      0.00
  JUNCTION-86           0.00    858.29    101.74      0.00


  Page 313                                                              
  Node Results at 45:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    858.29    102.27      0.00
  JUNCTION-88           0.00    858.29    102.52      0.00
  JUNCTION-89           9.76    858.29    100.30      0.00
  JUNCTION-90           0.00    858.29     92.81      0.00
  JUNCTION-91           0.00    858.30     95.70      0.00
  JUNCTION-92           0.00    858.30     99.68      0.00
  JUNCTION-93          18.61    858.29     92.97      0.00
  JUNCTION-94           2.83    858.30     97.41      0.00
  JUNCTION-95           3.95    858.29     98.55      0.00
  JUNCTION-96           8.11    858.29     99.29      0.00
  JUNCTION-97           5.92    858.29     99.36      0.00
  JUNCTION-98           7.94    858.29     93.26      0.00
  JUNCTION-99           9.54    858.28     93.76      0.00
  JUNCTION-100          7.83    858.28     95.49      0.00
  JUNCTION-101          0.88    858.29     92.38      0.00
  JUNCTION-102        135.79   1154.40     26.14      0.00
  JUNCTION-103          0.00   1154.40     53.15      0.00
  JUNCTION-104          0.00   1154.38    127.28      0.00
  JUNCTION-105          0.00    858.71    372.08      0.00
  JUNCTION-106          0.00   1154.38    500.19      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.47    371.97      0.00
  JUNCTION-111          0.00    659.66    104.71      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.64    130.27      0.00
  JUNCTION-114          0.42    579.55     95.56      0.00
  JUNCTION-115          0.00    857.73    140.70      0.00
  JUNCTION-116          6.08    659.93     55.00      0.00
  JUNCTION-117         65.55    659.41    110.67      0.00
  JUNCTION-118        140.14    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.38    132.32      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.40     85.53      0.00
  JUNCTION-122          1.92   1042.39     37.00      0.00
  JUNCTION-123          4.31   1042.39    123.23      0.00
  JUNCTION-124          1.35    858.48     43.54      0.00
  JUNCTION-125          0.00    858.31    183.85      0.00
  JUNCTION-126        262.89    472.58     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1095.12    858.73      6.43      0.00 Tank
  TANK-131           -160.28   1154.41      7.50      0.00 Tank
  


  Page 314                                                              
  Link Results at 45:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              262.89      0.26      0.01      Open
  LINK-1              -43.05      0.27      0.05      Open
  LINK-2              -21.49      0.14      0.01      Open
  LINK-3              -11.73      0.07      0.00      Open
  LINK-6               39.41      0.25      0.04      Open
  LINK-7              -64.88      0.41      0.10      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               67.34      0.43      0.11      Open
  LINK-10              42.05      0.27      0.05      Open
  LINK-11              69.39      0.44      0.12      Open
  LINK-12              27.34      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.42      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.54      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.27      0.01      0.00      Open
  LINK-22               2.30      0.01      0.00      Open
  LINK-23              20.77      0.13      0.01      Open
  LINK-24              16.71      0.11      0.01      Open
  LINK-25               2.30      0.01      0.00      Open
  LINK-26               2.30      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -459.73      0.73      0.13      Open
  LINK-29            -537.33      0.86      0.18      Open
  LINK-30             -22.58      0.14      0.01      Open
  LINK-31            1095.12      0.78      0.09      Open
  LINK-32              -3.17      0.02      0.00      Open
  LINK-33               1.35      0.00      0.00      Open
  LINK-34               4.31      0.01      0.00      Open
  LINK-35             -49.26      0.03      0.00      Open
  LINK-36              16.84      0.11      0.01      Open
  LINK-37             -22.59      0.14      0.01      Open
  LINK-38               0.33      0.00      0.00      Open
  LINK-39            -468.58      0.75      0.14      Open
  LINK-40            -539.96      0.55      0.06      Open
  LINK-41             543.41      0.87      0.18      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.77      0.00      0.00      Open
  LINK-44            -485.58      0.50      0.05      Open
  LINK-45             433.83      0.31      0.02      Open
  LINK-46             340.08      0.24      0.01      Open
  LINK-47            -996.63      0.71      0.08      Open
  LINK-48            -965.55      0.68      0.07      Open


  Page 315                                                              
  Link Results at 45:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -964.62      0.68      0.07      Open
  LINK-50            -981.81      0.70      0.07      Open
  LINK-51           -1058.30      0.75      0.09      Open
  LINK-52             135.52      0.38      0.06      Open
  LINK-53             108.27      0.31      0.04      Open
  LINK-54              78.79      0.22      0.02      Open
  LINK-55              -7.71      0.04      0.00      Open
  LINK-56              -3.36      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -15.64      0.10      0.01      Open
  LINK-59               9.64      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -29.66      0.19      0.02      Open
  LINK-62             -19.35      0.11      0.01      Open
  LINK-63              -0.17      0.00      0.00      Open
  LINK-64             -23.69      0.15      0.02      Open
  LINK-65              21.07      0.13      0.01      Open
  LINK-66             -59.94      0.38      0.09      Open
  LINK-67             -31.09      0.20      0.03      Open
  LINK-68               8.87      0.06      0.00      Open
  LINK-69             -44.36      0.28      0.05      Open
  LINK-70             -17.20      0.11      0.01      Open
  LINK-71             -34.04      0.22      0.03      Open
  LINK-72           -1095.12      0.78      0.09      Open
  LINK-73             -54.38      0.35      0.07      Open
  LINK-74             -27.24      0.17      0.02      Open
  LINK-75             -36.15      0.23      0.03      Open
  LINK-76             -71.51      0.46      0.12      Open
  LINK-77              33.85      0.22      0.03      Open
  LINK-78              15.48      0.10      0.01      Open
  LINK-79              -8.91      0.06      0.00      Open
  LINK-80              20.39      0.13      0.01      Open
  LINK-81              27.14      0.17      0.02      Open
  LINK-82             -13.30      0.08      0.01      Open
  LINK-83              88.16      0.36      0.06      Open
  LINK-84              57.90      0.24      0.03      Open
  LINK-85              74.46      0.30      0.04      Open
  LINK-86              26.22      0.17      0.02      Open
  LINK-87              15.92      0.10      0.01      Open
  LINK-88              22.12      0.14      0.01      Open
  LINK-89             -10.30      0.07      0.00      Open
  LINK-90              21.29      0.14      0.01      Open
  LINK-91              13.00      0.08      0.01      Open
  LINK-92              98.56      0.40      0.07      Open
  LINK-93              17.52      0.11      0.01      Open
  LINK-94               5.25      0.03      0.00      Open
  LINK-95             -12.27      0.08      0.00      Open


  Page 316                                                              
  Link Results at 45:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              17.52      0.11      0.01      Open
  LINK-97               8.21      0.05      0.00      Open
  LINK-98               5.52      0.04      0.00      Open
  LINK-99               8.21      0.05      0.00      Open
  LINK-100              5.24      0.03      0.00      Open
  LINK-101             -9.31      0.06      0.00      Open
  LINK-102             -4.59      0.03      0.00      Open
  LINK-103             -9.31      0.06      0.00      Open
  LINK-104             -4.72      0.03      0.00      Open
  LINK-105            -51.75      0.21      0.02      Open
  LINK-106              2.97      0.02      0.00      Open
  LINK-107             17.52      0.11      0.01      Open
  LINK-108             -2.68      0.02      0.00      Open
  LINK-109             41.48      0.17      0.01      Open
  LINK-110             19.54      0.12      0.01      Open
  LINK-111              4.53      0.03      0.00      Open
  LINK-112              6.70      0.04      0.00      Open
  LINK-113            -18.66      0.08      0.00      Open
  LINK-114              0.61      0.00      0.00      Open
  LINK-115             -4.89      0.03      0.00      Open
  LINK-116              2.38      0.02      0.00      Open
  LINK-117             -4.08      0.03      0.00      Open
  LINK-118              3.07      0.02      0.00      Open
  LINK-119              3.13      0.02      0.00      Open
  LINK-120            -10.27      0.04      0.00      Open
  LINK-121             -3.61      0.02      0.00      Open
  LINK-122              1.03      0.01      0.00      Open
  LINK-123             11.01      0.04      0.00      Open
  LINK-124              3.58      0.01      0.00      Open
  LINK-125            -10.98      0.04      0.00      Open
  LINK-126             -4.65      0.03      0.00      Open
  LINK-127              7.43      0.05      0.00      Open
  LINK-128              3.90      0.02      0.00      Open
  LINK-129             -4.10      0.03      0.00      Open
  LINK-130             -9.96      0.06      0.00      Open
  LINK-131              2.03      0.01      0.00      Open
  LINK-132            -10.07      0.06      0.00      Open
  LINK-133             -5.16      0.03      0.00      Open
  LINK-134             -0.62      0.00      0.00      Open
  LINK-135              4.91      0.03      0.00      Open
  LINK-136             -5.52      0.04      0.00      Open
  LINK-137              9.97      0.04      0.00      Open
  LINK-138            -15.50      0.06      0.00      Open
  LINK-139              4.54      0.03      0.00      Open
  LINK-140            -29.80      0.12      0.01      Open
  LINK-141            -28.29      0.12      0.01      Open
  LINK-142            -46.53      0.19      0.02      Open


  Page 317                                                              
  Link Results at 45:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -98.23      0.40      0.07      Open
  LINK-144             -1.51      0.01      0.00      Open
  LINK-145            -14.37      0.09      0.01      Open
  LINK-146            -22.95      0.15      0.01      Open
  LINK-147             -5.75      0.04      0.00      Open
  LINK-148             28.75      0.18      0.02      Open
  LINK-149             17.06      0.11      0.01      Open
  LINK-150             -7.75      0.05      0.00      Open
  LINK-151             18.24      0.12      0.01      Open
  LINK-152            -16.69      0.11      0.01      Open
  LINK-153             26.19      0.17      0.02      Open
  LINK-154              5.54      0.04      0.00      Open
  LINK-155              0.78      0.00      0.00      Open
  LINK-156             -3.27      0.02      0.00      Open
  LINK-157             -7.93      0.05      0.00      Open
  LINK-158             -3.78      0.02      0.00      Open
  LINK-159              4.78      0.03      0.00      Open
  LINK-160              2.82      0.02      0.00      Open
  LINK-161             -9.27      0.04      0.00      Open
  LINK-162            -18.25      0.07      0.00      Open
  LINK-163            -18.25      0.07      0.00      Open
  LINK-164            -24.49      0.07      0.00      Open
  LINK-165           -160.28      0.26      0.02      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              6.24      0.02      0.00      Open
  LINK-169             18.25      0.07      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.30      0.03     80.11    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           543.41      2.22    197.79    Active Valve
  VALVE-176           403.03      4.57    186.72    Active Valve
  VALVE-177            18.25      0.21    201.53    Active Valve
  VALVE-178             6.24      0.07    112.01    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 318                                                              
  Node Results at 46:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.50    659.32    122.73      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.64    659.33    128.34      0.00
  JUNCTION-3            8.67    659.36    100.22      0.00
  JUNCTION-4            7.56    659.37     78.67      0.00
  JUNCTION-5            6.95    659.42     71.58      0.00
  JUNCTION-6            3.64    659.47     66.93      0.00
  JUNCTION-7            0.00    659.47     53.83      0.00
  JUNCTION-8            3.03    659.56     71.99      0.00
  JUNCTION-9            0.00    659.59     74.23      0.00
  JUNCTION-10           0.67    579.55    106.56      0.00
  JUNCTION-11           2.07    579.55    102.02      0.00
  JUNCTION-12           0.05    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.60    659.36    102.20      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          50.66    659.29    118.82      0.00
  JUNCTION-18          12.18    659.67     78.65      0.00
  JUNCTION-19           9.07    857.49    129.37      0.00
  JUNCTION-20           5.08    857.49    103.89      0.00
  JUNCTION-21           0.00    857.75     88.97      0.00
  JUNCTION-22           8.45    857.88    100.49      0.00
  JUNCTION-23           6.29    857.85    109.84      0.00
  JUNCTION-24           0.00    857.93     95.90      0.00
  JUNCTION-25          11.76    857.96     88.40      0.00
  JUNCTION-26           0.00    858.01     75.64      0.00
  JUNCTION-27          24.51    858.02     72.52      0.00
  JUNCTION-28           4.12    858.04     67.75      0.00
  JUNCTION-29           0.00    858.31      5.21      0.00
  JUNCTION-30         230.03    857.82     96.11      0.00
  JUNCTION-31           4.67    857.69    111.47      0.00
  JUNCTION-32          12.14    857.56    100.40      0.00
  JUNCTION-33           1.89    857.53    101.72      0.00
  JUNCTION-34          72.96    857.81    285.03      0.00
  JUNCTION-35          18.20    857.49     89.05      0.00
  JUNCTION-36           0.00    857.49     96.79      0.00
  JUNCTION-37           6.48    857.49     78.19      0.00
  JUNCTION-38           0.00    857.49     91.42      0.00
  JUNCTION-39           9.67    857.51     66.87      0.00
  JUNCTION-40           6.69    857.53     50.22      0.00
  JUNCTION-41           6.01    857.53     68.16      0.00
  JUNCTION-42          22.49    857.55     56.11      0.00
  JUNCTION-43           6.52    857.96     88.77      0.00
  JUNCTION-44          10.18    858.00     77.78      0.00
  JUNCTION-45          18.43    952.85     89.06      0.00
  JUNCTION-46           8.60    952.85     57.46      0.00


  Page 319                                                              
  Node Results at 46:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.77     94.16      0.00
  JUNCTION-48           0.00    857.80     95.48      0.00
  JUNCTION-49           2.25    857.84    101.37      0.00
  JUNCTION-50           7.51    857.81    106.91      0.00
  JUNCTION-51           5.93    857.80    101.44      0.00
  JUNCTION-52           9.69    857.79    105.95      0.00
  JUNCTION-53           5.97    857.73    108.37      0.00
  JUNCTION-54           8.25    857.71    110.75      0.00
  JUNCTION-55           6.07    857.71    110.22      0.00
  JUNCTION-56           0.00    857.72    108.66      0.00
  JUNCTION-57           0.85    857.53    103.80      0.00
  JUNCTION-58          43.38    857.51    107.15      0.00
  JUNCTION-59           0.00    857.50    102.50      0.00
  JUNCTION-60           0.00    857.50    101.18      0.00
  JUNCTION-61           0.00    857.50    100.58      0.00
  JUNCTION-62           0.00    857.50    100.57      0.00
  JUNCTION-63           0.00    857.50    101.20      0.00
  JUNCTION-64           0.00    857.49    101.55      0.00
  JUNCTION-65           0.00    857.49    103.18      0.00
  JUNCTION-66           0.00    857.49    103.03      0.00
  JUNCTION-67           0.00    857.50    100.96      0.00
  JUNCTION-68          41.17    857.49    104.17      0.00
  JUNCTION-69           4.85    857.46    100.29      0.00
  JUNCTION-70          12.31    857.45    103.27      0.00
  JUNCTION-71           4.00    857.45     97.61      0.00
  JUNCTION-72           5.50    857.45    101.87      0.00
  JUNCTION-73           5.18    857.45    102.73      0.00
  JUNCTION-74           2.11    857.45    101.87      0.00
  JUNCTION-75           5.02    857.45     98.92      0.00
  JUNCTION-76           5.26    857.45    101.78      0.00
  JUNCTION-77           3.59    857.45    100.88      0.00
  JUNCTION-78           0.00    857.45    103.74      0.00
  JUNCTION-79           0.00    857.45    103.80      0.00
  JUNCTION-80           0.00    857.45    104.23      0.00
  JUNCTION-81           6.82    857.45    101.34      0.00
  JUNCTION-82          20.13    857.45    103.42      0.00
  JUNCTION-83          14.86    857.45    103.88      0.00
  JUNCTION-84           5.67    857.45    102.92      0.00
  JUNCTION-85           0.00    857.45    102.78      0.00
  JUNCTION-86           0.00    857.45    101.38      0.00
  JUNCTION-87           0.00    857.45    101.91      0.00
  JUNCTION-88           0.00    857.45    102.15      0.00
  JUNCTION-89          14.46    857.45     99.94      0.00
  JUNCTION-90           0.00    857.46     92.45      0.00
  JUNCTION-91           0.00    857.46     95.34      0.00
  JUNCTION-92           0.00    857.47     99.32      0.00
  JUNCTION-93          27.56    857.46     92.60      0.00


  Page 320                                                              
  Node Results at 46:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           4.20    857.46     97.05      0.00
  JUNCTION-95           5.85    857.46     98.19      0.00
  JUNCTION-96          12.02    857.45     98.93      0.00
  JUNCTION-97           8.77    857.45     98.99      0.00
  JUNCTION-98          11.75    857.44     92.90      0.00
  JUNCTION-99          14.13    857.44     93.40      0.00
  JUNCTION-100         11.60    857.44     95.13      0.00
  JUNCTION-101          1.30    857.44     92.01      0.00
  JUNCTION-102        201.14   1154.22     26.06      0.00
  JUNCTION-103          0.00   1154.22     53.07      0.00
  JUNCTION-104          0.00   1154.19    127.19      0.00
  JUNCTION-105          0.00    858.31    371.91      0.00
  JUNCTION-106          0.00   1154.19    500.11      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.81    371.69      0.00
  JUNCTION-111          0.00    659.36    104.58      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.33    130.13      0.00
  JUNCTION-114          0.62    579.55     95.56      0.00
  JUNCTION-115          0.00    856.28    140.08      0.00
  JUNCTION-116          9.00    659.93     55.00      0.00
  JUNCTION-117         97.09    658.85    110.43      0.00
  JUNCTION-118        207.57    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.19    132.24      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.22     85.45      0.00
  JUNCTION-122          2.85   1042.39     37.00      0.00
  JUNCTION-123          6.39   1042.39    123.23      0.00
  JUNCTION-124          2.00    857.85     43.26      0.00
  JUNCTION-125          0.00    857.49    183.50      0.00
  JUNCTION-126        389.40    472.47     16.67      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1622.10    858.36      6.26      0.00 Tank
  TANK-131           -237.41   1154.24      7.43      0.00 Tank
  
  Link Results at 46:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              389.40      0.38      0.03      Open
  LINK-1              -63.77      0.41      0.10      Open
  LINK-2              -31.83      0.20      0.03      Open
  LINK-3              -17.38      0.11      0.01      Open
  LINK-6               58.38      0.37      0.08      Open
  LINK-7              -96.10      0.61      0.21      Open


  Page 321                                                              
  Link Results at 46:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               99.74      0.64      0.23      Open
  LINK-10              62.29      0.40      0.09      Open
  LINK-11             102.78      0.66      0.24      Open
  LINK-12              40.49      0.26      0.04      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.62      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.80      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.36      0.02      0.00      Open
  LINK-22               3.41      0.02      0.00      Open
  LINK-23              30.76      0.20      0.03      Open
  LINK-24              24.75      0.16      0.02      Open
  LINK-25               3.41      0.02      0.00      Open
  LINK-26               3.41      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -680.95      1.09      0.27      Open
  LINK-29            -795.90      1.27      0.37      Open
  LINK-30             -33.45      0.21      0.03      Open
  LINK-31            1622.10      1.15      0.19      Open
  LINK-32              -4.70      0.03      0.00      Open
  LINK-33               2.00      0.01      0.00      Open
  LINK-34               6.39      0.02      0.00      Open
  LINK-35             -72.96      0.05      0.00      Open
  LINK-36              24.95      0.16      0.02      Open
  LINK-37             -33.46      0.21      0.03      Open
  LINK-38               0.49      0.00      0.00      Open
  LINK-39            -694.06      1.11      0.28      Open
  LINK-40            -799.80      0.82      0.12      Open
  LINK-41             804.90      1.28      0.37      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -4.10      0.00      0.00      Open
  LINK-44            -719.25      0.73      0.10      Open
  LINK-45             642.60      0.46      0.03      Open
  LINK-46             503.73      0.36      0.02      Open
  LINK-47           -1476.22      1.05      0.16      Open
  LINK-48           -1430.17      1.01      0.15      Open
  LINK-49           -1428.79      1.01      0.15      Open
  LINK-50           -1454.27      1.03      0.15      Open
  LINK-51           -1567.56      1.11      0.18      Open
  LINK-52             200.74      0.57      0.12      Open
  LINK-53             160.37      0.45      0.08      Open
  LINK-54             116.70      0.33      0.04      Open


  Page 322                                                              
  Link Results at 46:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55             -11.42      0.07      0.00      Open
  LINK-56              -4.97      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -23.17      0.15      0.01      Open
  LINK-59              14.29      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -43.93      0.28      0.05      Open
  LINK-62             -28.66      0.17      0.02      Open
  LINK-63              -0.25      0.00      0.00      Open
  LINK-64             -35.09      0.22      0.03      Open
  LINK-65              31.21      0.20      0.03      Open
  LINK-66             -88.79      0.56      0.18      Open
  LINK-67             -46.05      0.29      0.05      Open
  LINK-68              13.14      0.08      0.01      Open
  LINK-69             -65.71      0.42      0.10      Open
  LINK-70             -25.48      0.16      0.02      Open
  LINK-71             -50.41      0.32      0.06      Open
  LINK-72           -1622.10      1.15      0.19      Open
  LINK-73             -80.55      0.51      0.15      Open
  LINK-74             -40.35      0.26      0.04      Open
  LINK-75             -53.54      0.34      0.07      Open
  LINK-76            -105.93      0.68      0.25      Open
  LINK-77              50.14      0.32      0.06      Open
  LINK-78              22.93      0.15      0.01      Open
  LINK-79             -13.19      0.08      0.01      Open
  LINK-80              30.20      0.19      0.02      Open
  LINK-81              40.20      0.26      0.04      Open
  LINK-82             -19.70      0.13      0.01      Open
  LINK-83             130.58      0.53      0.13      Open
  LINK-84              85.77      0.35      0.06      Open
  LINK-85             110.28      0.45      0.09      Open
  LINK-86              38.84      0.25      0.04      Open
  LINK-87              23.58      0.15      0.02      Open
  LINK-88              32.77      0.21      0.03      Open
  LINK-89             -15.26      0.10      0.01      Open
  LINK-90              31.53      0.20      0.03      Open
  LINK-91              19.26      0.12      0.01      Open
  LINK-92             145.99      0.60      0.15      Open
  LINK-93              25.95      0.17      0.02      Open
  LINK-94               7.78      0.05      0.00      Open
  LINK-95             -18.17      0.12      0.01      Open
  LINK-96              25.95      0.17      0.02      Open
  LINK-97              12.15      0.08      0.00      Open
  LINK-98               8.18      0.05      0.00      Open
  LINK-99              12.15      0.08      0.00      Open
  LINK-100              7.76      0.05      0.00      Open
  LINK-101            -13.79      0.09      0.01      Open


  Page 323                                                              
  Link Results at 46:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -6.80      0.04      0.00      Open
  LINK-103            -13.79      0.09      0.01      Open
  LINK-104             -7.00      0.04      0.00      Open
  LINK-105            -76.66      0.31      0.05      Open
  LINK-106              4.39      0.03      0.00      Open
  LINK-107             25.95      0.17      0.02      Open
  LINK-108             -3.97      0.03      0.00      Open
  LINK-109             61.43      0.25      0.03      Open
  LINK-110             28.95      0.18      0.02      Open
  LINK-111              6.71      0.04      0.00      Open
  LINK-112              9.93      0.06      0.00      Open
  LINK-113            -27.64      0.11      0.01      Open
  LINK-114              0.91      0.01      0.00      Open
  LINK-115             -7.24      0.05      0.00      Open
  LINK-116              3.52      0.02      0.00      Open
  LINK-117             -6.04      0.04      0.00      Open
  LINK-118              4.54      0.03      0.00      Open
  LINK-119              4.63      0.03      0.00      Open
  LINK-120            -15.22      0.06      0.00      Open
  LINK-121             -5.35      0.03      0.00      Open
  LINK-122              1.53      0.01      0.00      Open
  LINK-123             16.30      0.07      0.00      Open
  LINK-124              5.30      0.02      0.00      Open
  LINK-125            -16.26      0.07      0.00      Open
  LINK-126             -6.88      0.04      0.00      Open
  LINK-127             11.00      0.07      0.00      Open
  LINK-128              5.78      0.04      0.00      Open
  LINK-129             -6.08      0.04      0.00      Open
  LINK-130            -14.75      0.09      0.01      Open
  LINK-131              3.00      0.02      0.00      Open
  LINK-132            -14.91      0.10      0.01      Open
  LINK-133             -7.64      0.05      0.00      Open
  LINK-134             -0.91      0.01      0.00      Open
  LINK-135              7.27      0.05      0.00      Open
  LINK-136             -8.18      0.05      0.00      Open
  LINK-137             14.77      0.06      0.00      Open
  LINK-138            -22.95      0.09      0.01      Open
  LINK-139              6.73      0.04      0.00      Open
  LINK-140            -44.14      0.18      0.02      Open
  LINK-141            -41.90      0.17      0.02      Open
  LINK-142            -68.92      0.28      0.04      Open
  LINK-143           -145.49      0.59      0.15      Open
  LINK-144             -2.24      0.01      0.00      Open
  LINK-145            -21.28      0.14      0.01      Open
  LINK-146            -33.99      0.22      0.03      Open
  LINK-147             -8.52      0.05      0.00      Open
  LINK-148             42.59      0.27      0.05      Open


  Page 324                                                              
  Link Results at 46:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             25.26      0.16      0.02      Open
  LINK-150            -11.47      0.07      0.00      Open
  LINK-151             27.01      0.17      0.02      Open
  LINK-152            -24.72      0.16      0.02      Open
  LINK-153             38.79      0.25      0.04      Open
  LINK-154              8.21      0.05      0.00      Open
  LINK-155              1.16      0.01      0.00      Open
  LINK-156             -4.84      0.03      0.00      Open
  LINK-157            -11.75      0.07      0.00      Open
  LINK-158             -5.60      0.04      0.00      Open
  LINK-159              7.08      0.05      0.00      Open
  LINK-160              4.17      0.03      0.00      Open
  LINK-161            -13.73      0.06      0.00      Open
  LINK-162            -27.03      0.11      0.01      Open
  LINK-163            -27.03      0.11      0.01      Open
  LINK-164            -36.27      0.10      0.00      Open
  LINK-165           -237.41      0.38      0.04      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              9.24      0.03      0.00      Open
  LINK-169             27.03      0.11      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.41      0.04     79.81    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           804.90      3.29    196.35    Active Valve
  VALVE-176           596.97      6.77    186.16    Active Valve
  VALVE-177            27.03      0.31    201.33    Active Valve
  VALVE-178             9.24      0.10    111.83    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 47:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.74    659.13    122.65      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.89    659.14    128.26      0.00
  JUNCTION-3           10.03    659.18    100.14      0.00
  JUNCTION-4            8.75    659.19     78.59      0.00
  JUNCTION-5            8.05    659.26     71.51      0.00
  JUNCTION-6            4.22    659.32     66.87      0.00
  JUNCTION-7            0.00    659.32     53.77      0.00
  JUNCTION-8            3.51    659.44     71.94      0.00
  JUNCTION-9            0.00    659.49     74.18      0.00


  Page 325                                                              
  Node Results at 47:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.78    579.55    106.56      0.00
  JUNCTION-11           2.39    579.55    102.02      0.00
  JUNCTION-12           0.06    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           3.01    659.19    102.13      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          58.63    659.09    118.74      0.00
  JUNCTION-18          14.10    659.58     78.61      0.00
  JUNCTION-19          10.50    856.69    129.02      0.00
  JUNCTION-20           5.88    856.69    103.54      0.00
  JUNCTION-21           0.00    857.04     88.66      0.00
  JUNCTION-22           9.78    857.21    100.20      0.00
  JUNCTION-23           7.28    857.16    109.55      0.00
  JUNCTION-24           0.00    857.27     95.61      0.00
  JUNCTION-25          13.61    857.30     88.12      0.00
  JUNCTION-26           0.00    857.37     75.37      0.00
  JUNCTION-27          28.37    857.39     72.25      0.00
  JUNCTION-28           4.77    857.42     67.48      0.00
  JUNCTION-29           0.00    857.77      4.98      0.00
  JUNCTION-30         266.22    857.13     95.81      0.00
  JUNCTION-31           5.40    856.95    111.15      0.00
  JUNCTION-32          14.04    856.78    100.06      0.00
  JUNCTION-33           2.19    856.74    101.38      0.00
  JUNCTION-34          84.44    857.12    284.73      0.00
  JUNCTION-35          21.07    856.69     88.71      0.00
  JUNCTION-36           0.00    856.69     96.45      0.00
  JUNCTION-37           7.49    856.70     77.84      0.00
  JUNCTION-38           0.00    856.69     91.07      0.00
  JUNCTION-39          11.19    856.72     66.53      0.00
  JUNCTION-40           7.74    856.75     49.88      0.00
  JUNCTION-41           6.96    856.75     67.82      0.00
  JUNCTION-42          26.02    856.77     55.77      0.00
  JUNCTION-43           7.55    857.31     88.49      0.00
  JUNCTION-44          11.78    857.36     77.50      0.00
  JUNCTION-45          37.33    952.84     89.05      0.00
  JUNCTION-46           9.95    952.85     57.46      0.00
  JUNCTION-47           0.00    857.06     93.85      0.00
  JUNCTION-48           0.00    857.10     95.18      0.00
  JUNCTION-49           2.60    857.16    101.07      0.00
  JUNCTION-50           8.69    857.11    106.60      0.00
  JUNCTION-51           6.86    857.10    101.14      0.00
  JUNCTION-52          11.21    857.09    105.65      0.00
  JUNCTION-53           6.91    857.01    108.06      0.00
  JUNCTION-54           9.55    856.98    110.43      0.00
  JUNCTION-55           7.02    856.99    109.91      0.00
  JUNCTION-56           0.00    857.00    108.35      0.00


  Page 326                                                              
  Node Results at 47:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.98    856.75    103.46      0.00
  JUNCTION-58          50.21    856.72    106.81      0.00
  JUNCTION-59           0.00    856.71    102.15      0.00
  JUNCTION-60           0.00    856.71    100.84      0.00
  JUNCTION-61           0.00    856.70    100.23      0.00
  JUNCTION-62           0.00    856.70    100.22      0.00
  JUNCTION-63           0.00    856.70    100.85      0.00
  JUNCTION-64           0.00    856.70    101.21      0.00
  JUNCTION-65           0.00    856.70    102.83      0.00
  JUNCTION-66           0.00    856.70    102.68      0.00
  JUNCTION-67           0.00    856.70    100.61      0.00
  JUNCTION-68          47.65    856.69    103.82      0.00
  JUNCTION-69           5.61    856.65     99.94      0.00
  JUNCTION-70          14.25    856.64    102.92      0.00
  JUNCTION-71           4.63    856.64     97.26      0.00
  JUNCTION-72           6.37    856.64    101.52      0.00
  JUNCTION-73           6.00    856.64    102.38      0.00
  JUNCTION-74           2.44    856.64    101.52      0.00
  JUNCTION-75           5.81    856.64     98.57      0.00
  JUNCTION-76           6.09    856.64    101.43      0.00
  JUNCTION-77           4.15    856.64    100.53      0.00
  JUNCTION-78           0.00    856.64    103.39      0.00
  JUNCTION-79           0.00    856.64    103.45      0.00
  JUNCTION-80           0.00    856.64    103.88      0.00
  JUNCTION-81           7.89    856.64    100.98      0.00
  JUNCTION-82          23.30    856.64    103.07      0.00
  JUNCTION-83          17.19    856.64    103.53      0.00
  JUNCTION-84           6.56    856.64    102.57      0.00
  JUNCTION-85           0.00    856.64    102.43      0.00
  JUNCTION-86           0.00    856.64    101.03      0.00
  JUNCTION-87           0.00    856.64    101.56      0.00
  JUNCTION-88           0.00    856.64    101.80      0.00
  JUNCTION-89          16.74    856.64     99.59      0.00
  JUNCTION-90           0.00    856.65     92.10      0.00
  JUNCTION-91           0.00    856.66     94.99      0.00
  JUNCTION-92           0.00    856.66     98.98      0.00
  JUNCTION-93          31.90    856.65     92.25      0.00
  JUNCTION-94           4.86    856.66     96.70      0.00
  JUNCTION-95           6.77    856.65     97.84      0.00
  JUNCTION-96          13.91    856.65     98.58      0.00
  JUNCTION-97          10.15    856.64     98.64      0.00
  JUNCTION-98          13.60    856.63     92.54      0.00
  JUNCTION-99          16.36    856.63     93.05      0.00
  JUNCTION-100         13.42    856.63     94.77      0.00
  JUNCTION-101          1.51    856.63     91.66      0.00
  JUNCTION-102        232.79   1153.87     25.91      0.00
  JUNCTION-103         60.47   1153.76     52.88      0.00


  Page 327                                                              
  Node Results at 47:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1153.66    126.97      0.00
  JUNCTION-105          0.00    857.77    371.67      0.00
  JUNCTION-106          0.00   1153.66    499.88      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.12    371.39      0.00
  JUNCTION-111          0.00    659.19    104.51      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.14    130.05      0.00
  JUNCTION-114          0.71    579.55     95.56      0.00
  JUNCTION-115          0.00    855.11    139.57      0.00
  JUNCTION-116         10.41    659.93     55.00      0.00
  JUNCTION-117        112.37    658.51    110.28      0.00
  JUNCTION-118        240.23    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.66    132.01      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.75     85.25      0.00
  JUNCTION-122          9.46   1042.39     37.00      0.00
  JUNCTION-123         81.24   1042.34    123.20      0.00
  JUNCTION-124          2.32    857.16     42.97      0.00
  JUNCTION-125          0.00    856.69    183.15      0.00
  JUNCTION-126        450.67    472.40     16.64      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1877.35    857.83      6.04      0.00 Tank
  TANK-131           -434.76   1153.93      7.29      0.00 Tank
  
  Link Results at 47:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              450.67      0.44      0.04      Open
  LINK-1              -73.81      0.47      0.13      Open
  LINK-2              -36.84      0.24      0.04      Open
  LINK-3              -20.11      0.13      0.01      Open
  LINK-6               67.57      0.43      0.11      Open
  LINK-7             -111.22      0.71      0.28      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9              115.44      0.74      0.30      Open
  LINK-10              72.09      0.46      0.12      Open
  LINK-11             118.95      0.76      0.31      Open
  LINK-12              46.86      0.30      0.06      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.71      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.92      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 328                                                              
  Link Results at 47:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.89      0.02      0.00      Open
  LINK-22               3.94      0.03      0.00      Open
  LINK-23              35.60      0.23      0.03      Open
  LINK-24              28.65      0.18      0.02      Open
  LINK-25               3.94      0.03      0.00      Open
  LINK-26               3.94      0.03      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -788.10      1.26      0.36      Open
  LINK-29            -921.15      1.47      0.48      Open
  LINK-30             -38.71      0.25      0.04      Open
  LINK-31            1877.35      1.33      0.25      Open
  LINK-32              -9.52      0.06      0.00      Open
  LINK-33               2.31      0.01      0.00      Open
  LINK-34              81.24      0.23      0.02      Open
  LINK-35             -84.44      0.06      0.00      Open
  LINK-36              28.87      0.18      0.02      Open
  LINK-37             -38.73      0.25      0.04      Open
  LINK-38               0.57      0.00      0.00      Open
  LINK-39            -803.27      1.28      0.37      Open
  LINK-40            -925.65      0.95      0.16      Open
  LINK-41             931.56      1.49      0.49      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -4.75      0.00      0.00      Open
  LINK-44            -832.43      0.85      0.13      Open
  LINK-45             743.71      0.53      0.04      Open
  LINK-46             582.99      0.41      0.03      Open
  LINK-47           -1708.52      1.21      0.21      Open
  LINK-48           -1655.22      1.17      0.20      Open
  LINK-49           -1653.63      1.17      0.20      Open
  LINK-50           -1683.11      1.19      0.20      Open
  LINK-51           -1814.24      1.29      0.23      Open
  LINK-52             232.33      0.66      0.15      Open
  LINK-53             185.60      0.53      0.10      Open
  LINK-54             135.06      0.38      0.06      Open
  LINK-55             -13.22      0.08      0.00      Open
  LINK-56              -5.75      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -26.82      0.17      0.02      Open
  LINK-59              16.53      0.11      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -50.85      0.32      0.07      Open
  LINK-62             -33.16      0.20      0.02      Open
  LINK-63              -0.29      0.00      0.00      Open
  LINK-64             -40.61      0.26      0.04      Open


  Page 329                                                              
  Link Results at 47:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              36.13      0.23      0.03      Open
  LINK-66            -102.76      0.65      0.24      Open
  LINK-67             -53.30      0.34      0.07      Open
  LINK-68              15.21      0.10      0.01      Open
  LINK-69             -76.05      0.49      0.13      Open
  LINK-70             -29.48      0.19      0.02      Open
  LINK-71             -58.35      0.37      0.08      Open
  LINK-72           -1877.35      1.33      0.25      Open
  LINK-73             -93.23      0.60      0.20      Open
  LINK-74             -46.70      0.30      0.06      Open
  LINK-75             -61.97      0.40      0.09      Open
  LINK-76            -122.59      0.78      0.33      Open
  LINK-77              58.03      0.37      0.08      Open
  LINK-78              26.54      0.17      0.02      Open
  LINK-79             -15.27      0.10      0.01      Open
  LINK-80              34.95      0.22      0.03      Open
  LINK-81              46.53      0.30      0.06      Open
  LINK-82             -22.80      0.15      0.01      Open
  LINK-83             151.12      0.62      0.16      Open
  LINK-84              99.27      0.41      0.08      Open
  LINK-85             127.64      0.52      0.12      Open
  LINK-86              44.95      0.29      0.05      Open
  LINK-87              27.29      0.17      0.02      Open
  LINK-88              37.93      0.24      0.04      Open
  LINK-89             -17.66      0.11      0.01      Open
  LINK-90              36.49      0.23      0.03      Open
  LINK-91              22.29      0.14      0.01      Open
  LINK-92             168.96      0.69      0.20      Open
  LINK-93              30.03      0.19      0.02      Open
  LINK-94               9.00      0.06      0.00      Open
  LINK-95             -21.03      0.13      0.01      Open
  LINK-96              30.03      0.19      0.02      Open
  LINK-97              14.07      0.09      0.01      Open
  LINK-98               9.47      0.06      0.00      Open
  LINK-99              14.07      0.09      0.01      Open
  LINK-100              8.98      0.06      0.00      Open
  LINK-101            -15.97      0.10      0.01      Open
  LINK-102             -7.87      0.05      0.00      Open
  LINK-103            -15.97      0.10      0.01      Open
  LINK-104             -8.10      0.05      0.00      Open
  LINK-105            -88.72      0.36      0.06      Open
  LINK-106              5.08      0.03      0.00      Open
  LINK-107             30.03      0.19      0.02      Open
  LINK-108             -4.60      0.03      0.00      Open
  LINK-109             71.10      0.29      0.04      Open
  LINK-110             33.50      0.21      0.03      Open
  LINK-111              7.76      0.05      0.00      Open


  Page 330                                                              
  Link Results at 47:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112             11.49      0.07      0.00      Open
  LINK-113            -31.99      0.13      0.01      Open
  LINK-114              1.05      0.01      0.00      Open
  LINK-115             -8.38      0.05      0.00      Open
  LINK-116              4.07      0.03      0.00      Open
  LINK-117             -6.99      0.04      0.00      Open
  LINK-118              5.26      0.03      0.00      Open
  LINK-119              5.36      0.03      0.00      Open
  LINK-120            -17.61      0.07      0.00      Open
  LINK-121             -6.19      0.04      0.00      Open
  LINK-122              1.77      0.01      0.00      Open
  LINK-123             18.87      0.08      0.00      Open
  LINK-124              6.14      0.03      0.00      Open
  LINK-125            -18.82      0.08      0.00      Open
  LINK-126             -7.96      0.05      0.00      Open
  LINK-127             12.73      0.08      0.01      Open
  LINK-128              6.68      0.04      0.00      Open
  LINK-129             -7.03      0.04      0.00      Open
  LINK-130            -17.07      0.11      0.01      Open
  LINK-131              3.48      0.02      0.00      Open
  LINK-132            -17.26      0.11      0.01      Open
  LINK-133             -8.84      0.06      0.00      Open
  LINK-134             -1.05      0.01      0.00      Open
  LINK-135              8.41      0.05      0.00      Open
  LINK-136             -9.47      0.06      0.00      Open
  LINK-137             17.09      0.07      0.00      Open
  LINK-138            -26.56      0.11      0.01      Open
  LINK-139              7.79      0.05      0.00      Open
  LINK-140            -51.09      0.21      0.02      Open
  LINK-141            -48.50      0.20      0.02      Open
  LINK-142            -79.76      0.33      0.05      Open
  LINK-143           -168.39      0.69      0.20      Open
  LINK-144             -2.59      0.02      0.00      Open
  LINK-145            -24.63      0.16      0.02      Open
  LINK-146            -39.34      0.25      0.04      Open
  LINK-147             -9.86      0.06      0.00      Open
  LINK-148             49.29      0.31      0.06      Open
  LINK-149             29.24      0.19      0.02      Open
  LINK-150            -13.28      0.08      0.01      Open
  LINK-151             31.26      0.20      0.03      Open
  LINK-152            -28.61      0.18      0.02      Open
  LINK-153             44.89      0.29      0.05      Open
  LINK-154              9.50      0.06      0.00      Open
  LINK-155              1.34      0.01      0.00      Open
  LINK-156             -5.60      0.04      0.00      Open
  LINK-157            -13.59      0.09      0.01      Open
  LINK-158             -6.48      0.04      0.00      Open


  Page 331                                                              
  Link Results at 47:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              8.20      0.05      0.00      Open
  LINK-160              4.83      0.03      0.00      Open
  LINK-161            -27.81      0.11      0.01      Open
  LINK-162            -47.28      0.19      0.02      Open
  LINK-163            -47.28      0.19      0.02      Open
  LINK-164           -201.98      0.57      0.11      Open
  LINK-165           -434.76      0.69      0.12      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             90.69      0.26      0.03      Open
  LINK-169             50.81      0.20      0.02      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.94      0.04     79.64    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           931.56      3.81    195.18    Active Valve
  VALVE-176           690.91      7.84    185.83    Active Valve
  VALVE-177            47.28      0.54    200.81    Active Valve
  VALVE-178            90.69      1.03    111.36    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 48:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.19    659.54    122.83      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.29    659.54    128.43      0.00
  JUNCTION-3            6.86    659.56    100.31      0.00
  JUNCTION-4            5.98    659.57     78.76      0.00
  JUNCTION-5            5.51    659.60     71.65      0.00
  JUNCTION-6            2.89    659.63     67.00      0.00
  JUNCTION-7            0.00    659.63     53.90      0.00
  JUNCTION-8            2.40    659.69     72.04      0.00
  JUNCTION-9            0.00    659.71     74.28      0.00
  JUNCTION-10           0.53    579.55    106.56      0.00
  JUNCTION-11           1.64    579.55    102.02      0.00
  JUNCTION-12           0.04    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.06    659.56    102.29      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          40.12    659.51    118.92      0.00
  JUNCTION-18           9.64    659.76     78.69      0.00
  JUNCTION-19           7.18    856.73    129.04      0.00


  Page 332                                                              
  Node Results at 48:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           4.02    856.73    103.56      0.00
  JUNCTION-21           0.00    856.91     88.60      0.00
  JUNCTION-22           6.69    856.99    100.10      0.00
  JUNCTION-23           4.98    856.96    109.46      0.00
  JUNCTION-24           0.00    857.02     95.50      0.00
  JUNCTION-25           9.31    857.04     88.01      0.00
  JUNCTION-26           0.00    857.07     75.24      0.00
  JUNCTION-27          19.41    857.08     72.11      0.00
  JUNCTION-28           3.26    857.09     67.34      0.00
  JUNCTION-29           0.00    857.27      4.76      0.00
  JUNCTION-30         182.15    856.95     95.74      0.00
  JUNCTION-31           3.70    856.86    111.11      0.00
  JUNCTION-32           9.61    856.78    100.06      0.00
  JUNCTION-33           1.50    856.76    101.38      0.00
  JUNCTION-34          57.77    856.94    284.65      0.00
  JUNCTION-35          14.41    856.73     88.72      0.00
  JUNCTION-36           0.00    856.73     96.46      0.00
  JUNCTION-37           5.13    856.74     77.86      0.00
  JUNCTION-38           0.00    856.73     91.09      0.00
  JUNCTION-39           7.66    856.75     66.54      0.00
  JUNCTION-40           5.29    856.76     49.89      0.00
  JUNCTION-41           4.76    856.76     67.83      0.00
  JUNCTION-42          17.81    856.77     55.78      0.00
  JUNCTION-43           5.16    857.04     88.37      0.00
  JUNCTION-44           8.06    857.06     77.37      0.00
  JUNCTION-45          30.59    952.85     89.05      0.00
  JUNCTION-46           6.81    952.85     57.46      0.00
  JUNCTION-47           0.00    856.91     93.79      0.00
  JUNCTION-48           0.00    856.94     95.10      0.00
  JUNCTION-49           1.78    856.96    100.99      0.00
  JUNCTION-50           5.95    856.94    106.53      0.00
  JUNCTION-51           4.70    856.94    101.07      0.00
  JUNCTION-52           7.67    856.93    105.58      0.00
  JUNCTION-53           4.73    856.89    108.00      0.00
  JUNCTION-54           6.54    856.88    110.39      0.00
  JUNCTION-55           4.80    856.88    109.86      0.00
  JUNCTION-56           0.00    856.88    108.30      0.00
  JUNCTION-57           0.67    856.76    103.47      0.00
  JUNCTION-58          34.35    856.75    106.82      0.00
  JUNCTION-59           0.00    856.74    102.17      0.00
  JUNCTION-60           0.00    856.74    100.85      0.00
  JUNCTION-61           0.00    856.74    100.25      0.00
  JUNCTION-62           0.00    856.74    100.24      0.00
  JUNCTION-63           0.00    856.74    100.87      0.00
  JUNCTION-64           0.00    856.74    101.22      0.00
  JUNCTION-65           0.00    856.74    102.85      0.00
  JUNCTION-66           0.00    856.74    102.70      0.00


  Page 333                                                              
  Node Results at 48:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    856.74    100.63      0.00
  JUNCTION-68          32.60    856.73    103.84      0.00
  JUNCTION-69           3.84    856.71     99.97      0.00
  JUNCTION-70           9.75    856.71    102.95      0.00
  JUNCTION-71           3.17    856.71     97.29      0.00
  JUNCTION-72           4.36    856.71    101.55      0.00
  JUNCTION-73           4.10    856.71    102.41      0.00
  JUNCTION-74           1.67    856.71    101.55      0.00
  JUNCTION-75           3.97    856.71     98.60      0.00
  JUNCTION-76           4.17    856.71    101.46      0.00
  JUNCTION-77           2.84    856.71    100.55      0.00
  JUNCTION-78           0.00    856.71    103.42      0.00
  JUNCTION-79           0.00    856.71    103.48      0.00
  JUNCTION-80           0.00    856.71    103.91      0.00
  JUNCTION-81           5.40    856.71    101.01      0.00
  JUNCTION-82          15.94    856.71    103.10      0.00
  JUNCTION-83          11.76    856.71    103.56      0.00
  JUNCTION-84           4.49    856.71    102.60      0.00
  JUNCTION-85           0.00    856.71    102.46      0.00
  JUNCTION-86           0.00    856.71    101.06      0.00
  JUNCTION-87           0.00    856.71    101.59      0.00
  JUNCTION-88           0.00    856.71    101.83      0.00
  JUNCTION-89          11.45    856.71     99.62      0.00
  JUNCTION-90           0.00    856.71     92.13      0.00
  JUNCTION-91           0.00    856.72     95.01      0.00
  JUNCTION-92           0.00    856.72     99.00      0.00
  JUNCTION-93          21.82    856.71     92.28      0.00
  JUNCTION-94           3.32    856.72     96.73      0.00
  JUNCTION-95           4.63    856.71     97.86      0.00
  JUNCTION-96           9.52    856.71     98.61      0.00
  JUNCTION-97           6.94    856.71     98.67      0.00
  JUNCTION-98           9.31    856.70     92.58      0.00
  JUNCTION-99          11.19    856.70     93.08      0.00
  JUNCTION-100          9.19    856.70     94.81      0.00
  JUNCTION-101          1.03    856.70     91.69      0.00
  JUNCTION-102        159.28   1153.50     25.75      0.00
  JUNCTION-103         60.47   1153.41     52.72      0.00
  JUNCTION-104          3.53   1153.34    126.83      0.00
  JUNCTION-105          0.00    857.27    371.45      0.00
  JUNCTION-106          0.00   1153.34    499.74      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.94    371.31      0.00
  JUNCTION-111          0.00    659.56    104.67      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.54    130.22      0.00
  JUNCTION-114          0.49    579.55     95.56      0.00
  JUNCTION-115          0.00    855.95    139.93      0.00


  Page 334                                                              
  Node Results at 48:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          7.13    659.93     55.00      0.00
  JUNCTION-117         76.88    659.23    110.59      0.00
  JUNCTION-118        164.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.34    131.87      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.40     85.10      0.00
  JUNCTION-122          8.41   1042.39     37.00      0.00
  JUNCTION-123         78.90   1042.34    123.21      0.00
  JUNCTION-124          1.58    856.96     42.88      0.00
  JUNCTION-125          0.00    856.73    183.17      0.00
  JUNCTION-126        308.36    472.55     16.70      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1284.50    857.30      5.80      0.00 Tank
  TANK-131           -348.00   1153.55      7.13      0.00 Tank
  
  Link Results at 48:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              308.35      0.30      0.02      Open
  LINK-1              -50.50      0.32      0.06      Open
  LINK-2              -25.20      0.16      0.02      Open
  LINK-3              -13.76      0.09      0.01      Open
  LINK-6               46.23      0.30      0.05      Open
  LINK-7              -76.10      0.49      0.14      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               78.98      0.50      0.15      Open
  LINK-10              49.32      0.31      0.06      Open
  LINK-11              81.39      0.52      0.15      Open
  LINK-12              32.06      0.20      0.03      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.49      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.63      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.66      0.02      0.00      Open
  LINK-22               2.70      0.02      0.00      Open
  LINK-23              24.36      0.16      0.02      Open
  LINK-24              19.60      0.13      0.01      Open
  LINK-25               2.70      0.02      0.00      Open
  LINK-26               2.70      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 335                                                              
  Link Results at 48:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -539.23      0.86      0.18      Open
  LINK-29            -630.26      1.01      0.24      Open
  LINK-30             -26.48      0.17      0.02      Open
  LINK-31            1284.51      0.91      0.12      Open
  LINK-32              -7.80      0.05      0.00      Open
  LINK-33               1.58      0.00      0.00      Open
  LINK-34              78.90      0.22      0.02      Open
  LINK-35             -57.78      0.04      0.00      Open
  LINK-36              19.75      0.13      0.01      Open
  LINK-37             -26.50      0.17      0.02      Open
  LINK-38               0.39      0.00      0.00      Open
  LINK-39            -549.61      0.88      0.18      Open
  LINK-40            -633.34      0.65      0.08      Open
  LINK-41             637.38      1.02      0.24      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -3.25      0.00      0.00      Open
  LINK-44            -569.55      0.58      0.07      Open
  LINK-45             508.86      0.36      0.02      Open
  LINK-46             398.89      0.28      0.01      Open
  LINK-47           -1168.98      0.83      0.10      Open
  LINK-48           -1132.52      0.80      0.10      Open
  LINK-49           -1131.43      0.80      0.10      Open
  LINK-50           -1151.60      0.82      0.10      Open
  LINK-51           -1241.32      0.88      0.12      Open
  LINK-52             158.96      0.45      0.08      Open
  LINK-53             126.99      0.36      0.05      Open
  LINK-54              92.41      0.26      0.03      Open
  LINK-55              -9.04      0.05      0.00      Open
  LINK-56              -3.94      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -18.35      0.12      0.01      Open
  LINK-59              11.31      0.07      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -34.79      0.22      0.03      Open
  LINK-62             -22.69      0.13      0.01      Open
  LINK-63              -0.20      0.00      0.00      Open
  LINK-64             -27.78      0.18      0.02      Open
  LINK-65              24.72      0.16      0.02      Open
  LINK-66             -70.31      0.45      0.12      Open
  LINK-67             -36.47      0.23      0.03      Open
  LINK-68              10.40      0.07      0.00      Open
  LINK-69             -52.03      0.33      0.07      Open
  LINK-70             -20.17      0.13      0.01      Open
  LINK-71             -39.92      0.25      0.04      Open
  LINK-72           -1284.50      0.91      0.12      Open
  LINK-73             -63.79      0.41      0.10      Open
  LINK-74             -31.95      0.20      0.03      Open


  Page 336                                                              
  Link Results at 48:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -42.40      0.27      0.05      Open
  LINK-76             -83.88      0.54      0.16      Open
  LINK-77              39.70      0.25      0.04      Open
  LINK-78              18.16      0.12      0.01      Open
  LINK-79             -10.45      0.07      0.00      Open
  LINK-80              23.91      0.15      0.02      Open
  LINK-81              31.84      0.20      0.03      Open
  LINK-82             -15.60      0.10      0.01      Open
  LINK-83             103.40      0.42      0.08      Open
  LINK-84              67.92      0.28      0.04      Open
  LINK-85              87.33      0.36      0.06      Open
  LINK-86              30.75      0.20      0.03      Open
  LINK-87              18.67      0.12      0.01      Open
  LINK-88              25.95      0.17      0.02      Open
  LINK-89             -12.08      0.08      0.00      Open
  LINK-90              24.97      0.16      0.02      Open
  LINK-91              15.25      0.10      0.01      Open
  LINK-92             115.60      0.47      0.10      Open
  LINK-93              20.55      0.13      0.01      Open
  LINK-94               6.16      0.04      0.00      Open
  LINK-95             -14.39      0.09      0.01      Open
  LINK-96              20.55      0.13      0.01      Open
  LINK-97               9.62      0.06      0.00      Open
  LINK-98               6.48      0.04      0.00      Open
  LINK-99               9.62      0.06      0.00      Open
  LINK-100              6.15      0.04      0.00      Open
  LINK-101            -10.92      0.07      0.00      Open
  LINK-102             -5.38      0.03      0.00      Open
  LINK-103            -10.92      0.07      0.00      Open
  LINK-104             -5.54      0.04      0.00      Open
  LINK-105            -60.70      0.25      0.03      Open
  LINK-106              3.48      0.02      0.00      Open
  LINK-107             20.55      0.13      0.01      Open
  LINK-108             -3.15      0.02      0.00      Open
  LINK-109             48.65      0.20      0.02      Open
  LINK-110             22.92      0.15      0.01      Open
  LINK-111              5.31      0.03      0.00      Open
  LINK-112              7.86      0.05      0.00      Open
  LINK-113            -21.89      0.09      0.00      Open
  LINK-114              0.72      0.00      0.00      Open
  LINK-115             -5.74      0.04      0.00      Open
  LINK-116              2.79      0.02      0.00      Open
  LINK-117             -4.79      0.03      0.00      Open
  LINK-118              3.60      0.02      0.00      Open
  LINK-119              3.67      0.02      0.00      Open
  LINK-120            -12.05      0.05      0.00      Open
  LINK-121             -4.24      0.03      0.00      Open


  Page 337                                                              
  Link Results at 48:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              1.21      0.01      0.00      Open
  LINK-123             12.91      0.05      0.00      Open
  LINK-124              4.20      0.02      0.00      Open
  LINK-125            -12.88      0.05      0.00      Open
  LINK-126             -5.45      0.03      0.00      Open
  LINK-127              8.71      0.06      0.00      Open
  LINK-128              4.57      0.03      0.00      Open
  LINK-129             -4.81      0.03      0.00      Open
  LINK-130            -11.68      0.07      0.00      Open
  LINK-131              2.38      0.02      0.00      Open
  LINK-132            -11.81      0.08      0.00      Open
  LINK-133             -6.05      0.04      0.00      Open
  LINK-134             -0.72      0.00      0.00      Open
  LINK-135              5.76      0.04      0.00      Open
  LINK-136             -6.48      0.04      0.00      Open
  LINK-137             11.70      0.05      0.00      Open
  LINK-138            -18.18      0.07      0.00      Open
  LINK-139              5.33      0.03      0.00      Open
  LINK-140            -34.95      0.14      0.01      Open
  LINK-141            -33.18      0.14      0.01      Open
  LINK-142            -54.57      0.22      0.02      Open
  LINK-143           -115.21      0.47      0.10      Open
  LINK-144             -1.77      0.01      0.00      Open
  LINK-145            -16.85      0.11      0.01      Open
  LINK-146            -26.92      0.17      0.02      Open
  LINK-147             -6.74      0.04      0.00      Open
  LINK-148             33.72      0.22      0.03      Open
  LINK-149             20.01      0.13      0.01      Open
  LINK-150             -9.09      0.06      0.00      Open
  LINK-151             21.39      0.14      0.01      Open
  LINK-152            -19.57      0.12      0.01      Open
  LINK-153             30.72      0.20      0.03      Open
  LINK-154              6.50      0.04      0.00      Open
  LINK-155              0.92      0.01      0.00      Open
  LINK-156             -3.83      0.02      0.00      Open
  LINK-157             -9.30      0.06      0.00      Open
  LINK-158             -4.44      0.03      0.00      Open
  LINK-159              5.61      0.04      0.00      Open
  LINK-160              3.31      0.02      0.00      Open
  LINK-161            -22.79      0.09      0.01      Open
  LINK-162            -37.40      0.15      0.01      Open
  LINK-163            -37.40      0.15      0.01      Open
  LINK-164           -188.72      0.54      0.10      Open
  LINK-165           -348.00      0.56      0.08      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             87.32      0.25      0.02      Open


  Page 338                                                              
  Link Results at 48:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             40.93      0.16      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.70      0.03     80.01    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           637.38      2.60    196.02    Active Valve
  VALVE-176           472.73      5.36    186.54    Active Valve
  VALVE-177            37.40      0.42    200.49    Active Valve
  VALVE-178            87.32      0.99    111.01    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 49:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.89    659.70    122.90      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.97    659.70    128.50      0.00
  JUNCTION-3            5.15    659.72    100.37      0.00
  JUNCTION-4            4.49    659.72     78.82      0.00
  JUNCTION-5            4.13    659.74     71.71      0.00
  JUNCTION-6            2.16    659.76     67.06      0.00
  JUNCTION-7            0.00    659.76     53.96      0.00
  JUNCTION-8            1.80    659.79     72.09      0.00
  JUNCTION-9            0.00    659.80     74.32      0.00
  JUNCTION-10           0.40    579.55    106.56      0.00
  JUNCTION-11           1.23    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.54    659.72    102.36      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.09    659.69    119.00      0.00
  JUNCTION-18           7.23    659.83     78.72      0.00
  JUNCTION-19           5.39    856.61    128.99      0.00
  JUNCTION-20           3.02    856.61    103.51      0.00
  JUNCTION-21           0.00    856.71     88.52      0.00
  JUNCTION-22           5.02    856.76    100.01      0.00
  JUNCTION-23           3.74    856.75    109.37      0.00
  JUNCTION-24           0.00    856.78     95.40      0.00
  JUNCTION-25           6.98    856.79     87.90      0.00
  JUNCTION-26           0.00    856.81     75.12      0.00
  JUNCTION-27          14.56    856.81     72.00      0.00
  JUNCTION-28           2.45    856.82     67.22      0.00
  JUNCTION-29           0.00    856.92      4.61      0.00


  Page 339                                                              
  Node Results at 49:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         136.61    856.74     95.65      0.00
  JUNCTION-31           2.77    856.69    111.04      0.00
  JUNCTION-32           7.21    856.64    100.00      0.00
  JUNCTION-33           1.12    856.63    101.33      0.00
  JUNCTION-34          43.33    856.73    284.56      0.00
  JUNCTION-35          10.81    856.61     88.67      0.00
  JUNCTION-36           0.00    856.61     96.41      0.00
  JUNCTION-37           3.85    856.61     77.80      0.00
  JUNCTION-38           0.00    856.61     91.04      0.00
  JUNCTION-39           5.74    856.62     66.48      0.00
  JUNCTION-40           3.97    856.63     49.83      0.00
  JUNCTION-41           3.57    856.63     67.77      0.00
  JUNCTION-42          13.35    856.63     55.72      0.00
  JUNCTION-43           3.87    856.79     88.26      0.00
  JUNCTION-44           6.05    856.80     77.26      0.00
  JUNCTION-45          26.95    952.85     89.06      0.00
  JUNCTION-46           5.11    952.85     57.46      0.00
  JUNCTION-47           0.00    856.72     93.70      0.00
  JUNCTION-48           0.00    856.73     95.01      0.00
  JUNCTION-49           1.33    856.75    100.89      0.00
  JUNCTION-50           4.46    856.73    106.44      0.00
  JUNCTION-51           3.52    856.73    100.98      0.00
  JUNCTION-52           5.75    856.73    105.49      0.00
  JUNCTION-53           3.55    856.70    107.92      0.00
  JUNCTION-54           4.90    856.69    110.31      0.00
  JUNCTION-55           3.60    856.70    109.78      0.00
  JUNCTION-56           0.00    856.70    108.22      0.00
  JUNCTION-57           0.51    856.63    103.41      0.00
  JUNCTION-58          25.76    856.62    106.77      0.00
  JUNCTION-59           0.00    856.62    102.11      0.00
  JUNCTION-60           0.00    856.61    100.80      0.00
  JUNCTION-61           0.00    856.61    100.19      0.00
  JUNCTION-62           0.00    856.61    100.18      0.00
  JUNCTION-63           0.00    856.61    100.81      0.00
  JUNCTION-64           0.00    856.61    101.17      0.00
  JUNCTION-65           0.00    856.61    102.80      0.00
  JUNCTION-66           0.00    856.61    102.65      0.00
  JUNCTION-67           0.00    856.61    100.57      0.00
  JUNCTION-68          24.45    856.61    103.79      0.00
  JUNCTION-69           2.88    856.60     99.92      0.00
  JUNCTION-70           7.31    856.60    102.90      0.00
  JUNCTION-71           2.38    856.60     97.24      0.00
  JUNCTION-72           3.27    856.60    101.50      0.00
  JUNCTION-73           3.08    856.60    102.36      0.00
  JUNCTION-74           1.25    856.60    101.50      0.00
  JUNCTION-75           2.98    856.60     98.55      0.00
  JUNCTION-76           3.12    856.60    101.41      0.00


  Page 340                                                              
  Node Results at 49:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           2.13    856.60    100.51      0.00
  JUNCTION-78           0.00    856.60    103.37      0.00
  JUNCTION-79           0.00    856.60    103.43      0.00
  JUNCTION-80           0.00    856.60    103.86      0.00
  JUNCTION-81           4.05    856.60    100.97      0.00
  JUNCTION-82          11.96    856.60    103.05      0.00
  JUNCTION-83           8.82    856.60    103.51      0.00
  JUNCTION-84           3.37    856.60    102.55      0.00
  JUNCTION-85           0.00    856.60    102.41      0.00
  JUNCTION-86           0.00    856.60    101.01      0.00
  JUNCTION-87           0.00    856.60    101.54      0.00
  JUNCTION-88           0.00    856.60    101.78      0.00
  JUNCTION-89           8.59    856.60     99.57      0.00
  JUNCTION-90           0.00    856.60     92.08      0.00
  JUNCTION-91           0.00    856.60     94.96      0.00
  JUNCTION-92           0.00    856.60     98.95      0.00
  JUNCTION-93          16.37    856.60     92.23      0.00
  JUNCTION-94           2.49    856.60     96.68      0.00
  JUNCTION-95           3.47    856.60     97.81      0.00
  JUNCTION-96           7.14    856.60     98.56      0.00
  JUNCTION-97           5.21    856.60     98.62      0.00
  JUNCTION-98           6.98    856.59     92.53      0.00
  JUNCTION-99           8.39    856.59     93.03      0.00
  JUNCTION-100          6.89    856.59     94.76      0.00
  JUNCTION-101          0.77    856.59     91.64      0.00
  JUNCTION-102        119.46   1153.21     25.62      0.00
  JUNCTION-103         60.47   1153.12     52.60      0.00
  JUNCTION-104          3.53   1153.07    126.71      0.00
  JUNCTION-105          0.00    856.92    371.31      0.00
  JUNCTION-106          0.00   1153.07    499.63      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.73    371.22      0.00
  JUNCTION-111          0.00    659.72    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.70    130.29      0.00
  JUNCTION-114          0.37    579.55     95.56      0.00
  JUNCTION-115          0.00    856.15    140.02      0.00
  JUNCTION-116          5.34    659.93     55.00      0.00
  JUNCTION-117         57.66    659.52    110.72      0.00
  JUNCTION-118        123.28    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.07    131.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.11     84.98      0.00
  JUNCTION-122          7.85   1042.39     37.00      0.00
  JUNCTION-123         77.64   1042.34    123.21      0.00
  JUNCTION-124          1.19    856.75     42.79      0.00
  JUNCTION-125          0.00    856.61    183.12      0.00


  Page 341                                                              
  Node Results at 49:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        231.27    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -963.38    856.94      5.65      0.00 Tank
  TANK-131           -301.00   1153.24      6.99      0.00 Tank
  
  Link Results at 49:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              231.27      0.23      0.01      Open
  LINK-1              -37.87      0.24      0.04      Open
  LINK-2              -18.90      0.12      0.01      Open
  LINK-3              -10.32      0.07      0.00      Open
  LINK-6               34.67      0.22      0.03      Open
  LINK-7              -57.07      0.36      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               59.24      0.38      0.09      Open
  LINK-10              36.99      0.24      0.04      Open
  LINK-11              61.04      0.39      0.09      Open
  LINK-12              24.05      0.15      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.37      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.47      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.99      0.01      0.00      Open
  LINK-22               2.02      0.01      0.00      Open
  LINK-23              18.27      0.12      0.01      Open
  LINK-24              14.70      0.09      0.01      Open
  LINK-25               2.02      0.01      0.00      Open
  LINK-26               2.02      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -404.42      0.65      0.10      Open
  LINK-29            -472.69      0.75      0.14      Open
  LINK-30             -19.86      0.13      0.01      Open
  LINK-31             963.38      0.68      0.07      Open
  LINK-32              -6.87      0.04      0.00      Open
  LINK-33               1.19      0.00      0.00      Open
  LINK-34              77.64      0.22      0.02      Open
  LINK-35             -43.33      0.03      0.00      Open
  LINK-36              14.82      0.09      0.01      Open
  LINK-37             -19.87      0.13      0.01      Open


  Page 342                                                              
  Link Results at 49:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.29      0.00      0.00      Open
  LINK-39            -412.21      0.66      0.11      Open
  LINK-40            -475.01      0.49      0.05      Open
  LINK-41             478.04      0.76      0.14      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.44      0.00      0.00      Open
  LINK-44            -427.17      0.44      0.04      Open
  LINK-45             381.64      0.27      0.01      Open
  LINK-46             299.17      0.21      0.01      Open
  LINK-47            -876.74      0.62      0.06      Open
  LINK-48            -849.39      0.60      0.06      Open
  LINK-49            -848.57      0.60      0.06      Open
  LINK-50            -863.70      0.61      0.06      Open
  LINK-51            -930.99      0.66      0.07      Open
  LINK-52             119.22      0.34      0.04      Open
  LINK-53              95.24      0.27      0.03      Open
  LINK-54              69.31      0.20      0.02      Open
  LINK-55              -6.78      0.04      0.00      Open
  LINK-56              -2.95      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -13.76      0.09      0.01      Open
  LINK-59               8.48      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.09      0.17      0.02      Open
  LINK-62             -17.02      0.10      0.01      Open
  LINK-63              -0.15      0.00      0.00      Open
  LINK-64             -20.84      0.13      0.01      Open
  LINK-65              18.54      0.12      0.01      Open
  LINK-66             -52.73      0.33      0.07      Open
  LINK-67             -27.35      0.17      0.02      Open
  LINK-68               7.80      0.05      0.00      Open
  LINK-69             -39.02      0.25      0.04      Open
  LINK-70             -15.13      0.10      0.01      Open
  LINK-71             -29.94      0.19      0.02      Open
  LINK-72            -963.38      0.68      0.07      Open
  LINK-73             -47.84      0.31      0.06      Open
  LINK-74             -23.96      0.15      0.02      Open
  LINK-75             -31.80      0.20      0.03      Open
  LINK-76             -62.91      0.40      0.10      Open
  LINK-77              29.78      0.19      0.02      Open
  LINK-78              13.62      0.09      0.01      Open
  LINK-79              -7.84      0.05      0.00      Open
  LINK-80              17.93      0.11      0.01      Open
  LINK-81              23.88      0.15      0.02      Open
  LINK-82             -11.70      0.07      0.00      Open
  LINK-83              77.55      0.32      0.05      Open
  LINK-84              50.94      0.21      0.02      Open


  Page 343                                                              
  Link Results at 49:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              65.50      0.27      0.03      Open
  LINK-86              23.07      0.15      0.01      Open
  LINK-87              14.00      0.09      0.01      Open
  LINK-88              19.46      0.12      0.01      Open
  LINK-89              -9.06      0.06      0.00      Open
  LINK-90              18.73      0.12      0.01      Open
  LINK-91              11.44      0.07      0.00      Open
  LINK-92              86.70      0.35      0.06      Open
  LINK-93              15.41      0.10      0.01      Open
  LINK-94               4.62      0.03      0.00      Open
  LINK-95             -10.79      0.07      0.00      Open
  LINK-96              15.41      0.10      0.01      Open
  LINK-97               7.22      0.05      0.00      Open
  LINK-98               4.86      0.03      0.00      Open
  LINK-99               7.22      0.05      0.00      Open
  LINK-100              4.61      0.03      0.00      Open
  LINK-101             -8.19      0.05      0.00      Open
  LINK-102             -4.04      0.03      0.00      Open
  LINK-103             -8.19      0.05      0.00      Open
  LINK-104             -4.16      0.03      0.00      Open
  LINK-105            -45.53      0.19      0.02      Open
  LINK-106              2.61      0.02      0.00      Open
  LINK-107             15.41      0.10      0.01      Open
  LINK-108             -2.36      0.02      0.00      Open
  LINK-109             36.49      0.15      0.01      Open
  LINK-110             17.19      0.11      0.01      Open
  LINK-111              3.98      0.03      0.00      Open
  LINK-112              5.90      0.04      0.00      Open
  LINK-113            -16.42      0.07      0.00      Open
  LINK-114              0.54      0.00      0.00      Open
  LINK-115             -4.30      0.03      0.00      Open
  LINK-116              2.09      0.01      0.00      Open
  LINK-117             -3.59      0.02      0.00      Open
  LINK-118              2.70      0.02      0.00      Open
  LINK-119              2.75      0.02      0.00      Open
  LINK-120             -9.04      0.04      0.00      Open
  LINK-121             -3.18      0.02      0.00      Open
  LINK-122              0.91      0.01      0.00      Open
  LINK-123              9.68      0.04      0.00      Open
  LINK-124              3.15      0.01      0.00      Open
  LINK-125             -9.66      0.04      0.00      Open
  LINK-126             -4.09      0.03      0.00      Open
  LINK-127              6.53      0.04      0.00      Open
  LINK-128              3.43      0.02      0.00      Open
  LINK-129             -3.61      0.02      0.00      Open
  LINK-130             -8.76      0.06      0.00      Open
  LINK-131              1.78      0.01      0.00      Open


  Page 344                                                              
  Link Results at 49:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -8.85      0.06      0.00      Open
  LINK-133             -4.54      0.03      0.00      Open
  LINK-134             -0.54      0.00      0.00      Open
  LINK-135              4.32      0.03      0.00      Open
  LINK-136             -4.86      0.03      0.00      Open
  LINK-137              8.77      0.04      0.00      Open
  LINK-138            -13.63      0.06      0.00      Open
  LINK-139              4.00      0.03      0.00      Open
  LINK-140            -26.21      0.11      0.01      Open
  LINK-141            -24.89      0.10      0.01      Open
  LINK-142            -40.93      0.17      0.01      Open
  LINK-143            -86.41      0.35      0.06      Open
  LINK-144             -1.33      0.01      0.00      Open
  LINK-145            -12.64      0.08      0.00      Open
  LINK-146            -20.19      0.13      0.01      Open
  LINK-147             -5.06      0.03      0.00      Open
  LINK-148             25.29      0.16      0.02      Open
  LINK-149             15.00      0.10      0.01      Open
  LINK-150             -6.81      0.04      0.00      Open
  LINK-151             16.04      0.10      0.01      Open
  LINK-152            -14.68      0.09      0.01      Open
  LINK-153             23.04      0.15      0.01      Open
  LINK-154              4.87      0.03      0.00      Open
  LINK-155              0.69      0.00      0.00      Open
  LINK-156             -2.88      0.02      0.00      Open
  LINK-157             -6.98      0.04      0.00      Open
  LINK-158             -3.33      0.02      0.00      Open
  LINK-159              4.21      0.03      0.00      Open
  LINK-160              2.48      0.02      0.00      Open
  LINK-161            -20.07      0.08      0.00      Open
  LINK-162            -32.05      0.13      0.01      Open
  LINK-163            -32.05      0.13      0.01      Open
  LINK-164           -181.54      0.51      0.09      Open
  LINK-165           -301.00      0.48      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.49      0.24      0.02      Open
  LINK-169             35.58      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.02      0.02     80.16    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           478.04      1.95    196.22    Active Valve
  VALVE-176           354.54      4.02    186.83    Active Valve
  VALVE-177            32.05      0.36    200.22    Active Valve
  VALVE-178            85.49      0.97    110.72    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 345                                                              
  Link Results at 49:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 50:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    856.38    128.88      0.00
  JUNCTION-20           2.79    856.38    103.41      0.00
  JUNCTION-21           0.00    856.46     88.41      0.00
  JUNCTION-22           4.63    856.51     99.90      0.00
  JUNCTION-23           3.45    856.49    109.26      0.00
  JUNCTION-24           0.00    856.52     95.29      0.00
  JUNCTION-25           6.45    856.53     87.79      0.00
  JUNCTION-26           0.00    856.55     75.01      0.00
  JUNCTION-27          13.44    856.55     71.88      0.00
  JUNCTION-28           2.26    856.56     67.10      0.00
  JUNCTION-29           0.00    856.65      4.49      0.00
  JUNCTION-30         126.11    856.49     95.54      0.00
  JUNCTION-31           2.56    856.44    110.93      0.00
  JUNCTION-32           6.65    856.40     99.90      0.00
  JUNCTION-33           1.04    856.39    101.22      0.00
  JUNCTION-34          40.00    856.48    284.45      0.00
  JUNCTION-35           9.98    856.38     88.57      0.00
  JUNCTION-36           0.00    856.38     96.31      0.00
  JUNCTION-37           3.55    856.38     77.70      0.00
  JUNCTION-38           0.00    856.38     90.94      0.00
  JUNCTION-39           5.30    856.38     66.38      0.00


  Page 346                                                              
  Node Results at 50:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.67    856.39     49.73      0.00
  JUNCTION-41           3.30    856.39     67.67      0.00
  JUNCTION-42          12.33    856.40     55.61      0.00
  JUNCTION-43           3.57    856.53     88.15      0.00
  JUNCTION-44           5.58    856.54     77.15      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    856.47     93.59      0.00
  JUNCTION-48           0.00    856.48     94.91      0.00
  JUNCTION-49           1.23    856.49    100.78      0.00
  JUNCTION-50           4.12    856.48    106.33      0.00
  JUNCTION-51           3.25    856.48    100.87      0.00
  JUNCTION-52           5.31    856.48    105.38      0.00
  JUNCTION-53           3.27    856.46    107.82      0.00
  JUNCTION-54           4.53    856.45    110.21      0.00
  JUNCTION-55           3.33    856.45    109.67      0.00
  JUNCTION-56           0.00    856.45    108.11      0.00
  JUNCTION-57           0.47    856.39    103.31      0.00
  JUNCTION-58          23.78    856.38    106.67      0.00
  JUNCTION-59           0.00    856.38    102.01      0.00
  JUNCTION-60           0.00    856.38    100.69      0.00
  JUNCTION-61           0.00    856.38    100.09      0.00
  JUNCTION-62           0.00    856.38    100.08      0.00
  JUNCTION-63           0.00    856.38    100.71      0.00
  JUNCTION-64           0.00    856.38    101.07      0.00
  JUNCTION-65           0.00    856.38    102.70      0.00
  JUNCTION-66           0.00    856.38    102.54      0.00
  JUNCTION-67           0.00    856.38    100.47      0.00
  JUNCTION-68          22.57    856.38    103.69      0.00
  JUNCTION-69           2.66    856.37     99.82      0.00
  JUNCTION-70           6.75    856.36    102.80      0.00
  JUNCTION-71           2.19    856.36     97.14      0.00
  JUNCTION-72           3.02    856.36    101.40      0.00
  JUNCTION-73           2.84    856.36    102.26      0.00
  JUNCTION-74           1.16    856.36    101.40      0.00
  JUNCTION-75           2.75    856.36     98.45      0.00
  JUNCTION-76           2.88    856.36    101.31      0.00
  JUNCTION-77           1.97    856.36    100.41      0.00
  JUNCTION-78           0.00    856.36    103.27      0.00
  JUNCTION-79           0.00    856.36    103.33      0.00
  JUNCTION-80           0.00    856.36    103.76      0.00
  JUNCTION-81           3.74    856.36    100.87      0.00
  JUNCTION-82          11.04    856.36    102.95      0.00
  JUNCTION-83           8.14    856.36    103.41      0.00
  JUNCTION-84           3.11    856.36    102.45      0.00
  JUNCTION-85           0.00    856.36    102.31      0.00
  JUNCTION-86           0.00    856.36    100.91      0.00


  Page 347                                                              
  Node Results at 50:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    856.36    101.44      0.00
  JUNCTION-88           0.00    856.36    101.68      0.00
  JUNCTION-89           7.93    856.36     99.47      0.00
  JUNCTION-90           0.00    856.37     91.98      0.00
  JUNCTION-91           0.00    856.37     94.86      0.00
  JUNCTION-92           0.00    856.37     98.85      0.00
  JUNCTION-93          15.11    856.37     92.13      0.00
  JUNCTION-94           2.30    856.37     96.58      0.00
  JUNCTION-95           3.21    856.37     97.71      0.00
  JUNCTION-96           6.59    856.37     98.46      0.00
  JUNCTION-97           4.81    856.36     98.52      0.00
  JUNCTION-98           6.44    856.36     92.43      0.00
  JUNCTION-99           7.75    856.36     92.93      0.00
  JUNCTION-100          6.36    856.36     94.66      0.00
  JUNCTION-101          0.71    856.36     91.54      0.00
  JUNCTION-102        110.27   1152.94     25.51      0.00
  JUNCTION-103         60.47   1152.85     52.48      0.00
  JUNCTION-104          3.53   1152.81    126.60      0.00
  JUNCTION-105          0.00    856.65    371.19      0.00
  JUNCTION-106          0.00   1152.81    499.51      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.48    371.11      0.00
  JUNCTION-111          0.00    659.75    104.75      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.73    130.31      0.00
  JUNCTION-114          0.34    579.55     95.56      0.00
  JUNCTION-115          0.00    855.98    139.95      0.00
  JUNCTION-116          4.93    659.93     55.00      0.00
  JUNCTION-117         53.23    659.58    110.74      0.00
  JUNCTION-118        113.80    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.81    131.64      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.85     84.86      0.00
  JUNCTION-122          7.72   1042.39     37.00      0.00
  JUNCTION-123         77.35   1042.34    123.21      0.00
  JUNCTION-124          1.10    856.49     42.68      0.00
  JUNCTION-125          0.00    856.38    183.02      0.00
  JUNCTION-126        213.48    472.62     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -889.27    856.66      5.53      0.00 Tank
  TANK-131           -290.15   1152.97      6.88      0.00 Tank
  


  Page 348                                                              
  Link Results at 50:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              213.48      0.21      0.01      Open
  LINK-1              -34.96      0.22      0.03      Open
  LINK-2              -17.45      0.11      0.01      Open
  LINK-3               -9.53      0.06      0.00      Open
  LINK-6               32.01      0.20      0.03      Open
  LINK-7              -52.68      0.34      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               54.68      0.35      0.07      Open
  LINK-10              34.15      0.22      0.03      Open
  LINK-11              56.34      0.36      0.08      Open
  LINK-12              22.20      0.14      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.34      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.44      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.84      0.01      0.00      Open
  LINK-22               1.87      0.01      0.00      Open
  LINK-23              16.86      0.11      0.01      Open
  LINK-24              13.57      0.09      0.01      Open
  LINK-25               1.87      0.01      0.00      Open
  LINK-26               1.87      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31             889.27      0.63      0.06      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35             -40.00      0.03      0.00      Open
  LINK-36              13.68      0.09      0.01      Open
  LINK-37             -18.35      0.12      0.01      Open
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -438.47      0.45      0.04      Open
  LINK-41             441.26      0.70      0.12      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.25      0.00      0.00      Open
  LINK-44            -394.31      0.40      0.03      Open
  LINK-45             352.29      0.25      0.01      Open
  LINK-46             276.16      0.20      0.01      Open
  LINK-47            -809.30      0.57      0.05      Open
  LINK-48            -784.05      0.56      0.05      Open


  Page 349                                                              
  Link Results at 50:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -783.30      0.56      0.05      Open
  LINK-50            -797.26      0.57      0.05      Open
  LINK-51            -859.38      0.61      0.06      Open
  LINK-52             110.05      0.31      0.04      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              -2.73      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -12.70      0.08      0.00      Open
  LINK-59               7.83      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.09      0.15      0.02      Open
  LINK-62             -15.71      0.09      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.23      0.12      0.01      Open
  LINK-65              17.11      0.11      0.01      Open
  LINK-66             -48.67      0.31      0.06      Open
  LINK-67             -25.25      0.16      0.02      Open
  LINK-68               7.20      0.05      0.00      Open
  LINK-69             -36.02      0.23      0.03      Open
  LINK-70             -13.97      0.09      0.01      Open
  LINK-71             -27.64      0.18      0.02      Open
  LINK-72            -889.27      0.63      0.06      Open
  LINK-73             -44.16      0.28      0.05      Open
  LINK-74             -22.12      0.14      0.01      Open
  LINK-75             -29.35      0.19      0.02      Open
  LINK-76             -58.07      0.37      0.08      Open
  LINK-77              27.49      0.18      0.02      Open
  LINK-78              12.57      0.08      0.00      Open
  LINK-79              -7.23      0.05      0.00      Open
  LINK-80              16.55      0.11      0.01      Open
  LINK-81              22.04      0.14      0.01      Open
  LINK-82             -10.80      0.07      0.00      Open
  LINK-83              71.58      0.29      0.04      Open
  LINK-84              47.02      0.19      0.02      Open
  LINK-85              60.46      0.25      0.03      Open
  LINK-86              21.29      0.14      0.01      Open
  LINK-87              12.93      0.08      0.01      Open
  LINK-88              17.97      0.11      0.01      Open
  LINK-89              -8.37      0.05      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open


  Page 350                                                              
  Link Results at 50:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.01      Open
  LINK-142            -37.78      0.15      0.01      Open


  Page 351                                                              
  Link Results at 50:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164           -179.88      0.51      0.09      Open
  LINK-165           -290.15      0.46      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.07      0.24      0.02      Open
  LINK-169             34.35      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           441.26      1.80    196.05    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    199.95    Active Valve
  VALVE-178            85.07      0.97    110.46    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 352                                                              
  Node Results at 51:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.92    659.69    122.89      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.00    659.69    128.50      0.00
  JUNCTION-3            5.28    659.71    100.37      0.00
  JUNCTION-4            4.60    659.71     78.82      0.00
  JUNCTION-5            4.24    659.73     71.71      0.00
  JUNCTION-6            2.22    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.85    659.78     72.08      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.26    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.58    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.86    659.67    118.99      0.00
  JUNCTION-18           7.42    659.83     78.72      0.00
  JUNCTION-19           5.52    856.06    128.75      0.00
  JUNCTION-20           3.10    856.06    103.27      0.00
  JUNCTION-21           0.00    856.16     88.28      0.00
  JUNCTION-22           5.15    856.22     99.77      0.00
  JUNCTION-23           3.83    856.20    109.13      0.00
  JUNCTION-24           0.00    856.23     95.16      0.00
  JUNCTION-25           7.16    856.24     87.66      0.00
  JUNCTION-26           0.00    856.26     74.89      0.00
  JUNCTION-27          14.93    856.27     71.76      0.00
  JUNCTION-28           2.51    856.28     66.98      0.00
  JUNCTION-29           0.00    856.39      4.38      0.00
  JUNCTION-30         140.12    856.19     95.41      0.00
  JUNCTION-31           2.84    856.14    110.80      0.00
  JUNCTION-32           7.39    856.09     99.76      0.00
  JUNCTION-33           1.15    856.07    101.09      0.00
  JUNCTION-34          44.44    856.19    284.33      0.00
  JUNCTION-35          11.09    856.06     88.43      0.00
  JUNCTION-36           0.00    856.06     96.17      0.00
  JUNCTION-37           3.94    856.06     77.57      0.00
  JUNCTION-38           0.00    856.06     90.80      0.00
  JUNCTION-39           5.89    856.07     66.24      0.00
  JUNCTION-40           4.07    856.07     49.59      0.00
  JUNCTION-41           3.66    856.07     67.53      0.00
  JUNCTION-42          13.70    856.08     55.48      0.00
  JUNCTION-43           3.97    856.25     88.03      0.00
  JUNCTION-44           6.20    856.26     77.02      0.00
  JUNCTION-45          27.23    952.85     89.06      0.00
  JUNCTION-46           5.24    952.85     57.46      0.00


  Page 353                                                              
  Node Results at 51:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.17     93.46      0.00
  JUNCTION-48           0.00    856.18     94.78      0.00
  JUNCTION-49           1.37    856.20    100.66      0.00
  JUNCTION-50           4.57    856.18    106.20      0.00
  JUNCTION-51           3.61    856.18    100.74      0.00
  JUNCTION-52           5.90    856.18    105.25      0.00
  JUNCTION-53           3.64    856.15    107.69      0.00
  JUNCTION-54           5.03    856.15    110.07      0.00
  JUNCTION-55           3.70    856.15    109.54      0.00
  JUNCTION-56           0.00    856.15    107.98      0.00
  JUNCTION-57           0.52    856.08    103.17      0.00
  JUNCTION-58          26.42    856.07    106.53      0.00
  JUNCTION-59           0.00    856.06    101.87      0.00
  JUNCTION-60           0.00    856.06    100.56      0.00
  JUNCTION-61           0.00    856.06     99.95      0.00
  JUNCTION-62           0.00    856.06     99.95      0.00
  JUNCTION-63           0.00    856.06    100.57      0.00
  JUNCTION-64           0.00    856.06    100.93      0.00
  JUNCTION-65           0.00    856.06    102.56      0.00
  JUNCTION-66           0.00    856.06    102.41      0.00
  JUNCTION-67           0.00    856.06    100.34      0.00
  JUNCTION-68          25.08    856.06    103.55      0.00
  JUNCTION-69           2.95    856.05     99.68      0.00
  JUNCTION-70           7.50    856.04    102.66      0.00
  JUNCTION-71           2.44    856.04     97.00      0.00
  JUNCTION-72           3.35    856.04    101.26      0.00
  JUNCTION-73           3.16    856.04    102.12      0.00
  JUNCTION-74           1.28    856.04    101.26      0.00
  JUNCTION-75           3.06    856.04     98.31      0.00
  JUNCTION-76           3.20    856.04    101.17      0.00
  JUNCTION-77           2.18    856.04    100.27      0.00
  JUNCTION-78           0.00    856.04    103.14      0.00
  JUNCTION-79           0.00    856.04    103.19      0.00
  JUNCTION-80           0.00    856.04    103.62      0.00
  JUNCTION-81           4.15    856.04    100.73      0.00
  JUNCTION-82          12.26    856.04    102.81      0.00
  JUNCTION-83           9.05    856.04    103.27      0.00
  JUNCTION-84           3.45    856.04    102.31      0.00
  JUNCTION-85           0.00    856.04    102.17      0.00
  JUNCTION-86           0.00    856.04    100.77      0.00
  JUNCTION-87           0.00    856.04    101.30      0.00
  JUNCTION-88           0.00    856.04    101.54      0.00
  JUNCTION-89           8.81    856.04     99.33      0.00
  JUNCTION-90           0.00    856.05     91.84      0.00
  JUNCTION-91           0.00    856.05     94.72      0.00
  JUNCTION-92           0.00    856.05     98.71      0.00
  JUNCTION-93          16.79    856.05     91.99      0.00


  Page 354                                                              
  Node Results at 51:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.56    856.05     96.44      0.00
  JUNCTION-95           3.56    856.05     97.57      0.00
  JUNCTION-96           7.32    856.04     98.32      0.00
  JUNCTION-97           5.34    856.04     98.38      0.00
  JUNCTION-98           7.16    856.04     92.29      0.00
  JUNCTION-99           8.61    856.04     92.79      0.00
  JUNCTION-100          7.07    856.04     94.52      0.00
  JUNCTION-101          0.79    856.04     91.40      0.00
  JUNCTION-102        122.52   1152.67     25.39      0.00
  JUNCTION-103         60.47   1152.59     52.37      0.00
  JUNCTION-104          3.53   1152.54    126.48      0.00
  JUNCTION-105          0.00    856.39    371.07      0.00
  JUNCTION-106          0.00   1152.54    499.39      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.19    370.99      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.69    130.29      0.00
  JUNCTION-114          0.38    579.55     95.56      0.00
  JUNCTION-115          0.00    855.58    139.77      0.00
  JUNCTION-116          5.48    659.93     55.00      0.00
  JUNCTION-117         59.14    659.50    110.71      0.00
  JUNCTION-118        126.44    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.53    131.52      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.58     84.74      0.00
  JUNCTION-122          7.89   1042.39     37.00      0.00
  JUNCTION-123         77.73   1042.34    123.21      0.00
  JUNCTION-124          1.22    856.20     42.55      0.00
  JUNCTION-125          0.00    856.06    182.88      0.00
  JUNCTION-126        237.20    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -988.08    856.40      5.42      0.00 Tank
  TANK-131           -304.61   1152.71      6.76      0.00 Tank
  
  Link Results at 51:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              237.20      0.23      0.01      Open
  LINK-1              -38.84      0.25      0.04      Open
  LINK-2              -19.39      0.12      0.01      Open
  LINK-3              -10.59      0.07      0.00      Open
  LINK-6               35.56      0.23      0.03      Open
  LINK-7              -58.54      0.37      0.08      Open


  Page 355                                                              
  Link Results at 51:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.76      0.39      0.09      Open
  LINK-10              37.94      0.24      0.04      Open
  LINK-11              62.61      0.40      0.10      Open
  LINK-12              24.66      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.38      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.49      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.05      0.01      0.00      Open
  LINK-22               2.08      0.01      0.00      Open
  LINK-23              18.74      0.12      0.01      Open
  LINK-24              15.08      0.10      0.01      Open
  LINK-25               2.08      0.01      0.00      Open
  LINK-26               2.08      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -414.79      0.66      0.11      Open
  LINK-29            -484.81      0.77      0.15      Open
  LINK-30             -20.37      0.13      0.01      Open
  LINK-31             988.08      0.70      0.08      Open
  LINK-32              -6.94      0.04      0.00      Open
  LINK-33               1.22      0.00      0.00      Open
  LINK-34              77.74      0.22      0.02      Open
  LINK-35             -44.44      0.03      0.00      Open
  LINK-36              15.20      0.10      0.01      Open
  LINK-37             -20.38      0.13      0.01      Open
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -422.78      0.67      0.11      Open
  LINK-40            -487.19      0.50      0.05      Open
  LINK-41             490.29      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.50      0.00      0.00      Open
  LINK-44            -438.12      0.45      0.04      Open
  LINK-45             391.43      0.28      0.01      Open
  LINK-46             306.84      0.22      0.01      Open
  LINK-47            -899.22      0.64      0.06      Open
  LINK-48            -871.17      0.62      0.06      Open
  LINK-49            -870.33      0.62      0.06      Open
  LINK-50            -885.85      0.63      0.06      Open
  LINK-51            -954.86      0.68      0.07      Open
  LINK-52             122.28      0.35      0.05      Open
  LINK-53              97.69      0.28      0.03      Open
  LINK-54              71.09      0.20      0.02      Open


  Page 356                                                              
  Link Results at 51:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -6.96      0.04      0.00      Open
  LINK-56              -3.03      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.12      0.09      0.01      Open
  LINK-59               8.70      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.76      0.17      0.02      Open
  LINK-62             -17.45      0.10      0.01      Open
  LINK-63              -0.16      0.00      0.00      Open
  LINK-64             -21.37      0.14      0.01      Open
  LINK-65              19.01      0.12      0.01      Open
  LINK-66             -54.08      0.34      0.07      Open
  LINK-67             -28.05      0.18      0.02      Open
  LINK-68               8.00      0.05      0.00      Open
  LINK-69             -40.03      0.26      0.04      Open
  LINK-70             -15.52      0.10      0.01      Open
  LINK-71             -30.71      0.20      0.03      Open
  LINK-72            -988.08      0.70      0.08      Open
  LINK-73             -49.07      0.31      0.06      Open
  LINK-74             -24.58      0.16      0.02      Open
  LINK-75             -32.61      0.21      0.03      Open
  LINK-76             -64.52      0.41      0.10      Open
  LINK-77              30.54      0.19      0.03      Open
  LINK-78              13.97      0.09      0.01      Open
  LINK-79              -8.04      0.05      0.00      Open
  LINK-80              18.39      0.12      0.01      Open
  LINK-81              24.49      0.16      0.02      Open
  LINK-82             -12.00      0.08      0.00      Open
  LINK-83              79.54      0.32      0.05      Open
  LINK-84              52.25      0.21      0.02      Open
  LINK-85              67.18      0.27      0.04      Open
  LINK-86              23.66      0.15      0.02      Open
  LINK-87              14.36      0.09      0.01      Open
  LINK-88              19.96      0.13      0.01      Open
  LINK-89              -9.30      0.06      0.00      Open
  LINK-90              19.21      0.12      0.01      Open
  LINK-91              11.73      0.07      0.00      Open
  LINK-92              88.93      0.36      0.06      Open
  LINK-93              15.81      0.10      0.01      Open
  LINK-94               4.74      0.03      0.00      Open
  LINK-95             -11.07      0.07      0.00      Open
  LINK-96              15.81      0.10      0.01      Open
  LINK-97               7.40      0.05      0.00      Open
  LINK-98               4.98      0.03      0.00      Open
  LINK-99               7.40      0.05      0.00      Open
  LINK-100              4.73      0.03      0.00      Open
  LINK-101             -8.40      0.05      0.00      Open


  Page 357                                                              
  Link Results at 51:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -4.14      0.03      0.00      Open
  LINK-103             -8.40      0.05      0.00      Open
  LINK-104             -4.26      0.03      0.00      Open
  LINK-105            -46.70      0.19      0.02      Open
  LINK-106              2.68      0.02      0.00      Open
  LINK-107             15.81      0.10      0.01      Open
  LINK-108             -2.42      0.02      0.00      Open
  LINK-109             37.42      0.15      0.01      Open
  LINK-110             17.63      0.11      0.01      Open
  LINK-111              4.08      0.03      0.00      Open
  LINK-112              6.05      0.04      0.00      Open
  LINK-113            -16.84      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.41      0.03      0.00      Open
  LINK-116              2.14      0.01      0.00      Open
  LINK-117             -3.68      0.02      0.00      Open
  LINK-118              2.77      0.02      0.00      Open
  LINK-119              2.82      0.02      0.00      Open
  LINK-120             -9.27      0.04      0.00      Open
  LINK-121             -3.26      0.02      0.00      Open
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.93      0.04      0.00      Open
  LINK-124              3.23      0.01      0.00      Open
  LINK-125             -9.91      0.04      0.00      Open
  LINK-126             -4.19      0.03      0.00      Open
  LINK-127              6.70      0.04      0.00      Open
  LINK-128              3.52      0.02      0.00      Open
  LINK-129             -3.70      0.02      0.00      Open
  LINK-130             -8.99      0.06      0.00      Open
  LINK-131              1.83      0.01      0.00      Open
  LINK-132             -9.08      0.06      0.00      Open
  LINK-133             -4.65      0.03      0.00      Open
  LINK-134             -0.56      0.00      0.00      Open
  LINK-135              4.43      0.03      0.00      Open
  LINK-136             -4.98      0.03      0.00      Open
  LINK-137              9.00      0.04      0.00      Open
  LINK-138            -13.98      0.06      0.00      Open
  LINK-139              4.10      0.03      0.00      Open
  LINK-140            -26.89      0.11      0.01      Open
  LINK-141            -25.53      0.10      0.01      Open
  LINK-142            -41.98      0.17      0.02      Open
  LINK-143            -88.63      0.36      0.06      Open
  LINK-144             -1.36      0.01      0.00      Open
  LINK-145            -12.96      0.08      0.00      Open
  LINK-146            -20.71      0.13      0.01      Open
  LINK-147             -5.19      0.03      0.00      Open
  LINK-148             25.94      0.17      0.02      Open


  Page 358                                                              
  Link Results at 51:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             15.39      0.10      0.01      Open
  LINK-150             -6.99      0.04      0.00      Open
  LINK-151             16.45      0.11      0.01      Open
  LINK-152            -15.06      0.10      0.01      Open
  LINK-153             23.63      0.15      0.02      Open
  LINK-154              5.00      0.03      0.00      Open
  LINK-155              0.71      0.00      0.00      Open
  LINK-156             -2.95      0.02      0.00      Open
  LINK-157             -7.15      0.05      0.00      Open
  LINK-158             -3.41      0.02      0.00      Open
  LINK-159              4.31      0.03      0.00      Open
  LINK-160              2.54      0.02      0.00      Open
  LINK-161            -20.28      0.08      0.00      Open
  LINK-162            -32.46      0.13      0.01      Open
  LINK-163            -32.46      0.13      0.01      Open
  LINK-164           -182.09      0.52      0.09      Open
  LINK-165           -304.61      0.49      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.63      0.24      0.02      Open
  LINK-169             35.99      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.08      0.02     80.15    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           490.29      2.00    195.64    Active Valve
  VALVE-176           363.63      4.13    186.81    Active Valve
  VALVE-177            32.46      0.37    199.68    Active Valve
  VALVE-178            85.63      0.97    110.19    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 52:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00


  Page 359                                                              
  Node Results at 52:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    855.83    128.65      0.00
  JUNCTION-20           2.79    855.83    103.17      0.00
  JUNCTION-21           0.00    855.92     88.18      0.00
  JUNCTION-22           4.63    855.96     99.66      0.00
  JUNCTION-23           3.45    855.95    109.02      0.00
  JUNCTION-24           0.00    855.97     95.05      0.00
  JUNCTION-25           6.45    855.98     87.55      0.00
  JUNCTION-26           0.00    856.00     74.77      0.00
  JUNCTION-27          13.44    856.00     71.65      0.00
  JUNCTION-28           2.26    856.01     66.87      0.00
  JUNCTION-29           0.00    856.10      4.25      0.00
  JUNCTION-30         126.11    855.94     95.30      0.00
  JUNCTION-31           2.56    855.89    110.69      0.00
  JUNCTION-32           6.65    855.85     99.66      0.00
  JUNCTION-33           1.04    855.84    100.99      0.00
  JUNCTION-34          40.00    855.94    284.22      0.00
  JUNCTION-35           9.98    855.83     88.33      0.00
  JUNCTION-36           0.00    855.83     96.07      0.00
  JUNCTION-37           3.55    855.83     77.47      0.00
  JUNCTION-38           0.00    855.83     90.70      0.00
  JUNCTION-39           5.30    855.84     66.14      0.00
  JUNCTION-40           3.67    855.84     49.49      0.00
  JUNCTION-41           3.30    855.84     67.43      0.00
  JUNCTION-42          12.33    855.85     55.38      0.00
  JUNCTION-43           3.57    855.98     87.91      0.00
  JUNCTION-44           5.58    856.00     76.91      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    855.92     93.36      0.00
  JUNCTION-48           0.00    855.93     94.67      0.00
  JUNCTION-49           1.23    855.95    100.55      0.00
  JUNCTION-50           4.12    855.93    106.10      0.00
  JUNCTION-51           3.25    855.93    100.63      0.00
  JUNCTION-52           5.31    855.93    105.14      0.00
  JUNCTION-53           3.27    855.91    107.58      0.00
  JUNCTION-54           4.53    855.90    109.97      0.00
  JUNCTION-55           3.33    855.90    109.44      0.00
  JUNCTION-56           0.00    855.91    107.88      0.00


  Page 360                                                              
  Node Results at 52:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.47    855.84    103.07      0.00
  JUNCTION-58          23.78    855.84    106.43      0.00
  JUNCTION-59           0.00    855.83    101.78      0.00
  JUNCTION-60           0.00    855.83    100.46      0.00
  JUNCTION-61           0.00    855.83     99.85      0.00
  JUNCTION-62           0.00    855.83     99.85      0.00
  JUNCTION-63           0.00    855.83    100.47      0.00
  JUNCTION-64           0.00    855.83    100.83      0.00
  JUNCTION-65           0.00    855.83    102.46      0.00
  JUNCTION-66           0.00    855.83    102.31      0.00
  JUNCTION-67           0.00    855.83    100.24      0.00
  JUNCTION-68          22.57    855.83    103.45      0.00
  JUNCTION-69           2.66    855.82     99.58      0.00
  JUNCTION-70           6.75    855.82    102.57      0.00
  JUNCTION-71           2.19    855.82     96.90      0.00
  JUNCTION-72           3.02    855.82    101.16      0.00
  JUNCTION-73           2.84    855.82    102.02      0.00
  JUNCTION-74           1.16    855.82    101.17      0.00
  JUNCTION-75           2.75    855.82     98.21      0.00
  JUNCTION-76           2.88    855.82    101.07      0.00
  JUNCTION-77           1.97    855.82    100.17      0.00
  JUNCTION-78           0.00    855.82    103.04      0.00
  JUNCTION-79           0.00    855.82    103.09      0.00
  JUNCTION-80           0.00    855.82    103.53      0.00
  JUNCTION-81           3.74    855.82    100.63      0.00
  JUNCTION-82          11.04    855.82    102.72      0.00
  JUNCTION-83           8.14    855.82    103.17      0.00
  JUNCTION-84           3.11    855.82    102.21      0.00
  JUNCTION-85           0.00    855.82    102.07      0.00
  JUNCTION-86           0.00    855.82    100.67      0.00
  JUNCTION-87           0.00    855.82    101.20      0.00
  JUNCTION-88           0.00    855.82    101.45      0.00
  JUNCTION-89           7.93    855.82     99.23      0.00
  JUNCTION-90           0.00    855.82     91.74      0.00
  JUNCTION-91           0.00    855.82     94.62      0.00
  JUNCTION-92           0.00    855.82     98.61      0.00
  JUNCTION-93          15.11    855.82     91.89      0.00
  JUNCTION-94           2.30    855.82     96.34      0.00
  JUNCTION-95           3.21    855.82     97.48      0.00
  JUNCTION-96           6.59    855.82     98.22      0.00
  JUNCTION-97           4.81    855.82     98.28      0.00
  JUNCTION-98           6.44    855.81     92.19      0.00
  JUNCTION-99           7.75    855.81     92.69      0.00
  JUNCTION-100          6.36    855.81     94.42      0.00
  JUNCTION-101          0.71    855.81     91.31      0.00
  JUNCTION-102        110.27   1152.64     25.38      0.00
  JUNCTION-103         60.47   1153.40     52.72      0.00


  Page 361                                                              
  Node Results at 52:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1167.04    132.76      0.00
  JUNCTION-105          0.00    797.01    345.34      0.00
  JUNCTION-106          0.00   1167.87    506.04      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    855.94    370.88      0.00
  JUNCTION-111          0.00    659.75    104.75      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.73    130.31      0.00
  JUNCTION-114          0.34    579.55     95.56      0.00
  JUNCTION-115          0.00    855.43    139.71      0.00
  JUNCTION-116          4.93    659.93     55.00      0.00
  JUNCTION-117         53.23    659.58    110.74      0.00
  JUNCTION-118        113.80    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.04    137.81      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.40     85.10      0.00
  JUNCTION-122          7.72   1042.39     37.00      0.00
  JUNCTION-123         77.35   1042.34    123.21      0.00
  JUNCTION-124          1.10    855.95     42.44      0.00
  JUNCTION-125          0.00    855.83    182.78      0.00
  JUNCTION-126        213.48    472.62     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1653.36    856.15      5.31      0.00 Tank
  TANK-131            473.94   1152.57      6.70      0.00 Tank
  
  Link Results at 52:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              213.48      0.21      0.01      Open
  LINK-1              -34.96      0.22      0.03      Open
  LINK-2              -17.45      0.11      0.01      Open
  LINK-3               -9.53      0.06      0.00      Open
  LINK-6               32.01      0.20      0.03      Open
  LINK-7              -52.68      0.34      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               54.68      0.35      0.07      Open
  LINK-10              34.15      0.22      0.03      Open
  LINK-11              56.34      0.36      0.08      Open
  LINK-12              22.20      0.14      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.34      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.44      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 362                                                              
  Link Results at 52:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.84      0.01      0.00      Open
  LINK-22               1.87      0.01      0.00      Open
  LINK-23              16.86      0.11      0.01      Open
  LINK-24              13.57      0.09      0.01      Open
  LINK-25               1.87      0.01      0.00      Open
  LINK-26               1.87      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31             889.27      0.63      0.06      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35             -40.00      0.03      0.00      Open
  LINK-36              13.68      0.09      0.01      Open
  LINK-37             -18.35      0.12      0.01      Open
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -438.47      0.45      0.04      Open
  LINK-41             441.26      0.70      0.12      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.23      0.00      0.00      Open
  LINK-44            -394.31      0.40      0.03      Open
  LINK-45             352.29      0.25      0.01      Open
  LINK-46             276.16      0.20      0.01      Open
  LINK-47            -809.30      0.57      0.05      Open
  LINK-48            -784.05      0.56      0.05      Open
  LINK-49            -783.30      0.56      0.05      Open
  LINK-50            -797.26      0.57      0.05      Open
  LINK-51            -859.38      0.61      0.06      Open
  LINK-52             110.05      0.31      0.04      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              -2.74      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -12.72      0.08      0.00      Open
  LINK-59               7.81      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.09      0.15      0.02      Open
  LINK-62             -15.71      0.09      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.24      0.12      0.01      Open


  Page 363                                                              
  Link Results at 52:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              17.11      0.11      0.01      Open
  LINK-66             -48.68      0.31      0.06      Open
  LINK-67             -25.25      0.16      0.02      Open
  LINK-68               7.20      0.05      0.00      Open
  LINK-69             -36.02      0.23      0.03      Open
  LINK-70             -13.97      0.09      0.01      Open
  LINK-71             -27.64      0.18      0.02      Open
  LINK-72           -1653.36      1.17      0.20      Open
  LINK-73             -44.16      0.28      0.05      Open
  LINK-74             -22.12      0.14      0.01      Open
  LINK-75             -29.35      0.19      0.02      Open
  LINK-76             -58.07      0.37      0.08      Open
  LINK-77              27.49      0.18      0.02      Open
  LINK-78              12.57      0.08      0.00      Open
  LINK-79              -7.23      0.05      0.00      Open
  LINK-80              16.55      0.11      0.01      Open
  LINK-81              22.04      0.14      0.01      Open
  LINK-82             -10.80      0.07      0.00      Open
  LINK-83              71.58      0.29      0.04      Open
  LINK-84              47.02      0.19      0.02      Open
  LINK-85              60.46      0.25      0.03      Open
  LINK-86              21.29      0.14      0.01      Open
  LINK-87              12.93      0.08      0.01      Open
  LINK-88              17.97      0.11      0.01      Open
  LINK-89              -8.37      0.05      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open


  Page 364                                                              
  Link Results at 52:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.01      Open
  LINK-142            -37.78      0.15      0.01      Open
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open


  Page 365                                                              
  Link Results at 52:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164            584.20      1.66      0.82      Open
  LINK-165            473.94      0.76      0.14      Open
  LINK-166            764.09      2.18    349.65      Open
  LINK-167            764.09      4.88      9.94      Open
  LINK-168             85.07      0.24      0.02      Open
  LINK-169           -729.74      2.91      2.90      Open
  PUMP-170            764.09      0.00   -370.86      Open Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           441.26      1.80    195.50    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    214.18    Active Valve
  VALVE-178            85.07      0.97    111.00    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 53:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.22    659.92    122.99      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.24    659.92    128.59      0.00
  JUNCTION-3            1.28    659.92    100.46      0.00
  JUNCTION-4            1.11    659.92     78.91      0.00
  JUNCTION-5            1.02    659.92     71.79      0.00
  JUNCTION-6            0.54    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.45    659.92     72.15      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.10    579.55    106.56      0.00
  JUNCTION-11           0.30    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.38    659.92    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           7.46    659.91    119.09      0.00
  JUNCTION-18           1.79    659.93     78.76      0.00
  JUNCTION-19           1.34    856.96    129.14      0.00


  Page 366                                                              
  Node Results at 53:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           0.75    856.96    103.66      0.00
  JUNCTION-21           0.00    856.98     88.64      0.00
  JUNCTION-22           1.24    856.99    100.10      0.00
  JUNCTION-23           0.93    857.39    109.65      0.00
  JUNCTION-24           0.00    856.90     95.45      0.00
  JUNCTION-25           1.73    856.84     87.92      0.00
  JUNCTION-26           0.00    856.75     75.10      0.00
  JUNCTION-27           3.61    856.73     71.96      0.00
  JUNCTION-28           0.61    856.68     67.16      0.00
  JUNCTION-29           0.00    856.22      4.31      0.00
  JUNCTION-30          33.86    857.77     96.09      0.00
  JUNCTION-31           0.69    857.63    111.45      0.00
  JUNCTION-32           1.79    857.63    100.43      0.00
  JUNCTION-33           0.28    857.63    101.76      0.00
  JUNCTION-34          10.74    861.79    286.76      0.00
  JUNCTION-35           2.68    856.94     88.82      0.00
  JUNCTION-36           0.00    856.94     96.55      0.00
  JUNCTION-37           0.95    856.94     77.95      0.00
  JUNCTION-38           0.00    856.94     91.18      0.00
  JUNCTION-39           1.42    856.91     66.61      0.00
  JUNCTION-40           0.98    856.89     49.94      0.00
  JUNCTION-41           0.89    856.89     67.89      0.00
  JUNCTION-42           3.31    856.88     55.82      0.00
  JUNCTION-43           0.96    856.84     88.28      0.00
  JUNCTION-44           1.50    856.76     77.24      0.00
  JUNCTION-45          18.71    952.85     89.06      0.00
  JUNCTION-46           1.27    952.85     57.46      0.00
  JUNCTION-47           0.00    856.98     93.81      0.00
  JUNCTION-48           0.00    856.98     95.12      0.00
  JUNCTION-49           0.33    856.99    101.00      0.00
  JUNCTION-50           1.11    856.98    106.55      0.00
  JUNCTION-51           0.87    856.98    101.09      0.00
  JUNCTION-52           1.43    856.98    105.60      0.00
  JUNCTION-53           0.88    857.56    108.29      0.00
  JUNCTION-54           1.22    857.59    110.70      0.00
  JUNCTION-55           0.89    857.58    110.16      0.00
  JUNCTION-56           0.00    857.57    108.60      0.00
  JUNCTION-57           0.13    857.63    103.84      0.00
  JUNCTION-58           6.39    857.63    107.21      0.00
  JUNCTION-59           0.00    857.63    102.55      0.00
  JUNCTION-60           0.00    857.63    101.24      0.00
  JUNCTION-61           0.00    857.63    100.63      0.00
  JUNCTION-62           0.00    857.63    100.62      0.00
  JUNCTION-63           0.00    857.63    101.25      0.00
  JUNCTION-64           0.00    857.63    101.61      0.00
  JUNCTION-65           0.00    857.63    103.24      0.00
  JUNCTION-66           0.00    857.63    103.09      0.00


  Page 367                                                              
  Node Results at 53:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.63    101.01      0.00
  JUNCTION-68           6.06    857.63    104.23      0.00
  JUNCTION-69           0.71    857.63    100.36      0.00
  JUNCTION-70           1.81    857.63    103.35      0.00
  JUNCTION-71           0.59    857.63     97.69      0.00
  JUNCTION-72           0.81    857.63    101.95      0.00
  JUNCTION-73           0.76    857.63    102.80      0.00
  JUNCTION-74           0.31    857.63    101.95      0.00
  JUNCTION-75           0.74    857.63     98.99      0.00
  JUNCTION-76           0.77    857.63    101.86      0.00
  JUNCTION-77           0.53    857.63    100.95      0.00
  JUNCTION-78           0.00    857.63    103.82      0.00
  JUNCTION-79           0.00    857.63    103.88      0.00
  JUNCTION-80           0.00    857.63    104.31      0.00
  JUNCTION-81           1.00    857.63    101.41      0.00
  JUNCTION-82           2.96    857.63    103.50      0.00
  JUNCTION-83           2.19    857.63    103.96      0.00
  JUNCTION-84           0.83    857.63    102.99      0.00
  JUNCTION-85           0.00    857.63    102.86      0.00
  JUNCTION-86           0.00    857.63    101.46      0.00
  JUNCTION-87           0.00    857.63    101.98      0.00
  JUNCTION-88           0.00    857.63    102.23      0.00
  JUNCTION-89           2.13    857.63    100.01      0.00
  JUNCTION-90           0.00    857.63     92.53      0.00
  JUNCTION-91           0.00    857.63     95.41      0.00
  JUNCTION-92           0.00    857.63     99.39      0.00
  JUNCTION-93           4.06    857.63     92.68      0.00
  JUNCTION-94           0.62    857.63     97.12      0.00
  JUNCTION-95           0.86    857.63     98.26      0.00
  JUNCTION-96           1.77    857.63     99.00      0.00
  JUNCTION-97           1.29    857.63     99.07      0.00
  JUNCTION-98           1.73    857.63     92.98      0.00
  JUNCTION-99           2.08    857.63     93.48      0.00
  JUNCTION-100          1.71    857.63     95.21      0.00
  JUNCTION-101          0.19    857.63     92.09      0.00
  JUNCTION-102         29.61   1153.13     25.59      0.00
  JUNCTION-103         60.47   1153.92     52.95      0.00
  JUNCTION-104          3.53   1167.87    133.12      0.00
  JUNCTION-105          0.00    797.42    345.52      0.00
  JUNCTION-106          0.00   1168.70    506.40      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.23    374.04      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.09    579.55     95.56      0.00
  JUNCTION-115          0.00    856.93    140.36      0.00


  Page 368                                                              
  Node Results at 53:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          1.32    659.93     55.00      0.00
  JUNCTION-117         14.29    659.90    110.88      0.00
  JUNCTION-118         30.56    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.87    138.17      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.92     85.32      0.00
  JUNCTION-122          6.58   1042.39     37.00      0.00
  JUNCTION-123         74.78   1042.35    123.21      0.00
  JUNCTION-124          0.29    857.39     43.07      0.00
  JUNCTION-125          0.00    856.96    183.27      0.00
  JUNCTION-126         57.32    472.68     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2409.67    425.00      0.00      0.00 Reservoir
  TANK-130           1408.67    856.19      5.32      0.00 Tank
  TANK-131            567.26   1153.03      6.90      0.00 Tank
  
  Link Results at 53:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               57.32      0.06      0.00      Open
  LINK-1               -9.39      0.06      0.00      Open
  LINK-2               -4.69      0.03      0.00      Open
  LINK-3               -2.56      0.02      0.00      Open
  LINK-6                8.59      0.05      0.00      Open
  LINK-7              -14.15      0.09      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               14.68      0.09      0.01      Open
  LINK-10               9.17      0.06      0.00      Open
  LINK-11              15.13      0.10      0.01      Open
  LINK-12               5.96      0.04      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.09      0.00      0.00      Open
  LINK-15            2409.67      3.85      2.85      Open
  LINK-16              -0.12      0.00      0.00      Open
  LINK-17            2409.67      6.84     11.57      Open
  LINK-18            2409.67      1.09      0.13      Open
  LINK-19            2409.67      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.49      0.00      0.00      Open
  LINK-22               0.50      0.00      0.00      Open
  LINK-23               4.53      0.03      0.00      Open
  LINK-24               3.64      0.02      0.00      Open
  LINK-25               0.50      0.00      0.00      Open
  LINK-26               0.50      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 369                                                              
  Link Results at 53:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -100.24      0.16      0.01      Open
  LINK-29            -117.16      0.19      0.01      Open
  LINK-30              -4.92      0.03      0.00      Open
  LINK-31           -2170.88      1.54      0.33      Open
  LINK-32              -4.77      0.03      0.00      Open
  LINK-33               0.29      0.00      0.00      Open
  LINK-34              74.78      0.21      0.02      Open
  LINK-35            2398.93      1.70      0.39      Open
  LINK-36             -25.32      0.16      0.02      Open
  LINK-37              -4.93      0.03      0.00      Open
  LINK-38               0.07      0.00      0.00      Open
  LINK-39            -102.17      0.16      0.01      Open
  LINK-40            -180.04      0.18      0.01      Open
  LINK-41             118.49      0.19      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.63      0.03      0.00      Open
  LINK-44            -160.93      0.16      0.01      Open
  LINK-45           -2315.08      1.64      0.37      Open
  LINK-46           -2159.27      1.53      0.32      Open
  LINK-47            2130.06      1.51      0.31      Open
  LINK-48            2061.06      1.46      0.30      Open
  LINK-49            2031.89      1.44      0.29      Open
  LINK-50            2059.68      1.46      0.30      Open
  LINK-51            2105.30      1.49      0.31      Open
  LINK-52             205.80      0.58      0.12      Open
  LINK-53              23.61      0.07      0.00      Open
  LINK-54              17.18      0.05      0.00      Open
  LINK-55              -1.68      0.01      0.00      Open
  LINK-56              25.29      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              22.61      0.14      0.01      Open
  LINK-59             -34.17      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              55.83      0.36      0.08      Open
  LINK-62              29.09      0.17      0.02      Open
  LINK-63               0.30      0.00      0.00      Open
  LINK-64              27.80      0.18      0.02      Open
  LINK-65             -24.73      0.16      0.02      Open
  LINK-66              49.23      0.31      0.06      Open
  LINK-67              69.00      0.44      0.11      Open
  LINK-68             -27.44      0.18      0.02      Open
  LINK-69              95.48      0.61      0.21      Open
  LINK-70              27.79      0.18      0.02      Open
  LINK-71              66.19      0.42      0.10      Open
  LINK-72            1408.67      1.00      0.15      Open
  LINK-73             -19.11      0.12      0.01      Open
  LINK-74              -9.42      0.06      0.00      Open


  Page 370                                                              
  Link Results at 53:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -11.71      0.07      0.00      Open
  LINK-76             -22.84      0.15      0.01      Open
  LINK-77              10.80      0.07      0.00      Open
  LINK-78               5.27      0.03      0.00      Open
  LINK-79              -2.29      0.01      0.00      Open
  LINK-80               6.69      0.04      0.00      Open
  LINK-81               9.69      0.06      0.00      Open
  LINK-82              -4.43      0.03      0.00      Open
  LINK-83            -157.02      0.64      0.18      Open
  LINK-84            -110.98      0.45      0.09      Open
  LINK-85            -160.01      0.65      0.18      Open
  LINK-86             -46.92      0.30      0.06      Open
  LINK-87             -28.48      0.18      0.02      Open
  LINK-88             -47.81      0.31      0.06      Open
  LINK-89              18.44      0.12      0.01      Open
  LINK-90               4.64      0.03      0.00      Open
  LINK-91               2.84      0.02      0.00      Open
  LINK-92              21.49      0.09      0.00      Open
  LINK-93               3.82      0.02      0.00      Open
  LINK-94               1.15      0.01      0.00      Open
  LINK-95              -2.67      0.02      0.00      Open
  LINK-96               3.82      0.02      0.00      Open
  LINK-97               1.79      0.01      0.00      Open
  LINK-98               1.20      0.01      0.00      Open
  LINK-99               1.79      0.01      0.00      Open
  LINK-100              1.14      0.01      0.00      Open
  LINK-101             -2.03      0.01      0.00      Open
  LINK-102             -1.00      0.01      0.00      Open
  LINK-103             -2.03      0.01      0.00      Open
  LINK-104             -1.03      0.01      0.00      Open
  LINK-105            -11.28      0.05      0.00      Open
  LINK-106              0.65      0.00      0.00      Open
  LINK-107              3.82      0.02      0.00      Open
  LINK-108             -0.58      0.00      0.00      Open
  LINK-109              9.04      0.04      0.00      Open
  LINK-110              4.26      0.03      0.00      Open
  LINK-111              0.99      0.01      0.00      Open
  LINK-112              1.46      0.01      0.00      Open
  LINK-113             -4.07      0.02      0.00      Open
  LINK-114              0.13      0.00      0.00      Open
  LINK-115             -1.07      0.01      0.00      Open
  LINK-116              0.52      0.00      0.00      Open
  LINK-117             -0.89      0.01      0.00      Open
  LINK-118              0.67      0.00      0.00      Open
  LINK-119              0.68      0.00      0.00      Open
  LINK-120             -2.24      0.01      0.00      Open
  LINK-121             -0.79      0.01      0.00      Open


  Page 371                                                              
  Link Results at 53:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.23      0.00      0.00      Open
  LINK-123              2.40      0.01      0.00      Open
  LINK-124              0.78      0.00      0.00      Open
  LINK-125             -2.39      0.01      0.00      Open
  LINK-126             -1.01      0.01      0.00      Open
  LINK-127              1.62      0.01      0.00      Open
  LINK-128              0.85      0.01      0.00      Open
  LINK-129             -0.89      0.01      0.00      Open
  LINK-130             -2.17      0.01      0.00      Open
  LINK-131              0.44      0.00      0.00      Open
  LINK-132             -2.19      0.01      0.00      Open
  LINK-133             -1.12      0.01      0.00      Open
  LINK-134             -0.13      0.00      0.00      Open
  LINK-135              1.07      0.01      0.00      Open
  LINK-136             -1.20      0.01      0.00      Open
  LINK-137              2.17      0.01      0.00      Open
  LINK-138             -3.38      0.01      0.00      Open
  LINK-139              0.99      0.01      0.00      Open
  LINK-140             -6.50      0.03      0.00      Open
  LINK-141             -6.17      0.03      0.00      Open
  LINK-142            -10.14      0.04      0.00      Open
  LINK-143            -21.42      0.09      0.00      Open
  LINK-144             -0.33      0.00      0.00      Open
  LINK-145             -3.13      0.02      0.00      Open
  LINK-146             -5.00      0.03      0.00      Open
  LINK-147             -1.25      0.01      0.00      Open
  LINK-148              6.27      0.04      0.00      Open
  LINK-149              3.72      0.02      0.00      Open
  LINK-150             -1.69      0.01      0.00      Open
  LINK-151              3.98      0.03      0.00      Open
  LINK-152             -3.64      0.02      0.00      Open
  LINK-153              5.71      0.04      0.00      Open
  LINK-154              1.21      0.01      0.00      Open
  LINK-155              0.17      0.00      0.00      Open
  LINK-156             -0.71      0.00      0.00      Open
  LINK-157             -1.73      0.01      0.00      Open
  LINK-158             -0.82      0.01      0.00      Open
  LINK-159              1.04      0.01      0.00      Open
  LINK-160              0.61      0.00      0.00      Open
  LINK-161            -13.94      0.06      0.00      Open
  LINK-162            -19.98      0.08      0.00      Open
  LINK-163            -19.98      0.08      0.00      Open
  LINK-164            596.87      1.69      0.85      Open
  LINK-165            567.26      0.91      0.19      Open
  LINK-166            762.21      2.17    347.94      Open
  LINK-167            762.21      4.87      9.89      Open
  LINK-168             81.36      0.23      0.02      Open


  Page 372                                                              
  Link Results at 53:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -738.71      2.95      2.97      Open
  PUMP-170            762.21      0.00   -371.28      Open Pump
  PUMP-172           2409.67      0.00   -438.63      Open Pump
  VALVE-173             0.50      0.01     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           118.49      0.48    197.00    Active Valve
  VALVE-176            87.88      1.00    187.21    Active Valve
  VALVE-177            19.98      0.23    215.02    Active Valve
  VALVE-178            81.36      0.92    111.53    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 54:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.85    659.72    122.91      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.92    659.72    128.51      0.00
  JUNCTION-3            4.88    659.74    100.38      0.00
  JUNCTION-4            4.26    659.74     78.83      0.00
  JUNCTION-5            3.92    659.75     71.72      0.00
  JUNCTION-6            2.05    659.77     67.06      0.00
  JUNCTION-7            0.00    659.77     53.96      0.00
  JUNCTION-8            1.71    659.80     72.09      0.00
  JUNCTION-9            0.00    659.81     74.32      0.00
  JUNCTION-10           0.38    579.55    106.56      0.00
  JUNCTION-11           1.17    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.47    659.74    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          28.54    659.71    119.01      0.00
  JUNCTION-18           6.86    659.84     78.73      0.00
  JUNCTION-19           5.11    856.78    129.06      0.00
  JUNCTION-20           2.86    856.78    103.58      0.00
  JUNCTION-21           0.00    856.89     88.60      0.00
  JUNCTION-22           4.76    856.94    100.08      0.00
  JUNCTION-23           3.55    857.26    109.59      0.00
  JUNCTION-24           0.00    856.89     95.45      0.00
  JUNCTION-25           6.63    856.86     87.93      0.00
  JUNCTION-26           0.00    856.81     75.12      0.00
  JUNCTION-27          13.81    856.79     71.99      0.00
  JUNCTION-28           2.32    856.77     67.20      0.00
  JUNCTION-29           0.00    856.54      4.45      0.00


  Page 373                                                              
  Node Results at 54:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         129.61    857.58     96.01      0.00
  JUNCTION-31           2.63    857.34    111.32      0.00
  JUNCTION-32           6.84    857.30    100.29      0.00
  JUNCTION-33           1.06    857.29    101.61      0.00
  JUNCTION-34          41.11    861.51    286.63      0.00
  JUNCTION-35          10.26    856.78     88.74      0.00
  JUNCTION-36           0.00    856.78     96.48      0.00
  JUNCTION-37           3.65    856.78     77.88      0.00
  JUNCTION-38           0.00    856.78     91.11      0.00
  JUNCTION-39           5.45    856.78     66.55      0.00
  JUNCTION-40           3.77    856.78     49.89      0.00
  JUNCTION-41           3.39    856.78     67.84      0.00
  JUNCTION-42          12.67    856.78     55.78      0.00
  JUNCTION-43           3.67    856.85     88.29      0.00
  JUNCTION-44           5.74    856.81     77.26      0.00
  JUNCTION-45          26.38    952.85     89.06      0.00
  JUNCTION-46           4.85    952.85     57.46      0.00
  JUNCTION-47           0.00    856.89     93.78      0.00
  JUNCTION-48           0.00    856.91     95.09      0.00
  JUNCTION-49           1.27    856.92    100.97      0.00
  JUNCTION-50           4.23    856.91    106.52      0.00
  JUNCTION-51           3.34    856.91    101.06      0.00
  JUNCTION-52           5.46    856.90    105.57      0.00
  JUNCTION-53           3.36    857.31    108.19      0.00
  JUNCTION-54           4.65    857.33    110.59      0.00
  JUNCTION-55           3.42    857.32    110.05      0.00
  JUNCTION-56           0.00    857.32    108.49      0.00
  JUNCTION-57           0.48    857.29    103.70      0.00
  JUNCTION-58          24.44    857.28    107.06      0.00
  JUNCTION-59           0.00    857.28    102.40      0.00
  JUNCTION-60           0.00    857.28    101.08      0.00
  JUNCTION-61           0.00    857.28    100.48      0.00
  JUNCTION-62           0.00    857.28    100.47      0.00
  JUNCTION-63           0.00    857.28    101.10      0.00
  JUNCTION-64           0.00    857.28    101.46      0.00
  JUNCTION-65           0.00    857.28    103.09      0.00
  JUNCTION-66           0.00    857.28    102.93      0.00
  JUNCTION-67           0.00    857.28    100.86      0.00
  JUNCTION-68          23.20    857.28    104.08      0.00
  JUNCTION-69           2.73    857.26    100.21      0.00
  JUNCTION-70           6.94    857.26    103.19      0.00
  JUNCTION-71           2.25    857.26     97.53      0.00
  JUNCTION-72           3.10    857.26    101.79      0.00
  JUNCTION-73           2.92    857.26    102.65      0.00
  JUNCTION-74           1.19    857.26    101.79      0.00
  JUNCTION-75           2.83    857.26     98.84      0.00
  JUNCTION-76           2.96    857.26    101.70      0.00


  Page 374                                                              
  Node Results at 54:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           2.02    857.26    100.79      0.00
  JUNCTION-78           0.00    857.26    103.66      0.00
  JUNCTION-79           0.00    857.26    103.72      0.00
  JUNCTION-80           0.00    857.26    104.15      0.00
  JUNCTION-81           3.84    857.26    101.25      0.00
  JUNCTION-82          11.34    857.26    103.34      0.00
  JUNCTION-83           8.37    857.26    103.80      0.00
  JUNCTION-84           3.20    857.26    102.84      0.00
  JUNCTION-85           0.00    857.26    102.70      0.00
  JUNCTION-86           0.00    857.26    101.30      0.00
  JUNCTION-87           0.00    857.26    101.83      0.00
  JUNCTION-88           0.00    857.26    102.07      0.00
  JUNCTION-89           8.15    857.26     99.85      0.00
  JUNCTION-90           0.00    857.26     92.37      0.00
  JUNCTION-91           0.00    857.27     95.25      0.00
  JUNCTION-92           0.00    857.27     99.24      0.00
  JUNCTION-93          15.53    857.26     92.52      0.00
  JUNCTION-94           2.36    857.27     96.97      0.00
  JUNCTION-95           3.30    857.26     98.10      0.00
  JUNCTION-96           6.77    857.26     98.85      0.00
  JUNCTION-97           4.94    857.26     98.91      0.00
  JUNCTION-98           6.62    857.26     92.82      0.00
  JUNCTION-99           7.96    857.26     93.32      0.00
  JUNCTION-100          6.54    857.26     95.05      0.00
  JUNCTION-101          0.73    857.26     91.93      0.00
  JUNCTION-102        113.33   1153.58     25.79      0.00
  JUNCTION-103         60.47   1154.34     53.13      0.00
  JUNCTION-104          3.53   1167.92    133.14      0.00
  JUNCTION-105          0.00    797.63    345.61      0.00
  JUNCTION-106          0.00   1168.75    506.42      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.95    373.91      0.00
  JUNCTION-111          0.00    659.74    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.72    130.30      0.00
  JUNCTION-114          0.35    579.55     95.56      0.00
  JUNCTION-115          0.00    856.36    140.11      0.00
  JUNCTION-116          5.07    659.93     55.00      0.00
  JUNCTION-117         54.71    659.56    110.73      0.00
  JUNCTION-118        116.96    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.92    138.19      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.33     85.50      0.00
  JUNCTION-122          7.76   1042.39     37.00      0.00
  JUNCTION-123         77.44   1042.34    123.21      0.00
  JUNCTION-124          1.13    857.26     43.01      0.00
  JUNCTION-125          0.00    856.78    183.19      0.00


  Page 375                                                              
  Node Results at 54:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        219.41    472.61     16.73      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.84    425.00      0.00      0.00 Reservoir
  TANK-130            733.94    856.53      5.47      0.00 Tank
  TANK-131            469.15   1153.51      7.11      0.00 Tank
  
  Link Results at 54:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              219.41      0.21      0.01      Open
  LINK-1              -35.93      0.23      0.03      Open
  LINK-2              -17.93      0.11      0.01      Open
  LINK-3               -9.79      0.06      0.00      Open
  LINK-6               32.90      0.21      0.03      Open
  LINK-7              -54.15      0.35      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               56.20      0.36      0.08      Open
  LINK-10              35.10      0.22      0.03      Open
  LINK-11              57.91      0.37      0.08      Open
  LINK-12              22.81      0.15      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.35      0.00      0.00      Open
  LINK-15            2410.84      3.85      2.85      Open
  LINK-16              -0.45      0.00      0.00      Open
  LINK-17            2410.84      6.84     11.58      Open
  LINK-18            2410.84      1.09      0.13      Open
  LINK-19            2410.84      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.89      0.01      0.00      Open
  LINK-22               1.92      0.01      0.00      Open
  LINK-23              17.33      0.11      0.01      Open
  LINK-24              13.95      0.09      0.00      Open
  LINK-25               1.92      0.01      0.00      Open
  LINK-26               1.92      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -383.68      0.61      0.09      Open
  LINK-29            -448.45      0.72      0.13      Open
  LINK-30             -18.84      0.12      0.01      Open
  LINK-31           -1496.86      1.06      0.16      Open
  LINK-32              -6.73      0.04      0.00      Open
  LINK-33               1.13      0.00      0.00      Open
  LINK-34              77.44      0.22      0.02      Open
  LINK-35            2369.73      1.68      0.38      Open
  LINK-36              -2.26      0.01      0.00      Open
  LINK-37             -18.86      0.12      0.01      Open


  Page 376                                                              
  Link Results at 54:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.28      0.00      0.00      Open
  LINK-39            -391.07      0.62      0.10      Open
  LINK-40            -485.70      0.50      0.05      Open
  LINK-41             453.52      0.72      0.13      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -15.87      0.02      0.00      Open
  LINK-44            -436.23      0.45      0.04      Open
  LINK-45           -2048.77      1.45      0.29      Open
  LINK-46           -1966.89      1.39      0.27      Open
  LINK-47            1544.00      1.10      0.17      Open
  LINK-48            1493.24      1.06      0.16      Open
  LINK-49            1464.60      1.04      0.16      Open
  LINK-50            1482.23      1.05      0.16      Open
  LINK-51            1453.45      1.03      0.15      Open
  LINK-52             273.23      0.78      0.21      Open
  LINK-53              90.36      0.26      0.03      Open
  LINK-54              65.76      0.19      0.01      Open
  LINK-55              -6.43      0.04      0.00      Open
  LINK-56              10.76      0.07      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               0.50      0.00      0.00      Open
  LINK-59             -13.45      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              10.30      0.07      0.00      Open
  LINK-62               2.59      0.02      0.00      Open
  LINK-63               0.04      0.00      0.00      Open
  LINK-64              -1.22      0.01      0.00      Open
  LINK-65               1.08      0.01      0.00      Open
  LINK-66             -14.97      0.10      0.01      Open
  LINK-67              50.77      0.32      0.06      Open
  LINK-68             -22.01      0.14      0.01      Open
  LINK-69              69.10      0.44      0.11      Open
  LINK-70              17.63      0.11      0.01      Open
  LINK-71              45.73      0.29      0.05      Open
  LINK-72             733.94      0.52      0.04      Open
  LINK-73             -49.47      0.32      0.06      Open
  LINK-74             -24.69      0.16      0.02      Open
  LINK-75             -32.33      0.21      0.03      Open
  LINK-76             -63.77      0.41      0.10      Open
  LINK-77              30.18      0.19      0.02      Open
  LINK-78              13.99      0.09      0.01      Open
  LINK-79              -7.64      0.05      0.00      Open
  LINK-80              18.28      0.12      0.01      Open
  LINK-81              24.78      0.16      0.02      Open
  LINK-82             -11.96      0.08      0.00      Open
  LINK-83             -86.55      0.35      0.06      Open
  LINK-84             -64.04      0.26      0.03      Open


  Page 377                                                              
  Link Results at 54:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85             -97.98      0.40      0.07      Open
  LINK-86             -25.88      0.17      0.02      Open
  LINK-87             -15.71      0.10      0.01      Open
  LINK-88             -29.30      0.19      0.02      Open
  LINK-89              10.17      0.06      0.00      Open
  LINK-90              17.77      0.11      0.01      Open
  LINK-91              10.85      0.07      0.00      Open
  LINK-92              82.26      0.34      0.05      Open
  LINK-93              14.62      0.09      0.01      Open
  LINK-94               4.38      0.03      0.00      Open
  LINK-95             -10.24      0.07      0.00      Open
  LINK-96              14.62      0.09      0.01      Open
  LINK-97               6.85      0.04      0.00      Open
  LINK-98               4.61      0.03      0.00      Open
  LINK-99               6.85      0.04      0.00      Open
  LINK-100              4.37      0.03      0.00      Open
  LINK-101             -7.77      0.05      0.00      Open
  LINK-102             -3.83      0.02      0.00      Open
  LINK-103             -7.77      0.05      0.00      Open
  LINK-104             -3.94      0.03      0.00      Open
  LINK-105            -43.19      0.18      0.02      Open
  LINK-106              2.48      0.02      0.00      Open
  LINK-107             14.62      0.09      0.01      Open
  LINK-108             -2.24      0.01      0.00      Open
  LINK-109             34.62      0.14      0.01      Open
  LINK-110             16.31      0.10      0.01      Open
  LINK-111              3.78      0.02      0.00      Open
  LINK-112              5.59      0.04      0.00      Open
  LINK-113            -15.57      0.06      0.00      Open
  LINK-114              0.51      0.00      0.00      Open
  LINK-115             -4.08      0.03      0.00      Open
  LINK-116              1.98      0.01      0.00      Open
  LINK-117             -3.40      0.02      0.00      Open
  LINK-118              2.56      0.02      0.00      Open
  LINK-119              2.61      0.02      0.00      Open
  LINK-120             -8.57      0.04      0.00      Open
  LINK-121             -3.01      0.02      0.00      Open
  LINK-122              0.86      0.01      0.00      Open
  LINK-123              9.19      0.04      0.00      Open
  LINK-124              2.99      0.01      0.00      Open
  LINK-125             -9.16      0.04      0.00      Open
  LINK-126             -3.88      0.02      0.00      Open
  LINK-127              6.20      0.04      0.00      Open
  LINK-128              3.25      0.02      0.00      Open
  LINK-129             -3.42      0.02      0.00      Open
  LINK-130             -8.31      0.05      0.00      Open
  LINK-131              1.69      0.01      0.00      Open


  Page 378                                                              
  Link Results at 54:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -8.40      0.05      0.00      Open
  LINK-133             -4.30      0.03      0.00      Open
  LINK-134             -0.51      0.00      0.00      Open
  LINK-135              4.10      0.03      0.00      Open
  LINK-136             -4.61      0.03      0.00      Open
  LINK-137              8.32      0.03      0.00      Open
  LINK-138            -12.93      0.05      0.00      Open
  LINK-139              3.79      0.02      0.00      Open
  LINK-140            -24.87      0.10      0.01      Open
  LINK-141            -23.61      0.10      0.01      Open
  LINK-142            -38.83      0.16      0.01      Open
  LINK-143            -81.98      0.33      0.05      Open
  LINK-144             -1.26      0.01      0.00      Open
  LINK-145            -11.99      0.08      0.00      Open
  LINK-146            -19.15      0.12      0.01      Open
  LINK-147             -4.80      0.03      0.00      Open
  LINK-148             24.00      0.15      0.02      Open
  LINK-149             14.23      0.09      0.01      Open
  LINK-150             -6.47      0.04      0.00      Open
  LINK-151             15.22      0.10      0.01      Open
  LINK-152            -13.93      0.09      0.01      Open
  LINK-153             21.86      0.14      0.01      Open
  LINK-154              4.62      0.03      0.00      Open
  LINK-155              0.65      0.00      0.00      Open
  LINK-156             -2.73      0.02      0.00      Open
  LINK-157             -6.62      0.04      0.00      Open
  LINK-158             -3.16      0.02      0.00      Open
  LINK-159              3.99      0.03      0.00      Open
  LINK-160              2.35      0.02      0.00      Open
  LINK-161            -19.66      0.08      0.00      Open
  LINK-162            -31.23      0.13      0.01      Open
  LINK-163            -31.23      0.13      0.01      Open
  LINK-164            582.48      1.65      0.81      Open
  LINK-165            469.15      0.75      0.13      Open
  LINK-166            762.92      2.17    348.59      Open
  LINK-167            762.92      4.87      9.91      Open
  LINK-168             85.21      0.24      0.02      Open
  LINK-169           -728.16      2.90      2.89      Open
  PUMP-170            762.92      0.00   -371.12      Open Pump
  PUMP-172           2410.84      0.00   -438.35      Open Pump
  VALVE-173             1.92      0.02     80.18    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           453.52      1.85    196.43    Active Valve
  VALVE-176           336.36      3.82    186.87    Active Valve
  VALVE-177            31.23      0.35    215.07    Active Valve
  VALVE-178            85.21      0.97    111.94    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 379                                                              
  Link Results at 54:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 55:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.76    659.76    122.92      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.83    659.76    128.53      0.00
  JUNCTION-3            4.40    659.77    100.40      0.00
  JUNCTION-4            3.84    659.77     78.84      0.00
  JUNCTION-5            3.53    659.79     71.74      0.00
  JUNCTION-6            1.85    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.54    659.83     72.10      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.05    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.32    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.72    659.75    119.02      0.00
  JUNCTION-18           6.18    659.86     78.73      0.00
  JUNCTION-19           4.60    857.07    129.18      0.00
  JUNCTION-20           2.58    857.07    103.70      0.00
  JUNCTION-21           0.00    857.16     88.71      0.00
  JUNCTION-22           4.29    857.20    100.20      0.00
  JUNCTION-23           3.19    857.53    109.71      0.00
  JUNCTION-24           0.00    857.15     95.56      0.00
  JUNCTION-25           5.97    857.12     88.04      0.00
  JUNCTION-26           0.00    857.06     75.23      0.00
  JUNCTION-27          12.44    857.05     72.10      0.00
  JUNCTION-28           2.09    857.02     67.30      0.00
  JUNCTION-29           0.00    856.76      4.54      0.00
  JUNCTION-30         116.76    857.86     96.13      0.00
  JUNCTION-31           2.37    857.64    111.45      0.00
  JUNCTION-32           6.16    857.60    100.42      0.00
  JUNCTION-33           0.96    857.59    101.74      0.00
  JUNCTION-34          37.04    861.80    286.76      0.00
  JUNCTION-35           9.24    857.06     88.86      0.00
  JUNCTION-36           0.00    857.06     96.60      0.00
  JUNCTION-37           3.29    857.06     78.00      0.00
  JUNCTION-38           0.00    857.06     91.23      0.00
  JUNCTION-39           4.91    857.05     66.67      0.00


  Page 380                                                              
  Node Results at 55:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.39    857.05     50.01      0.00
  JUNCTION-41           3.05    857.05     67.95      0.00
  JUNCTION-42          11.41    857.05     55.89      0.00
  JUNCTION-43           3.31    857.11     88.40      0.00
  JUNCTION-44           5.17    857.06     77.37      0.00
  JUNCTION-45          25.35    952.85     89.06      0.00
  JUNCTION-46           4.37    952.85     57.46      0.00
  JUNCTION-47           0.00    857.16     93.89      0.00
  JUNCTION-48           0.00    857.17     95.21      0.00
  JUNCTION-49           1.14    857.19    101.08      0.00
  JUNCTION-50           3.81    857.18    106.63      0.00
  JUNCTION-51           3.01    857.17    101.17      0.00
  JUNCTION-52           4.92    857.17    105.68      0.00
  JUNCTION-53           3.03    857.60    108.31      0.00
  JUNCTION-54           4.19    857.62    110.71      0.00
  JUNCTION-55           3.08    857.61    110.18      0.00
  JUNCTION-56           0.00    857.61    108.61      0.00
  JUNCTION-57           0.43    857.59    103.83      0.00
  JUNCTION-58          22.02    857.59    107.19      0.00
  JUNCTION-59           0.00    857.58    102.53      0.00
  JUNCTION-60           0.00    857.58    101.22      0.00
  JUNCTION-61           0.00    857.58    100.61      0.00
  JUNCTION-62           0.00    857.58    100.60      0.00
  JUNCTION-63           0.00    857.58    101.23      0.00
  JUNCTION-64           0.00    857.58    101.59      0.00
  JUNCTION-65           0.00    857.58    103.22      0.00
  JUNCTION-66           0.00    857.58    103.07      0.00
  JUNCTION-67           0.00    857.58    100.99      0.00
  JUNCTION-68          20.90    857.58    104.21      0.00
  JUNCTION-69           2.46    857.57    100.34      0.00
  JUNCTION-70           6.25    857.57    103.32      0.00
  JUNCTION-71           2.03    857.57     97.66      0.00
  JUNCTION-72           2.79    857.57    101.92      0.00
  JUNCTION-73           2.63    857.57    102.78      0.00
  JUNCTION-74           1.07    857.57    101.93      0.00
  JUNCTION-75           2.55    857.57     98.97      0.00
  JUNCTION-76           2.67    857.57    101.83      0.00
  JUNCTION-77           1.82    857.57    100.93      0.00
  JUNCTION-78           0.00    857.57    103.80      0.00
  JUNCTION-79           0.00    857.57    103.85      0.00
  JUNCTION-80           0.00    857.57    104.29      0.00
  JUNCTION-81           3.46    857.57    101.39      0.00
  JUNCTION-82          10.22    857.57    103.48      0.00
  JUNCTION-83           7.54    857.57    103.93      0.00
  JUNCTION-84           2.88    857.57    102.97      0.00
  JUNCTION-85           0.00    857.57    102.83      0.00
  JUNCTION-86           0.00    857.57    101.43      0.00


  Page 381                                                              
  Node Results at 55:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.57    101.96      0.00
  JUNCTION-88           0.00    857.57    102.21      0.00
  JUNCTION-89           7.34    857.57     99.99      0.00
  JUNCTION-90           0.00    857.57     92.50      0.00
  JUNCTION-91           0.00    857.57     95.38      0.00
  JUNCTION-92           0.00    857.57     99.37      0.00
  JUNCTION-93          13.99    857.57     92.65      0.00
  JUNCTION-94           2.13    857.57     97.10      0.00
  JUNCTION-95           2.97    857.57     98.23      0.00
  JUNCTION-96           6.10    857.57     98.98      0.00
  JUNCTION-97           4.45    857.57     99.04      0.00
  JUNCTION-98           5.97    857.57     92.95      0.00
  JUNCTION-99           7.17    857.57     93.45      0.00
  JUNCTION-100          5.89    857.57     95.18      0.00
  JUNCTION-101          0.66    857.57     92.07      0.00
  JUNCTION-102        102.10   1154.02     25.97      0.00
  JUNCTION-103         60.47   1154.78     53.32      0.00
  JUNCTION-104          3.53   1168.39    133.35      0.00
  JUNCTION-105          0.00    797.95    345.75      0.00
  JUNCTION-106          0.00   1169.22    506.62      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.24    374.04      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.31    579.55     95.56      0.00
  JUNCTION-115          0.00    856.72    140.27      0.00
  JUNCTION-116          4.57    659.93     55.00      0.00
  JUNCTION-117         49.28    659.62    110.76      0.00
  JUNCTION-118        105.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1168.39    138.39      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.77     85.69      0.00
  JUNCTION-122          7.60   1042.39     37.00      0.00
  JUNCTION-123         77.09   1042.34    123.21      0.00
  JUNCTION-124          1.02    857.53     43.13      0.00
  JUNCTION-125          0.00    857.07    183.31      0.00
  JUNCTION-126        197.66    472.62     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2409.64    425.00      0.00      0.00 Reservoir
  TANK-130            823.96    856.75      5.57      0.00 Tank
  TANK-131            481.77   1153.94      7.30      0.00 Tank
  


  Page 382                                                              
  Link Results at 55:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              197.66      0.19      0.01      Open
  LINK-1              -32.37      0.21      0.03      Open
  LINK-2              -16.16      0.10      0.01      Open
  LINK-3               -8.82      0.06      0.00      Open
  LINK-6               29.64      0.19      0.02      Open
  LINK-7              -48.78      0.31      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               50.63      0.32      0.06      Open
  LINK-10              31.62      0.20      0.03      Open
  LINK-11              52.17      0.33      0.07      Open
  LINK-12              20.55      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.31      0.00      0.00      Open
  LINK-15            2409.64      3.85      2.85      Open
  LINK-16              -0.40      0.00      0.00      Open
  LINK-17            2409.64      6.84     11.57      Open
  LINK-18            2409.64      1.09      0.13      Open
  LINK-19            2409.64      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.70      0.01      0.00      Open
  LINK-22               1.73      0.01      0.00      Open
  LINK-23              15.62      0.10      0.01      Open
  LINK-24              12.57      0.08      0.00      Open
  LINK-25               1.73      0.01      0.00      Open
  LINK-26               1.73      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -345.66      0.55      0.08      Open
  LINK-29            -404.01      0.64      0.10      Open
  LINK-30             -16.98      0.11      0.01      Open
  LINK-31           -1586.24      1.12      0.18      Open
  LINK-32              -6.47      0.04      0.00      Open
  LINK-33               1.01      0.00      0.00      Open
  LINK-34              77.09      0.22      0.02      Open
  LINK-35            2372.61      1.68      0.38      Open
  LINK-36              -9.19      0.06      0.00      Open
  LINK-37             -16.99      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -352.31      0.56      0.08      Open
  LINK-40            -452.94      0.46      0.04      Open
  LINK-41             408.58      0.65      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -20.98      0.02      0.00      Open
  LINK-44            -406.58      0.42      0.04      Open
  LINK-45           -2083.45      1.48      0.30      Open
  LINK-46           -1990.30      1.41      0.28      Open
  LINK-47            1613.34      1.14      0.19      Open
  LINK-48            1560.42      1.11      0.18      Open


  Page 383                                                              
  Link Results at 55:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1531.80      1.09      0.17      Open
  LINK-50            1550.59      1.10      0.17      Open
  LINK-51            1540.03      1.09      0.17      Open
  LINK-52             265.55      0.75      0.19      Open
  LINK-53              81.40      0.23      0.02      Open
  LINK-54              59.24      0.17      0.01      Open
  LINK-55              -5.80      0.03      0.00      Open
  LINK-56              16.37      0.10      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               7.13      0.05      0.00      Open
  LINK-59             -20.80      0.13      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              24.65      0.16      0.02      Open
  LINK-62              10.55      0.06      0.00      Open
  LINK-63               0.13      0.00      0.00      Open
  LINK-64               7.04      0.04      0.00      Open
  LINK-65              -6.26      0.04      0.00      Open
  LINK-66               1.88      0.01      0.00      Open
  LINK-67              52.92      0.34      0.07      Open
  LINK-68             -22.65      0.14      0.01      Open
  LINK-69              72.26      0.46      0.12      Open
  LINK-70              18.79      0.12      0.01      Open
  LINK-71              48.30      0.31      0.06      Open
  LINK-72             823.96      0.58      0.05      Open
  LINK-73             -46.36      0.30      0.05      Open
  LINK-74             -23.10      0.15      0.02      Open
  LINK-75             -30.07      0.19      0.02      Open
  LINK-76             -59.24      0.38      0.09      Open
  LINK-77              28.03      0.18      0.02      Open
  LINK-78              13.07      0.08      0.01      Open
  LINK-79              -6.97      0.04      0.00      Open
  LINK-80              17.03      0.11      0.01      Open
  LINK-81              23.26      0.15      0.02      Open
  LINK-82             -11.15      0.07      0.00      Open
  LINK-83             -97.37      0.40      0.07      Open
  LINK-84             -71.28      0.29      0.04      Open
  LINK-85            -107.67      0.44      0.09      Open
  LINK-86             -29.11      0.19      0.02      Open
  LINK-87             -17.67      0.11      0.01      Open
  LINK-88             -32.19      0.21      0.03      Open
  LINK-89              11.44      0.07      0.00      Open
  LINK-90              16.01      0.10      0.01      Open
  LINK-91               9.78      0.06      0.00      Open
  LINK-92              74.11      0.30      0.04      Open
  LINK-93              13.17      0.08      0.01      Open
  LINK-94               3.95      0.03      0.00      Open
  LINK-95              -9.22      0.06      0.00      Open


  Page 384                                                              
  Link Results at 55:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              13.17      0.08      0.01      Open
  LINK-97               6.17      0.04      0.00      Open
  LINK-98               4.15      0.03      0.00      Open
  LINK-99               6.17      0.04      0.00      Open
  LINK-100              3.94      0.03      0.00      Open
  LINK-101             -7.00      0.04      0.00      Open
  LINK-102             -3.45      0.02      0.00      Open
  LINK-103             -7.00      0.04      0.00      Open
  LINK-104             -3.55      0.02      0.00      Open
  LINK-105            -38.91      0.16      0.01      Open
  LINK-106              2.23      0.01      0.00      Open
  LINK-107             13.17      0.08      0.01      Open
  LINK-108             -2.02      0.01      0.00      Open
  LINK-109             31.19      0.13      0.01      Open
  LINK-110             14.69      0.09      0.01      Open
  LINK-111              3.40      0.02      0.00      Open
  LINK-112              5.04      0.03      0.00      Open
  LINK-113            -14.03      0.06      0.00      Open
  LINK-114              0.46      0.00      0.00      Open
  LINK-115             -3.68      0.02      0.00      Open
  LINK-116              1.79      0.01      0.00      Open
  LINK-117             -3.07      0.02      0.00      Open
  LINK-118              2.31      0.01      0.00      Open
  LINK-119              2.35      0.02      0.00      Open
  LINK-120             -7.72      0.03      0.00      Open
  LINK-121             -2.72      0.02      0.00      Open
  LINK-122              0.78      0.00      0.00      Open
  LINK-123              8.28      0.03      0.00      Open
  LINK-124              2.69      0.01      0.00      Open
  LINK-125             -8.26      0.03      0.00      Open
  LINK-126             -3.49      0.02      0.00      Open
  LINK-127              5.58      0.04      0.00      Open
  LINK-128              2.93      0.02      0.00      Open
  LINK-129             -3.08      0.02      0.00      Open
  LINK-130             -7.49      0.05      0.00      Open
  LINK-131              1.52      0.01      0.00      Open
  LINK-132             -7.57      0.05      0.00      Open
  LINK-133             -3.88      0.02      0.00      Open
  LINK-134             -0.46      0.00      0.00      Open
  LINK-135              3.69      0.02      0.00      Open
  LINK-136             -4.15      0.03      0.00      Open
  LINK-137              7.50      0.03      0.00      Open
  LINK-138            -11.65      0.05      0.00      Open
  LINK-139              3.42      0.02      0.00      Open
  LINK-140            -22.41      0.09      0.00      Open
  LINK-141            -21.27      0.09      0.00      Open
