  LINK-142            -34.98      0.14      0.01      Open


  Page 385                                                              
  Link Results at 55:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -73.85      0.30      0.04      Open
  LINK-144             -1.13      0.01      0.00      Open
  LINK-145            -10.80      0.07      0.00      Open
  LINK-146            -17.25      0.11      0.01      Open
  LINK-147             -4.32      0.03      0.00      Open
  LINK-148             21.62      0.14      0.01      Open
  LINK-149             12.82      0.08      0.01      Open
  LINK-150             -5.82      0.04      0.00      Open
  LINK-151             13.71      0.09      0.01      Open
  LINK-152            -12.55      0.08      0.00      Open
  LINK-153             19.69      0.13      0.01      Open
  LINK-154              4.17      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.46      0.02      0.00      Open
  LINK-157             -5.96      0.04      0.00      Open
  LINK-158             -2.84      0.02      0.00      Open
  LINK-159              3.60      0.02      0.00      Open
  LINK-160              2.12      0.01      0.00      Open
  LINK-161            -18.89      0.08      0.00      Open
  LINK-162            -29.72      0.12      0.01      Open
  LINK-163            -29.72      0.12      0.01      Open
  LINK-164            583.87      1.66      0.82      Open
  LINK-165            481.77      0.77      0.14      Open
  LINK-166            762.28      2.17    348.00      Open
  LINK-167            762.28      4.87      9.89      Open
  LINK-168             84.69      0.24      0.02      Open
  LINK-169           -729.03      2.91      2.90      Open
  PUMP-170            762.28      0.00   -371.26      Open Pump
  PUMP-172           2409.64      0.00   -438.64      Open Pump
  VALVE-173             1.73      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           408.58      1.67    196.79    Active Valve
  VALVE-176           303.03      3.44    186.94    Active Valve
  VALVE-177            29.72      0.34    215.53    Active Valve
  VALVE-178            84.69      0.96    112.38    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 386                                                              
  Node Results at 56:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    857.52    129.38      0.00
  JUNCTION-20           1.42    857.52    103.90      0.00
  JUNCTION-21           0.00    857.56     88.89      0.00
  JUNCTION-22           2.36    857.57    100.36      0.00
  JUNCTION-23           1.76    857.95    109.89      0.00
  JUNCTION-24           0.00    857.50     95.71      0.00
  JUNCTION-25           3.28    857.45     88.19      0.00
  JUNCTION-26           0.00    857.37     75.37      0.00
  JUNCTION-27           6.84    857.35     72.23      0.00
  JUNCTION-28           1.15    857.32     67.43      0.00
  JUNCTION-29           0.00    856.94      4.62      0.00
  JUNCTION-30          64.22    858.31     96.33      0.00
  JUNCTION-31           1.30    858.14    111.67      0.00
  JUNCTION-32           3.39    858.13    100.65      0.00
  JUNCTION-33           0.53    858.12    101.97      0.00
  JUNCTION-34          20.37    862.29    286.97      0.00
  JUNCTION-35           5.08    857.50     89.06      0.00
  JUNCTION-36           0.00    857.50     96.79      0.00
  JUNCTION-37           1.81    857.50     78.19      0.00
  JUNCTION-38           0.00    857.50     91.42      0.00
  JUNCTION-39           2.70    857.47     66.85      0.00
  JUNCTION-40           1.87    857.46     50.19      0.00
  JUNCTION-41           1.68    857.46     68.13      0.00
  JUNCTION-42           6.28    857.45     56.07      0.00
  JUNCTION-43           1.82    857.45     88.55      0.00
  JUNCTION-44           2.84    857.38     77.51      0.00
  JUNCTION-45          21.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00


  Page 387                                                              
  Node Results at 56:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.56     94.06      0.00
  JUNCTION-48           0.00    857.56     95.38      0.00
  JUNCTION-49           0.63    857.57    101.25      0.00
  JUNCTION-50           2.10    857.56    106.80      0.00
  JUNCTION-51           1.66    857.56    101.34      0.00
  JUNCTION-52           2.71    857.56    105.85      0.00
  JUNCTION-53           1.67    858.08    108.52      0.00
  JUNCTION-54           2.30    858.11    110.92      0.00
  JUNCTION-55           1.69    858.09    110.38      0.00
  JUNCTION-56           0.00    858.09    108.82      0.00
  JUNCTION-57           0.24    858.12    104.06      0.00
  JUNCTION-58          12.11    858.12    107.42      0.00
  JUNCTION-59           0.00    858.12    102.77      0.00
  JUNCTION-60           0.00    858.12    101.45      0.00
  JUNCTION-61           0.00    858.12    100.85      0.00
  JUNCTION-62           0.00    858.12    100.84      0.00
  JUNCTION-63           0.00    858.12    101.47      0.00
  JUNCTION-64           0.00    858.12    101.82      0.00
  JUNCTION-65           0.00    858.12    103.45      0.00
  JUNCTION-66           0.00    858.12    103.30      0.00
  JUNCTION-67           0.00    858.12    101.23      0.00
  JUNCTION-68          11.49    858.12    104.44      0.00
  JUNCTION-69           1.35    858.12    100.58      0.00
  JUNCTION-70           3.44    858.12    103.56      0.00
  JUNCTION-71           1.12    858.12     97.90      0.00
  JUNCTION-72           1.54    858.12    102.16      0.00
  JUNCTION-73           1.45    858.12    103.02      0.00
  JUNCTION-74           0.59    858.12    102.16      0.00
  JUNCTION-75           1.40    858.12     99.21      0.00
  JUNCTION-76           1.47    858.12    102.07      0.00
  JUNCTION-77           1.00    858.12    101.17      0.00
  JUNCTION-78           0.00    858.12    104.03      0.00
  JUNCTION-79           0.00    858.12    104.09      0.00
  JUNCTION-80           0.00    858.12    104.52      0.00
  JUNCTION-81           1.90    858.12    101.62      0.00
  JUNCTION-82           5.62    858.12    103.71      0.00
  JUNCTION-83           4.15    858.12    104.17      0.00
  JUNCTION-84           1.58    858.12    103.21      0.00
  JUNCTION-85           0.00    858.12    103.07      0.00
  JUNCTION-86           0.00    858.12    101.67      0.00
  JUNCTION-87           0.00    858.12    102.20      0.00
  JUNCTION-88           0.00    858.12    102.44      0.00
  JUNCTION-89           4.04    858.12    100.23      0.00
  JUNCTION-90           0.00    858.12     92.74      0.00
  JUNCTION-91           0.00    858.12     95.62      0.00
  JUNCTION-92           0.00    858.12     99.61      0.00
  JUNCTION-93           7.69    858.12     92.89      0.00


  Page 388                                                              
  Node Results at 56:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.17    858.12     97.34      0.00
  JUNCTION-95           1.63    858.12     98.47      0.00
  JUNCTION-96           3.36    858.12     99.22      0.00
  JUNCTION-97           2.45    858.12     99.28      0.00
  JUNCTION-98           3.28    858.12     93.19      0.00
  JUNCTION-99           3.95    858.12     93.69      0.00
  JUNCTION-100          3.24    858.12     95.42      0.00
  JUNCTION-101          0.36    858.12     92.30      0.00
  JUNCTION-102         56.15   1154.44     26.16      0.00
  JUNCTION-103         60.47   1155.21     53.50      0.00
  JUNCTION-104          3.53   1169.00    133.61      0.00
  JUNCTION-105          0.00    798.31    345.91      0.00
  JUNCTION-106          0.00   1169.83    506.89      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    863.73    374.25      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    857.40    140.56      0.00
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.00    138.65      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.21     85.88      0.00
  JUNCTION-122          6.95   1042.39     37.00      0.00
  JUNCTION-123         75.63   1042.35    123.21      0.00
  JUNCTION-124          0.56    857.95     43.31      0.00
  JUNCTION-125          0.00    857.52    183.51      0.00
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2407.62    425.00      0.00      0.00 Reservoir
  TANK-130           1193.62    856.92      5.64      0.00 Tank
  TANK-131            534.85   1154.34      7.47      0.00 Tank
  
  Link Results at 56:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open


  Page 389                                                              
  Link Results at 56:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15            2407.62      3.84      2.84      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17            2407.62      6.83     11.55      Open
  LINK-18            2407.62      1.09      0.13      Open
  LINK-19            2407.62      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.21      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31           -1954.75      1.39      0.27      Open
  LINK-32              -5.39      0.03      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34              75.63      0.21      0.02      Open
  LINK-35            2387.25      1.69      0.39      Open
  LINK-36             -22.27      0.14      0.01      Open
  LINK-37              -9.34      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -286.11      0.29      0.02      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.83      0.03      0.00      Open
  LINK-44            -256.31      0.26      0.02      Open
  LINK-45           -2228.21      1.58      0.34      Open
  LINK-46           -2093.64      1.48      0.30      Open
  LINK-47            1932.66      1.37      0.26      Open
  LINK-48            1869.81      1.33      0.25      Open
  LINK-49            1840.91      1.31      0.24      Open
  LINK-50            1865.24      1.32      0.25      Open
  LINK-51            1896.43      1.34      0.25      Open
  LINK-52             229.38      0.65      0.15      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open


  Page 390                                                              
  Link Results at 56:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              24.30      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              19.21      0.12      0.01      Open
  LINK-59             -33.14      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              50.55      0.32      0.06      Open
  LINK-62              25.58      0.15      0.01      Open
  LINK-63               0.27      0.00      0.00      Open
  LINK-64              23.45      0.15      0.02      Open
  LINK-65             -20.86      0.13      0.01      Open
  LINK-66              38.03      0.24      0.04      Open
  LINK-67              62.85      0.40      0.09      Open
  LINK-68             -25.61      0.16      0.02      Open
  LINK-69              86.65      0.55      0.17      Open
  LINK-70              24.33      0.16      0.02      Open
  LINK-71              59.47      0.38      0.09      Open
  LINK-72            1193.62      0.85      0.11      Open
  LINK-73             -29.80      0.19      0.02      Open
  LINK-74             -14.77      0.09      0.01      Open
  LINK-75             -18.81      0.12      0.01      Open
  LINK-76             -36.89      0.24      0.04      Open
  LINK-77              17.45      0.11      0.01      Open
  LINK-78               8.31      0.05      0.00      Open
  LINK-79              -4.04      0.03      0.00      Open
  LINK-80              10.70      0.07      0.00      Open
  LINK-81              15.03      0.10      0.01      Open
  LINK-82              -7.04      0.04      0.00      Open
  LINK-83            -136.88      0.56      0.14      Open
  LINK-84             -97.64      0.40      0.07      Open
  LINK-85            -142.55      0.58      0.15      Open
  LINK-86             -40.91      0.26      0.04      Open
  LINK-87             -24.84      0.16      0.02      Open
  LINK-88             -42.61      0.27      0.05      Open
  LINK-89              16.07      0.10      0.01      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open


  Page 391                                                              
  Link Results at 56:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open


  Page 392                                                              
  Link Results at 56:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161            -15.75      0.06      0.00      Open
  LINK-162            -23.55      0.10      0.01      Open
  LINK-163            -23.55      0.10      0.00      Open
  LINK-164            591.00      1.68      0.83      Open
  LINK-165            534.85      0.85      0.17      Open
  LINK-166            761.13      2.17    346.95      Open
  LINK-167            761.13      4.86      9.86      Open
  LINK-168             82.58      0.23      0.02      Open
  LINK-169           -734.05      2.93      2.93      Open
  PUMP-170            761.13      0.00   -371.52      Open Pump
  PUMP-172           2407.62      0.00   -439.13      Open Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    197.47    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177            23.55      0.27    216.14    Active Valve
  VALVE-178            82.58      0.94    112.81    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 57:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.49    659.86    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.53    659.86    128.57      0.00
  JUNCTION-3            2.82    659.86    100.44      0.00
  JUNCTION-4            2.46    659.86     78.88      0.00
  JUNCTION-5            2.26    659.87     71.77      0.00
  JUNCTION-6            1.18    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            0.99    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00


  Page 393                                                              
  Node Results at 57:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.67    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.84    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.46    659.85    119.07      0.00
  JUNCTION-18           3.96    659.90     78.75      0.00
  JUNCTION-19           2.95    857.79    129.49      0.00
  JUNCTION-20           1.65    857.79    104.02      0.00
  JUNCTION-21           0.00    857.83     89.01      0.00
  JUNCTION-22           2.75    857.86    100.48      0.00
  JUNCTION-23           2.04    858.23    110.01      0.00
  JUNCTION-24           0.00    857.79     95.84      0.00
  JUNCTION-25           3.82    857.75     88.31      0.00
  JUNCTION-26           0.00    857.67     75.50      0.00
  JUNCTION-27           7.96    857.65     72.36      0.00
  JUNCTION-28           1.34    857.62     67.56      0.00
  JUNCTION-29           0.00    857.27      4.76      0.00
  JUNCTION-30          74.73    858.58     96.44      0.00
  JUNCTION-31           1.52    858.40    111.78      0.00
  JUNCTION-32           3.94    858.38    100.75      0.00
  JUNCTION-33           0.61    858.38    102.08      0.00
  JUNCTION-34          23.70    862.55    287.08      0.00
  JUNCTION-35           5.91    857.77     89.17      0.00
  JUNCTION-36           0.00    857.77     96.91      0.00
  JUNCTION-37           2.10    857.77     78.30      0.00
  JUNCTION-38           0.00    857.77     91.54      0.00
  JUNCTION-39           3.14    857.75     66.97      0.00
  JUNCTION-40           2.17    857.73     50.31      0.00
  JUNCTION-41           1.95    857.73     68.25      0.00
  JUNCTION-42           7.31    857.73     56.19      0.00
  JUNCTION-43           2.12    857.74     88.67      0.00
  JUNCTION-44           3.31    857.68     77.64      0.00
  JUNCTION-45           5.99    952.85     89.06      0.00
  JUNCTION-46           2.79    952.85     57.46      0.00
  JUNCTION-47           0.00    857.84     94.19      0.00
  JUNCTION-48           0.00    857.84     95.50      0.00
  JUNCTION-49           0.73    857.85    101.37      0.00
  JUNCTION-50           2.44    857.84    106.92      0.00
  JUNCTION-51           1.93    857.84    101.46      0.00
  JUNCTION-52           3.15    857.84    105.97      0.00
  JUNCTION-53           1.94    858.34    108.63      0.00
  JUNCTION-54           2.68    858.36    111.03      0.00
  JUNCTION-55           1.97    858.35    110.50      0.00
  JUNCTION-56           0.00    858.35    108.93      0.00


  Page 394                                                              
  Node Results at 57:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.28    858.38    104.17      0.00
  JUNCTION-58          14.09    858.37    107.53      0.00
  JUNCTION-59           0.00    858.37    102.88      0.00
  JUNCTION-60           0.00    858.37    101.56      0.00
  JUNCTION-61           0.00    858.37    100.96      0.00
  JUNCTION-62           0.00    858.37    100.95      0.00
  JUNCTION-63           0.00    858.37    101.57      0.00
  JUNCTION-64           0.00    858.37    101.93      0.00
  JUNCTION-65           0.00    858.37    103.56      0.00
  JUNCTION-66           0.00    858.37    103.41      0.00
  JUNCTION-67           0.00    858.37    101.34      0.00
  JUNCTION-68          13.38    858.37    104.55      0.00
  JUNCTION-69           1.57    858.37    100.68      0.00
  JUNCTION-70           4.00    858.37    103.67      0.00
  JUNCTION-71           1.30    858.37     98.01      0.00
  JUNCTION-72           1.79    858.37    102.27      0.00
  JUNCTION-73           1.68    858.37    103.12      0.00
  JUNCTION-74           0.68    858.37    102.27      0.00
  JUNCTION-75           1.63    858.37     99.31      0.00
  JUNCTION-76           1.71    858.37    102.18      0.00
  JUNCTION-77           1.16    858.37    101.27      0.00
  JUNCTION-78           0.00    858.37    104.14      0.00
  JUNCTION-79           0.00    858.37    104.20      0.00
  JUNCTION-80           0.00    858.37    104.63      0.00
  JUNCTION-81           2.21    858.37    101.73      0.00
  JUNCTION-82           6.54    858.37    103.82      0.00
  JUNCTION-83           4.83    858.37    104.28      0.00
  JUNCTION-84           1.84    858.37    103.31      0.00
  JUNCTION-85           0.00    858.37    103.18      0.00
  JUNCTION-86           0.00    858.37    101.78      0.00
  JUNCTION-87           0.00    858.37    102.30      0.00
  JUNCTION-88           0.00    858.37    102.55      0.00
  JUNCTION-89           4.70    858.37    100.33      0.00
  JUNCTION-90           0.00    858.37     92.85      0.00
  JUNCTION-91           0.00    858.37     95.73      0.00
  JUNCTION-92           0.00    858.37     99.71      0.00
  JUNCTION-93           8.95    858.37     93.00      0.00
  JUNCTION-94           1.36    858.37     97.44      0.00
  JUNCTION-95           1.90    858.37     98.58      0.00
  JUNCTION-96           3.90    858.37     99.32      0.00
  JUNCTION-97           2.85    858.37     99.39      0.00
  JUNCTION-98           3.82    858.36     93.30      0.00
  JUNCTION-99           4.59    858.36     93.80      0.00
  JUNCTION-100          3.77    858.36     95.53      0.00
  JUNCTION-101          0.42    858.36     92.41      0.00
  JUNCTION-102         65.34   1154.97     26.39      0.00
  JUNCTION-103          0.00   1156.16     53.92      0.00


  Page 395                                                              
  Node Results at 57:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1170.48    134.25      0.00
  JUNCTION-105          0.00    799.11    346.25      0.00
  JUNCTION-106          0.00   1171.30    507.52      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    863.98    374.36      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    857.64    140.66      0.00
  JUNCTION-116          2.92    659.93     55.00      0.00
  JUNCTION-117         31.54    659.80    110.84      0.00
  JUNCTION-118         67.43    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.48    139.30      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.16     86.30      0.00
  JUNCTION-122          0.93   1042.39     37.00      0.00
  JUNCTION-123          2.08   1042.39    123.23      0.00
  JUNCTION-124          0.65    858.23     43.43      0.00
  JUNCTION-125          0.00    857.79    183.63      0.00
  JUNCTION-126        126.51    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2406.58    425.00      0.00      0.00 Reservoir
  TANK-130           1121.55    857.25      5.78      0.00 Tank
  TANK-131            680.92   1154.82      7.68      0.00 Tank
  
  Link Results at 57:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              126.50      0.12      0.00      Open
  LINK-1              -20.72      0.13      0.01      Open
  LINK-2              -10.34      0.07      0.00      Open
  LINK-3               -5.65      0.04      0.00      Open
  LINK-6               18.97      0.12      0.01      Open
  LINK-7              -31.22      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.40      0.21      0.03      Open
  LINK-10              20.23      0.13      0.01      Open
  LINK-11              33.39      0.21      0.03      Open
  LINK-12              13.15      0.08      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15            2406.58      3.84      2.84      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17            2406.58      6.83     11.54      Open


  Page 396                                                              
  Link Results at 57:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2406.58      1.09      0.13      Open
  LINK-19            2406.58      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.09      0.01      0.00      Open
  LINK-22               1.11      0.01      0.00      Open
  LINK-23               9.99      0.06      0.00      Open
  LINK-24               8.04      0.05      0.00      Open
  LINK-25               1.11      0.01      0.00      Open
  LINK-26               1.11      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -221.22      0.35      0.03      Open
  LINK-29            -258.57      0.41      0.05      Open
  LINK-30             -10.87      0.07      0.00      Open
  LINK-31           -1879.60      1.33      0.25      Open
  LINK-32              -1.53      0.01      0.00      Open
  LINK-33               0.65      0.00      0.00      Open
  LINK-34               2.08      0.01      0.00      Open
  LINK-35            2382.88      1.69      0.39      Open
  LINK-36             -20.50      0.13      0.01      Open
  LINK-37             -10.87      0.07      0.00      Open
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -225.48      0.36      0.04      Open
  LINK-40            -321.30      0.33      0.02      Open
  LINK-41             261.49      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.73      0.03      0.00      Open
  LINK-44            -287.98      0.29      0.02      Open
  LINK-45           -2197.82      1.56      0.33      Open
  LINK-46           -2071.08      1.47      0.30      Open
  LINK-47            1865.52      1.32      0.25      Open
  LINK-48            1804.76      1.28      0.23      Open
  LINK-49            1775.95      1.26      0.22      Open
  LINK-50            1799.12      1.28      0.23      Open
  LINK-51            1823.78      1.29      0.24      Open
  LINK-52             237.06      0.67      0.16      Open
  LINK-53              52.10      0.15      0.01      Open
  LINK-54              37.91      0.11      0.01      Open
  LINK-55              -3.71      0.02      0.00      Open
  LINK-56              23.78      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.87      0.11      0.01      Open
  LINK-59             -31.43      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              47.20      0.30      0.06      Open
  LINK-62              23.55      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              21.13      0.13      0.01      Open


  Page 397                                                              
  Link Results at 57:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -18.80      0.12      0.01      Open
  LINK-66              32.63      0.21      0.03      Open
  LINK-67              60.76      0.39      0.09      Open
  LINK-68             -24.99      0.16      0.02      Open
  LINK-69              83.63      0.53      0.16      Open
  LINK-70              23.16      0.15      0.01      Open
  LINK-71              57.16      0.36      0.08      Open
  LINK-72            1121.55      0.80      0.10      Open
  LINK-73             -33.33      0.21      0.03      Open
  LINK-74             -16.54      0.11      0.01      Open
  LINK-75             -21.17      0.14      0.01      Open
  LINK-76             -41.57      0.27      0.04      Open
  LINK-77              19.67      0.13      0.01      Open
  LINK-78               9.32      0.06      0.00      Open
  LINK-79              -4.64      0.03      0.00      Open
  LINK-80              12.03      0.08      0.00      Open
  LINK-81              16.79      0.11      0.01      Open
  LINK-82              -7.91      0.05      0.00      Open
  LINK-83            -129.43      0.53      0.12      Open
  LINK-84             -92.68      0.38      0.07      Open
  LINK-85            -136.02      0.56      0.14      Open
  LINK-86             -38.69      0.25      0.04      Open
  LINK-87             -23.49      0.15      0.02      Open
  LINK-88             -40.66      0.26      0.04      Open
  LINK-89              15.20      0.10      0.01      Open
  LINK-90              10.24      0.07      0.00      Open
  LINK-91               6.26      0.04      0.00      Open
  LINK-92              47.43      0.19      0.02      Open
  LINK-93               8.43      0.05      0.00      Open
  LINK-94               2.53      0.02      0.00      Open
  LINK-95              -5.90      0.04      0.00      Open
  LINK-96               8.43      0.05      0.00      Open
  LINK-97               3.95      0.03      0.00      Open
  LINK-98               2.66      0.02      0.00      Open
  LINK-99               3.95      0.03      0.00      Open
  LINK-100              2.52      0.02      0.00      Open
  LINK-101             -4.48      0.03      0.00      Open
  LINK-102             -2.21      0.01      0.00      Open
  LINK-103             -4.48      0.03      0.00      Open
  LINK-104             -2.27      0.01      0.00      Open
  LINK-105            -24.90      0.10      0.01      Open
  LINK-106              1.43      0.01      0.00      Open
  LINK-107              8.43      0.05      0.00      Open
  LINK-108             -1.29      0.01      0.00      Open
  LINK-109             19.96      0.08      0.00      Open
  LINK-110              9.40      0.06      0.00      Open
  LINK-111              2.18      0.01      0.00      Open


  Page 398                                                              
  Link Results at 57:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              3.23      0.02      0.00      Open
  LINK-113             -8.98      0.04      0.00      Open
  LINK-114              0.29      0.00      0.00      Open
  LINK-115             -2.35      0.02      0.00      Open
  LINK-116              1.14      0.01      0.00      Open
  LINK-117             -1.96      0.01      0.00      Open
  LINK-118              1.48      0.01      0.00      Open
  LINK-119              1.51      0.01      0.00      Open
  LINK-120             -4.94      0.02      0.00      Open
  LINK-121             -1.74      0.01      0.00      Open
  LINK-122              0.50      0.00      0.00      Open
  LINK-123              5.30      0.02      0.00      Open
  LINK-124              1.72      0.01      0.00      Open
  LINK-125             -5.28      0.02      0.00      Open
  LINK-126             -2.24      0.01      0.00      Open
  LINK-127              3.57      0.02      0.00      Open
  LINK-128              1.88      0.01      0.00      Open
  LINK-129             -1.97      0.01      0.00      Open
  LINK-130             -4.79      0.03      0.00      Open
  LINK-131              0.98      0.01      0.00      Open
  LINK-132             -4.84      0.03      0.00      Open
  LINK-133             -2.48      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.36      0.02      0.00      Open
  LINK-136             -2.66      0.02      0.00      Open
  LINK-137              4.80      0.02      0.00      Open
  LINK-138             -7.46      0.03      0.00      Open
  LINK-139              2.19      0.01      0.00      Open
  LINK-140            -14.34      0.06      0.00      Open
  LINK-141            -13.61      0.06      0.00      Open
  LINK-142            -22.39      0.09      0.00      Open
  LINK-143            -47.27      0.19      0.02      Open
  LINK-144             -0.73      0.00      0.00      Open
  LINK-145             -6.91      0.04      0.00      Open
  LINK-146            -11.04      0.07      0.00      Open
  LINK-147             -2.77      0.02      0.00      Open
  LINK-148             13.84      0.09      0.01      Open
  LINK-149              8.21      0.05      0.00      Open
  LINK-150             -3.73      0.02      0.00      Open
  LINK-151              8.78      0.06      0.00      Open
  LINK-152             -8.03      0.05      0.00      Open
  LINK-153             12.60      0.08      0.00      Open
  LINK-154              2.67      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.57      0.01      0.00      Open
  LINK-157             -3.82      0.02      0.00      Open
  LINK-158             -1.82      0.01      0.00      Open


  Page 399                                                              
  Link Results at 57:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.30      0.01      0.00      Open
  LINK-160              1.36      0.01      0.00      Open
  LINK-161             -4.46      0.02      0.00      Open
  LINK-162             -8.78      0.04      0.00      Open
  LINK-163             -8.78      0.04      0.00      Open
  LINK-164            746.27      2.12      1.29      Open
  LINK-165            680.92      1.09      0.27      Open
  LINK-166            758.05      2.16    344.15      Open
  LINK-167            758.05      4.84      9.79      Open
  LINK-168              3.00      0.01      0.00      Open
  LINK-169           -749.27      2.99      3.05      Open
  PUMP-170            758.05      0.00   -372.19      Open Pump
  PUMP-172           2406.58      0.00   -439.38      Open Pump
  VALVE-173             1.11      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           261.49      1.07    197.70    Active Valve
  VALVE-176           193.94      2.20    187.11    Active Valve
  VALVE-177             8.78      0.10    217.63    Active Valve
  VALVE-178             3.00      0.03    113.77    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 58:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    858.18    129.66      0.00


  Page 400                                                              
  Node Results at 58:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.50    858.18    104.19      0.00
  JUNCTION-21           0.00    858.22     89.17      0.00
  JUNCTION-22           2.49    858.24    100.65      0.00
  JUNCTION-23           1.85    858.61    110.18      0.00
  JUNCTION-24           0.00    858.17     96.00      0.00
  JUNCTION-25           3.46    858.12     88.48      0.00
  JUNCTION-26           0.00    858.04     75.66      0.00
  JUNCTION-27           7.22    858.03     72.52      0.00
  JUNCTION-28           1.21    857.99     67.72      0.00
  JUNCTION-29           0.00    857.62      4.92      0.00
  JUNCTION-30          67.72    858.97     96.61      0.00
  JUNCTION-31           1.37    858.79    111.95      0.00
  JUNCTION-32           3.57    858.78    100.93      0.00
  JUNCTION-33           0.56    858.78    102.26      0.00
  JUNCTION-34          21.48    862.94    287.25      0.00
  JUNCTION-35           5.36    858.16     89.34      0.00
  JUNCTION-36           0.00    858.16     97.08      0.00
  JUNCTION-37           1.91    858.16     78.47      0.00
  JUNCTION-38           0.00    858.16     91.71      0.00
  JUNCTION-39           2.85    858.14     67.14      0.00
  JUNCTION-40           1.97    858.12     50.48      0.00
  JUNCTION-41           1.77    858.12     68.42      0.00
  JUNCTION-42           6.62    858.11     56.36      0.00
  JUNCTION-43           1.92    858.11     88.84      0.00
  JUNCTION-44           3.00    858.05     77.80      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00
  JUNCTION-47           0.00    858.22     94.35      0.00
  JUNCTION-48           0.00    858.23     95.66      0.00
  JUNCTION-49           0.66    858.23    101.54      0.00
  JUNCTION-50           2.21    858.23    107.09      0.00
  JUNCTION-51           1.75    858.23    101.63      0.00
  JUNCTION-52           2.85    858.23    106.14      0.00
  JUNCTION-53           1.76    858.73    108.80      0.00
  JUNCTION-54           2.43    858.76    111.21      0.00
  JUNCTION-55           1.79    858.75    110.67      0.00
  JUNCTION-56           0.00    858.74    109.11      0.00
  JUNCTION-57           0.25    858.78    104.34      0.00
  JUNCTION-58          12.77    858.78    107.70      0.00
  JUNCTION-59           0.00    858.77    103.05      0.00
  JUNCTION-60           0.00    858.77    101.73      0.00
  JUNCTION-61           0.00    858.77    101.13      0.00
  JUNCTION-62           0.00    858.77    101.12      0.00
  JUNCTION-63           0.00    858.77    101.75      0.00
  JUNCTION-64           0.00    858.77    102.10      0.00
  JUNCTION-65           0.00    858.77    103.73      0.00
  JUNCTION-66           0.00    858.77    103.58      0.00


  Page 401                                                              
  Node Results at 58:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    858.77    101.51      0.00
  JUNCTION-68          12.12    858.77    104.73      0.00
  JUNCTION-69           1.43    858.77    100.86      0.00
  JUNCTION-70           3.63    858.77    103.84      0.00
  JUNCTION-71           1.18    858.77     98.18      0.00
  JUNCTION-72           1.62    858.77    102.44      0.00
  JUNCTION-73           1.53    858.77    103.30      0.00
  JUNCTION-74           0.62    858.77    102.44      0.00
  JUNCTION-75           1.48    858.77     99.49      0.00
  JUNCTION-76           1.55    858.77    102.35      0.00
  JUNCTION-77           1.06    858.77    101.45      0.00
  JUNCTION-78           0.00    858.77    104.32      0.00
  JUNCTION-79           0.00    858.77    104.37      0.00
  JUNCTION-80           0.00    858.77    104.81      0.00
  JUNCTION-81           2.01    858.77    101.91      0.00
  JUNCTION-82           5.93    858.77    104.00      0.00
  JUNCTION-83           4.37    858.77    104.45      0.00
  JUNCTION-84           1.67    858.77    103.49      0.00
  JUNCTION-85           0.00    858.77    103.35      0.00
  JUNCTION-86           0.00    858.77    101.95      0.00
  JUNCTION-87           0.00    858.77    102.48      0.00
  JUNCTION-88           0.00    858.77    102.73      0.00
  JUNCTION-89           4.26    858.77    100.51      0.00
  JUNCTION-90           0.00    858.77     93.02      0.00
  JUNCTION-91           0.00    858.77     95.90      0.00
  JUNCTION-92           0.00    858.77     99.89      0.00
  JUNCTION-93           8.11    858.77     93.17      0.00
  JUNCTION-94           1.24    858.77     97.62      0.00
  JUNCTION-95           1.72    858.77     98.75      0.00
  JUNCTION-96           3.54    858.77     99.50      0.00
  JUNCTION-97           2.58    858.77     99.56      0.00
  JUNCTION-98           3.46    858.77     93.47      0.00
  JUNCTION-99           4.16    858.77     93.97      0.00
  JUNCTION-100          3.42    858.77     95.70      0.00
  JUNCTION-101          0.38    858.77     92.59      0.00
  JUNCTION-102         59.22   1155.60     26.66      0.00
  JUNCTION-103          0.00   1156.79     54.19      0.00
  JUNCTION-104          0.00   1171.11    134.53      0.00
  JUNCTION-105          0.00    799.58    346.46      0.00
  JUNCTION-106          0.00   1171.94    507.80      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.37    374.53      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    858.05    140.85      0.00


  Page 402                                                              
  Node Results at 58:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1171.11    139.57      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.79     86.57      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    858.61     43.60      0.00
  JUNCTION-125          0.00    858.18    183.80      0.00
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2404.96    425.00      0.00      0.00 Reservoir
  TANK-130           1170.09    857.60      5.94      0.00 Tank
  TANK-131            687.40   1155.44      7.95      0.00 Tank
  
  Link Results at 58:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.77      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15            2404.96      3.84      2.84      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17            2404.96      6.82     11.53      Open
  LINK-18            2404.96      1.09      0.13      Open
  LINK-19            2404.96      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 403                                                              
  Link Results at 58:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.33      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31           -1927.39      1.37      0.26      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35            2383.48      1.69      0.39      Open
  LINK-36             -21.52      0.14      0.01      Open
  LINK-37              -9.85      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -297.49      0.30      0.02      Open
  LINK-41             236.97      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.89      0.03      0.00      Open
  LINK-44            -266.55      0.27      0.02      Open
  LINK-45           -2215.77      1.57      0.34      Open
  LINK-46           -2083.96      1.48      0.30      Open
  LINK-47            1908.32      1.35      0.26      Open
  LINK-48            1846.23      1.31      0.24      Open
  LINK-49            1817.39      1.29      0.23      Open
  LINK-50            1841.31      1.31      0.24      Open
  LINK-51            1869.97      1.33      0.25      Open
  LINK-52             231.80      0.66      0.15      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              24.22      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.86      0.12      0.01      Open
  LINK-59             -32.13      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.08      0.31      0.06      Open
  LINK-62              24.72      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              22.49      0.14      0.01      Open
  LINK-65             -20.01      0.13      0.01      Open
  LINK-66              35.88      0.23      0.03      Open
  LINK-67              62.09      0.40      0.09      Open
  LINK-68             -25.38      0.16      0.02      Open
  LINK-69              85.55      0.55      0.17      Open
  LINK-70              23.92      0.15      0.02      Open
  LINK-71              58.64      0.37      0.08      Open
  LINK-72            1170.09      0.83      0.10      Open
  LINK-73             -30.94      0.20      0.03      Open
  LINK-74             -15.34      0.10      0.01      Open


  Page 404                                                              
  Link Results at 58:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -19.58      0.12      0.01      Open
  LINK-76             -38.41      0.25      0.04      Open
  LINK-77              18.17      0.12      0.01      Open
  LINK-78               8.64      0.06      0.00      Open
  LINK-79              -4.24      0.03      0.00      Open
  LINK-80              11.13      0.07      0.00      Open
  LINK-81              15.60      0.10      0.01      Open
  LINK-82              -7.32      0.05      0.00      Open
  LINK-83            -134.25      0.55      0.13      Open
  LINK-84             -95.88      0.39      0.07      Open
  LINK-85            -140.23      0.57      0.14      Open
  LINK-86             -40.13      0.26      0.04      Open
  LINK-87             -24.36      0.16      0.02      Open
  LINK-88             -41.91      0.27      0.04      Open
  LINK-89              15.77      0.10      0.01      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open


  Page 405                                                              
  Link Results at 58:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.00      Open
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            746.62      2.12      1.29      Open
  LINK-165            687.40      1.10      0.27      Open
  LINK-166            757.30      2.16    343.47      Open
  LINK-167            757.30      4.83      9.77      Open
  LINK-168              2.72      0.01      0.00      Open


  Page 406                                                              
  Link Results at 58:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -749.34      2.99      3.05      Open
  PUMP-170            757.30      0.00   -372.36      Open Pump
  PUMP-172           2404.96      0.00   -439.78      Open Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.97      0.97    198.12    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    218.26    Active Valve
  VALVE-178             2.72      0.03    114.40    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 59:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.54    659.84    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.59    659.84    128.56      0.00
  JUNCTION-3            3.12    659.85    100.43      0.00
  JUNCTION-4            2.72    659.85     78.88      0.00
  JUNCTION-5            2.51    659.85     71.77      0.00
  JUNCTION-6            1.31    659.86     67.10      0.00
  JUNCTION-7            0.00    659.86     54.00      0.00
  JUNCTION-8            1.09    659.88     72.13      0.00
  JUNCTION-9            0.00    659.88     74.35      0.00
  JUNCTION-10           0.24    579.55    106.56      0.00
  JUNCTION-11           0.75    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.94    659.85    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          18.26    659.84    119.06      0.00
  JUNCTION-18           4.39    659.89     78.75      0.00
  JUNCTION-19           3.27    858.67    129.88      0.00
  JUNCTION-20           1.83    858.67    104.40      0.00
  JUNCTION-21           0.00    858.72     89.39      0.00
  JUNCTION-22           3.05    858.75    100.87      0.00
  JUNCTION-23           2.27    859.11    110.39      0.00
  JUNCTION-24           0.00    858.68     96.22      0.00
  JUNCTION-25           4.24    858.64     88.70      0.00
  JUNCTION-26           0.00    858.57     75.89      0.00
  JUNCTION-27           8.83    858.55     72.75      0.00
  JUNCTION-28           1.49    858.52     67.96      0.00
  JUNCTION-29           0.00    858.19      5.16      0.00


  Page 407                                                              
  Node Results at 59:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          82.90    859.45     96.82      0.00
  JUNCTION-31           1.68    859.26    112.15      0.00
  JUNCTION-32           4.37    859.24    101.13      0.00
  JUNCTION-33           0.68    859.24    102.46      0.00
  JUNCTION-34          26.29    863.41    287.45      0.00
  JUNCTION-35           6.56    858.65     89.55      0.00
  JUNCTION-36           0.00    858.65     97.29      0.00
  JUNCTION-37           2.33    858.65     78.69      0.00
  JUNCTION-38           0.00    858.65     91.92      0.00
  JUNCTION-39           3.48    858.63     67.35      0.00
  JUNCTION-40           2.41    858.62     50.69      0.00
  JUNCTION-41           2.17    858.62     68.63      0.00
  JUNCTION-42           8.10    858.61     56.57      0.00
  JUNCTION-43           2.35    858.64     89.06      0.00
  JUNCTION-44           3.67    858.58     78.03      0.00
  JUNCTION-45           6.64    952.85     89.06      0.00
  JUNCTION-46           3.10    952.85     57.46      0.00
  JUNCTION-47           0.00    858.73     94.57      0.00
  JUNCTION-48           0.00    858.73     95.88      0.00
  JUNCTION-49           0.81    858.74    101.76      0.00
  JUNCTION-50           2.71    858.73    107.31      0.00
  JUNCTION-51           2.14    858.73    101.85      0.00
  JUNCTION-52           3.49    858.73    106.36      0.00
  JUNCTION-53           2.15    859.21    109.01      0.00
  JUNCTION-54           2.97    859.24    111.41      0.00
  JUNCTION-55           2.19    859.23    110.88      0.00
  JUNCTION-56           0.00    859.22    109.31      0.00
  JUNCTION-57           0.31    859.24    104.54      0.00
  JUNCTION-58          15.63    859.24    107.90      0.00
  JUNCTION-59           0.00    859.24    103.25      0.00
  JUNCTION-60           0.00    859.24    101.93      0.00
  JUNCTION-61           0.00    859.24    101.33      0.00
  JUNCTION-62           0.00    859.24    101.32      0.00
  JUNCTION-63           0.00    859.24    101.95      0.00
  JUNCTION-64           0.00    859.24    102.30      0.00
  JUNCTION-65           0.00    859.24    103.93      0.00
  JUNCTION-66           0.00    859.24    103.78      0.00
  JUNCTION-67           0.00    859.24    101.71      0.00
  JUNCTION-68          14.84    859.23    104.93      0.00
  JUNCTION-69           1.75    859.23    101.06      0.00
  JUNCTION-70           4.44    859.23    104.04      0.00
  JUNCTION-71           1.44    859.23     98.38      0.00
  JUNCTION-72           1.98    859.23    102.64      0.00
  JUNCTION-73           1.87    859.23    103.50      0.00
  JUNCTION-74           0.76    859.23    102.64      0.00
  JUNCTION-75           1.81    859.23     99.69      0.00
  JUNCTION-76           1.90    859.23    102.55      0.00


  Page 408                                                              
  Node Results at 59:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.29    859.23    101.65      0.00
  JUNCTION-78           0.00    859.23    104.52      0.00
  JUNCTION-79           0.00    859.23    104.57      0.00
  JUNCTION-80           0.00    859.23    105.01      0.00
  JUNCTION-81           2.46    859.23    102.11      0.00
  JUNCTION-82           7.26    859.23    104.19      0.00
  JUNCTION-83           5.35    859.23    104.65      0.00
  JUNCTION-84           2.04    859.23    103.69      0.00
  JUNCTION-85           0.00    859.23    103.55      0.00
  JUNCTION-86           0.00    859.23    102.15      0.00
  JUNCTION-87           0.00    859.23    102.68      0.00
  JUNCTION-88           0.00    859.23    102.93      0.00
  JUNCTION-89           5.21    859.23    100.71      0.00
  JUNCTION-90           0.00    859.23     93.22      0.00
  JUNCTION-91           0.00    859.23     96.10      0.00
  JUNCTION-92           0.00    859.23    100.09      0.00
  JUNCTION-93           9.93    859.23     93.37      0.00
  JUNCTION-94           1.51    859.23     97.82      0.00
  JUNCTION-95           2.11    859.23     98.95      0.00
  JUNCTION-96           4.33    859.23     99.70      0.00
  JUNCTION-97           3.16    859.23     99.76      0.00
  JUNCTION-98           4.24    859.23     93.67      0.00
  JUNCTION-99           5.09    859.23     94.17      0.00
  JUNCTION-100          4.18    859.23     95.90      0.00
  JUNCTION-101          0.47    859.23     92.79      0.00
  JUNCTION-102         72.49   1155.44     26.59      0.00
  JUNCTION-103          0.00   1155.44     53.60      0.00
  JUNCTION-104          0.00   1155.44    127.74      0.00
  JUNCTION-105          0.00    858.19    371.86      0.00
  JUNCTION-106          0.00   1155.44    500.65      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.83    374.73      0.00
  JUNCTION-111          0.00    659.85    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.84    130.35      0.00
  JUNCTION-114          0.22    579.55     95.56      0.00
  JUNCTION-115          0.00    858.48    141.03      0.00
  JUNCTION-116          3.24    659.93     55.00      0.00
  JUNCTION-117         34.99    659.77    110.82      0.00
  JUNCTION-118         74.81    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.44    132.78      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.44     85.99      0.00
  JUNCTION-122          1.03   1042.39     37.00      0.00
  JUNCTION-123          2.30   1042.39    123.23      0.00
  JUNCTION-124          0.72    859.11     43.81      0.00
  JUNCTION-125          0.00    858.67    184.01      0.00


  Page 409                                                              
  Node Results at 59:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        140.34    472.65     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2403.05    425.00      0.00      0.00 Reservoir
  TANK-130           1818.44    858.14      6.17      0.00 Tank
  TANK-131            -85.56   1155.45      7.95      0.00 Tank
  
  Link Results at 59:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              140.34      0.14      0.00      Open
  LINK-1              -22.98      0.15      0.01      Open
  LINK-2              -11.47      0.07      0.00      Open
  LINK-3               -6.26      0.04      0.00      Open
  LINK-6               21.04      0.13      0.01      Open
  LINK-7              -34.63      0.22      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               35.95      0.23      0.03      Open
  LINK-10              22.45      0.14      0.01      Open
  LINK-11              37.04      0.24      0.04      Open
  LINK-12              14.59      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.22      0.00      0.00      Open
  LINK-15            2403.05      3.83      2.83      Open
  LINK-16              -0.29      0.00      0.00      Open
  LINK-17            2403.05      6.82     11.51      Open
  LINK-18            2403.05      1.09      0.13      Open
  LINK-19            2403.05      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.21      0.01      0.00      Open
  LINK-22               1.23      0.01      0.00      Open
  LINK-23              11.09      0.07      0.00      Open
  LINK-24               8.92      0.06      0.00      Open
  LINK-25               1.23      0.01      0.00      Open
  LINK-26               1.23      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -245.42      0.39      0.04      Open
  LINK-29            -286.85      0.46      0.06      Open
  LINK-30             -12.05      0.08      0.00      Open
  LINK-31           -1818.44      1.29      0.23      Open
  LINK-32              -1.69      0.01      0.00      Open
  LINK-33               0.72      0.00      0.00      Open
  LINK-34               2.30      0.01      0.00      Open
  LINK-35            2376.76      1.69      0.39      Open
  LINK-36             -19.10      0.12      0.01      Open
  LINK-37             -12.06      0.08      0.00      Open


  Page 410                                                              
  Link Results at 59:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.18      0.00      0.00      Open
  LINK-39            -250.14      0.40      0.04      Open
  LINK-40            -348.62      0.36      0.03      Open
  LINK-41             290.09      0.46      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.35      0.03      0.00      Open
  LINK-44            -312.55      0.32      0.02      Open
  LINK-45           -2171.46      1.54      0.33      Open
  LINK-46           -2051.21      1.45      0.29      Open
  LINK-47            1810.65      1.28      0.23      Open
  LINK-48            1751.60      1.24      0.22      Open
  LINK-49            1722.89      1.22      0.21      Open
  LINK-50            1745.11      1.24      0.22      Open
  LINK-51            1764.64      1.25      0.22      Open
  LINK-52             242.64      0.69      0.16      Open
  LINK-53              57.80      0.16      0.01      Open
  LINK-54              42.06      0.12      0.01      Open
  LINK-55              -4.12      0.02      0.00      Open
  LINK-56              23.08      0.15      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              16.52      0.11      0.01      Open
  LINK-59             -30.34      0.19      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              44.53      0.28      0.05      Open
  LINK-62              21.94      0.13      0.01      Open
  LINK-63               0.23      0.00      0.00      Open
  LINK-64              19.30      0.12      0.01      Open
  LINK-65             -17.17      0.11      0.01      Open
  LINK-66              28.36      0.18      0.02      Open
  LINK-67              59.05      0.38      0.08      Open
  LINK-68             -24.47      0.16      0.02      Open
  LINK-69              81.17      0.52      0.15      Open
  LINK-70              22.22      0.14      0.01      Open
  LINK-71              55.28      0.35      0.07      Open
  LINK-72            1818.44      1.29      0.23      Open
  LINK-73             -36.06      0.23      0.03      Open
  LINK-74             -17.91      0.11      0.01      Open
  LINK-75             -23.01      0.15      0.01      Open
  LINK-76             -45.21      0.29      0.05      Open
  LINK-77              21.39      0.14      0.01      Open
  LINK-78              10.10      0.06      0.00      Open
  LINK-79              -5.10      0.03      0.00      Open
  LINK-80              13.06      0.08      0.01      Open
  LINK-81              18.15      0.12      0.01      Open
  LINK-82              -8.58      0.05      0.00      Open
  LINK-83            -123.24      0.50      0.11      Open
  LINK-84             -88.55      0.36      0.06      Open


  Page 411                                                              
  Link Results at 59:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -130.55      0.53      0.13      Open
  LINK-86             -36.84      0.24      0.04      Open
  LINK-87             -22.37      0.14      0.01      Open
  LINK-88             -39.03      0.25      0.04      Open
  LINK-89              14.47      0.09      0.01      Open
  LINK-90              11.36      0.07      0.00      Open
  LINK-91               6.94      0.04      0.00      Open
  LINK-92              52.61      0.21      0.02      Open
  LINK-93               9.35      0.06      0.00      Open
  LINK-94               2.80      0.02      0.00      Open
  LINK-95              -6.55      0.04      0.00      Open
  LINK-96               9.35      0.06      0.00      Open
  LINK-97               4.38      0.03      0.00      Open
  LINK-98               2.95      0.02      0.00      Open
  LINK-99               4.38      0.03      0.00      Open
  LINK-100              2.80      0.02      0.00      Open
  LINK-101             -4.97      0.03      0.00      Open
  LINK-102             -2.45      0.02      0.00      Open
  LINK-103             -4.97      0.03      0.00      Open
  LINK-104             -2.52      0.02      0.00      Open
  LINK-105            -27.63      0.11      0.01      Open
  LINK-106              1.58      0.01      0.00      Open
  LINK-107              9.35      0.06      0.00      Open
  LINK-108             -1.43      0.01      0.00      Open
  LINK-109             22.14      0.09      0.00      Open
  LINK-110             10.43      0.07      0.00      Open
  LINK-111              2.42      0.02      0.00      Open
  LINK-112              3.58      0.02      0.00      Open
  LINK-113             -9.96      0.04      0.00      Open
  LINK-114              0.33      0.00      0.00      Open
  LINK-115             -2.61      0.02      0.00      Open
  LINK-116              1.27      0.01      0.00      Open
  LINK-117             -2.18      0.01      0.00      Open
  LINK-118              1.64      0.01      0.00      Open
  LINK-119              1.67      0.01      0.00      Open
  LINK-120             -5.48      0.02      0.00      Open
  LINK-121             -1.93      0.01      0.00      Open
  LINK-122              0.55      0.00      0.00      Open
  LINK-123              5.88      0.02      0.00      Open
  LINK-124              1.91      0.01      0.00      Open
  LINK-125             -5.86      0.02      0.00      Open
  LINK-126             -2.48      0.02      0.00      Open
  LINK-127              3.96      0.03      0.00      Open
  LINK-128              2.08      0.01      0.00      Open
  LINK-129             -2.19      0.01      0.00      Open
  LINK-130             -5.32      0.03      0.00      Open
  LINK-131              1.08      0.01      0.00      Open


  Page 412                                                              
  Link Results at 59:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -5.37      0.03      0.00      Open
  LINK-133             -2.75      0.02      0.00      Open
  LINK-134             -0.33      0.00      0.00      Open
  LINK-135              2.62      0.02      0.00      Open
  LINK-136             -2.95      0.02      0.00      Open
  LINK-137              5.32      0.02      0.00      Open
  LINK-138             -8.27      0.03      0.00      Open
  LINK-139              2.42      0.02      0.00      Open
  LINK-140            -15.91      0.06      0.00      Open
  LINK-141            -15.10      0.06      0.00      Open
  LINK-142            -24.84      0.10      0.01      Open
  LINK-143            -52.44      0.21      0.02      Open
  LINK-144             -0.81      0.01      0.00      Open
  LINK-145             -7.67      0.05      0.00      Open
  LINK-146            -12.25      0.08      0.00      Open
  LINK-147             -3.07      0.02      0.00      Open
  LINK-148             15.35      0.10      0.01      Open
  LINK-149              9.10      0.06      0.00      Open
  LINK-150             -4.14      0.03      0.00      Open
  LINK-151              9.73      0.06      0.00      Open
  LINK-152             -8.91      0.06      0.00      Open
  LINK-153             13.98      0.09      0.01      Open
  LINK-154              2.96      0.02      0.00      Open
  LINK-155              0.42      0.00      0.00      Open
  LINK-156             -1.74      0.01      0.00      Open
  LINK-157             -4.23      0.03      0.00      Open
  LINK-158             -2.02      0.01      0.00      Open
  LINK-159              2.55      0.02      0.00      Open
  LINK-160              1.50      0.01      0.00      Open
  LINK-161             -4.95      0.02      0.00      Open
  LINK-162             -9.74      0.04      0.00      Open
  LINK-163             -9.74      0.04      0.00      Open
  LINK-164            -13.07      0.04      0.00      Open
  LINK-165            -85.56      0.14      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.33      0.01      0.00      Open
  LINK-169              9.74      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2403.05      0.00   -440.24      Open Pump
  VALVE-173             1.23      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           290.09      1.19    198.55    Active Valve
  VALVE-176           215.15      2.44    187.08    Active Valve
  VALVE-177             9.74      0.11    202.58    Active Valve
  VALVE-178             3.33      0.04    113.05    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 413                                                              
  Link Results at 59:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 60:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.52    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.56    659.85    128.56      0.00
  JUNCTION-3            2.99    659.86    100.43      0.00
  JUNCTION-4            2.61    659.86     78.88      0.00
  JUNCTION-5            2.40    659.86     71.77      0.00
  JUNCTION-6            1.26    659.87     67.10      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.05    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.23    579.55    106.56      0.00
  JUNCTION-11           0.71    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.90    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          17.49    659.85    119.06      0.00
  JUNCTION-18           4.20    659.90     78.75      0.00
  JUNCTION-19           3.13    859.23    130.12      0.00
  JUNCTION-20           1.75    859.23    104.64      0.00
  JUNCTION-21           0.00    859.28     89.63      0.00
  JUNCTION-22           2.92    859.31    101.11      0.00
  JUNCTION-23           2.17    859.67    110.63      0.00
  JUNCTION-24           0.00    859.24     96.47      0.00
  JUNCTION-25           4.06    859.20     88.94      0.00
  JUNCTION-26           0.00    859.13     76.13      0.00
  JUNCTION-27           8.46    859.11     72.99      0.00
  JUNCTION-28           1.42    859.08     68.20      0.00
  JUNCTION-29           0.00    858.74      5.40      0.00
  JUNCTION-30          79.40    860.02     97.07      0.00
  JUNCTION-31           1.61    859.83    112.40      0.00
  JUNCTION-32           4.19    859.81    101.38      0.00
  JUNCTION-33           0.65    859.81    102.71      0.00
  JUNCTION-34          25.18    863.97    287.70      0.00
  JUNCTION-35           6.28    859.22     89.80      0.00
  JUNCTION-36           0.00    859.22     97.54      0.00
  JUNCTION-37           2.24    859.21     78.93      0.00
  JUNCTION-38           0.00    859.22     92.17      0.00
  JUNCTION-39           3.34    859.19     67.60      0.00


  Page 414                                                              
  Node Results at 60:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.31    859.18     50.94      0.00
  JUNCTION-41           2.08    859.18     68.88      0.00
  JUNCTION-42           7.76    859.18     56.82      0.00
  JUNCTION-43           2.25    859.19     89.30      0.00
  JUNCTION-44           3.51    859.13     78.27      0.00
  JUNCTION-45           6.36    952.85     89.06      0.00
  JUNCTION-46           2.97    952.85     57.46      0.00
  JUNCTION-47           0.00    859.29     94.81      0.00
  JUNCTION-48           0.00    859.29     96.13      0.00
  JUNCTION-49           0.78    859.30    102.00      0.00
  JUNCTION-50           2.59    859.30    107.55      0.00
  JUNCTION-51           2.05    859.29    102.09      0.00
  JUNCTION-52           3.34    859.29    106.60      0.00
  JUNCTION-53           2.06    859.78    109.26      0.00
  JUNCTION-54           2.85    859.80    111.66      0.00
  JUNCTION-55           2.09    859.79    111.12      0.00
  JUNCTION-56           0.00    859.79    109.56      0.00
  JUNCTION-57           0.29    859.81    104.79      0.00
  JUNCTION-58          14.97    859.81    108.15      0.00
  JUNCTION-59           0.00    859.81    103.50      0.00
  JUNCTION-60           0.00    859.81    102.18      0.00
  JUNCTION-61           0.00    859.81    101.58      0.00
  JUNCTION-62           0.00    859.81    101.57      0.00
  JUNCTION-63           0.00    859.81    102.20      0.00
  JUNCTION-64           0.00    859.81    102.55      0.00
  JUNCTION-65           0.00    859.81    104.18      0.00
  JUNCTION-66           0.00    859.81    104.03      0.00
  JUNCTION-67           0.00    859.81    101.96      0.00
  JUNCTION-68          14.21    859.80    105.17      0.00
  JUNCTION-69           1.67    859.80    101.31      0.00
  JUNCTION-70           4.25    859.80    104.29      0.00
  JUNCTION-71           1.38    859.80     98.63      0.00
  JUNCTION-72           1.90    859.80    102.89      0.00
  JUNCTION-73           1.79    859.80    103.74      0.00
  JUNCTION-74           0.73    859.80    102.89      0.00
  JUNCTION-75           1.73    859.80     99.94      0.00
  JUNCTION-76           1.82    859.80    102.80      0.00
  JUNCTION-77           1.24    859.80    101.89      0.00
  JUNCTION-78           0.00    859.80    104.76      0.00
  JUNCTION-79           0.00    859.80    104.82      0.00
  JUNCTION-80           0.00    859.80    105.25      0.00
  JUNCTION-81           2.35    859.80    102.35      0.00
  JUNCTION-82           6.95    859.80    104.44      0.00
  JUNCTION-83           5.13    859.80    104.90      0.00
  JUNCTION-84           1.96    859.80    103.94      0.00
  JUNCTION-85           0.00    859.80    103.80      0.00
  JUNCTION-86           0.00    859.80    102.40      0.00


  Page 415                                                              
  Node Results at 60:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.80    102.93      0.00
  JUNCTION-88           0.00    859.80    103.17      0.00
  JUNCTION-89           4.99    859.80    100.95      0.00
  JUNCTION-90           0.00    859.80     93.47      0.00
  JUNCTION-91           0.00    859.80     96.35      0.00
  JUNCTION-92           0.00    859.80    100.34      0.00
  JUNCTION-93           9.51    859.80     93.62      0.00
  JUNCTION-94           1.45    859.80     98.06      0.00
  JUNCTION-95           2.02    859.80     99.20      0.00
  JUNCTION-96           4.15    859.80     99.94      0.00
  JUNCTION-97           3.03    859.80    100.01      0.00
  JUNCTION-98           4.06    859.80     93.92      0.00
  JUNCTION-99           4.88    859.80     94.42      0.00
  JUNCTION-100          4.00    859.80     96.15      0.00
  JUNCTION-101          0.45    859.80     93.03      0.00
  JUNCTION-102         69.43   1155.37     26.56      0.00
  JUNCTION-103          0.00   1155.37     53.57      0.00
  JUNCTION-104          0.00   1155.36    127.70      0.00
  JUNCTION-105          0.00    858.74    372.09      0.00
  JUNCTION-106          0.00   1155.36    500.62      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.39    374.97      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.85    130.36      0.00
  JUNCTION-114          0.21    579.55     95.56      0.00
  JUNCTION-115          0.00    859.07    141.29      0.00
  JUNCTION-116          3.11    659.93     55.00      0.00
  JUNCTION-117         33.51    659.79    110.83      0.00
  JUNCTION-118         71.65    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.36    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.37     85.95      0.00
  JUNCTION-122          0.98   1042.39     37.00      0.00
  JUNCTION-123          2.21   1042.39    123.23      0.00
  JUNCTION-124          0.69    859.67     44.05      0.00
  JUNCTION-125          0.00    859.23    184.25      0.00
  JUNCTION-126        134.41    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2400.75    425.00      0.00      0.00 Reservoir
  TANK-130           1848.92    858.68      6.40      0.00 Tank
  TANK-131            -81.61   1155.37      7.92      0.00 Tank
  


  Page 416                                                              
  Link Results at 60:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              134.41      0.13      0.00      Open
  LINK-1              -21.58      0.14      0.01      Open
  LINK-2              -10.77      0.07      0.00      Open
  LINK-3               -5.91      0.04      0.00      Open
  LINK-6               19.84      0.13      0.01      Open
  LINK-7              -32.70      0.21      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               33.96      0.22      0.03      Open
  LINK-10              21.22      0.14      0.01      Open
  LINK-11              35.01      0.22      0.03      Open
  LINK-12              13.79      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.21      0.00      0.00      Open
  LINK-15            2400.75      3.83      2.83      Open
  LINK-16              -0.28      0.00      0.00      Open
  LINK-17            2400.75      6.81     11.49      Open
  LINK-18            2400.75      1.09      0.13      Open
  LINK-19            2400.75      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.16      0.01      0.00      Open
  LINK-22               1.18      0.01      0.00      Open
  LINK-23              10.46      0.07      0.00      Open
  LINK-24               8.42      0.05      0.00      Open
  LINK-25               1.14      0.01      0.00      Open
  LINK-26               1.18      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -231.53      0.37      0.04      Open
  LINK-29            -270.74      0.43      0.05      Open
  LINK-30             -11.33      0.07      0.00      Open
  LINK-31           -1848.92      1.31      0.24      Open
  LINK-32              -1.62      0.01      0.00      Open
  LINK-33               0.69      0.00      0.00      Open
  LINK-34               2.21      0.01      0.00      Open
  LINK-35            2375.56      1.68      0.38      Open
  LINK-36             -20.02      0.13      0.01      Open
  LINK-37             -11.33      0.07      0.00      Open
  LINK-38               0.17      0.00      0.00      Open
  LINK-39            -235.62      0.38      0.04      Open
  LINK-40            -329.50      0.34      0.02      Open
  LINK-41             269.75      0.43      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.80      0.03      0.00      Open
  LINK-44            -295.48      0.30      0.02      Open
  LINK-45           -2178.94      1.55      0.33      Open
  LINK-46           -2056.18      1.46      0.29      Open
  LINK-47            1837.76      1.30      0.24      Open
  LINK-48            1777.86      1.26      0.22      Open


  Page 417                                                              
  Link Results at 60:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1749.06      1.24      0.22      Open
  LINK-50            1771.73      1.26      0.22      Open
  LINK-51            1794.13      1.27      0.23      Open
  LINK-52             239.99      0.68      0.16      Open
  LINK-53              55.36      0.16      0.01      Open
  LINK-54              40.28      0.11      0.01      Open
  LINK-55              -3.94      0.02      0.00      Open
  LINK-56              23.67      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.38      0.11      0.01      Open
  LINK-59             -31.20      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.35      0.30      0.06      Open
  LINK-62              22.99      0.14      0.01      Open
  LINK-63               0.24      0.00      0.00      Open
  LINK-64              20.44      0.13      0.01      Open
  LINK-65             -18.18      0.12      0.01      Open
  LINK-66              30.86      0.20      0.03      Open
  LINK-67              59.90      0.38      0.09      Open
  LINK-68             -24.74      0.16      0.02      Open
  LINK-69              82.39      0.53      0.16      Open
  LINK-70              22.67      0.14      0.01      Open
  LINK-71              56.21      0.36      0.08      Open
  LINK-72            1848.92      1.31      0.24      Open
  LINK-73             -34.03      0.22      0.03      Open
  LINK-74             -16.91      0.11      0.01      Open
  LINK-75             -21.77      0.14      0.01      Open
  LINK-76             -42.79      0.27      0.05      Open
  LINK-77              20.24      0.13      0.01      Open
  LINK-78               9.54      0.06      0.00      Open
  LINK-79              -4.86      0.03      0.00      Open
  LINK-80              12.35      0.08      0.00      Open
  LINK-81              17.12      0.11      0.01      Open
  LINK-82              -8.11      0.05      0.00      Open
  LINK-83            -125.63      0.51      0.12      Open
  LINK-84             -90.13      0.37      0.06      Open
  LINK-85            -132.63      0.54      0.13      Open
  LINK-86             -37.55      0.24      0.04      Open
  LINK-87             -22.80      0.15      0.01      Open
  LINK-88             -39.65      0.25      0.04      Open
  LINK-89              14.75      0.09      0.01      Open
  LINK-90              10.88      0.07      0.00      Open
  LINK-91               6.65      0.04      0.00      Open
  LINK-92              50.39      0.21      0.02      Open
  LINK-93               8.96      0.06      0.00      Open
  LINK-94               2.69      0.02      0.00      Open
  LINK-95              -6.27      0.04      0.00      Open


  Page 418                                                              
  Link Results at 60:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               8.96      0.06      0.00      Open
  LINK-97               4.20      0.03      0.00      Open
  LINK-98               2.82      0.02      0.00      Open
  LINK-99               4.20      0.03      0.00      Open
  LINK-100              2.68      0.02      0.00      Open
  LINK-101             -4.76      0.03      0.00      Open
  LINK-102             -2.35      0.01      0.00      Open
  LINK-103             -4.76      0.03      0.00      Open
  LINK-104             -2.42      0.02      0.00      Open
  LINK-105            -26.46      0.11      0.01      Open
  LINK-106              1.52      0.01      0.00      Open
  LINK-107              8.96      0.06      0.00      Open
  LINK-108             -1.37      0.01      0.00      Open
  LINK-109             21.21      0.09      0.00      Open
  LINK-110              9.99      0.06      0.00      Open
  LINK-111              2.31      0.01      0.00      Open
  LINK-112              3.43      0.02      0.00      Open
  LINK-113             -9.54      0.04      0.00      Open
  LINK-114              0.31      0.00      0.00      Open
  LINK-115             -2.50      0.02      0.00      Open
  LINK-116              1.21      0.01      0.00      Open
  LINK-117             -2.09      0.01      0.00      Open
  LINK-118              1.57      0.01      0.00      Open
  LINK-119              1.60      0.01      0.00      Open
  LINK-120             -5.25      0.02      0.00      Open
  LINK-121             -1.85      0.01      0.00      Open
  LINK-122              0.53      0.00      0.00      Open
  LINK-123              5.63      0.02      0.00      Open
  LINK-124              1.83      0.01      0.00      Open
  LINK-125             -5.61      0.02      0.00      Open
  LINK-126             -2.38      0.02      0.00      Open
  LINK-127              3.80      0.02      0.00      Open
  LINK-128              1.99      0.01      0.00      Open
  LINK-129             -2.10      0.01      0.00      Open
  LINK-130             -5.09      0.03      0.00      Open
  LINK-131              1.04      0.01      0.00      Open
  LINK-132             -5.15      0.03      0.00      Open
  LINK-133             -2.64      0.02      0.00      Open
  LINK-134             -0.31      0.00      0.00      Open
  LINK-135              2.51      0.02      0.00      Open
  LINK-136             -2.82      0.02      0.00      Open
  LINK-137              5.10      0.02      0.00      Open
  LINK-138             -7.92      0.03      0.00      Open
  LINK-139              2.32      0.01      0.00      Open
  LINK-140            -15.24      0.06      0.00      Open
  LINK-141            -14.46      0.06      0.00      Open
  LINK-142            -23.79      0.10      0.01      Open


  Page 419                                                              
  Link Results at 60:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -50.22      0.21      0.02      Open
  LINK-144             -0.77      0.00      0.00      Open
  LINK-145             -7.35      0.05      0.00      Open
  LINK-146            -11.73      0.07      0.00      Open
  LINK-147             -2.94      0.02      0.00      Open
  LINK-148             14.70      0.09      0.01      Open
  LINK-149              8.72      0.06      0.00      Open
  LINK-150             -3.96      0.03      0.00      Open
  LINK-151              9.32      0.06      0.00      Open
  LINK-152             -8.53      0.05      0.00      Open
  LINK-153             13.39      0.09      0.01      Open
  LINK-154              2.83      0.02      0.00      Open
  LINK-155              0.40      0.00      0.00      Open
  LINK-156             -1.67      0.01      0.00      Open
  LINK-157             -4.05      0.03      0.00      Open
  LINK-158             -1.93      0.01      0.00      Open
  LINK-159              2.44      0.02      0.00      Open
  LINK-160              1.44      0.01      0.00      Open
  LINK-161             -4.74      0.02      0.00      Open
  LINK-162             -9.33      0.04      0.00      Open
  LINK-163             -9.06      0.04      0.00      Open
  LINK-164            -12.18      0.03      0.00      Open
  LINK-165            -81.61      0.13      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.13      0.01      0.00      Open
  LINK-169              9.06      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2400.75      0.00   -440.79      Open Pump
  VALVE-173             1.14      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           269.75      1.10    199.14    Active Valve
  VALVE-176           202.11      2.29    187.10    Active Valve
  VALVE-177             9.06      0.10    202.51    Active Valve
  VALVE-178             3.13      0.04    112.98    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 420                                                              
  Node Results at 61:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.28    659.91    122.99      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.31    659.91    128.59      0.00
  JUNCTION-3            1.63    659.91    100.45      0.00
  JUNCTION-4            1.42    659.91     78.90      0.00
  JUNCTION-5            1.31    659.91     71.79      0.00
  JUNCTION-6            0.68    659.91     67.12      0.00
  JUNCTION-7            0.00    659.91     54.02      0.00
  JUNCTION-8            0.57    659.92     72.14      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.13    579.55    106.56      0.00
  JUNCTION-11           0.39    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.49    659.91    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           9.51    659.90    119.09      0.00
  JUNCTION-18           2.29    659.92     78.76      0.00
  JUNCTION-19           1.70    860.01    130.46      0.00
  JUNCTION-20           0.95    860.01    104.98      0.00
  JUNCTION-21           0.00    860.03     89.96      0.00
  JUNCTION-22           1.59    860.04    101.43      0.00
  JUNCTION-23           1.18    860.43    110.97      0.00
  JUNCTION-24           0.00    859.96     96.78      0.00
  JUNCTION-25           2.21    859.91     89.25      0.00
  JUNCTION-26           0.00    859.82     76.43      0.00
  JUNCTION-27           4.60    859.80     73.29      0.00
  JUNCTION-28           0.77    859.75     68.49      0.00
  JUNCTION-29           0.00    859.33      5.65      0.00
  JUNCTION-30          43.20    860.80     97.41      0.00
  JUNCTION-31           0.88    860.66    112.76      0.00
  JUNCTION-32           2.28    860.65    101.74      0.00
  JUNCTION-33           0.35    860.65    103.07      0.00
  JUNCTION-34          13.70    864.78    288.05      0.00
  JUNCTION-35           3.42    859.99     90.13      0.00
  JUNCTION-36           0.00    859.99     97.87      0.00
  JUNCTION-37           1.22    859.99     79.27      0.00
  JUNCTION-38           0.00    859.99     92.50      0.00
  JUNCTION-39           1.82    859.96     67.93      0.00
  JUNCTION-40           1.26    859.94     51.26      0.00
  JUNCTION-41           1.13    859.94     69.21      0.00
  JUNCTION-42           4.22    859.93     57.14      0.00
  JUNCTION-43           1.22    859.90     89.61      0.00
  JUNCTION-44           1.91    859.83     78.57      0.00
  JUNCTION-45           3.46    952.85     89.06      0.00
  JUNCTION-46           1.62    952.85     57.46      0.00


  Page 421                                                              
  Node Results at 61:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    860.03     95.14      0.00
  JUNCTION-48           0.00    860.04     96.45      0.00
  JUNCTION-49           0.42    860.04    102.32      0.00
  JUNCTION-50           1.41    860.04    107.87      0.00
  JUNCTION-51           1.11    860.04    102.41      0.00
  JUNCTION-52           1.82    860.04    106.92      0.00
  JUNCTION-53           1.12    860.58    109.60      0.00
  JUNCTION-54           1.55    860.62    112.01      0.00
  JUNCTION-55           1.14    860.60    111.47      0.00
  JUNCTION-56           0.00    860.60    109.91      0.00
  JUNCTION-57           0.16    860.65    105.15      0.00
  JUNCTION-58           8.15    860.65    108.51      0.00
  JUNCTION-59           0.00    860.65    103.86      0.00
  JUNCTION-60           0.00    860.65    102.54      0.00
  JUNCTION-61           0.00    860.65    101.94      0.00
  JUNCTION-62           0.00    860.65    101.93      0.00
  JUNCTION-63           0.00    860.65    102.56      0.00
  JUNCTION-64           0.00    860.65    102.92      0.00
  JUNCTION-65           0.00    860.65    104.55      0.00
  JUNCTION-66           0.00    860.65    104.39      0.00
  JUNCTION-67           0.00    860.65    102.32      0.00
  JUNCTION-68           7.73    860.65    105.54      0.00
  JUNCTION-69           0.91    860.65    101.67      0.00
  JUNCTION-70           2.31    860.65    104.66      0.00
  JUNCTION-71           0.75    860.64     98.99      0.00
  JUNCTION-72           1.03    860.64    103.25      0.00
  JUNCTION-73           0.97    860.64    104.11      0.00
  JUNCTION-74           0.40    860.64    103.26      0.00
  JUNCTION-75           0.94    860.64    100.30      0.00
  JUNCTION-76           0.99    860.64    103.17      0.00
  JUNCTION-77           0.67    860.64    102.26      0.00
  JUNCTION-78           0.00    860.64    105.13      0.00
  JUNCTION-79           0.00    860.64    105.19      0.00
  JUNCTION-80           0.00    860.64    105.62      0.00
  JUNCTION-81           1.28    860.64    102.72      0.00
  JUNCTION-82           3.78    860.64    104.81      0.00
  JUNCTION-83           2.79    860.64    105.26      0.00
  JUNCTION-84           1.07    860.64    104.30      0.00
  JUNCTION-85           0.00    860.64    104.16      0.00
  JUNCTION-86           0.00    860.64    102.76      0.00
  JUNCTION-87           0.00    860.64    103.29      0.00
  JUNCTION-88           0.00    860.64    103.54      0.00
  JUNCTION-89           2.72    860.64    101.32      0.00
  JUNCTION-90           0.00    860.65     93.83      0.00
  JUNCTION-91           0.00    860.65     96.71      0.00
  JUNCTION-92           0.00    860.65    100.70      0.00
  JUNCTION-93           5.18    860.65     93.99      0.00


  Page 422                                                              
  Node Results at 61:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.79    860.65     98.43      0.00
  JUNCTION-95           1.10    860.65     99.57      0.00
  JUNCTION-96           2.26    860.65    100.31      0.00
  JUNCTION-97           1.65    860.65    100.38      0.00
  JUNCTION-98           2.21    860.64     94.28      0.00
  JUNCTION-99           2.65    860.64     94.79      0.00
  JUNCTION-100          2.18    860.64     96.52      0.00
  JUNCTION-101          0.24    860.64     93.40      0.00
  JUNCTION-102         37.78   1155.31     26.54      0.00
  JUNCTION-103          0.00   1155.31     53.55      0.00
  JUNCTION-104          0.00   1155.31    127.68      0.00
  JUNCTION-105          0.00    859.33    372.35      0.00
  JUNCTION-106          0.00   1155.31    500.60      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.20    375.32      0.00
  JUNCTION-111          0.00    659.91    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.91    130.38      0.00
  JUNCTION-114          0.12    579.55     95.56      0.00
  JUNCTION-115          0.00    859.95    141.67      0.00
  JUNCTION-116          1.69    659.93     55.00      0.00
  JUNCTION-117         18.24    659.88    110.87      0.00
  JUNCTION-118         38.99    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.31    132.72      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.31     85.93      0.00
  JUNCTION-122          0.54   1042.39     37.00      0.00
  JUNCTION-123          1.20   1042.39    123.23      0.00
  JUNCTION-124          0.38    860.43     44.38      0.00
  JUNCTION-125          0.00    860.01    184.59      0.00
  JUNCTION-126         73.14    472.68     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2397.41    425.00      0.00      0.00 Reservoir
  TANK-130           2092.75    859.25      6.65      0.00 Tank
  TANK-131            -44.59   1155.31      7.89      0.00 Tank
  
  Link Results at 61:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               73.13      0.07      0.00      Open
  LINK-1              -11.98      0.08      0.00      Open
  LINK-2               -5.98      0.04      0.00      Open
  LINK-3               -3.26      0.02      0.00      Open
  LINK-6               10.96      0.07      0.00      Open
  LINK-7              -18.05      0.12      0.01      Open


  Page 423                                                              
  Link Results at 61:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               18.73      0.12      0.01      Open
  LINK-10              11.70      0.07      0.00      Open
  LINK-11              19.30      0.12      0.01      Open
  LINK-12               7.60      0.05      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.12      0.00      0.00      Open
  LINK-15            2397.41      3.83      2.82      Open
  LINK-16              -0.15      0.00      0.00      Open
  LINK-17            2397.41      6.80     11.46      Open
  LINK-18            2397.41      1.09      0.13      Open
  LINK-19            2397.41      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.63      0.00      0.00      Open
  LINK-22               0.64      0.00      0.00      Open
  LINK-23               5.78      0.04      0.00      Open
  LINK-24               4.65      0.03      0.00      Open
  LINK-25               0.64      0.00      0.00      Open
  LINK-26               0.64      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -127.89      0.20      0.01      Open
  LINK-29            -149.48      0.24      0.02      Open
  LINK-30              -6.28      0.04      0.00      Open
  LINK-31           -2092.75      1.48      0.30      Open
  LINK-32              -0.88      0.01      0.00      Open
  LINK-33               0.37      0.00      0.00      Open
  LINK-34               1.20      0.00      0.00      Open
  LINK-35            2383.70      1.69      0.39      Open
  LINK-36             -24.32      0.16      0.02      Open
  LINK-37              -6.29      0.04      0.00      Open
  LINK-38               0.09      0.00      0.00      Open
  LINK-39            -130.35      0.21      0.01      Open
  LINK-40            -212.54      0.22      0.01      Open
  LINK-41             151.17      0.24      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.75      0.03      0.00      Open
  LINK-44            -190.16      0.19      0.01      Open
  LINK-45           -2276.72      1.61      0.36      Open
  LINK-46           -2128.11      1.51      0.31      Open
  LINK-47            2057.83      1.46      0.30      Open
  LINK-48            1991.09      1.41      0.28      Open
  LINK-49            1962.14      1.39      0.27      Open
  LINK-50            1988.71      1.41      0.28      Open
  LINK-51            2029.76      1.44      0.29      Open
  LINK-52             212.39      0.60      0.13      Open
  LINK-53              30.12      0.09      0.00      Open
  LINK-54              21.92      0.06      0.00      Open


  Page 424                                                              
  Link Results at 61:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -2.14      0.01      0.00      Open
  LINK-56              25.04      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              21.62      0.14      0.01      Open
  LINK-59             -33.67      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              54.07      0.35      0.07      Open
  LINK-62              27.94      0.17      0.02      Open
  LINK-63               0.29      0.00      0.00      Open
  LINK-64              26.39      0.17      0.02      Open
  LINK-65             -23.48      0.15      0.02      Open
  LINK-66              45.65      0.29      0.05      Open
  LINK-67              66.74      0.43      0.11      Open
  LINK-68             -26.74      0.17      0.02      Open
  LINK-69              92.25      0.59      0.19      Open
  LINK-70              26.57      0.17      0.02      Open
  LINK-71              63.77      0.41      0.10      Open
  LINK-72            2092.75      1.48      0.30      Open
  LINK-73             -22.38      0.14      0.01      Open
  LINK-74             -11.06      0.07      0.00      Open
  LINK-75             -13.89      0.09      0.01      Open
  LINK-76             -27.15      0.17      0.02      Open
  LINK-77              12.84      0.08      0.01      Open
  LINK-78               6.20      0.04      0.00      Open
  LINK-79              -2.83      0.02      0.00      Open
  LINK-80               7.92      0.05      0.00      Open
  LINK-81              11.33      0.07      0.00      Open
  LINK-82              -5.23      0.03      0.00      Open
  LINK-83            -150.16      0.61      0.16      Open
  LINK-84            -106.41      0.43      0.09      Open
  LINK-85            -153.97      0.63      0.17      Open
  LINK-86             -44.87      0.29      0.05      Open
  LINK-87             -27.24      0.17      0.02      Open
  LINK-88             -46.01      0.29      0.05      Open
  LINK-89              17.63      0.11      0.01      Open
  LINK-90               5.92      0.04      0.00      Open
  LINK-91               3.62      0.02      0.00      Open
  LINK-92              27.42      0.11      0.01      Open
  LINK-93               4.87      0.03      0.00      Open
  LINK-94               1.46      0.01      0.00      Open
  LINK-95              -3.41      0.02      0.00      Open
  LINK-96               4.87      0.03      0.00      Open
  LINK-97               2.28      0.01      0.00      Open
  LINK-98               1.54      0.01      0.00      Open
  LINK-99               2.28      0.01      0.00      Open
  LINK-100              1.46      0.01      0.00      Open
  LINK-101             -2.59      0.02      0.00      Open


  Page 425                                                              
  Link Results at 61:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -1.28      0.01      0.00      Open
  LINK-103             -2.59      0.02      0.00      Open
  LINK-104             -1.31      0.01      0.00      Open
  LINK-105            -14.40      0.06      0.00      Open
  LINK-106              0.83      0.01      0.00      Open
  LINK-107              4.87      0.03      0.00      Open
  LINK-108             -0.75      0.00      0.00      Open
  LINK-109             11.54      0.05      0.00      Open
  LINK-110              5.44      0.03      0.00      Open
  LINK-111              1.26      0.01      0.00      Open
  LINK-112              1.86      0.01      0.00      Open
  LINK-113             -5.19      0.02      0.00      Open
  LINK-114              0.17      0.00      0.00      Open
  LINK-115             -1.36      0.01      0.00      Open
  LINK-116              0.66      0.00      0.00      Open
  LINK-117             -1.13      0.01      0.00      Open
  LINK-118              0.85      0.01      0.00      Open
  LINK-119              0.87      0.01      0.00      Open
  LINK-120             -2.86      0.01      0.00      Open
  LINK-121             -1.00      0.01      0.00      Open
  LINK-122              0.29      0.00      0.00      Open
  LINK-123              3.06      0.01      0.00      Open
  LINK-124              1.00      0.00      0.00      Open
  LINK-125             -3.05      0.01      0.00      Open
  LINK-126             -1.29      0.01      0.00      Open
  LINK-127              2.07      0.01      0.00      Open
  LINK-128              1.08      0.01      0.00      Open
  LINK-129             -1.14      0.01      0.00      Open
  LINK-130             -2.77      0.02      0.00      Open
  LINK-131              0.56      0.00      0.00      Open
  LINK-132             -2.80      0.02      0.00      Open
  LINK-133             -1.43      0.01      0.00      Open
  LINK-134             -0.17      0.00      0.00      Open
  LINK-135              1.37      0.01      0.00      Open
  LINK-136             -1.54      0.01      0.00      Open
  LINK-137              2.77      0.01      0.00      Open
  LINK-138             -4.31      0.02      0.00      Open
  LINK-139              1.26      0.01      0.00      Open
  LINK-140             -8.29      0.03      0.00      Open
  LINK-141             -7.87      0.03      0.00      Open
  LINK-142            -12.94      0.05      0.00      Open
  LINK-143            -27.33      0.11      0.01      Open
  LINK-144             -0.42      0.00      0.00      Open
  LINK-145             -4.00      0.03      0.00      Open
  LINK-146             -6.38      0.04      0.00      Open
  LINK-147             -1.60      0.01      0.00      Open
  LINK-148              8.00      0.05      0.00      Open


  Page 426                                                              
  Link Results at 61:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              4.74      0.03      0.00      Open
  LINK-150             -2.16      0.01      0.00      Open
  LINK-151              5.07      0.03      0.00      Open
  LINK-152             -4.64      0.03      0.00      Open
  LINK-153              7.29      0.05      0.00      Open
  LINK-154              1.54      0.01      0.00      Open
  LINK-155              0.22      0.00      0.00      Open
  LINK-156             -0.91      0.01      0.00      Open
  LINK-157             -2.21      0.01      0.00      Open
  LINK-158             -1.05      0.01      0.00      Open
  LINK-159              1.33      0.01      0.00      Open
  LINK-160              0.78      0.01      0.00      Open
  LINK-161             -2.58      0.01      0.00      Open
  LINK-162             -5.08      0.02      0.00      Open
  LINK-163             -5.08      0.02      0.00      Open
  LINK-164             -6.81      0.02      0.00      Open
  LINK-165            -44.59      0.07      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.74      0.00      0.00      Open
  LINK-169              5.08      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2397.41      0.00   -441.60      Open Pump
  VALVE-173             0.64      0.01     80.36    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           151.17      0.62    200.02    Active Valve
  VALVE-176           112.12      1.27    187.20    Active Valve
  VALVE-177             5.08      0.06    202.45    Active Valve
  VALVE-178             1.74      0.02    112.92    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 62:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.18    659.92    122.99      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.19    659.92    128.60      0.00
  JUNCTION-3            1.01    659.92    100.46      0.00
  JUNCTION-4            0.88    659.92     78.91      0.00
  JUNCTION-5            0.81    659.92     71.79      0.00
  JUNCTION-6            0.43    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.35    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00


  Page 427                                                              
  Node Results at 62:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.08    579.55    106.56      0.00
  JUNCTION-11           0.24    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.30    659.92    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           5.91    659.92    119.10      0.00
  JUNCTION-18           1.42    659.93     78.76      0.00
  JUNCTION-19           1.06    860.72    130.77      0.00
  JUNCTION-20           0.59    860.72    105.29      0.00
  JUNCTION-21           0.00    860.74     90.26      0.00
  JUNCTION-22           0.99    860.74    101.73      0.00
  JUNCTION-23           0.73    861.15    111.27      0.00
  JUNCTION-24           0.00    860.65     97.08      0.00
  JUNCTION-25           1.37    860.59     89.55      0.00
  JUNCTION-26           0.00    860.49     76.72      0.00
  JUNCTION-27           2.86    860.47     73.58      0.00
  JUNCTION-28           0.48    860.43     68.78      0.00
  JUNCTION-29           0.00    859.96      5.93      0.00
  JUNCTION-30          26.86    861.53     97.72      0.00
  JUNCTION-31           0.55    861.40    113.08      0.00
  JUNCTION-32           1.42    861.39    102.06      0.00
  JUNCTION-33           0.22    861.39    103.39      0.00
  JUNCTION-34           8.52    865.51    288.36      0.00
  JUNCTION-35           2.13    860.70     90.44      0.00
  JUNCTION-36           0.00    860.70     98.18      0.00
  JUNCTION-37           0.76    860.70     79.58      0.00
  JUNCTION-38           0.00    860.70     92.81      0.00
  JUNCTION-39           1.13    860.67     68.24      0.00
  JUNCTION-40           0.78    860.65     51.57      0.00
  JUNCTION-41           0.70    860.65     69.52      0.00
  JUNCTION-42           2.63    860.64     57.45      0.00
  JUNCTION-43           0.76    860.59     89.91      0.00
  JUNCTION-44           1.19    860.51     78.86      0.00
  JUNCTION-45           2.15    952.85     89.06      0.00
  JUNCTION-46           1.00    952.85     57.46      0.00
  JUNCTION-47           0.00    860.74     95.44      0.00
  JUNCTION-48           0.00    860.74     96.75      0.00
  JUNCTION-49           0.26    860.74    102.62      0.00
  JUNCTION-50           0.88    860.74    108.18      0.00
  JUNCTION-51           0.69    860.74    102.72      0.00
  JUNCTION-52           1.13    860.74    107.23      0.00
  JUNCTION-53           0.70    861.32    109.92      0.00
  JUNCTION-54           0.96    861.35    112.33      0.00
  JUNCTION-55           0.71    861.34    111.79      0.00
  JUNCTION-56           0.00    861.33    110.23      0.00


  Page 428                                                              
  Node Results at 62:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.10    861.39    105.48      0.00
  JUNCTION-58           5.06    861.39    108.84      0.00
  JUNCTION-59           0.00    861.39    104.18      0.00
  JUNCTION-60           0.00    861.39    102.87      0.00
  JUNCTION-61           0.00    861.39    102.26      0.00
  JUNCTION-62           0.00    861.39    102.26      0.00
  JUNCTION-63           0.00    861.39    102.88      0.00
  JUNCTION-64           0.00    861.39    103.24      0.00
  JUNCTION-65           0.00    861.39    104.87      0.00
  JUNCTION-66           0.00    861.39    104.72      0.00
  JUNCTION-67           0.00    861.39    102.65      0.00
  JUNCTION-68           4.81    861.39    105.86      0.00
  JUNCTION-69           0.57    861.39    102.00      0.00
  JUNCTION-70           1.44    861.39    104.98      0.00
  JUNCTION-71           0.47    861.39     99.32      0.00
  JUNCTION-72           0.64    861.39    103.58      0.00
  JUNCTION-73           0.60    861.39    104.43      0.00
  JUNCTION-74           0.25    861.39    103.58      0.00
  JUNCTION-75           0.59    861.39    100.63      0.00
  JUNCTION-76           0.61    861.39    103.49      0.00
  JUNCTION-77           0.42    861.39    102.58      0.00
  JUNCTION-78           0.00    861.39    105.45      0.00
  JUNCTION-79           0.00    861.39    105.51      0.00
  JUNCTION-80           0.00    861.39    105.94      0.00
  JUNCTION-81           0.80    861.39    103.04      0.00
  JUNCTION-82           2.35    861.39    105.13      0.00
  JUNCTION-83           1.73    861.39    105.59      0.00
  JUNCTION-84           0.66    861.39    104.63      0.00
  JUNCTION-85           0.00    861.39    104.49      0.00
  JUNCTION-86           0.00    861.39    103.09      0.00
  JUNCTION-87           0.00    861.39    103.62      0.00
  JUNCTION-88           0.00    861.39    103.86      0.00
  JUNCTION-89           1.69    861.39    101.64      0.00
  JUNCTION-90           0.00    861.39     94.16      0.00
  JUNCTION-91           0.00    861.39     97.04      0.00
  JUNCTION-92           0.00    861.39    101.02      0.00
  JUNCTION-93           3.22    861.39     94.31      0.00
  JUNCTION-94           0.49    861.39     98.75      0.00
  JUNCTION-95           0.68    861.39     99.89      0.00
  JUNCTION-96           1.40    861.39    100.63      0.00
  JUNCTION-97           1.02    861.39    100.70      0.00
  JUNCTION-98           1.37    861.39     94.61      0.00
  JUNCTION-99           1.65    861.39     95.11      0.00
  JUNCTION-100          1.35    861.39     96.84      0.00
  JUNCTION-101          0.15    861.39     93.72      0.00
  JUNCTION-102         23.48   1155.27     26.52      0.00
  JUNCTION-103          0.00   1155.27     53.53      0.00


  Page 429                                                              
  Node Results at 62:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.27    127.66      0.00
  JUNCTION-105          0.00    859.96    372.62      0.00
  JUNCTION-106          0.00   1155.27    500.58      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.93    375.64      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.07    579.55     95.56      0.00
  JUNCTION-115          0.00    860.70    141.99      0.00
  JUNCTION-116          1.05    659.93     55.00      0.00
  JUNCTION-117         11.34    659.91    110.89      0.00
  JUNCTION-118         24.23    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.27    132.71      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.27     85.91      0.00
  JUNCTION-122          0.33   1042.39     37.00      0.00
  JUNCTION-123          0.75   1042.39    123.23      0.00
  JUNCTION-124          0.23    861.15     44.69      0.00
  JUNCTION-125          0.00    860.72    184.90      0.00
  JUNCTION-126         45.46    472.68     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2394.39    425.00      0.00      0.00 Reservoir
  TANK-130           2205.01    859.87      6.92      0.00 Tank
  TANK-131            -27.72   1155.27      7.87      0.00 Tank
  
  Link Results at 62:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               45.46      0.04      0.00      Open
  LINK-1               -7.44      0.05      0.00      Open
  LINK-2               -3.72      0.02      0.00      Open
  LINK-3               -2.03      0.01      0.00      Open
  LINK-6                6.82      0.04      0.00      Open
  LINK-7              -11.22      0.07      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               11.65      0.07      0.00      Open
  LINK-10               7.27      0.05      0.00      Open
  LINK-11              12.00      0.08      0.00      Open
  LINK-12               4.73      0.03      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.07      0.00      0.00      Open
  LINK-15            2394.39      3.82      2.82      Open
  LINK-16              -0.09      0.00      0.00      Open
  LINK-17            2394.39      6.79     11.43      Open


  Page 430                                                              
  Link Results at 62:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2394.39      1.09      0.13      Open
  LINK-19            2394.39      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.39      0.00      0.00      Open
  LINK-22               0.40      0.00      0.00      Open
  LINK-23               3.59      0.02      0.00      Open
  LINK-24               2.89      0.02      0.00      Open
  LINK-25               0.40      0.00      0.00      Open
  LINK-26               0.40      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -79.50      0.13      0.01      Open
  LINK-29             -92.92      0.15      0.01      Open
  LINK-30              -3.90      0.02      0.00      Open
  LINK-31           -2205.01      1.56      0.34      Open
  LINK-32              -0.55      0.00      0.00      Open
  LINK-33               0.23      0.00      0.00      Open
  LINK-34               0.75      0.00      0.00      Open
  LINK-35            2385.88      1.69      0.39      Open
  LINK-36             -25.72      0.16      0.02      Open
  LINK-37              -3.91      0.02      0.00      Open
  LINK-38               0.06      0.00      0.00      Open
  LINK-39             -81.03      0.13      0.01      Open
  LINK-40            -154.90      0.16      0.01      Open
  LINK-41              93.97      0.15      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.22      0.03      0.00      Open
  LINK-44            -138.34      0.14      0.00      Open
  LINK-45           -2319.37      1.64      0.37      Open
  LINK-46           -2160.09      1.53      0.32      Open
  LINK-47            2160.52      1.53      0.32      Open
  LINK-48            2090.59      1.48      0.30      Open
  LINK-49            2061.55      1.46      0.30      Open
  LINK-50            2089.93      1.48      0.30      Open
  LINK-51            2138.23      1.52      0.32      Open
  LINK-52             198.93      0.56      0.11      Open
  LINK-53              18.72      0.05      0.00      Open
  LINK-54              13.62      0.04      0.00      Open
  LINK-55              -1.33      0.01      0.00      Open
  LINK-56              25.16      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              23.03      0.15      0.01      Open
  LINK-59             -34.11      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              56.39      0.36      0.08      Open
  LINK-62              29.54      0.18      0.02      Open
  LINK-63               0.30      0.00      0.00      Open
  LINK-64              28.46      0.18      0.02      Open


  Page 431                                                              
  Link Results at 62:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -25.32      0.16      0.02      Open
  LINK-66              51.16      0.32      0.07      Open
  LINK-67              69.93      0.45      0.12      Open
  LINK-68             -27.67      0.18      0.02      Open
  LINK-69              96.84      0.62      0.21      Open
  LINK-70              28.39      0.18      0.02      Open
  LINK-71              67.27      0.43      0.11      Open
  LINK-72            2205.01      1.56      0.34      Open
  LINK-73             -16.56      0.11      0.01      Open
  LINK-74              -8.14      0.05      0.00      Open
  LINK-75             -10.03      0.06      0.00      Open
  LINK-76             -19.52      0.12      0.01      Open
  LINK-77               9.23      0.06      0.00      Open
  LINK-78               4.55      0.03      0.00      Open
  LINK-79              -1.89      0.01      0.00      Open
  LINK-80               5.74      0.04      0.00      Open
  LINK-81               8.42      0.05      0.00      Open
  LINK-82              -3.81      0.02      0.00      Open
  LINK-83            -160.25      0.65      0.18      Open
  LINK-84            -113.06      0.46      0.10      Open
  LINK-85            -162.62      0.66      0.19      Open
  LINK-86             -47.88      0.31      0.06      Open
  LINK-87             -29.07      0.19      0.02      Open
  LINK-88             -48.59      0.31      0.06      Open
  LINK-89              18.81      0.12      0.01      Open
  LINK-90               3.68      0.02      0.00      Open
  LINK-91               2.25      0.01      0.00      Open
  LINK-92              17.04      0.07      0.00      Open
  LINK-93               3.03      0.02      0.00      Open
  LINK-94               0.91      0.01      0.00      Open
  LINK-95              -2.12      0.01      0.00      Open
  LINK-96               3.03      0.02      0.00      Open
  LINK-97               1.42      0.01      0.00      Open
  LINK-98               0.96      0.01      0.00      Open
  LINK-99               1.42      0.01      0.00      Open
  LINK-100              0.91      0.01      0.00      Open
  LINK-101             -1.61      0.01      0.00      Open
  LINK-102             -0.79      0.01      0.00      Open
  LINK-103             -1.61      0.01      0.00      Open
  LINK-104             -0.82      0.01      0.00      Open
  LINK-105             -8.95      0.04      0.00      Open
  LINK-106              0.51      0.00      0.00      Open
  LINK-107              3.03      0.02      0.00      Open
  LINK-108             -0.46      0.00      0.00      Open
  LINK-109              7.17      0.03      0.00      Open
  LINK-110              3.38      0.02      0.00      Open
  LINK-111              0.78      0.00      0.00      Open


  Page 432                                                              
  Link Results at 62:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              1.16      0.01      0.00      Open
  LINK-113             -3.23      0.01      0.00      Open
  LINK-114              0.11      0.00      0.00      Open
  LINK-115             -0.85      0.01      0.00      Open
  LINK-116              0.41      0.00      0.00      Open
  LINK-117             -0.71      0.00      0.00      Open
  LINK-118              0.53      0.00      0.00      Open
  LINK-119              0.54      0.00      0.00      Open
  LINK-120             -1.78      0.01      0.00      Open
  LINK-121             -0.62      0.00      0.00      Open
  LINK-122              0.18      0.00      0.00      Open
  LINK-123              1.90      0.01      0.00      Open
  LINK-124              0.62      0.00      0.00      Open
  LINK-125             -1.90      0.01      0.00      Open
  LINK-126             -0.80      0.01      0.00      Open
  LINK-127              1.28      0.01      0.00      Open
  LINK-128              0.67      0.00      0.00      Open
  LINK-129             -0.71      0.00      0.00      Open
  LINK-130             -1.72      0.01      0.00      Open
  LINK-131              0.35      0.00      0.00      Open
  LINK-132             -1.74      0.01      0.00      Open
  LINK-133             -0.89      0.01      0.00      Open
  LINK-134             -0.11      0.00      0.00      Open
  LINK-135              0.85      0.01      0.00      Open
  LINK-136             -0.96      0.01      0.00      Open
  LINK-137              1.72      0.01      0.00      Open
  LINK-138             -2.68      0.01      0.00      Open
  LINK-139              0.79      0.01      0.00      Open
  LINK-140             -5.15      0.02      0.00      Open
  LINK-141             -4.89      0.02      0.00      Open
  LINK-142             -8.05      0.03      0.00      Open
  LINK-143            -16.99      0.07      0.00      Open
  LINK-144             -0.26      0.00      0.00      Open
  LINK-145             -2.48      0.02      0.00      Open
  LINK-146             -3.97      0.03      0.00      Open
  LINK-147             -0.99      0.01      0.00      Open
  LINK-148              4.97      0.03      0.00      Open
  LINK-149              2.95      0.02      0.00      Open
  LINK-150             -1.34      0.01      0.00      Open
  LINK-151              3.15      0.02      0.00      Open
  LINK-152             -2.89      0.02      0.00      Open
  LINK-153              4.53      0.03      0.00      Open
  LINK-154              0.96      0.01      0.00      Open
  LINK-155              0.14      0.00      0.00      Open
  LINK-156             -0.57      0.00      0.00      Open
  LINK-157             -1.37      0.01      0.00      Open
  LINK-158             -0.65      0.00      0.00      Open


  Page 433                                                              
  Link Results at 62:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              0.83      0.01      0.00      Open
  LINK-160              0.49      0.00      0.00      Open
  LINK-161             -1.60      0.01      0.00      Open
  LINK-162             -3.16      0.01      0.00      Open
  LINK-163             -3.16      0.01      0.00      Open
  LINK-164             -4.24      0.01      0.00      Open
  LINK-165            -27.72      0.04      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.08      0.00      0.00      Open
  LINK-169              3.16      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2394.39      0.00   -442.33      Open Pump
  VALVE-173             0.40      0.00     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            93.97      0.38    200.77    Active Valve
  VALVE-176            69.70      0.79    187.23    Active Valve
  VALVE-177             3.16      0.04    202.42    Active Valve
  VALVE-178             1.08      0.01    112.88    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 63:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.05    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.05    659.93    128.60      0.00
  JUNCTION-3            0.26    659.93    100.47      0.00
  JUNCTION-4            0.23    659.93     78.91      0.00
  JUNCTION-5            0.21    659.93     71.80      0.00
  JUNCTION-6            0.11    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.09    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.02    579.55    106.56      0.00
  JUNCTION-11           0.06    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.08    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           1.54    659.93    119.10      0.00
  JUNCTION-18           0.37    659.93     78.77      0.00
  JUNCTION-19           0.28    859.85    130.39      0.00


  Page 434                                                              
  Node Results at 63:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           0.15    859.85    104.91      0.00
  JUNCTION-21           0.00    859.86     89.88      0.00
  JUNCTION-22           0.26    859.86    101.35      0.00
  JUNCTION-23           0.19    859.86    110.71      0.00
  JUNCTION-24           0.00    859.86     96.73      0.00
  JUNCTION-25           0.36    859.86     89.23      0.00
  JUNCTION-26           0.00    859.86     76.45      0.00
  JUNCTION-27           0.75    859.86     73.32      0.00
  JUNCTION-28           0.13    859.86     68.53      0.00
  JUNCTION-29           0.00    859.86      5.88      0.00
  JUNCTION-30           7.01    859.86     97.00      0.00
  JUNCTION-31           0.14    859.86    112.41      0.00
  JUNCTION-32           0.37    859.86    101.39      0.00
  JUNCTION-33           0.06    859.85    102.72      0.00
  JUNCTION-34           2.22    859.86    285.92      0.00
  JUNCTION-35           0.55    859.85     90.08      0.00
  JUNCTION-36           0.00    859.85     97.82      0.00
  JUNCTION-37           0.20    859.85     79.21      0.00
  JUNCTION-38           0.00    859.85     92.44      0.00
  JUNCTION-39           0.29    859.85     67.88      0.00
  JUNCTION-40           0.20    859.85     51.23      0.00
  JUNCTION-41           0.18    859.85     69.17      0.00
  JUNCTION-42           0.68    859.86     57.11      0.00
  JUNCTION-43           0.20    859.86     89.59      0.00
  JUNCTION-44           0.31    859.86     78.58      0.00
  JUNCTION-45           0.56    952.85     89.06      0.00
  JUNCTION-46           0.26    952.85     57.46      0.00
  JUNCTION-47           0.00    859.86     95.06      0.00
  JUNCTION-48           0.00    859.86     96.37      0.00
  JUNCTION-49           0.07    859.86    102.24      0.00
  JUNCTION-50           0.23    859.86    107.79      0.00
  JUNCTION-51           0.18    859.86    102.33      0.00
  JUNCTION-52           0.30    859.86    106.85      0.00
  JUNCTION-53           0.18    859.86    109.29      0.00
  JUNCTION-54           0.25    859.86    111.68      0.00
  JUNCTION-55           0.18    859.86    111.15      0.00
  JUNCTION-56           0.00    859.86    109.59      0.00
  JUNCTION-57           0.03    859.85    104.81      0.00
  JUNCTION-58           1.32    859.85    108.17      0.00
  JUNCTION-59           0.00    859.85    103.52      0.00
  JUNCTION-60           0.00    859.85    102.20      0.00
  JUNCTION-61           0.00    859.85    101.60      0.00
  JUNCTION-62           0.00    859.85    101.59      0.00
  JUNCTION-63           0.00    859.85    102.22      0.00
  JUNCTION-64           0.00    859.85    102.57      0.00
  JUNCTION-65           0.00    859.85    104.20      0.00
  JUNCTION-66           0.00    859.85    104.05      0.00


  Page 435                                                              
  Node Results at 63:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.85    101.98      0.00
  JUNCTION-68           1.25    859.85    105.19      0.00
  JUNCTION-69           0.15    859.85    101.33      0.00
  JUNCTION-70           0.38    859.85    104.31      0.00
  JUNCTION-71           0.12    859.85     98.65      0.00
  JUNCTION-72           0.17    859.85    102.91      0.00
  JUNCTION-73           0.16    859.85    103.77      0.00
  JUNCTION-74           0.06    859.85    102.92      0.00
  JUNCTION-75           0.15    859.85     99.96      0.00
  JUNCTION-76           0.16    859.85    102.82      0.00
  JUNCTION-77           0.11    859.85    101.92      0.00
  JUNCTION-78           0.00    859.85    104.79      0.00
  JUNCTION-79           0.00    859.85    104.84      0.00
  JUNCTION-80           0.00    859.85    105.28      0.00
  JUNCTION-81           0.21    859.85    102.38      0.00
  JUNCTION-82           0.61    859.85    104.47      0.00
  JUNCTION-83           0.45    859.85    104.92      0.00
  JUNCTION-84           0.17    859.85    103.96      0.00
  JUNCTION-85           0.00    859.85    103.82      0.00
  JUNCTION-86           0.00    859.85    102.42      0.00
  JUNCTION-87           0.00    859.85    102.95      0.00
  JUNCTION-88           0.00    859.85    103.20      0.00
  JUNCTION-89           0.44    859.85    100.98      0.00
  JUNCTION-90           0.00    859.85     93.49      0.00
  JUNCTION-91           0.00    859.85     96.37      0.00
  JUNCTION-92           0.00    859.85    100.36      0.00
  JUNCTION-93           0.84    859.85     93.64      0.00
  JUNCTION-94           0.13    859.85     98.09      0.00
  JUNCTION-95           0.18    859.85     99.22      0.00
  JUNCTION-96           0.37    859.85     99.97      0.00
  JUNCTION-97           0.27    859.85    100.03      0.00
  JUNCTION-98           0.36    859.85     93.94      0.00
  JUNCTION-99           0.43    859.85     94.44      0.00
  JUNCTION-100          0.35    859.85     96.17      0.00
  JUNCTION-101          0.04    859.85     93.06      0.00
  JUNCTION-102          6.13   1155.25     26.51      0.00
  JUNCTION-103          0.00   1155.25     53.52      0.00
  JUNCTION-104          0.00   1155.25    127.65      0.00
  JUNCTION-105          0.00    859.86    372.58      0.00
  JUNCTION-106          0.00   1155.25    500.57      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.86    372.58      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.02    579.55     95.56      0.00
  JUNCTION-115          0.00    859.85    141.63      0.00


  Page 436                                                              
  Node Results at 63:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          0.27    659.93     55.00      0.00
  JUNCTION-117          2.96    659.93    110.89      0.00
  JUNCTION-118          6.32    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.25    132.70      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.25     85.90      0.00
  JUNCTION-122          0.09   1042.39     37.00      0.00
  JUNCTION-123          0.19   1042.39    123.23      0.00
  JUNCTION-124          0.06    859.86     44.13      0.00
  JUNCTION-125          0.00    859.85    184.52      0.00
  JUNCTION-126         11.86    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -49.40    859.86      6.91      0.00 Tank
  TANK-131             -7.23   1155.25      7.86      0.00 Tank
  
  Link Results at 63:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               11.86      0.01      0.00      Open
  LINK-1               -1.94      0.01      0.00      Open
  LINK-2               -0.97      0.01      0.00      Open
  LINK-3               -0.53      0.00      0.00      Open
  LINK-6                1.78      0.01      0.00      Open
  LINK-7               -2.93      0.02      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                3.04      0.02      0.00      Open
  LINK-10               1.90      0.01      0.00      Open
  LINK-11               3.13      0.02      0.00      Open
  LINK-12               1.23      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.02      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.02      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.10      0.00      0.00      Open
  LINK-22               0.10      0.00      0.00      Open
  LINK-23               0.94      0.01      0.00      Open
  LINK-24               0.75      0.00      0.00      Open
  LINK-25               0.10      0.00      0.00      Open
  LINK-26               0.10      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 437                                                              
  Link Results at 63:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28             -20.74      0.03      0.00      Open
  LINK-29             -24.24      0.04      0.00      Open
  LINK-30              -1.02      0.01      0.00      Open
  LINK-31              49.41      0.04      0.00      Open
  LINK-32              -0.14      0.00      0.00      Open
  LINK-33               0.06      0.00      0.00      Open
  LINK-34               0.20      0.00      0.00      Open
  LINK-35              -2.22      0.00      0.00      Open
  LINK-36               0.76      0.00      0.00      Open
  LINK-37              -1.02      0.01      0.00      Open
  LINK-38               0.01      0.00      0.00      Open
  LINK-39             -21.14      0.03      0.00      Open
  LINK-40             -24.36      0.02      0.00      Open
  LINK-41              24.51      0.04      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.12      0.00      0.00      Open
  LINK-44             -21.91      0.02      0.00      Open
  LINK-45              19.57      0.01      0.00      Open
  LINK-46              15.34      0.01      0.00      Open
  LINK-47             -44.96      0.03      0.00      Open
  LINK-48             -43.56      0.03      0.00      Open
  LINK-49             -43.52      0.03      0.00      Open
  LINK-50             -44.29      0.03      0.00      Open
  LINK-51             -47.74      0.03      0.00      Open
  LINK-52               6.11      0.02      0.00      Open
  LINK-53               4.88      0.01      0.00      Open
  LINK-54               3.55      0.01      0.00      Open
  LINK-55              -0.35      0.00      0.00      Open
  LINK-56              -0.16      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -0.71      0.00      0.00      Open
  LINK-59               0.43      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -1.34      0.01      0.00      Open
  LINK-62              -0.87      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.07      0.01      0.00      Open
  LINK-65               0.95      0.01      0.00      Open
  LINK-66              -2.70      0.02      0.00      Open
  LINK-67              -1.40      0.01      0.00      Open
  LINK-68               0.40      0.00      0.00      Open
  LINK-69              -2.00      0.01      0.00      Open
  LINK-70              -0.78      0.00      0.00      Open
  LINK-71              -1.54      0.01      0.00      Open
  LINK-72             -49.40      0.04      0.00      Open
  LINK-73              -2.45      0.02      0.00      Open
  LINK-74              -1.23      0.01      0.00      Open


  Page 438                                                              
  Link Results at 63:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75              -1.63      0.01      0.00      Open
  LINK-76              -3.23      0.02      0.00      Open
  LINK-77               1.53      0.01      0.00      Open
  LINK-78               0.70      0.00      0.00      Open
  LINK-79              -0.40      0.00      0.00      Open
  LINK-80               0.92      0.01      0.00      Open
  LINK-81               1.22      0.01      0.00      Open
  LINK-82              -0.60      0.00      0.00      Open
  LINK-83               3.98      0.02      0.00      Open
  LINK-84               2.61      0.01      0.00      Open
  LINK-85               3.36      0.01      0.00      Open
  LINK-86               1.18      0.01      0.00      Open
  LINK-87               0.72      0.00      0.00      Open
  LINK-88               1.00      0.01      0.00      Open
  LINK-89              -0.46      0.00      0.00      Open
  LINK-90               0.96      0.01      0.00      Open
  LINK-91               0.59      0.00      0.00      Open
  LINK-92               4.45      0.02      0.00      Open
  LINK-93               0.79      0.01      0.00      Open
  LINK-94               0.24      0.00      0.00      Open
  LINK-95              -0.55      0.00      0.00      Open
  LINK-96               0.79      0.01      0.00      Open
  LINK-97               0.37      0.00      0.00      Open
  LINK-98               0.25      0.00      0.00      Open
  LINK-99               0.37      0.00      0.00      Open
  LINK-100              0.24      0.00      0.00      Open
  LINK-101             -0.42      0.00      0.00      Open
  LINK-102             -0.21      0.00      0.00      Open
  LINK-103             -0.42      0.00      0.00      Open
  LINK-104             -0.21      0.00      0.00      Open
  LINK-105             -2.33      0.01      0.00      Open
  LINK-106              0.13      0.00      0.00      Open
  LINK-107              0.79      0.01      0.00      Open
  LINK-108             -0.12      0.00      0.00      Open
  LINK-109              1.87      0.01      0.00      Open
  LINK-110              0.88      0.01      0.00      Open
  LINK-111              0.20      0.00      0.00      Open
  LINK-112              0.30      0.00      0.00      Open
  LINK-113             -0.84      0.00      0.00      Open
  LINK-114              0.03      0.00      0.00      Open
  LINK-115             -0.22      0.00      0.00      Open
  LINK-116              0.11      0.00      0.00      Open
  LINK-117             -0.18      0.00      0.00      Open
  LINK-118              0.14      0.00      0.00      Open
  LINK-119              0.14      0.00      0.00      Open
  LINK-120             -0.46      0.00      0.00      Open
  LINK-121             -0.16      0.00      0.00      Open


  Page 439                                                              
  Link Results at 63:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.05      0.00      0.00      Open
  LINK-123              0.50      0.00      0.00      Open
  LINK-124              0.16      0.00      0.00      Open
  LINK-125             -0.50      0.00      0.00      Open
  LINK-126             -0.21      0.00      0.00      Open
  LINK-127              0.34      0.00      0.00      Open
  LINK-128              0.18      0.00      0.00      Open
  LINK-129             -0.19      0.00      0.00      Open
  LINK-130             -0.45      0.00      0.00      Open
  LINK-131              0.09      0.00      0.00      Open
  LINK-132             -0.45      0.00      0.00      Open
  LINK-133             -0.23      0.00      0.00      Open
  LINK-134             -0.03      0.00      0.00      Open
  LINK-135              0.22      0.00      0.00      Open
  LINK-136             -0.25      0.00      0.00      Open
  LINK-137              0.45      0.00      0.00      Open
  LINK-138             -0.70      0.00      0.00      Open
  LINK-139              0.20      0.00      0.00      Open
  LINK-140             -1.34      0.01      0.00      Open
  LINK-141             -1.28      0.01      0.00      Open
  LINK-142             -2.10      0.01      0.00      Open
  LINK-143             -4.43      0.02      0.00      Open
  LINK-144             -0.07      0.00      0.00      Open
  LINK-145             -0.65      0.00      0.00      Open
  LINK-146             -1.04      0.01      0.00      Open
  LINK-147             -0.26      0.00      0.00      Open
  LINK-148              1.30      0.01      0.00      Open
  LINK-149              0.77      0.00      0.00      Open
  LINK-150             -0.35      0.00      0.00      Open
  LINK-151              0.82      0.01      0.00      Open
  LINK-152             -0.75      0.00      0.00      Open
  LINK-153              1.18      0.01      0.00      Open
  LINK-154              0.25      0.00      0.00      Open
  LINK-155              0.04      0.00      0.00      Open
  LINK-156             -0.15      0.00      0.00      Open
  LINK-157             -0.36      0.00      0.00      Open
  LINK-158             -0.17      0.00      0.00      Open
  LINK-159              0.22      0.00      0.00      Open
  LINK-160              0.13      0.00      0.00      Open
  LINK-161             -0.42      0.00      0.00      Open
  LINK-162             -0.82      0.00      0.00      Open
  LINK-163             -0.82      0.00      0.00      Open
  LINK-164             -1.11      0.00      0.00      Open
  LINK-165             -7.23      0.01      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.28      0.00      0.00      Open


  Page 440                                                              
  Link Results at 63:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              0.82      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.10      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            24.51      0.10    199.92    Active Valve
  VALVE-176            18.18      0.21    187.24    Active Valve
  VALVE-177             0.82      0.01    202.39    Active Valve
  VALVE-178             0.28      0.00    112.86    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 64:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.08    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.08    659.93    128.60      0.00
  JUNCTION-3            0.44    659.93    100.47      0.00
  JUNCTION-4            0.38    659.93     78.91      0.00
  JUNCTION-5            0.35    659.93     71.80      0.00
  JUNCTION-6            0.19    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.15    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.10    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.13    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.57    659.93    119.10      0.00
  JUNCTION-18           0.62    659.93     78.77      0.00
  JUNCTION-19           0.46    859.83    130.38      0.00
  JUNCTION-20           0.26    859.83    104.90      0.00
  JUNCTION-21           0.00    859.83     89.87      0.00
  JUNCTION-22           0.43    859.83    101.34      0.00
  JUNCTION-23           0.32    859.83    110.71      0.00
  JUNCTION-24           0.00    859.84     96.72      0.00
  JUNCTION-25           0.60    859.84     89.22      0.00
  JUNCTION-26           0.00    859.84     76.44      0.00
  JUNCTION-27           1.24    859.84     73.31      0.00
  JUNCTION-28           0.21    859.84     68.52      0.00
  JUNCTION-29           0.00    859.84      5.87      0.00


  Page 441                                                              
  Node Results at 64:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          11.68    859.83     96.99      0.00
  JUNCTION-31           0.24    859.83    112.40      0.00
  JUNCTION-32           0.62    859.83    101.39      0.00
  JUNCTION-33           0.10    859.83    102.72      0.00
  JUNCTION-34           3.70    859.83    285.91      0.00
  JUNCTION-35           0.92    859.83     90.07      0.00
  JUNCTION-36           0.00    859.83     97.81      0.00
  JUNCTION-37           0.33    859.83     79.20      0.00
  JUNCTION-38           0.00    859.83     92.43      0.00
  JUNCTION-39           0.49    859.83     67.87      0.00
  JUNCTION-40           0.34    859.83     51.22      0.00
  JUNCTION-41           0.31    859.83     69.16      0.00
  JUNCTION-42           1.14    859.83     57.10      0.00
  JUNCTION-43           0.33    859.84     89.58      0.00
  JUNCTION-44           0.52    859.84     78.57      0.00
  JUNCTION-45           0.94    952.85     89.06      0.00
  JUNCTION-46           0.44    952.85     57.46      0.00
  JUNCTION-47           0.00    859.83     95.05      0.00
  JUNCTION-48           0.00    859.83     96.36      0.00
  JUNCTION-49           0.11    859.83    102.23      0.00
  JUNCTION-50           0.38    859.83    107.79      0.00
  JUNCTION-51           0.30    859.83    102.33      0.00
  JUNCTION-52           0.49    859.83    106.84      0.00
  JUNCTION-53           0.30    859.83    109.28      0.00
  JUNCTION-54           0.42    859.83    111.67      0.00
  JUNCTION-55           0.31    859.83    111.14      0.00
  JUNCTION-56           0.00    859.83    109.58      0.00
  JUNCTION-57           0.04    859.83    104.80      0.00
  JUNCTION-58           2.20    859.83    108.16      0.00
  JUNCTION-59           0.00    859.83    103.51      0.00
  JUNCTION-60           0.00    859.83    102.19      0.00
  JUNCTION-61           0.00    859.83    101.59      0.00
  JUNCTION-62           0.00    859.83    101.58      0.00
  JUNCTION-63           0.00    859.83    102.21      0.00
  JUNCTION-64           0.00    859.83    102.56      0.00
  JUNCTION-65           0.00    859.83    104.19      0.00
  JUNCTION-66           0.00    859.83    104.04      0.00
  JUNCTION-67           0.00    859.83    101.97      0.00
  JUNCTION-68           2.09    859.83    105.19      0.00
  JUNCTION-69           0.25    859.83    101.32      0.00
  JUNCTION-70           0.63    859.83    104.31      0.00
  JUNCTION-71           0.20    859.83     98.64      0.00
  JUNCTION-72           0.28    859.83    102.90      0.00
  JUNCTION-73           0.26    859.83    103.76      0.00
  JUNCTION-74           0.11    859.83    102.91      0.00
  JUNCTION-75           0.25    859.83     99.95      0.00
  JUNCTION-76           0.27    859.83    102.81      0.00


  Page 442                                                              
  Node Results at 64:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.18    859.83    101.91      0.00
  JUNCTION-78           0.00    859.83    104.78      0.00
  JUNCTION-79           0.00    859.83    104.83      0.00
  JUNCTION-80           0.00    859.83    105.27      0.00
  JUNCTION-81           0.35    859.83    102.37      0.00
  JUNCTION-82           1.02    859.83    104.46      0.00
  JUNCTION-83           0.75    859.83    104.91      0.00
  JUNCTION-84           0.29    859.83    103.95      0.00
  JUNCTION-85           0.00    859.83    103.81      0.00
  JUNCTION-86           0.00    859.83    102.41      0.00
  JUNCTION-87           0.00    859.83    102.94      0.00
  JUNCTION-88           0.00    859.83    103.19      0.00
  JUNCTION-89           0.73    859.83    100.97      0.00
  JUNCTION-90           0.00    859.83     93.48      0.00
  JUNCTION-91           0.00    859.83     96.36      0.00
  JUNCTION-92           0.00    859.83    100.35      0.00
  JUNCTION-93           1.40    859.83     93.63      0.00
  JUNCTION-94           0.21    859.83     98.08      0.00
  JUNCTION-95           0.30    859.83     99.21      0.00
  JUNCTION-96           0.61    859.83     99.96      0.00
  JUNCTION-97           0.44    859.83    100.02      0.00
  JUNCTION-98           0.60    859.83     93.93      0.00
  JUNCTION-99           0.72    859.83     94.43      0.00
  JUNCTION-100          0.59    859.83     96.16      0.00
  JUNCTION-101          0.07    859.83     93.05      0.00
  JUNCTION-102         10.21   1155.24     26.50      0.00
  JUNCTION-103          0.00   1155.24     53.52      0.00
  JUNCTION-104          0.00   1155.24    127.65      0.00
  JUNCTION-105          0.00    859.84    372.57      0.00
  JUNCTION-106          0.00   1155.24    500.57      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.83    372.57      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.83    141.61      0.00
  JUNCTION-116          0.46    659.93     55.00      0.00
  JUNCTION-117          4.93    659.93    110.89      0.00
  JUNCTION-118         10.54    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.24    132.69      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.24     85.90      0.00
  JUNCTION-122          0.14   1042.39     37.00      0.00
  JUNCTION-123          0.32   1042.39    123.23      0.00
  JUNCTION-124          0.10    859.83     44.13      0.00
  JUNCTION-125          0.00    859.83    184.51      0.00


  Page 443                                                              
  Node Results at 64:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         19.77    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -82.34    859.84      6.91      0.00 Tank
  TANK-131            -12.05   1155.24      7.86      0.00 Tank
  
  Link Results at 64:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               19.76      0.02      0.00      Open
  LINK-1               -3.24      0.02      0.00      Open
  LINK-2               -1.62      0.01      0.00      Open
  LINK-3               -0.88      0.01      0.00      Open
  LINK-6                2.96      0.02      0.00      Open
  LINK-7               -4.88      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                5.06      0.03      0.00      Open
  LINK-10               3.16      0.02      0.00      Open
  LINK-11               5.22      0.03      0.00      Open
  LINK-12               2.06      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.17      0.00      0.00      Open
  LINK-22               0.17      0.00      0.00      Open
  LINK-23               1.56      0.01      0.00      Open
  LINK-24               1.26      0.01      0.00      Open
  LINK-25               0.17      0.00      0.00      Open
  LINK-26               0.17      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -34.56      0.06      0.00      Open
  LINK-29             -40.40      0.06      0.00      Open
  LINK-30              -1.70      0.01      0.00      Open
  LINK-31              82.34      0.06      0.00      Open
  LINK-32              -0.24      0.00      0.00      Open
  LINK-33               0.10      0.00      0.00      Open
  LINK-34               0.33      0.00      0.00      Open
  LINK-35              -3.71      0.00      0.00      Open
  LINK-36               1.27      0.01      0.00      Open
  LINK-37              -1.70      0.01      0.00      Open


  Page 444                                                              
  Link Results at 64:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -35.23      0.06      0.00      Open
  LINK-40             -40.60      0.04      0.00      Open
  LINK-41              40.86      0.07      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.21      0.00      0.00      Open
  LINK-44             -36.51      0.04      0.00      Open
  LINK-45              32.62      0.02      0.00      Open
  LINK-46              25.57      0.02      0.00      Open
  LINK-47             -74.94      0.05      0.00      Open
  LINK-48             -72.60      0.05      0.00      Open
  LINK-49             -72.53      0.05      0.00      Open
  LINK-50             -73.82      0.05      0.00      Open
  LINK-51             -79.57      0.06      0.00      Open
  LINK-52              10.19      0.03      0.00      Open
  LINK-53               8.14      0.02      0.00      Open
  LINK-54               5.92      0.02      0.00      Open
  LINK-55              -0.58      0.00      0.00      Open
  LINK-56              -0.25      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.18      0.01      0.00      Open
  LINK-59               0.73      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.23      0.01      0.00      Open
  LINK-62              -1.45      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.78      0.01      0.00      Open
  LINK-65               1.58      0.01      0.00      Open
  LINK-66              -4.51      0.03      0.00      Open
  LINK-67              -2.34      0.01      0.00      Open
  LINK-68               0.67      0.00      0.00      Open
  LINK-69              -3.34      0.02      0.00      Open
  LINK-70              -1.29      0.01      0.00      Open
  LINK-71              -2.56      0.02      0.00      Open
  LINK-72             -82.34      0.06      0.00      Open
  LINK-73              -4.09      0.03      0.00      Open
  LINK-74              -2.05      0.01      0.00      Open
  LINK-75              -2.72      0.02      0.00      Open
  LINK-76              -5.38      0.03      0.00      Open
  LINK-77               2.55      0.02      0.00      Open
  LINK-78               1.16      0.01      0.00      Open
  LINK-79              -0.67      0.00      0.00      Open
  LINK-80               1.53      0.01      0.00      Open
  LINK-81               2.04      0.01      0.00      Open
  LINK-82              -1.00      0.01      0.00      Open
  LINK-83               6.63      0.03      0.00      Open
  LINK-84               4.35      0.02      0.00      Open


  Page 445                                                              
  Link Results at 64:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85               5.60      0.02      0.00      Open
  LINK-86               1.97      0.01      0.00      Open
  LINK-87               1.20      0.01      0.00      Open
  LINK-88               1.66      0.01      0.00      Open
  LINK-89              -0.77      0.00      0.00      Open
  LINK-90               1.60      0.01      0.00      Open
  LINK-91               0.98      0.01      0.00      Open
  LINK-92               7.41      0.03      0.00      Open
  LINK-93               1.32      0.01      0.00      Open
  LINK-94               0.39      0.00      0.00      Open
  LINK-95              -0.92      0.01      0.00      Open
  LINK-96               1.32      0.01      0.00      Open
  LINK-97               0.62      0.00      0.00      Open
  LINK-98               0.42      0.00      0.00      Open
  LINK-99               0.62      0.00      0.00      Open
  LINK-100              0.39      0.00      0.00      Open
  LINK-101             -0.70      0.00      0.00      Open
  LINK-102             -0.35      0.00      0.00      Open
  LINK-103             -0.70      0.00      0.00      Open
  LINK-104             -0.36      0.00      0.00      Open
  LINK-105             -3.89      0.02      0.00      Open
  LINK-106              0.22      0.00      0.00      Open
  LINK-107              1.32      0.01      0.00      Open
  LINK-108             -0.20      0.00      0.00      Open
  LINK-109              3.12      0.01      0.00      Open
  LINK-110              1.47      0.01      0.00      Open
  LINK-111              0.34      0.00      0.00      Open
  LINK-112              0.50      0.00      0.00      Open
  LINK-113             -1.40      0.01      0.00      Open
  LINK-114              0.05      0.00      0.00      Open
  LINK-115             -0.37      0.00      0.00      Open
  LINK-116              0.18      0.00      0.00      Open
  LINK-117             -0.31      0.00      0.00      Open
  LINK-118              0.23      0.00      0.00      Open
  LINK-119              0.24      0.00      0.00      Open
  LINK-120             -0.77      0.00      0.00      Open
  LINK-121             -0.27      0.00      0.00      Open
  LINK-122              0.08      0.00      0.00      Open
  LINK-123              0.83      0.00      0.00      Open
  LINK-124              0.27      0.00      0.00      Open
  LINK-125             -0.83      0.00      0.00      Open
  LINK-126             -0.35      0.00      0.00      Open
  LINK-127              0.56      0.00      0.00      Open
  LINK-128              0.29      0.00      0.00      Open
  LINK-129             -0.31      0.00      0.00      Open
  LINK-130             -0.75      0.00      0.00      Open
  LINK-131              0.15      0.00      0.00      Open


  Page 446                                                              
  Link Results at 64:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -0.76      0.00      0.00      Open
  LINK-133             -0.39      0.00      0.00      Open
  LINK-134             -0.05      0.00      0.00      Open
  LINK-135              0.37      0.00      0.00      Open
  LINK-136             -0.42      0.00      0.00      Open
  LINK-137              0.75      0.00      0.00      Open
  LINK-138             -1.17      0.00      0.00      Open
  LINK-139              0.34      0.00      0.00      Open
  LINK-140             -2.24      0.01      0.00      Open
  LINK-141             -2.13      0.01      0.00      Open
  LINK-142             -3.50      0.01      0.00      Open
  LINK-143             -7.39      0.03      0.00      Open
  LINK-144             -0.11      0.00      0.00      Open
  LINK-145             -1.08      0.01      0.00      Open
  LINK-146             -1.73      0.01      0.00      Open
  LINK-147             -0.43      0.00      0.00      Open
  LINK-148              2.16      0.01      0.00      Open
  LINK-149              1.28      0.01      0.00      Open
  LINK-150             -0.58      0.00      0.00      Open
  LINK-151              1.37      0.01      0.00      Open
  LINK-152             -1.25      0.01      0.00      Open
  LINK-153              1.97      0.01      0.00      Open
  LINK-154              0.42      0.00      0.00      Open
  LINK-155              0.06      0.00      0.00      Open
  LINK-156             -0.25      0.00      0.00      Open
  LINK-157             -0.60      0.00      0.00      Open
  LINK-158             -0.28      0.00      0.00      Open
  LINK-159              0.36      0.00      0.00      Open
  LINK-160              0.21      0.00      0.00      Open
  LINK-161             -0.70      0.00      0.00      Open
  LINK-162             -1.37      0.01      0.00      Open
  LINK-163             -1.37      0.01      0.00      Open
  LINK-164             -1.84      0.01      0.00      Open
  LINK-165            -12.05      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.47      0.00      0.00      Open
  LINK-169              1.37      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.17      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            40.86      0.17    199.90    Active Valve
  VALVE-176            30.30      0.34    187.24    Active Valve
  VALVE-177             1.37      0.02    202.39    Active Valve
  VALVE-178             0.47      0.01    112.85    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 447                                                              
  Link Results at 64:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 65:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.07    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.07    659.93    128.60      0.00
  JUNCTION-3            0.40    659.93    100.47      0.00
  JUNCTION-4            0.35    659.93     78.91      0.00
  JUNCTION-5            0.32    659.93     71.80      0.00
  JUNCTION-6            0.17    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.14    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.09    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.12    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.31    659.93    119.10      0.00
  JUNCTION-18           0.56    659.93     78.77      0.00
  JUNCTION-19           0.41    859.80    130.37      0.00
  JUNCTION-20           0.23    859.80    104.89      0.00
  JUNCTION-21           0.00    859.81     89.86      0.00
  JUNCTION-22           0.39    859.81    101.33      0.00
  JUNCTION-23           0.29    859.81    110.69      0.00
  JUNCTION-24           0.00    859.81     96.71      0.00
  JUNCTION-25           0.54    859.81     89.21      0.00
  JUNCTION-26           0.00    859.81     76.42      0.00
  JUNCTION-27           1.12    859.81     73.30      0.00
  JUNCTION-28           0.19    859.81     68.51      0.00
  JUNCTION-29           0.00    859.81      5.86      0.00
  JUNCTION-30          10.51    859.81     96.98      0.00
  JUNCTION-31           0.21    859.81    112.39      0.00
  JUNCTION-32           0.55    859.81    101.37      0.00
  JUNCTION-33           0.09    859.80    102.70      0.00
  JUNCTION-34           3.33    859.81    285.89      0.00
  JUNCTION-35           0.83    859.80     90.05      0.00
  JUNCTION-36           0.00    859.80     97.79      0.00
  JUNCTION-37           0.30    859.80     79.19      0.00
  JUNCTION-38           0.00    859.80     92.42      0.00
  JUNCTION-39           0.44    859.80     67.86      0.00


  Page 448                                                              
  Node Results at 65:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           0.31    859.80     51.21      0.00
  JUNCTION-41           0.27    859.80     69.15      0.00
  JUNCTION-42           1.03    859.80     57.09      0.00
  JUNCTION-43           0.30    859.81     89.57      0.00
  JUNCTION-44           0.47    859.81     78.56      0.00
  JUNCTION-45           0.84    952.85     89.06      0.00
  JUNCTION-46           0.39    952.85     57.46      0.00
  JUNCTION-47           0.00    859.81     95.04      0.00
  JUNCTION-48           0.00    859.81     96.35      0.00
  JUNCTION-49           0.10    859.81    102.22      0.00
  JUNCTION-50           0.34    859.81    107.77      0.00
  JUNCTION-51           0.27    859.81    102.31      0.00
  JUNCTION-52           0.44    859.81    106.82      0.00
  JUNCTION-53           0.27    859.81    109.27      0.00
  JUNCTION-54           0.38    859.81    111.66      0.00
  JUNCTION-55           0.28    859.81    111.13      0.00
  JUNCTION-56           0.00    859.81    109.57      0.00
  JUNCTION-57           0.04    859.80    104.79      0.00
  JUNCTION-58           1.98    859.80    108.15      0.00
  JUNCTION-59           0.00    859.80    103.50      0.00
  JUNCTION-60           0.00    859.80    102.18      0.00
  JUNCTION-61           0.00    859.80    101.58      0.00
  JUNCTION-62           0.00    859.80    101.57      0.00
  JUNCTION-63           0.00    859.80    102.20      0.00
  JUNCTION-64           0.00    859.80    102.55      0.00
  JUNCTION-65           0.00    859.80    104.18      0.00
  JUNCTION-66           0.00    859.80    104.03      0.00
  JUNCTION-67           0.00    859.80    101.96      0.00
  JUNCTION-68           1.88    859.80    105.17      0.00
  JUNCTION-69           0.22    859.80    101.31      0.00
  JUNCTION-70           0.56    859.80    104.29      0.00
  JUNCTION-71           0.18    859.80     98.63      0.00
  JUNCTION-72           0.25    859.80    102.89      0.00
  JUNCTION-73           0.24    859.80    103.75      0.00
  JUNCTION-74           0.10    859.80    102.89      0.00
  JUNCTION-75           0.23    859.80     99.94      0.00
  JUNCTION-76           0.24    859.80    102.80      0.00
  JUNCTION-77           0.16    859.80    101.90      0.00
  JUNCTION-78           0.00    859.80    104.77      0.00
  JUNCTION-79           0.00    859.80    104.82      0.00
  JUNCTION-80           0.00    859.80    105.25      0.00
  JUNCTION-81           0.31    859.80    102.36      0.00
  JUNCTION-82           0.92    859.80    104.44      0.00
  JUNCTION-83           0.68    859.80    104.90      0.00
  JUNCTION-84           0.26    859.80    103.94      0.00
  JUNCTION-85           0.00    859.80    103.80      0.00
  JUNCTION-86           0.00    859.80    102.40      0.00


  Page 449                                                              
  Node Results at 65:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.80    102.93      0.00
  JUNCTION-88           0.00    859.80    103.18      0.00
  JUNCTION-89           0.66    859.80    100.96      0.00
  JUNCTION-90           0.00    859.80     93.47      0.00
  JUNCTION-91           0.00    859.80     96.35      0.00
  JUNCTION-92           0.00    859.80    100.34      0.00
  JUNCTION-93           1.26    859.80     93.62      0.00
  JUNCTION-94           0.19    859.80     98.07      0.00
  JUNCTION-95           0.27    859.80     99.20      0.00
  JUNCTION-96           0.55    859.80     99.95      0.00
  JUNCTION-97           0.40    859.80    100.01      0.00
  JUNCTION-98           0.54    859.80     93.92      0.00
  JUNCTION-99           0.65    859.80     94.42      0.00
  JUNCTION-100          0.53    859.80     96.15      0.00
  JUNCTION-101          0.06    859.80     93.04      0.00
  JUNCTION-102          9.19   1155.23     26.50      0.00
  JUNCTION-103          0.00   1155.23     53.51      0.00
  JUNCTION-104          0.00   1155.23    127.64      0.00
  JUNCTION-105          0.00    859.81    372.55      0.00
  JUNCTION-106          0.00   1155.23    500.56      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.81    372.55      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.80    141.60      0.00
  JUNCTION-116          0.41    659.93     55.00      0.00
  JUNCTION-117          4.44    659.93    110.89      0.00
  JUNCTION-118          9.48    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.23    132.69      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.23     85.89      0.00
  JUNCTION-122          0.13   1042.39     37.00      0.00
  JUNCTION-123          0.29   1042.39    123.23      0.00
  JUNCTION-124          0.09    859.81     44.11      0.00
  JUNCTION-125          0.00    859.80    184.50      0.00
  JUNCTION-126         17.79    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -74.11    859.81      6.89      0.00 Tank
  TANK-131            -10.85   1155.23      7.85      0.00 Tank
  


  Page 450                                                              
  Link Results at 65:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               17.79      0.02      0.00      Open
  LINK-1               -2.91      0.02      0.00      Open
  LINK-2               -1.45      0.01      0.00      Open
  LINK-3               -0.79      0.01      0.00      Open
  LINK-6                2.67      0.02      0.00      Open
  LINK-7               -4.39      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                4.56      0.03      0.00      Open
  LINK-10               2.85      0.02      0.00      Open
  LINK-11               4.70      0.03      0.00      Open
  LINK-12               1.85      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.15      0.00      0.00      Open
  LINK-22               0.16      0.00      0.00      Open
  LINK-23               1.41      0.01      0.00      Open
  LINK-24               1.13      0.01      0.00      Open
  LINK-25               0.16      0.00      0.00      Open
  LINK-26               0.16      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -31.11      0.05      0.00      Open
  LINK-29             -36.36      0.06      0.00      Open
  LINK-30              -1.53      0.01      0.00      Open
  LINK-31              74.11      0.05      0.00      Open
  LINK-32              -0.21      0.00      0.00      Open
  LINK-33               0.09      0.00      0.00      Open
  LINK-34               0.29      0.00      0.00      Open
  LINK-35              -3.34      0.00      0.00      Open
  LINK-36               1.14      0.01      0.00      Open
  LINK-37              -1.53      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -31.71      0.05      0.00      Open
  LINK-40             -36.54      0.04      0.00      Open
  LINK-41              36.77      0.06      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.19      0.00      0.00      Open
  LINK-44             -32.86      0.03      0.00      Open
  LINK-45              29.36      0.02      0.00      Open
  LINK-46              23.01      0.02      0.00      Open
  LINK-47             -67.44      0.05      0.00      Open
  LINK-48             -65.34      0.05      0.00      Open


  Page 451                                                              
  Link Results at 65:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49             -65.28      0.05      0.00      Open
  LINK-50             -66.44      0.05      0.00      Open
  LINK-51             -71.62      0.05      0.00      Open
  LINK-52               9.17      0.03      0.00      Open
  LINK-53               7.33      0.02      0.00      Open
  LINK-54               5.33      0.02      0.00      Open
  LINK-55              -0.52      0.00      0.00      Open
  LINK-56              -0.23      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.06      0.01      0.00      Open
  LINK-59               0.65      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.01      0.01      0.00      Open
  LINK-62              -1.31      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.60      0.01      0.00      Open
  LINK-65               1.43      0.01      0.00      Open
  LINK-66              -4.06      0.03      0.00      Open
  LINK-67              -2.10      0.01      0.00      Open
  LINK-68               0.60      0.00      0.00      Open
  LINK-69              -3.00      0.02      0.00      Open
  LINK-70              -1.16      0.01      0.00      Open
  LINK-71              -2.30      0.01      0.00      Open
  LINK-72             -74.11      0.05      0.00      Open
  LINK-73              -3.68      0.02      0.00      Open
  LINK-74              -1.84      0.01      0.00      Open
  LINK-75              -2.45      0.02      0.00      Open
  LINK-76              -4.84      0.03      0.00      Open
  LINK-77               2.29      0.01      0.00      Open
  LINK-78               1.05      0.01      0.00      Open
  LINK-79              -0.60      0.00      0.00      Open
  LINK-80               1.38      0.01      0.00      Open
  LINK-81               1.84      0.01      0.00      Open
  LINK-82              -0.90      0.01      0.00      Open
  LINK-83               5.97      0.02      0.00      Open
  LINK-84               3.92      0.02      0.00      Open
  LINK-85               5.04      0.02      0.00      Open
  LINK-86               1.77      0.01      0.00      Open
  LINK-87               1.08      0.01      0.00      Open
  LINK-88               1.50      0.01      0.00      Open
  LINK-89              -0.70      0.00      0.00      Open
  LINK-90               1.44      0.01      0.00      Open
  LINK-91               0.88      0.01      0.00      Open
  LINK-92               6.67      0.03      0.00      Open
  LINK-93               1.19      0.01      0.00      Open
  LINK-94               0.36      0.00      0.00      Open
  LINK-95              -0.83      0.01      0.00      Open


  Page 452                                                              
  Link Results at 65:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               1.19      0.01      0.00      Open
  LINK-97               0.56      0.00      0.00      Open
  LINK-98               0.37      0.00      0.00      Open
  LINK-99               0.56      0.00      0.00      Open
  LINK-100              0.35      0.00      0.00      Open
  LINK-101             -0.63      0.00      0.00      Open
  LINK-102             -0.31      0.00      0.00      Open
  LINK-103             -0.63      0.00      0.00      Open
  LINK-104             -0.32      0.00      0.00      Open
  LINK-105             -3.50      0.01      0.00      Open
  LINK-106              0.20      0.00      0.00      Open
  LINK-107              1.19      0.01      0.00      Open
  LINK-108             -0.18      0.00      0.00      Open
  LINK-109              2.81      0.01      0.00      Open
  LINK-110              1.32      0.01      0.00      Open
  LINK-111              0.31      0.00      0.00      Open
  LINK-112              0.45      0.00      0.00      Open
  LINK-113             -1.26      0.01      0.00      Open
  LINK-114              0.04      0.00      0.00      Open
  LINK-115             -0.33      0.00      0.00      Open
  LINK-116              0.16      0.00      0.00      Open
  LINK-117             -0.28      0.00      0.00      Open
  LINK-118              0.21      0.00      0.00      Open
  LINK-119              0.21      0.00      0.00      Open
  LINK-120             -0.70      0.00      0.00      Open
  LINK-121             -0.24      0.00      0.00      Open
  LINK-122              0.07      0.00      0.00      Open
  LINK-123              0.74      0.00      0.00      Open
  LINK-124              0.24      0.00      0.00      Open
  LINK-125             -0.74      0.00      0.00      Open
  LINK-126             -0.31      0.00      0.00      Open
  LINK-127              0.50      0.00      0.00      Open
  LINK-128              0.26      0.00      0.00      Open
  LINK-129             -0.28      0.00      0.00      Open
  LINK-130             -0.67      0.00      0.00      Open
  LINK-131              0.14      0.00      0.00      Open
  LINK-132             -0.68      0.00      0.00      Open
  LINK-133             -0.35      0.00      0.00      Open
  LINK-134             -0.04      0.00      0.00      Open
  LINK-135              0.33      0.00      0.00      Open
  LINK-136             -0.37      0.00      0.00      Open
  LINK-137              0.67      0.00      0.00      Open
  LINK-138             -1.05      0.00      0.00      Open
  LINK-139              0.31      0.00      0.00      Open
  LINK-140             -2.02      0.01      0.00      Open
  LINK-141             -1.91      0.01      0.00      Open
  LINK-142             -3.15      0.01      0.00      Open


  Page 453                                                              
  Link Results at 65:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143             -6.65      0.03      0.00      Open
  LINK-144             -0.10      0.00      0.00      Open
  LINK-145             -0.97      0.01      0.00      Open
  LINK-146             -1.55      0.01      0.00      Open
  LINK-147             -0.39      0.00      0.00      Open
  LINK-148              1.95      0.01      0.00      Open
  LINK-149              1.15      0.01      0.00      Open
  LINK-150             -0.52      0.00      0.00      Open
  LINK-151              1.23      0.01      0.00      Open
  LINK-152             -1.13      0.01      0.00      Open
  LINK-153              1.77      0.01      0.00      Open
  LINK-154              0.37      0.00      0.00      Open
  LINK-155              0.05      0.00      0.00      Open
  LINK-156             -0.22      0.00      0.00      Open
  LINK-157             -0.54      0.00      0.00      Open
  LINK-158             -0.26      0.00      0.00      Open
  LINK-159              0.32      0.00      0.00      Open
  LINK-160              0.19      0.00      0.00      Open
  LINK-161             -0.63      0.00      0.00      Open
  LINK-162             -1.23      0.01      0.00      Open
  LINK-163             -1.23      0.01      0.00      Open
  LINK-164             -1.66      0.00      0.00      Open
  LINK-165            -10.85      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.42      0.00      0.00      Open
  LINK-169              1.24      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.16      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            36.77      0.15    199.87    Active Valve
  VALVE-176            27.27      0.31    187.24    Active Valve
  VALVE-177             1.23      0.01    202.37    Active Valve
  VALVE-178             0.42      0.00    112.84    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 454                                                              
  Node Results at 66:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.07    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.07    659.93    128.60      0.00
  JUNCTION-3            0.40    659.93    100.47      0.00
  JUNCTION-4            0.35    659.93     78.91      0.00
  JUNCTION-5            0.32    659.93     71.80      0.00
  JUNCTION-6            0.17    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.14    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.09    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.12    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.31    659.93    119.10      0.00
  JUNCTION-18           0.56    659.93     78.77      0.00
  JUNCTION-19           0.41    859.78    130.36      0.00
  JUNCTION-20           0.23    859.78    104.88      0.00
  JUNCTION-21           0.00    859.78     89.85      0.00
  JUNCTION-22           0.39    859.78    101.32      0.00
  JUNCTION-23           0.29    859.78    110.68      0.00
  JUNCTION-24           0.00    859.78     96.70      0.00
  JUNCTION-25           0.54    859.78     89.20      0.00
  JUNCTION-26           0.00    859.78     76.41      0.00
  JUNCTION-27           1.12    859.78     73.29      0.00
  JUNCTION-28           0.19    859.78     68.50      0.00
  JUNCTION-29           0.00    859.78      5.85      0.00
  JUNCTION-30          10.51    859.78     96.97      0.00
  JUNCTION-31           0.21    859.78    112.38      0.00
  JUNCTION-32           0.55    859.78    101.36      0.00
  JUNCTION-33           0.09    859.78    102.69      0.00
  JUNCTION-34           3.33    859.78    285.88      0.00
  JUNCTION-35           0.83    859.78     90.04      0.00
  JUNCTION-36           0.00    859.78     97.78      0.00
  JUNCTION-37           0.30    859.78     79.18      0.00
  JUNCTION-38           0.00    859.78     92.41      0.00
  JUNCTION-39           0.44    859.78     67.85      0.00
  JUNCTION-40           0.31    859.78     51.20      0.00
  JUNCTION-41           0.27    859.78     69.14      0.00
  JUNCTION-42           1.03    859.78     57.08      0.00
  JUNCTION-43           0.30    859.78     89.56      0.00
  JUNCTION-44           0.47    859.78     78.55      0.00
  JUNCTION-45           0.84    952.85     89.06      0.00
  JUNCTION-46           0.39    952.85     57.46      0.00


  Page 455                                                              
  Node Results at 66:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.78     95.03      0.00
  JUNCTION-48           0.00    859.78     96.34      0.00
  JUNCTION-49           0.10    859.78    102.21      0.00
  JUNCTION-50           0.34    859.78    107.76      0.00
  JUNCTION-51           0.27    859.78    102.30      0.00
  JUNCTION-52           0.44    859.78    106.81      0.00
  JUNCTION-53           0.27    859.78    109.26      0.00
  JUNCTION-54           0.38    859.78    111.65      0.00
  JUNCTION-55           0.28    859.78    111.12      0.00
  JUNCTION-56           0.00    859.78    109.56      0.00
  JUNCTION-57           0.04    859.78    104.78      0.00
  JUNCTION-58           1.98    859.78    108.14      0.00
  JUNCTION-59           0.00    859.78    103.49      0.00
  JUNCTION-60           0.00    859.78    102.17      0.00
  JUNCTION-61           0.00    859.78    101.57      0.00
  JUNCTION-62           0.00    859.78    101.56      0.00
  JUNCTION-63           0.00    859.78    102.19      0.00
  JUNCTION-64           0.00    859.78    102.54      0.00
  JUNCTION-65           0.00    859.78    104.17      0.00
  JUNCTION-66           0.00    859.78    104.02      0.00
  JUNCTION-67           0.00    859.78    101.95      0.00
  JUNCTION-68           1.88    859.78    105.16      0.00
  JUNCTION-69           0.22    859.78    101.30      0.00
  JUNCTION-70           0.56    859.78    104.28      0.00
  JUNCTION-71           0.18    859.78     98.62      0.00
  JUNCTION-72           0.25    859.78    102.88      0.00
  JUNCTION-73           0.24    859.78    103.74      0.00
  JUNCTION-74           0.10    859.78    102.88      0.00
  JUNCTION-75           0.23    859.78     99.93      0.00
  JUNCTION-76           0.24    859.78    102.79      0.00
  JUNCTION-77           0.16    859.78    101.89      0.00
  JUNCTION-78           0.00    859.78    104.76      0.00
  JUNCTION-79           0.00    859.78    104.81      0.00
  JUNCTION-80           0.00    859.78    105.24      0.00
  JUNCTION-81           0.31    859.78    102.35      0.00
  JUNCTION-82           0.92    859.78    104.43      0.00
  JUNCTION-83           0.68    859.78    104.89      0.00
  JUNCTION-84           0.26    859.78    103.93      0.00
  JUNCTION-85           0.00    859.78    103.79      0.00
  JUNCTION-86           0.00    859.78    102.39      0.00
  JUNCTION-87           0.00    859.78    102.92      0.00
  JUNCTION-88           0.00    859.78    103.17      0.00
  JUNCTION-89           0.66    859.78    100.95      0.00
  JUNCTION-90           0.00    859.78     93.46      0.00
  JUNCTION-91           0.00    859.78     96.34      0.00
  JUNCTION-92           0.00    859.78    100.33      0.00
  JUNCTION-93           1.26    859.78     93.61      0.00


  Page 456                                                              
  Node Results at 66:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.19    859.78     98.06      0.00
  JUNCTION-95           0.27    859.78     99.19      0.00
  JUNCTION-96           0.55    859.78     99.94      0.00
  JUNCTION-97           0.40    859.78    100.00      0.00
  JUNCTION-98           0.54    859.78     93.91      0.00
  JUNCTION-99           0.65    859.78     94.41      0.00
  JUNCTION-100          0.53    859.78     96.14      0.00
  JUNCTION-101          0.06    859.78     93.03      0.00
  JUNCTION-102          9.19   1155.22     26.49      0.00
  JUNCTION-103          0.00   1155.22     53.51      0.00
  JUNCTION-104          0.00   1155.22    127.64      0.00
  JUNCTION-105          0.00    859.78    372.54      0.00
  JUNCTION-106          0.00   1155.22    500.56      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.78    372.54      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.78    141.59      0.00
  JUNCTION-116          0.41    659.93     55.00      0.00
  JUNCTION-117          4.44    659.93    110.89      0.00
  JUNCTION-118          9.48    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.22    132.68      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.22     85.89      0.00
  JUNCTION-122          0.13   1042.39     37.00      0.00
  JUNCTION-123          0.29   1042.39    123.23      0.00
  JUNCTION-124          0.09    859.78     44.10      0.00
  JUNCTION-125          0.00    859.78    184.49      0.00
  JUNCTION-126         17.79    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -74.11    859.78      6.88      0.00 Tank
  TANK-131            -10.85   1155.22      7.85      0.00 Tank
  
  Link Results at 66:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               17.79      0.02      0.00      Open
  LINK-1               -2.91      0.02      0.00      Open
  LINK-2               -1.45      0.01      0.00      Open
  LINK-3               -0.79      0.01      0.00      Open
  LINK-6                2.67      0.02      0.00      Open
  LINK-7               -4.39      0.03      0.00      Open


  Page 457                                                              
  Link Results at 66:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                4.56      0.03      0.00      Open
  LINK-10               2.85      0.02      0.00      Open
  LINK-11               4.70      0.03      0.00      Open
  LINK-12               1.85      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.15      0.00      0.00      Open
  LINK-22               0.16      0.00      0.00      Open
  LINK-23               1.41      0.01      0.00      Open
  LINK-24               1.13      0.01      0.00      Open
  LINK-25               0.16      0.00      0.00      Open
  LINK-26               0.16      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -31.11      0.05      0.00      Open
  LINK-29             -36.36      0.06      0.00      Open
  LINK-30              -1.53      0.01      0.00      Open
  LINK-31              74.11      0.05      0.00      Open
  LINK-32              -0.21      0.00      0.00      Open
  LINK-33               0.09      0.00      0.00      Open
  LINK-34               0.29      0.00      0.00      Open
  LINK-35              -3.34      0.00      0.00      Open
  LINK-36               1.14      0.01      0.00      Open
  LINK-37              -1.53      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -31.71      0.05      0.00      Open
  LINK-40             -36.54      0.04      0.00      Open
  LINK-41              36.77      0.06      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.19      0.00      0.00      Open
  LINK-44             -32.86      0.03      0.00      Open
  LINK-45              29.36      0.02      0.00      Open
  LINK-46              23.01      0.02      0.00      Open
  LINK-47             -67.44      0.05      0.00      Open
  LINK-48             -65.34      0.05      0.00      Open
  LINK-49             -65.28      0.05      0.00      Open
  LINK-50             -66.44      0.05      0.00      Open
  LINK-51             -71.62      0.05      0.00      Open
  LINK-52               9.17      0.03      0.00      Open
  LINK-53               7.33      0.02      0.00      Open
  LINK-54               5.33      0.02      0.00      Open


  Page 458                                                              
  Link Results at 66:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -0.52      0.00      0.00      Open
  LINK-56              -0.23      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.06      0.01      0.00      Open
  LINK-59               0.65      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.01      0.01      0.00      Open
  LINK-62              -1.31      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.60      0.01      0.00      Open
  LINK-65               1.43      0.01      0.00      Open
  LINK-66              -4.06      0.03      0.00      Open
  LINK-67              -2.10      0.01      0.00      Open
  LINK-68               0.60      0.00      0.00      Open
  LINK-69              -3.00      0.02      0.00      Open
  LINK-70              -1.16      0.01      0.00      Open
  LINK-71              -2.30      0.01      0.00      Open
  LINK-72             -74.11      0.05      0.00      Open
  LINK-73              -3.68      0.02      0.00      Open
  LINK-74              -1.84      0.01      0.00      Open
  LINK-75              -2.45      0.02      0.00      Open
  LINK-76              -4.84      0.03      0.00      Open
  LINK-77               2.29      0.01      0.00      Open
  LINK-78               1.05      0.01      0.00      Open
  LINK-79              -0.60      0.00      0.00      Open
  LINK-80               1.38      0.01      0.00      Open
  LINK-81               1.84      0.01      0.00      Open
  LINK-82              -0.90      0.01      0.00      Open
  LINK-83               5.97      0.02      0.00      Open
  LINK-84               3.92      0.02      0.00      Open
  LINK-85               5.04      0.02      0.00      Open
  LINK-86               1.77      0.01      0.00      Open
  LINK-87               1.08      0.01      0.00      Open
  LINK-88               1.50      0.01      0.00      Open
  LINK-89              -0.70      0.00      0.00      Open
  LINK-90               1.44      0.01      0.00      Open
  LINK-91               0.88      0.01      0.00      Open
  LINK-92               6.67      0.03      0.00      Open
  LINK-93               1.19      0.01      0.00      Open
  LINK-94               0.36      0.00      0.00      Open
  LINK-95              -0.83      0.01      0.00      Open
  LINK-96               1.19      0.01      0.00      Open
  LINK-97               0.56      0.00      0.00      Open
  LINK-98               0.37      0.00      0.00      Open
  LINK-99               0.56      0.00      0.00      Open
  LINK-100              0.35      0.00      0.00      Open
  LINK-101             -0.63      0.00      0.00      Open


  Page 459                                                              
  Link Results at 66:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -0.31      0.00      0.00      Open
  LINK-103             -0.63      0.00      0.00      Open
  LINK-104             -0.32      0.00      0.00      Open
  LINK-105             -3.50      0.01      0.00      Open
  LINK-106              0.20      0.00      0.00      Open
  LINK-107              1.19      0.01      0.00      Open
  LINK-108             -0.18      0.00      0.00      Open
  LINK-109              2.81      0.01      0.00      Open
  LINK-110              1.32      0.01      0.00      Open
  LINK-111              0.31      0.00      0.00      Open
  LINK-112              0.45      0.00      0.00      Open
  LINK-113             -1.26      0.01      0.00      Open
  LINK-114              0.04      0.00      0.00      Open
  LINK-115             -0.33      0.00      0.00      Open
  LINK-116              0.16      0.00      0.00      Open
  LINK-117             -0.28      0.00      0.00      Open
  LINK-118              0.21      0.00      0.00      Open
  LINK-119              0.21      0.00      0.00      Open
  LINK-120             -0.70      0.00      0.00      Open
  LINK-121             -0.24      0.00      0.00      Open
  LINK-122              0.07      0.00      0.00      Open
  LINK-123              0.74      0.00      0.00      Open
  LINK-124              0.24      0.00      0.00      Open
  LINK-125             -0.74      0.00      0.00      Open
  LINK-126             -0.31      0.00      0.00      Open
  LINK-127              0.50      0.00      0.00      Open
  LINK-128              0.26      0.00      0.00      Open
  LINK-129             -0.28      0.00      0.00      Open
  LINK-130             -0.67      0.00      0.00      Open
  LINK-131              0.14      0.00      0.00      Open
  LINK-132             -0.68      0.00      0.00      Open
  LINK-133             -0.35      0.00      0.00      Open
  LINK-134             -0.04      0.00      0.00      Open
  LINK-135              0.33      0.00      0.00      Open
  LINK-136             -0.37      0.00      0.00      Open
  LINK-137              0.67      0.00      0.00      Open
  LINK-138             -1.05      0.00      0.00      Open
  LINK-139              0.31      0.00      0.00      Open
  LINK-140             -2.02      0.01      0.00      Open
  LINK-141             -1.91      0.01      0.00      Open
  LINK-142             -3.15      0.01      0.00      Open
  LINK-143             -6.65      0.03      0.00      Open
  LINK-144             -0.10      0.00      0.00      Open
  LINK-145             -0.97      0.01      0.00      Open
  LINK-146             -1.55      0.01      0.00      Open
  LINK-147             -0.39      0.00      0.00      Open
  LINK-148              1.95      0.01      0.00      Open


  Page 460                                                              
  Link Results at 66:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              1.15      0.01      0.00      Open
  LINK-150             -0.52      0.00      0.00      Open
  LINK-151              1.23      0.01      0.00      Open
  LINK-152             -1.13      0.01      0.00      Open
  LINK-153              1.77      0.01      0.00      Open
  LINK-154              0.37      0.00      0.00      Open
  LINK-155              0.05      0.00      0.00      Open
  LINK-156             -0.22      0.00      0.00      Open
  LINK-157             -0.54      0.00      0.00      Open
  LINK-158             -0.26      0.00      0.00      Open
  LINK-159              0.32      0.00      0.00      Open
  LINK-160              0.19      0.00      0.00      Open
  LINK-161             -0.63      0.00      0.00      Open
  LINK-162             -1.23      0.01      0.00      Open
  LINK-163             -1.23      0.01      0.00      Open
  LINK-164             -1.66      0.00      0.00      Open
  LINK-165            -10.85      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.42      0.00      0.00      Open
  LINK-169              1.24      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.16      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            36.77      0.15    199.84    Active Valve
  VALVE-176            27.27      0.31    187.24    Active Valve
  VALVE-177             1.23      0.01    202.36    Active Valve
  VALVE-178             0.42      0.00    112.83    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 67:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.02    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.02    659.93    128.60      0.00
  JUNCTION-3            0.13    659.93    100.47      0.00
  JUNCTION-4            0.12    659.93     78.91      0.00
  JUNCTION-5            0.11    659.93     71.80      0.00
  JUNCTION-6            0.06    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.05    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00


  Page 461                                                              
  Node Results at 67:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.01    579.55    106.56      0.00
  JUNCTION-11           0.03    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.04    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           0.77    659.93    119.10      0.00
  JUNCTION-18           0.19    659.93     78.77      0.00
  JUNCTION-19           0.14    859.76    130.35      0.00
  JUNCTION-20           0.08    859.76    104.87      0.00
  JUNCTION-21           0.00    859.76     89.84      0.00
  JUNCTION-22           0.13    859.76    101.31      0.00
  JUNCTION-23           0.10    859.76    110.67      0.00
  JUNCTION-24           0.00    859.76     96.69      0.00
  JUNCTION-25           0.18    859.76     89.19      0.00
  JUNCTION-26           0.00    859.76     76.40      0.00
  JUNCTION-27           0.37    859.76     73.28      0.00
  JUNCTION-28           0.06    859.76     68.49      0.00
  JUNCTION-29           0.00    859.76      5.84      0.00
  JUNCTION-30           3.50    859.76     96.96      0.00
  JUNCTION-31           0.07    859.76    112.37      0.00
  JUNCTION-32           0.18    859.76    101.35      0.00
  JUNCTION-33           0.03    859.76    102.68      0.00
  JUNCTION-34           1.11    859.76    285.88      0.00
  JUNCTION-35           0.28    859.76     90.04      0.00
  JUNCTION-36           0.00    859.76     97.78      0.00
  JUNCTION-37           0.10    859.76     79.17      0.00
  JUNCTION-38           0.00    859.76     92.40      0.00
  JUNCTION-39           0.15    859.76     67.84      0.00
  JUNCTION-40           0.10    859.76     51.19      0.00
  JUNCTION-41           0.09    859.76     69.13      0.00
  JUNCTION-42           0.34    859.76     57.07      0.00
  JUNCTION-43           0.10    859.76     89.55      0.00
  JUNCTION-44           0.16    859.76     78.54      0.00
  JUNCTION-45           0.28    952.85     89.06      0.00
  JUNCTION-46           0.13    952.85     57.46      0.00
  JUNCTION-47           0.00    859.76     95.02      0.00
  JUNCTION-48           0.00    859.76     96.33      0.00
  JUNCTION-49           0.03    859.76    102.20      0.00
  JUNCTION-50           0.11    859.76    107.75      0.00
  JUNCTION-51           0.09    859.76    102.29      0.00
  JUNCTION-52           0.15    859.76    106.81      0.00
  JUNCTION-53           0.09    859.76    109.25      0.00
  JUNCTION-54           0.13    859.76    111.64      0.00
  JUNCTION-55           0.09    859.76    111.11      0.00
  JUNCTION-56           0.00    859.76    109.55      0.00


  Page 462                                                              
  Node Results at 67:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.01    859.76    104.77      0.00
  JUNCTION-58           0.66    859.76    108.13      0.00
  JUNCTION-59           0.00    859.76    103.48      0.00
  JUNCTION-60           0.00    859.76    102.16      0.00
  JUNCTION-61           0.00    859.76    101.56      0.00
  JUNCTION-62           0.00    859.76    101.55      0.00
  JUNCTION-63           0.00    859.76    102.18      0.00
  JUNCTION-64           0.00    859.76    102.53      0.00
  JUNCTION-65           0.00    859.76    104.16      0.00
  JUNCTION-66           0.00    859.76    104.01      0.00
  JUNCTION-67           0.00    859.76    101.94      0.00
  JUNCTION-68           0.63    859.76    105.15      0.00
  JUNCTION-69           0.07    859.76    101.29      0.00
  JUNCTION-70           0.19    859.76    104.27      0.00
  JUNCTION-71           0.06    859.76     98.61      0.00
  JUNCTION-72           0.08    859.76    102.87      0.00
  JUNCTION-73           0.08    859.76    103.73      0.00
  JUNCTION-74           0.03    859.76    102.88      0.00
  JUNCTION-75           0.08    859.76     99.92      0.00
  JUNCTION-76           0.08    859.76    102.78      0.00
  JUNCTION-77           0.05    859.76    101.88      0.00
  JUNCTION-78           0.00    859.76    104.75      0.00
  JUNCTION-79           0.00    859.76    104.80      0.00
  JUNCTION-80           0.00    859.76    105.24      0.00
  JUNCTION-81           0.10    859.76    102.34      0.00
  JUNCTION-82           0.31    859.76    104.43      0.00
  JUNCTION-83           0.23    859.76    104.88      0.00
  JUNCTION-84           0.09    859.76    103.92      0.00
  JUNCTION-85           0.00    859.76    103.78      0.00
  JUNCTION-86           0.00    859.76    102.38      0.00
  JUNCTION-87           0.00    859.76    102.91      0.00
  JUNCTION-88           0.00    859.76    103.16      0.00
  JUNCTION-89           0.22    859.76    100.94      0.00
  JUNCTION-90           0.00    859.76     93.45      0.00
  JUNCTION-91           0.00    859.76     96.33      0.00
  JUNCTION-92           0.00    859.76    100.32      0.00
  JUNCTION-93           0.42    859.76     93.60      0.00
  JUNCTION-94           0.06    859.76     98.05      0.00
  JUNCTION-95           0.09    859.76     99.18      0.00
  JUNCTION-96           0.18    859.76     99.93      0.00
  JUNCTION-97           0.13    859.76     99.99      0.00
  JUNCTION-98           0.18    859.76     93.90      0.00
  JUNCTION-99           0.22    859.76     94.40      0.00
  JUNCTION-100          0.18    859.76     96.13      0.00
  JUNCTION-101          0.02    859.76     93.02      0.00
  JUNCTION-102          3.06   1155.21     26.49      0.00
  JUNCTION-103          0.00   1155.21     53.50      0.00


  Page 463                                                              
  Node Results at 67:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.21    127.64      0.00
  JUNCTION-105          0.00    859.76    372.54      0.00
  JUNCTION-106          0.00   1155.21    500.55      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.76    372.54      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.01    579.55     95.56      0.00
  JUNCTION-115          0.00    859.76    141.59      0.00
  JUNCTION-116          0.14    659.93     55.00      0.00
  JUNCTION-117          1.48    659.93    110.90      0.00
  JUNCTION-118          3.16    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.21    132.68      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.21     85.88      0.00
  JUNCTION-122          0.04   1042.39     37.00      0.00
  JUNCTION-123          0.10   1042.39    123.23      0.00
  JUNCTION-124          0.03    859.76     44.09      0.00
  JUNCTION-125          0.00    859.76    184.48      0.00
  JUNCTION-126          5.93    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -24.70    859.76      6.87      0.00 Tank
  TANK-131             -3.62   1155.21      7.85      0.00 Tank
  
  Link Results at 67:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0                5.93      0.01      0.00      Open
  LINK-1               -0.97      0.01      0.00      Open
  LINK-2               -0.48      0.00      0.00      Open
  LINK-3               -0.26      0.00      0.00      Open
  LINK-6                0.89      0.01      0.00      Open
  LINK-7               -1.46      0.01      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                1.52      0.01      0.00      Open
  LINK-10               0.95      0.01      0.00      Open
  LINK-11               1.56      0.01      0.00      Open
  LINK-12               0.62      0.00      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.01      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.01      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 464                                                              
  Link Results at 67:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.05      0.00      0.00      Open
  LINK-22               0.05      0.00      0.00      Open
  LINK-23               0.47      0.00      0.00      Open
  LINK-24               0.38      0.00      0.00      Open
  LINK-25               0.05      0.00      0.00      Open
  LINK-26               0.05      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -10.37      0.02      0.00      Open
  LINK-29             -12.12      0.02      0.00      Open
  LINK-30              -0.51      0.00      0.00      Open
  LINK-31              24.70      0.02      0.00      Open
  LINK-32              -0.07      0.00      0.00      Open
  LINK-33               0.03      0.00      0.00      Open
  LINK-34               0.10      0.00      0.00      Open
  LINK-35              -1.11      0.00      0.00      Open
  LINK-36               0.38      0.00      0.00      Open
  LINK-37              -0.51      0.00      0.00      Open
  LINK-38               0.01      0.00      0.00      Open
  LINK-39             -10.57      0.02      0.00      Open
  LINK-40             -12.18      0.01      0.00      Open
  LINK-41              12.26      0.02      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.06      0.00      0.00      Open
  LINK-44             -10.95      0.01      0.00      Open
  LINK-45               9.79      0.01      0.00      Open
  LINK-46               7.67      0.01      0.00      Open
  LINK-47             -22.48      0.02      0.00      Open
  LINK-48             -21.78      0.02      0.00      Open
  LINK-49             -21.76      0.02      0.00      Open
  LINK-50             -22.15      0.02      0.00      Open
  LINK-51             -23.87      0.02      0.00      Open
  LINK-52               3.06      0.01      0.00      Open
  LINK-53               2.44      0.01      0.00      Open
  LINK-54               1.78      0.01      0.00      Open
  LINK-55              -0.17      0.00      0.00      Open
  LINK-56              -0.08      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -0.35      0.00      0.00      Open
  LINK-59               0.22      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -0.67      0.00      0.00      Open
  LINK-62              -0.44      0.00      0.00      Open
  LINK-63               0.00      0.00      0.00      Open
  LINK-64              -0.53      0.00      0.00      Open


  Page 465                                                              
  Link Results at 67:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65               0.48      0.00      0.00      Open
  LINK-66              -1.35      0.01      0.00      Open
  LINK-67              -0.70      0.00      0.00      Open
  LINK-68               0.20      0.00      0.00      Open
  LINK-69              -1.00      0.01      0.00      Open
  LINK-70              -0.39      0.00      0.00      Open
  LINK-71              -0.77      0.00      0.00      Open
  LINK-72             -24.70      0.02      0.00      Open
  LINK-73              -1.23      0.01      0.00      Open
  LINK-74              -0.61      0.00      0.00      Open
  LINK-75              -0.82      0.01      0.00      Open
  LINK-76              -1.61      0.01      0.00      Open
  LINK-77               0.76      0.00      0.00      Open
  LINK-78               0.35      0.00      0.00      Open
  LINK-79              -0.20      0.00      0.00      Open
  LINK-80               0.46      0.00      0.00      Open
  LINK-81               0.61      0.00      0.00      Open
  LINK-82              -0.30      0.00      0.00      Open
  LINK-83               1.99      0.01      0.00      Open
  LINK-84               1.31      0.01      0.00      Open
  LINK-85               1.68      0.01      0.00      Open
  LINK-86               0.59      0.00      0.00      Open
  LINK-87               0.36      0.00      0.00      Open
  LINK-88               0.50      0.00      0.00      Open
  LINK-89              -0.23      0.00      0.00      Open
  LINK-90               0.48      0.00      0.00      Open
  LINK-91               0.29      0.00      0.00      Open
  LINK-92               2.22      0.01      0.00      Open
  LINK-93               0.40      0.00      0.00      Open
  LINK-94               0.12      0.00      0.00      Open
  LINK-95              -0.28      0.00      0.00      Open
  LINK-96               0.40      0.00      0.00      Open
  LINK-97               0.19      0.00      0.00      Open
  LINK-98               0.12      0.00      0.00      Open
  LINK-99               0.19      0.00      0.00      Open
  LINK-100              0.12      0.00      0.00      Open
  LINK-101             -0.21      0.00      0.00      Open
  LINK-102             -0.10      0.00      0.00      Open
  LINK-103             -0.21      0.00      0.00      Open
  LINK-104             -0.11      0.00      0.00      Open
  LINK-105             -1.17      0.00      0.00      Open
  LINK-106              0.07      0.00      0.00      Open
  LINK-107              0.40      0.00      0.00      Open
  LINK-108             -0.06      0.00      0.00      Open
  LINK-109              0.94      0.00      0.00      Open
  LINK-110              0.44      0.00      0.00      Open
  LINK-111              0.10      0.00      0.00      Open


  Page 466                                                              
  Link Results at 67:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              0.15      0.00      0.00      Open
  LINK-113             -0.42      0.00      0.00      Open
  LINK-114              0.01      0.00      0.00      Open
  LINK-115             -0.11      0.00      0.00      Open
  LINK-116              0.05      0.00      0.00      Open
  LINK-117             -0.09      0.00      0.00      Open
  LINK-118              0.07      0.00      0.00      Open
  LINK-119              0.07      0.00      0.00      Open
  LINK-120             -0.23      0.00      0.00      Open
  LINK-121             -0.08      0.00      0.00      Open
  LINK-122              0.02      0.00      0.00      Open
  LINK-123              0.25      0.00      0.00      Open
  LINK-124              0.08      0.00      0.00      Open
  LINK-125             -0.25      0.00      0.00      Open
  LINK-126             -0.10      0.00      0.00      Open
  LINK-127              0.17      0.00      0.00      Open
  LINK-128              0.09      0.00      0.00      Open
  LINK-129             -0.09      0.00      0.00      Open
  LINK-130             -0.22      0.00      0.00      Open
  LINK-131              0.05      0.00      0.00      Open
  LINK-132             -0.23      0.00      0.00      Open
  LINK-133             -0.12      0.00      0.00      Open
  LINK-134             -0.01      0.00      0.00      Open
  LINK-135              0.11      0.00      0.00      Open
  LINK-136             -0.12      0.00      0.00      Open
  LINK-137              0.22      0.00      0.00      Open
  LINK-138             -0.35      0.00      0.00      Open
  LINK-139              0.10      0.00      0.00      Open
  LINK-140             -0.67      0.00      0.00      Open
  LINK-141             -0.64      0.00      0.00      Open
  LINK-142             -1.05      0.00      0.00      Open
  LINK-143             -2.22      0.01      0.00      Open
  LINK-144             -0.03      0.00      0.00      Open
  LINK-145             -0.32      0.00      0.00      Open
  LINK-146             -0.52      0.00      0.00      Open
  LINK-147             -0.13      0.00      0.00      Open
  LINK-148              0.65      0.00      0.00      Open
  LINK-149              0.38      0.00      0.00      Open
  LINK-150             -0.17      0.00      0.00      Open
  LINK-151              0.41      0.00      0.00      Open
  LINK-152             -0.38      0.00      0.00      Open
  LINK-153              0.59      0.00      0.00      Open
  LINK-154              0.12      0.00      0.00      Open
  LINK-155              0.02      0.00      0.00      Open
  LINK-156             -0.07      0.00      0.00      Open
  LINK-157             -0.18      0.00      0.00      Open
  LINK-158             -0.09      0.00      0.00      Open


  Page 467                                                              
  Link Results at 67:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              0.11      0.00      0.00      Open
  LINK-160              0.06      0.00      0.00      Open
  LINK-161             -0.21      0.00      0.00      Open
  LINK-162             -0.41      0.00      0.00      Open
  LINK-163             -0.41      0.00      0.00      Open
  LINK-164             -0.55      0.00      0.00      Open
  LINK-165             -3.62      0.01      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.14      0.00      0.00      Open
  LINK-169              0.41      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.05      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            12.26      0.05    199.83    Active Valve
  VALVE-176             9.09      0.10    187.25    Active Valve
  VALVE-177             0.41      0.00    202.35    Active Valve
  VALVE-178             0.14      0.00    112.82    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 68:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.21    659.92    122.99      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.22    659.92    128.59      0.00
  JUNCTION-3            1.19    659.92    100.46      0.00
  JUNCTION-4            1.04    659.92     78.91      0.00
  JUNCTION-5            0.95    659.92     71.79      0.00
  JUNCTION-6            0.50    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.42    659.92     72.15      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.09    579.55    106.56      0.00
  JUNCTION-11           0.28    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.36    659.92    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           6.94    659.92    119.10      0.00
  JUNCTION-18           1.67    659.93     78.76      0.00
  JUNCTION-19           1.24    859.71    130.33      0.00


  Page 468                                                              
  Node Results at 68:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           0.70    859.71    104.85      0.00
  JUNCTION-21           0.00    859.72     89.82      0.00
  JUNCTION-22           1.16    859.72    101.29      0.00
  JUNCTION-23           0.86    859.72    110.66      0.00
  JUNCTION-24           0.00    859.72     96.67      0.00
  JUNCTION-25           1.61    859.72     89.17      0.00
  JUNCTION-26           0.00    859.72     76.39      0.00
  JUNCTION-27           3.36    859.72     73.26      0.00
  JUNCTION-28           0.56    859.72     68.48      0.00
  JUNCTION-29           0.00    859.73      5.83      0.00
  JUNCTION-30          31.53    859.72     96.94      0.00
  JUNCTION-31           0.64    859.71    112.35      0.00
  JUNCTION-32           1.66    859.71    101.33      0.00
  JUNCTION-33           0.26    859.71    102.66      0.00
  JUNCTION-34          10.00    859.72    285.86      0.00
  JUNCTION-35           2.49    859.71     90.01      0.00
  JUNCTION-36           0.00    859.71     97.75      0.00
  JUNCTION-37           0.89    859.71     79.15      0.00
  JUNCTION-38           0.00    859.71     92.38      0.00
  JUNCTION-39           1.32    859.71     67.82      0.00
  JUNCTION-40           0.92    859.71     51.16      0.00
  JUNCTION-41           0.82    859.71     69.11      0.00
  JUNCTION-42           3.08    859.71     57.05      0.00
  JUNCTION-43           0.89    859.72     89.53      0.00
  JUNCTION-44           1.40    859.72     78.52      0.00
  JUNCTION-45           2.53    952.85     89.06      0.00
  JUNCTION-46           1.18    952.85     57.46      0.00
  JUNCTION-47           0.00    859.72     95.00      0.00
  JUNCTION-48           0.00    859.72     96.31      0.00
  JUNCTION-49           0.31    859.72    102.18      0.00
  JUNCTION-50           1.03    859.72    107.73      0.00
  JUNCTION-51           0.81    859.72    102.27      0.00
  JUNCTION-52           1.33    859.72    106.79      0.00
  JUNCTION-53           0.82    859.72    109.23      0.00
  JUNCTION-54           1.13    859.71    111.62      0.00
  JUNCTION-55           0.83    859.71    111.09      0.00
  JUNCTION-56           0.00    859.72    109.53      0.00
  JUNCTION-57           0.12    859.71    104.75      0.00
  JUNCTION-58           5.95    859.71    108.11      0.00
  JUNCTION-59           0.00    859.71    103.45      0.00
  JUNCTION-60           0.00    859.71    102.14      0.00
  JUNCTION-61           0.00    859.71    101.53      0.00
  JUNCTION-62           0.00    859.71    101.53      0.00
  JUNCTION-63           0.00    859.71    102.15      0.00
  JUNCTION-64           0.00    859.71    102.51      0.00
  JUNCTION-65           0.00    859.71    104.14      0.00
  JUNCTION-66           0.00    859.71    103.99      0.00


  Page 469                                                              
  Node Results at 68:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.71    101.92      0.00
  JUNCTION-68           5.64    859.71    105.13      0.00
  JUNCTION-69           0.66    859.71    101.27      0.00
  JUNCTION-70           1.69    859.71    104.25      0.00
  JUNCTION-71           0.55    859.71     98.59      0.00
  JUNCTION-72           0.75    859.71    102.85      0.00
  JUNCTION-73           0.71    859.71    103.71      0.00
  JUNCTION-74           0.29    859.71    102.85      0.00
  JUNCTION-75           0.69    859.71     99.90      0.00
  JUNCTION-76           0.72    859.71    102.76      0.00
  JUNCTION-77           0.49    859.71    101.86      0.00
  JUNCTION-78           0.00    859.71    104.72      0.00
  JUNCTION-79           0.00    859.71    104.78      0.00
  JUNCTION-80           0.00    859.71    105.21      0.00
  JUNCTION-81           0.93    859.71    102.31      0.00
  JUNCTION-82           2.76    859.71    104.40      0.00
  JUNCTION-83           2.04    859.71    104.86      0.00
  JUNCTION-84           0.78    859.71    103.90      0.00
  JUNCTION-85           0.00    859.71    103.76      0.00
  JUNCTION-86           0.00    859.71    102.36      0.00
  JUNCTION-87           0.00    859.71    102.89      0.00
  JUNCTION-88           0.00    859.71    103.13      0.00
  JUNCTION-89           1.98    859.71    100.91      0.00
  JUNCTION-90           0.00    859.71     93.43      0.00
  JUNCTION-91           0.00    859.71     96.31      0.00
  JUNCTION-92           0.00    859.71    100.30      0.00
  JUNCTION-93           3.78    859.71     93.58      0.00
  JUNCTION-94           0.58    859.71     98.02      0.00
  JUNCTION-95           0.80    859.71     99.16      0.00
  JUNCTION-96           1.65    859.71     99.91      0.00
  JUNCTION-97           1.20    859.71     99.97      0.00
  JUNCTION-98           1.61    859.71     93.88      0.00
  JUNCTION-99           1.94    859.71     94.38      0.00
  JUNCTION-100          1.59    859.71     96.11      0.00
  JUNCTION-101          0.18    859.71     92.99      0.00
  JUNCTION-102         27.57   1155.19     26.48      0.00
  JUNCTION-103          0.00   1155.19     53.50      0.00
  JUNCTION-104          0.00   1155.19    127.63      0.00
  JUNCTION-105          0.00    859.73    372.52      0.00
  JUNCTION-106          0.00   1155.19    500.54      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.72    372.52      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.08    579.55     95.56      0.00
  JUNCTION-115          0.00    859.68    141.55      0.00


  Page 470                                                              
  Node Results at 68:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          1.23    659.93     55.00      0.00
  JUNCTION-117         13.31    659.91    110.88      0.00
  JUNCTION-118         28.45    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.19    132.67      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.19     85.88      0.00
  JUNCTION-122          0.39   1042.39     37.00      0.00
  JUNCTION-123          0.88   1042.39    123.23      0.00
  JUNCTION-124          0.27    859.72     44.07      0.00
  JUNCTION-125          0.00    859.71    184.46      0.00
  JUNCTION-126         53.37    472.68     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -222.32    859.73      6.86      0.00 Tank
  TANK-131            -32.54   1155.19      7.84      0.00 Tank
  
  Link Results at 68:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               53.37      0.05      0.00      Open
  LINK-1               -8.74      0.06      0.00      Open
  LINK-2               -4.36      0.03      0.00      Open
  LINK-3               -2.38      0.02      0.00      Open
  LINK-6                8.00      0.05      0.00      Open
  LINK-7              -13.17      0.08      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               13.67      0.09      0.01      Open
  LINK-10               8.54      0.05      0.00      Open
  LINK-11              14.09      0.09      0.01      Open
  LINK-12               5.55      0.04      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.08      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.11      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.46      0.00      0.00      Open
  LINK-22               0.47      0.00      0.00      Open
  LINK-23               4.22      0.03      0.00      Open
  LINK-24               3.39      0.02      0.00      Open
  LINK-25               0.47      0.00      0.00      Open
  LINK-26               0.47      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 471                                                              
  Link Results at 68:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28             -93.33      0.15      0.01      Open
  LINK-29            -109.08      0.17      0.01      Open
  LINK-30              -4.58      0.03      0.00      Open
  LINK-31             222.32      0.16      0.00      Open
  LINK-32              -0.64      0.00      0.00      Open
  LINK-33               0.27      0.00      0.00      Open
  LINK-34               0.88      0.00      0.00      Open
  LINK-35             -10.00      0.01      0.00      Open
  LINK-36               3.42      0.02      0.00      Open
  LINK-37              -4.59      0.03      0.00      Open
  LINK-38               0.07      0.00      0.00      Open
  LINK-39             -95.12      0.15      0.01      Open
  LINK-40            -109.62      0.11      0.00      Open
  LINK-41             110.31      0.18      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.56      0.00      0.00      Open
  LINK-44             -98.58      0.10      0.00      Open
  LINK-45              88.07      0.06      0.00      Open
  LINK-46              69.04      0.05      0.00      Open
  LINK-47            -202.33      0.14      0.00      Open
  LINK-48            -196.01      0.14      0.00      Open
  LINK-49            -195.83      0.14      0.00      Open
  LINK-50            -199.32      0.14      0.00      Open
  LINK-51            -214.84      0.15      0.00      Open
  LINK-52              27.51      0.08      0.00      Open
  LINK-53              21.98      0.06      0.00      Open
  LINK-54              15.99      0.05      0.00      Open
  LINK-55              -1.57      0.01      0.00      Open
  LINK-56              -0.68      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -3.18      0.02      0.00      Open
  LINK-59               1.96      0.01      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -6.02      0.04      0.00      Open
  LINK-62              -3.93      0.02      0.00      Open
  LINK-63              -0.03      0.00      0.00      Open
  LINK-64              -4.81      0.03      0.00      Open
  LINK-65               4.28      0.03      0.00      Open
  LINK-66             -12.17      0.08      0.00      Open
  LINK-67              -6.31      0.04      0.00      Open
  LINK-68               1.80      0.01      0.00      Open
  LINK-69              -9.01      0.06      0.00      Open
  LINK-70              -3.49      0.02      0.00      Open
  LINK-71              -6.91      0.04      0.00      Open
  LINK-72            -222.32      0.16      0.00      Open
  LINK-73             -11.04      0.07      0.00      Open
  LINK-74              -5.53      0.04      0.00      Open


  Page 472                                                              
  Link Results at 68:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75              -7.34      0.05      0.00      Open
  LINK-76             -14.52      0.09      0.01      Open
  LINK-77               6.87      0.04      0.00      Open
  LINK-78               3.14      0.02      0.00      Open
  LINK-79              -1.81      0.01      0.00      Open
  LINK-80               4.14      0.03      0.00      Open
  LINK-81               5.51      0.04      0.00      Open
  LINK-82              -2.70      0.02      0.00      Open
  LINK-83              17.90      0.07      0.00      Open
  LINK-84              11.76      0.05      0.00      Open
  LINK-85              15.12      0.06      0.00      Open
  LINK-86               5.32      0.03      0.00      Open
  LINK-87               3.23      0.02      0.00      Open
  LINK-88               4.49      0.03      0.00      Open
  LINK-89              -2.09      0.01      0.00      Open
  LINK-90               4.32      0.03      0.00      Open
  LINK-91               2.64      0.02      0.00      Open
  LINK-92              20.01      0.08      0.00      Open
  LINK-93               3.56      0.02      0.00      Open
  LINK-94               1.07      0.01      0.00      Open
  LINK-95              -2.49      0.02      0.00      Open
  LINK-96               3.56      0.02      0.00      Open
  LINK-97               1.67      0.01      0.00      Open
  LINK-98               1.12      0.01      0.00      Open
  LINK-99               1.67      0.01      0.00      Open
  LINK-100              1.06      0.01      0.00      Open
  LINK-101             -1.89      0.01      0.00      Open
  LINK-102             -0.93      0.01      0.00      Open
  LINK-103             -1.89      0.01      0.00      Open
  LINK-104             -0.96      0.01      0.00      Open
  LINK-105            -10.51      0.04      0.00      Open
  LINK-106              0.60      0.00      0.00      Open
  LINK-107              3.56      0.02      0.00      Open
  LINK-108             -0.54      0.00      0.00      Open
  LINK-109              8.42      0.03      0.00      Open
  LINK-110              3.97      0.03      0.00      Open
  LINK-111              0.92      0.01      0.00      Open
  LINK-112              1.36      0.01      0.00      Open
  LINK-113             -3.79      0.02      0.00      Open
  LINK-114              0.12      0.00      0.00      Open
  LINK-115             -0.99      0.01      0.00      Open
  LINK-116              0.48      0.00      0.00      Open
  LINK-117             -0.83      0.01      0.00      Open
  LINK-118              0.62      0.00      0.00      Open
  LINK-119              0.64      0.00      0.00      Open
  LINK-120             -2.09      0.01      0.00      Open
  LINK-121             -0.73      0.00      0.00      Open


  Page 473                                                              
  Link Results at 68:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.21      0.00      0.00      Open
  LINK-123              2.23      0.01      0.00      Open
  LINK-124              0.73      0.00      0.00      Open
  LINK-125             -2.23      0.01      0.00      Open
  LINK-126             -0.94      0.01      0.00      Open
  LINK-127              1.51      0.01      0.00      Open
  LINK-128              0.79      0.01      0.00      Open
  LINK-129             -0.83      0.01      0.00      Open
  LINK-130             -2.02      0.01      0.00      Open
  LINK-131              0.41      0.00      0.00      Open
  LINK-132             -2.04      0.01      0.00      Open
  LINK-133             -1.05      0.01      0.00      Open
  LINK-134             -0.12      0.00      0.00      Open
  LINK-135              1.00      0.01      0.00      Open
  LINK-136             -1.12      0.01      0.00      Open
  LINK-137              2.02      0.01      0.00      Open
  LINK-138             -3.15      0.01      0.00      Open
  LINK-139              0.92      0.01      0.00      Open
  LINK-140             -6.05      0.02      0.00      Open
  LINK-141             -5.74      0.02      0.00      Open
  LINK-142             -9.45      0.04      0.00      Open
  LINK-143            -19.94      0.08      0.00      Open
  LINK-144             -0.31      0.00      0.00      Open
  LINK-145             -2.92      0.02      0.00      Open
  LINK-146             -4.66      0.03      0.00      Open
  LINK-147             -1.17      0.01      0.00      Open
  LINK-148              5.84      0.04      0.00      Open
  LINK-149              3.46      0.02      0.00      Open
  LINK-150             -1.57      0.01      0.00      Open
  LINK-151              3.70      0.02      0.00      Open
  LINK-152             -3.39      0.02      0.00      Open
  LINK-153              5.32      0.03      0.00      Open
  LINK-154              1.12      0.01      0.00      Open
  LINK-155              0.16      0.00      0.00      Open
  LINK-156             -0.66      0.00      0.00      Open
  LINK-157             -1.61      0.01      0.00      Open
  LINK-158             -0.77      0.00      0.00      Open
  LINK-159              0.97      0.01      0.00      Open
  LINK-160              0.57      0.00      0.00      Open
  LINK-161             -1.88      0.01      0.00      Open
  LINK-162             -3.70      0.02      0.00      Open
  LINK-163             -3.70      0.02      0.00      Open
  LINK-164             -4.97      0.01      0.00      Open
  LINK-165            -32.54      0.05      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.27      0.00      0.00      Open


  Page 474                                                              
  Link Results at 68:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              3.71      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.47      0.01     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           110.31      0.45    199.75    Active Valve
  VALVE-176            81.82      0.93    187.22    Active Valve
  VALVE-177             3.70      0.04    202.34    Active Valve
  VALVE-178             1.27      0.01    112.80    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 69:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.71    659.78    122.93      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.77    659.78    128.54      0.00
  JUNCTION-3            4.09    659.79    100.40      0.00
  JUNCTION-4            3.57    659.79     78.85      0.00
  JUNCTION-5            3.28    659.80     71.74      0.00
  JUNCTION-6            1.72    659.82     67.08      0.00
  JUNCTION-7            0.00    659.82     53.98      0.00
  JUNCTION-8            1.43    659.84     72.11      0.00
  JUNCTION-9            0.00    659.85     74.34      0.00
  JUNCTION-10           0.32    579.55    106.56      0.00
  JUNCTION-11           0.98    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.23    659.79    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          23.92    659.77    119.03      0.00
  JUNCTION-18           5.75    659.87     78.74      0.00
  JUNCTION-19           4.28    859.39    130.19      0.00
  JUNCTION-20           2.40    859.39    104.71      0.00
  JUNCTION-21           0.00    859.46     89.71      0.00
  JUNCTION-22           3.99    859.49    101.19      0.00
  JUNCTION-23           2.97    859.48    110.55      0.00
  JUNCTION-24           0.00    859.50     96.58      0.00
  JUNCTION-25           5.55    859.51     89.08      0.00
  JUNCTION-26           0.00    859.52     76.30      0.00
  JUNCTION-27          11.57    859.53     73.17      0.00
  JUNCTION-28           1.95    859.53     68.39      0.00
  JUNCTION-29           0.00    859.60      5.77      0.00


  Page 475                                                              
  Node Results at 69:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         108.59    859.48     96.83      0.00
  JUNCTION-31           2.20    859.44    112.23      0.00
  JUNCTION-32           5.73    859.41    101.20      0.00
  JUNCTION-33           0.89    859.40    102.53      0.00
  JUNCTION-34          34.44    859.48    285.75      0.00
  JUNCTION-35           8.59    859.40     89.88      0.00
  JUNCTION-36           0.00    859.40     97.62      0.00
  JUNCTION-37           3.06    859.40     79.01      0.00
  JUNCTION-38           0.00    859.40     92.24      0.00
  JUNCTION-39           4.56    859.40     67.69      0.00
  JUNCTION-40           3.16    859.41     51.03      0.00
  JUNCTION-41           2.84    859.41     68.97      0.00
  JUNCTION-42          10.62    859.41     56.92      0.00
  JUNCTION-43           3.08    859.51     89.44      0.00
  JUNCTION-44           4.81    859.52     78.44      0.00
  JUNCTION-45           8.70    952.85     89.06      0.00
  JUNCTION-46           4.06    952.85     57.46      0.00
  JUNCTION-47           0.00    859.46     94.89      0.00
  JUNCTION-48           0.00    859.47     96.20      0.00
  JUNCTION-49           1.06    859.48    102.08      0.00
  JUNCTION-50           3.54    859.47    107.63      0.00
  JUNCTION-51           2.80    859.47    102.17      0.00
  JUNCTION-52           4.57    859.47    106.68      0.00
  JUNCTION-53           2.82    859.45    109.12      0.00
  JUNCTION-54           3.90    859.45    111.51      0.00
  JUNCTION-55           2.86    859.45    110.97      0.00
  JUNCTION-56           0.00    859.45    109.41      0.00
  JUNCTION-57           0.40    859.41    104.61      0.00
  JUNCTION-58          20.48    859.40    107.97      0.00
  JUNCTION-59           0.00    859.40    103.32      0.00
  JUNCTION-60           0.00    859.40    102.00      0.00
  JUNCTION-61           0.00    859.40    101.40      0.00
  JUNCTION-62           0.00    859.40    101.39      0.00
  JUNCTION-63           0.00    859.40    102.02      0.00
  JUNCTION-64           0.00    859.40    102.37      0.00
  JUNCTION-65           0.00    859.40    104.00      0.00
  JUNCTION-66           0.00    859.40    103.85      0.00
  JUNCTION-67           0.00    859.40    101.78      0.00
  JUNCTION-68          19.44    859.40    105.00      0.00
  JUNCTION-69           2.29    859.39    101.13      0.00
  JUNCTION-70           5.81    859.39    104.11      0.00
  JUNCTION-71           1.89    859.39     98.45      0.00
  JUNCTION-72           2.60    859.39    102.71      0.00
  JUNCTION-73           2.45    859.39    103.57      0.00
  JUNCTION-74           1.00    859.39    102.71      0.00
  JUNCTION-75           2.37    859.38     99.76      0.00
  JUNCTION-76           2.48    859.38    102.62      0.00


  Page 476                                                              
  Node Results at 69:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.69    859.38    101.71      0.00
  JUNCTION-78           0.00    859.38    104.58      0.00
  JUNCTION-79           0.00    859.38    104.64      0.00
  JUNCTION-80           0.00    859.38    105.07      0.00
  JUNCTION-81           3.22    859.38    102.17      0.00
  JUNCTION-82           9.50    859.38    104.26      0.00
  JUNCTION-83           7.01    859.38    104.72      0.00
  JUNCTION-84           2.68    859.38    103.76      0.00
  JUNCTION-85           0.00    859.38    103.62      0.00
  JUNCTION-86           0.00    859.38    102.22      0.00
  JUNCTION-87           0.00    859.38    102.75      0.00
  JUNCTION-88           0.00    859.38    102.99      0.00
  JUNCTION-89           6.83    859.39    100.77      0.00
  JUNCTION-90           0.00    859.39     93.29      0.00
  JUNCTION-91           0.00    859.39     96.17      0.00
  JUNCTION-92           0.00    859.39    100.16      0.00
  JUNCTION-93          13.01    859.39     93.44      0.00
  JUNCTION-94           1.98    859.39     97.89      0.00
  JUNCTION-95           2.76    859.39     99.02      0.00
  JUNCTION-96           5.67    859.39     99.77      0.00
  JUNCTION-97           4.14    859.39     99.83      0.00
  JUNCTION-98           5.55    859.38     93.74      0.00
  JUNCTION-99           6.67    859.38     94.24      0.00
  JUNCTION-100          5.48    859.38     95.97      0.00
  JUNCTION-101          0.62    859.38     92.85      0.00
  JUNCTION-102         94.95   1155.13     26.46      0.00
  JUNCTION-103          0.00   1155.13     53.47      0.00
  JUNCTION-104          0.00   1155.12    127.60      0.00
  JUNCTION-105          0.00    859.60    372.46      0.00
  JUNCTION-106          0.00   1155.12    500.52      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.48    372.41      0.00
  JUNCTION-111          0.00    659.79    104.77      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.78    130.33      0.00
  JUNCTION-114          0.29    579.55     95.56      0.00
  JUNCTION-115          0.00    859.09    141.30      0.00
  JUNCTION-116          4.25    659.93     55.00      0.00
  JUNCTION-117         45.83    659.66    110.78      0.00
  JUNCTION-118         97.99    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.12    132.64      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.13     85.85      0.00
  JUNCTION-122          1.35   1042.39     37.00      0.00
  JUNCTION-123          3.02   1042.39    123.23      0.00
  JUNCTION-124          0.94    859.48     43.97      0.00
  JUNCTION-125          0.00    859.39    184.32      0.00


  Page 477                                                              
  Node Results at 69:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        183.83    472.63     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -765.76    859.61      6.81      0.00 Tank
  TANK-131           -112.08   1155.14      7.82      0.00 Tank
  
  Link Results at 69:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              183.83      0.18      0.01      Open
  LINK-1              -30.10      0.19      0.02      Open
  LINK-2              -15.03      0.10      0.01      Open
  LINK-3               -8.20      0.05      0.00      Open
  LINK-6               27.56      0.18      0.02      Open
  LINK-7              -45.37      0.29      0.05      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               47.09      0.30      0.06      Open
  LINK-10              29.40      0.19      0.02      Open
  LINK-11              48.52      0.31      0.06      Open
  LINK-12              19.11      0.12      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.29      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.38      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.59      0.01      0.00      Open
  LINK-22               1.61      0.01      0.00      Open
  LINK-23              14.52      0.09      0.01      Open
  LINK-24              11.69      0.07      0.00      Open
  LINK-25               1.61      0.01      0.00      Open
  LINK-26               1.61      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -321.46      0.51      0.07      Open
  LINK-29            -375.73      0.60      0.09      Open
  LINK-30             -15.79      0.10      0.01      Open
  LINK-31             765.76      0.54      0.05      Open
  LINK-32              -2.22      0.01      0.00      Open
  LINK-33               0.94      0.00      0.00      Open
  LINK-34               3.02      0.01      0.00      Open
  LINK-35             -34.44      0.02      0.00      Open
  LINK-36              11.78      0.08      0.00      Open
  LINK-37             -15.80      0.10      0.01      Open


  Page 478                                                              
  Link Results at 69:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.23      0.00      0.00      Open
  LINK-39            -327.65      0.52      0.07      Open
  LINK-40            -377.57      0.39      0.03      Open
  LINK-41             379.98      0.61      0.09      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.93      0.00      0.00      Open
  LINK-44            -339.54      0.35      0.03      Open
  LINK-45             303.36      0.22      0.01      Open
  LINK-46             237.80      0.17      0.01      Open
  LINK-47            -696.90      0.49      0.04      Open
  LINK-48            -675.16      0.48      0.04      Open
  LINK-49            -674.51      0.48      0.04      Open
  LINK-50            -686.53      0.49      0.04      Open
  LINK-51            -740.02      0.52      0.04      Open
  LINK-52              94.77      0.27      0.03      Open
  LINK-53              75.71      0.21      0.02      Open
  LINK-54              55.09      0.16      0.01      Open
  LINK-55              -5.39      0.03      0.00      Open
  LINK-56              -2.35      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -10.95      0.07      0.00      Open
  LINK-59               6.74      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -20.74      0.13      0.01      Open
  LINK-62             -13.53      0.08      0.00      Open
  LINK-63              -0.12      0.00      0.00      Open
  LINK-64             -16.56      0.11      0.01      Open
  LINK-65              14.74      0.09      0.01      Open
  LINK-66             -41.92      0.27      0.05      Open
  LINK-67             -21.74      0.14      0.01      Open
  LINK-68               6.20      0.04      0.00      Open
  LINK-69             -31.02      0.20      0.03      Open
  LINK-70             -12.03      0.08      0.00      Open
  LINK-71             -23.80      0.15      0.02      Open
  LINK-72            -765.76      0.54      0.05      Open
  LINK-73             -38.03      0.24      0.04      Open
  LINK-74             -19.05      0.12      0.01      Open
  LINK-75             -25.28      0.16      0.02      Open
  LINK-76             -50.01      0.32      0.06      Open
  LINK-77              23.67      0.15      0.02      Open
  LINK-78              10.83      0.07      0.00      Open
  LINK-79              -6.23      0.04      0.00      Open
  LINK-80              14.25      0.09      0.01      Open
  LINK-81              18.98      0.12      0.01      Open
  LINK-82              -9.30      0.06      0.00      Open
  LINK-83              61.64      0.25      0.03      Open
  LINK-84              40.49      0.17      0.01      Open


  Page 479                                                              
  Link Results at 69:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              52.06      0.21      0.02      Open
  LINK-86              18.33      0.12      0.01      Open
  LINK-87              11.13      0.07      0.00      Open
  LINK-88              15.47      0.10      0.01      Open
  LINK-89              -7.20      0.05      0.00      Open
  LINK-90              14.89      0.10      0.01      Open
  LINK-91               9.09      0.06      0.00      Open
  LINK-92              68.92      0.28      0.04      Open
  LINK-93              12.25      0.08      0.00      Open
  LINK-94               3.67      0.02      0.00      Open
  LINK-95              -8.58      0.05      0.00      Open
  LINK-96              12.25      0.08      0.00      Open
  LINK-97               5.74      0.04      0.00      Open
  LINK-98               3.86      0.02      0.00      Open
  LINK-99               5.74      0.04      0.00      Open
  LINK-100              3.66      0.02      0.00      Open
  LINK-101             -6.51      0.04      0.00      Open
  LINK-102             -3.21      0.02      0.00      Open
  LINK-103             -6.51      0.04      0.00      Open
  LINK-104             -3.30      0.02      0.00      Open
  LINK-105            -36.19      0.15      0.01      Open
  LINK-106              2.07      0.01      0.00      Open
  LINK-107             12.25      0.08      0.00      Open
  LINK-108             -1.88      0.01      0.00      Open
  LINK-109             29.00      0.12      0.01      Open
  LINK-110             13.67      0.09      0.01      Open
  LINK-111              3.17      0.02      0.00      Open
  LINK-112              4.69      0.03      0.00      Open
  LINK-113            -13.05      0.05      0.00      Open
  LINK-114              0.43      0.00      0.00      Open
  LINK-115             -3.42      0.02      0.00      Open
  LINK-116              1.66      0.01      0.00      Open
  LINK-117             -2.85      0.02      0.00      Open
  LINK-118              2.15      0.01      0.00      Open
  LINK-119              2.19      0.01      0.00      Open
  LINK-120             -7.18      0.03      0.00      Open
  LINK-121             -2.52      0.02      0.00      Open
  LINK-122              0.72      0.00      0.00      Open
  LINK-123              7.70      0.03      0.00      Open
  LINK-124              2.50      0.01      0.00      Open
  LINK-125             -7.68      0.03      0.00      Open
  LINK-126             -3.25      0.02      0.00      Open
  LINK-127              5.19      0.03      0.00      Open
  LINK-128              2.73      0.02      0.00      Open
  LINK-129             -2.87      0.02      0.00      Open
  LINK-130             -6.96      0.04      0.00      Open
  LINK-131              1.42      0.01      0.00      Open


  Page 480                                                              
  Link Results at 69:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -7.04      0.04      0.00      Open
  LINK-133             -3.61      0.02      0.00      Open
  LINK-134             -0.43      0.00      0.00      Open
  LINK-135              3.43      0.02      0.00      Open
  LINK-136             -3.86      0.02      0.00      Open
  LINK-137              6.97      0.03      0.00      Open
  LINK-138            -10.84      0.04      0.00      Open
  LINK-139              3.18      0.02      0.00      Open
  LINK-140            -20.84      0.09      0.00      Open
  LINK-141            -19.78      0.08      0.00      Open
  LINK-142            -32.53      0.13      0.01      Open
  LINK-143            -68.69      0.28      0.04      Open
  LINK-144             -1.06      0.01      0.00      Open
  LINK-145            -10.05      0.06      0.00      Open
  LINK-146            -16.05      0.10      0.01      Open
  LINK-147             -4.02      0.03      0.00      Open
  LINK-148             20.10      0.13      0.01      Open
  LINK-149             11.93      0.08      0.00      Open
  LINK-150             -5.42      0.03      0.00      Open
  LINK-151             12.75      0.08      0.00      Open
  LINK-152            -11.67      0.07      0.00      Open
  LINK-153             18.31      0.12      0.01      Open
  LINK-154              3.87      0.02      0.00      Open
  LINK-155              0.55      0.00      0.00      Open
  LINK-156             -2.29      0.01      0.00      Open
  LINK-157             -5.55      0.04      0.00      Open
  LINK-158             -2.64      0.02      0.00      Open
  LINK-159              3.34      0.02      0.00      Open
  LINK-160              1.97      0.01      0.00      Open
  LINK-161             -6.48      0.03      0.00      Open
  LINK-162            -12.76      0.05      0.00      Open
  LINK-163            -12.76      0.05      0.00      Open
  LINK-164            -17.12      0.05      0.00      Open
  LINK-165           -112.08      0.18      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              4.36      0.01      0.00      Open
  LINK-169             12.76      0.05      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.61      0.02     80.24    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           379.98      1.55    199.16    Active Valve
  VALVE-176           281.82      3.20    186.98    Active Valve
  VALVE-177            12.76      0.14    202.27    Active Valve
  VALVE-178             4.36      0.05    112.74    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 481                                                              
  Link Results at 69:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 70:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.06    659.61    122.86      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.15    659.62    128.46      0.00
  JUNCTION-3            6.12    659.63    100.34      0.00
  JUNCTION-4            5.33    659.64     78.79      0.00
  JUNCTION-5            4.91    659.66     71.68      0.00
  JUNCTION-6            2.57    659.69     67.03      0.00
  JUNCTION-7            0.00    659.69     53.93      0.00
  JUNCTION-8            2.14    659.74     72.06      0.00
  JUNCTION-9            0.00    659.75     74.30      0.00
  JUNCTION-10           0.47    579.55    106.56      0.00
  JUNCTION-11           1.46    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.84    659.63    102.32      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          35.74    659.59    118.96      0.00
  JUNCTION-18           8.59    659.79     78.71      0.00
  JUNCTION-19           6.40    858.91    129.98      0.00
  JUNCTION-20           3.59    858.91    104.50      0.00
  JUNCTION-21           0.00    859.04     89.53      0.00
  JUNCTION-22           5.96    859.11    101.02      0.00
  JUNCTION-23           4.44    859.09    110.38      0.00
  JUNCTION-24           0.00    859.14     96.42      0.00
  JUNCTION-25           8.30    859.15     88.92      0.00
  JUNCTION-26           0.00    859.18     76.15      0.00
  JUNCTION-27          17.29    859.18     73.03      0.00
  JUNCTION-28           2.91    859.20     68.25      0.00
  JUNCTION-29           0.00    859.34      5.66      0.00
  JUNCTION-30         162.30    859.08     96.66      0.00
  JUNCTION-31           3.29    859.01    112.04      0.00
  JUNCTION-32           8.56    858.94    101.00      0.00
  JUNCTION-33           1.33    858.93    102.32      0.00
  JUNCTION-34          51.48    859.08    285.58      0.00
  JUNCTION-35          12.84    858.91     89.67      0.00
  JUNCTION-36           0.00    858.91     97.40      0.00
  JUNCTION-37           4.57    858.91     78.80      0.00
  JUNCTION-38           0.00    858.91     92.03      0.00
  JUNCTION-39           6.82    858.92     67.48      0.00


  Page 482                                                              
  Node Results at 70:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           4.72    858.93     50.82      0.00
  JUNCTION-41           4.24    858.93     68.77      0.00
  JUNCTION-42          15.87    858.94     56.71      0.00
  JUNCTION-43           4.60    859.15     89.29      0.00
  JUNCTION-44           7.18    859.17     78.29      0.00
  JUNCTION-45          13.00    952.85     89.06      0.00
  JUNCTION-46           6.07    952.85     57.46      0.00
  JUNCTION-47           0.00    859.05     94.71      0.00
  JUNCTION-48           0.00    859.07     96.03      0.00
  JUNCTION-49           1.58    859.09    101.91      0.00
  JUNCTION-50           5.30    859.07    107.46      0.00
  JUNCTION-51           4.18    859.07    101.99      0.00
  JUNCTION-52           6.84    859.06    106.50      0.00
  JUNCTION-53           4.21    859.03    108.93      0.00
  JUNCTION-54           5.82    859.02    111.32      0.00
  JUNCTION-55           4.28    859.02    110.79      0.00
  JUNCTION-56           0.00    859.03    109.23      0.00
  JUNCTION-57           0.60    858.93    104.41      0.00
  JUNCTION-58          30.61    858.92    107.76      0.00
  JUNCTION-59           0.00    858.91    103.11      0.00
  JUNCTION-60           0.00    858.91    101.79      0.00
  JUNCTION-61           0.00    858.91    101.19      0.00
  JUNCTION-62           0.00    858.91    101.18      0.00
  JUNCTION-63           0.00    858.91    101.81      0.00
  JUNCTION-64           0.00    858.91    102.16      0.00
  JUNCTION-65           0.00    858.91    103.79      0.00
  JUNCTION-66           0.00    858.91    103.64      0.00
  JUNCTION-67           0.00    858.91    101.57      0.00
  JUNCTION-68          29.05    858.91    104.78      0.00
  JUNCTION-69           3.42    858.89    100.91      0.00
  JUNCTION-70           8.69    858.89    103.90      0.00
  JUNCTION-71           2.82    858.89     98.23      0.00
  JUNCTION-72           3.88    858.89    102.49      0.00
  JUNCTION-73           3.66    858.89    103.35      0.00
  JUNCTION-74           1.49    858.89    102.50      0.00
  JUNCTION-75           3.54    858.89     99.54      0.00
  JUNCTION-76           3.71    858.88    102.40      0.00
  JUNCTION-77           2.53    858.88    101.50      0.00
  JUNCTION-78           0.00    858.88    104.37      0.00
  JUNCTION-79           0.00    858.88    104.42      0.00
  JUNCTION-80           0.00    858.88    104.86      0.00
  JUNCTION-81           4.81    858.88    101.96      0.00
  JUNCTION-82          14.21    858.88    104.05      0.00
  JUNCTION-83          10.48    858.88    104.50      0.00
  JUNCTION-84           4.00    858.88    103.54      0.00
  JUNCTION-85           0.00    858.88    103.40      0.00
  JUNCTION-86           0.00    858.88    102.00      0.00


  Page 483                                                              
  Node Results at 70:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    858.88    102.53      0.00
  JUNCTION-88           0.00    858.89    102.78      0.00
  JUNCTION-89          10.20    858.89    100.56      0.00
  JUNCTION-90           0.00    858.89     93.07      0.00
  JUNCTION-91           0.00    858.89     95.95      0.00
  JUNCTION-92           0.00    858.89     99.94      0.00
  JUNCTION-93          19.45    858.89     93.22      0.00
  JUNCTION-94           2.96    858.89     97.67      0.00
  JUNCTION-95           4.13    858.89     98.81      0.00
  JUNCTION-96           8.48    858.89     99.55      0.00
  JUNCTION-97           6.19    858.89     99.61      0.00
  JUNCTION-98           8.29    858.88     93.52      0.00
  JUNCTION-99           9.97    858.88     94.02      0.00
  JUNCTION-100          8.18    858.88     95.75      0.00
  JUNCTION-101          0.92    858.88     92.64      0.00
  JUNCTION-102        141.92   1155.01     26.41      0.00
  JUNCTION-103          0.00   1155.01     53.42      0.00
  JUNCTION-104          0.00   1155.00    127.54      0.00
  JUNCTION-105          0.00    859.34    372.35      0.00
  JUNCTION-106          0.00   1155.00    500.46      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.08    372.24      0.00
  JUNCTION-111          0.00    659.63    104.70      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.62    130.26      0.00
  JUNCTION-114          0.44    579.55     95.56      0.00
  JUNCTION-115          0.00    858.27    140.94      0.00
  JUNCTION-116          6.35    659.93     55.00      0.00
  JUNCTION-117         68.51    659.36    110.65      0.00
  JUNCTION-118        146.46    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.00    132.59      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.01     85.80      0.00
  JUNCTION-122          2.01   1042.39     37.00      0.00
  JUNCTION-123          4.51   1042.39    123.23      0.00
  JUNCTION-124          1.41    859.09     43.80      0.00
  JUNCTION-125          0.00    858.91    184.11      0.00
  JUNCTION-126        274.75    472.57     16.71      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1144.53    859.36      6.70      0.00 Tank
  TANK-131           -167.51   1155.03      7.77      0.00 Tank
  


  Page 484                                                              
  Link Results at 70:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              274.75      0.27      0.02      Open
  LINK-1              -45.00      0.29      0.05      Open
  LINK-2              -22.46      0.14      0.01      Open
  LINK-3              -12.26      0.08      0.00      Open
  LINK-6               41.19      0.26      0.04      Open
  LINK-7              -67.81      0.43      0.11      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               70.38      0.45      0.12      Open
  LINK-10              43.95      0.28      0.05      Open
  LINK-11              72.52      0.46      0.13      Open
  LINK-12              28.57      0.18      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.44      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.56      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.37      0.02      0.00      Open
  LINK-22               2.40      0.02      0.00      Open
  LINK-23              21.71      0.14      0.01      Open
  LINK-24              17.47      0.11      0.01      Open
  LINK-25               2.40      0.02      0.00      Open
  LINK-26               2.40      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -480.46      0.77      0.14      Open
  LINK-29            -561.58      0.90      0.19      Open
  LINK-30             -23.60      0.15      0.02      Open
  LINK-31            1144.53      0.81      0.10      Open
  LINK-32              -3.32      0.02      0.00      Open
  LINK-33               1.41      0.00      0.00      Open
  LINK-34               4.51      0.01      0.00      Open
  LINK-35             -51.48      0.04      0.00      Open
  LINK-36              17.60      0.11      0.01      Open
  LINK-37             -23.61      0.15      0.02      Open
  LINK-38               0.35      0.00      0.00      Open
  LINK-39            -489.72      0.78      0.15      Open
  LINK-40            -564.32      0.58      0.07      Open
  LINK-41             567.93      0.91      0.20      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.89      0.00      0.00      Open
  LINK-44            -507.49      0.52      0.05      Open
  LINK-45             453.41      0.32      0.02      Open
  LINK-46             355.42      0.25      0.01      Open
  LINK-47           -1041.60      0.74      0.08      Open
  LINK-48           -1009.10      0.72      0.08      Open


  Page 485                                                              
  Link Results at 70:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49           -1008.13      0.71      0.08      Open
  LINK-50           -1026.11      0.73      0.08      Open
  LINK-51           -1106.05      0.78      0.09      Open
  LINK-52             141.64      0.40      0.06      Open
  LINK-53             113.15      0.32      0.04      Open
  LINK-54              82.34      0.23      0.02      Open
  LINK-55              -8.06      0.05      0.00      Open
  LINK-56              -3.51      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -16.35      0.10      0.01      Open
  LINK-59              10.08      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -31.00      0.20      0.03      Open
  LINK-62             -20.22      0.12      0.01      Open
  LINK-63              -0.18      0.00      0.00      Open
  LINK-64             -24.76      0.16      0.02      Open
  LINK-65              22.02      0.14      0.01      Open
  LINK-66             -62.65      0.40      0.10      Open
  LINK-67             -32.49      0.21      0.03      Open
  LINK-68               9.27      0.06      0.00      Open
  LINK-69             -46.36      0.30      0.05      Open
  LINK-70             -17.98      0.11      0.01      Open
  LINK-71             -35.57      0.23      0.03      Open
  LINK-72           -1144.53      0.81      0.10      Open
  LINK-73             -56.84      0.36      0.08      Open
  LINK-74             -28.47      0.18      0.02      Open
  LINK-75             -37.78      0.24      0.04      Open
  LINK-76             -74.74      0.48      0.13      Open
  LINK-77              35.38      0.23      0.03      Open
  LINK-78              16.18      0.10      0.01      Open
  LINK-79              -9.31      0.06      0.00      Open
  LINK-80              21.31      0.14      0.01      Open
  LINK-81              28.37      0.18      0.02      Open
  LINK-82             -13.90      0.09      0.01      Open
  LINK-83              92.13      0.38      0.07      Open
  LINK-84              60.52      0.25      0.03      Open
  LINK-85              77.81      0.32      0.05      Open
  LINK-86              27.40      0.17      0.02      Open
  LINK-87              16.64      0.11      0.01      Open
  LINK-88              23.12      0.15      0.01      Open
  LINK-89             -10.77      0.07      0.00      Open
  LINK-90              22.25      0.14      0.01      Open
  LINK-91              13.59      0.09      0.01      Open
  LINK-92             103.01      0.42      0.08      Open
  LINK-93              18.31      0.12      0.01      Open
  LINK-94               5.49      0.04      0.00      Open
  LINK-95             -12.82      0.08      0.00      Open


  Page 486                                                              
  Link Results at 70:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              18.31      0.12      0.01      Open
  LINK-97               8.58      0.05      0.00      Open
  LINK-98               5.77      0.04      0.00      Open
  LINK-99               8.58      0.05      0.00      Open
  LINK-100              5.48      0.03      0.00      Open
  LINK-101             -9.73      0.06      0.00      Open
  LINK-102             -4.80      0.03      0.00      Open
  LINK-103             -9.73      0.06      0.00      Open
  LINK-104             -4.94      0.03      0.00      Open
  LINK-105            -54.09      0.22      0.02      Open
  LINK-106              3.10      0.02      0.00      Open
  LINK-107             18.31      0.12      0.01      Open
  LINK-108             -2.80      0.02      0.00      Open
  LINK-109             43.35      0.18      0.02      Open
  LINK-110             20.42      0.13      0.01      Open
  LINK-111              4.73      0.03      0.00      Open
  LINK-112              7.01      0.04      0.00      Open
  LINK-113            -19.50      0.08      0.00      Open
  LINK-114              0.64      0.00      0.00      Open
  LINK-115             -5.11      0.03      0.00      Open
  LINK-116              2.48      0.02      0.00      Open
  LINK-117             -4.26      0.03      0.00      Open
  LINK-118              3.21      0.02      0.00      Open
  LINK-119              3.27      0.02      0.00      Open
  LINK-120            -10.74      0.04      0.00      Open
  LINK-121             -3.77      0.02      0.00      Open
  LINK-122              1.08      0.01      0.00      Open
  LINK-123             11.50      0.05      0.00      Open
  LINK-124              3.74      0.02      0.00      Open
  LINK-125            -11.48      0.05      0.00      Open
  LINK-126             -4.86      0.03      0.00      Open
  LINK-127              7.76      0.05      0.00      Open
  LINK-128              4.08      0.03      0.00      Open
  LINK-129             -4.29      0.03      0.00      Open
  LINK-130            -10.41      0.07      0.00      Open
  LINK-131              2.12      0.01      0.00      Open
  LINK-132            -10.52      0.07      0.00      Open
  LINK-133             -5.39      0.03      0.00      Open
  LINK-134             -0.64      0.00      0.00      Open
  LINK-135              5.13      0.03      0.00      Open
  LINK-136             -5.77      0.04      0.00      Open
  LINK-137             10.42      0.04      0.00      Open
  LINK-138            -16.19      0.07      0.00      Open
  LINK-139              4.75      0.03      0.00      Open
  LINK-140            -31.14      0.13      0.01      Open
  LINK-141            -29.57      0.12      0.01      Open
  LINK-142            -48.63      0.20      0.02      Open


  Page 487                                                              
  Link Results at 70:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143           -102.66      0.42      0.08      Open
  LINK-144             -1.58      0.01      0.00      Open
  LINK-145            -15.01      0.10      0.01      Open
  LINK-146            -23.98      0.15      0.02      Open
  LINK-147             -6.01      0.04      0.00      Open
  LINK-148             30.05      0.19      0.02      Open
  LINK-149             17.83      0.11      0.01      Open
  LINK-150             -8.10      0.05      0.00      Open
  LINK-151             19.06      0.12      0.01      Open
  LINK-152            -17.44      0.11      0.01      Open
  LINK-153             27.37      0.17      0.02      Open
  LINK-154              5.79      0.04      0.00      Open
  LINK-155              0.82      0.01      0.00      Open
  LINK-156             -3.42      0.02      0.00      Open
  LINK-157             -8.29      0.05      0.00      Open
  LINK-158             -3.95      0.03      0.00      Open
  LINK-159              5.00      0.03      0.00      Open
  LINK-160              2.95      0.02      0.00      Open
  LINK-161             -9.69      0.04      0.00      Open
  LINK-162            -19.07      0.08      0.00      Open
  LINK-163            -19.07      0.08      0.00      Open
  LINK-164            -25.59      0.07      0.00      Open
  LINK-165           -167.51      0.27      0.02      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              6.52      0.02      0.00      Open
  LINK-169             19.07      0.08      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.40      0.03     80.08    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           567.93      2.32    198.34    Active Valve
  VALVE-176           421.21      4.78    186.68    Active Valve
  VALVE-177            19.07      0.22    202.14    Active Valve
  VALVE-178             6.52      0.07    112.62    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 488                                                              
  Node Results at 71:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.45    659.36    122.75      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.58    659.37    128.36      0.00
  JUNCTION-3            8.36    659.40    100.23      0.00
  JUNCTION-4            7.29    659.40     78.69      0.00
  JUNCTION-5            6.71    659.45     71.59      0.00
  JUNCTION-6            3.51    659.50     66.94      0.00
  JUNCTION-7            0.00    659.50     53.84      0.00
  JUNCTION-8            2.93    659.58     72.00      0.00
  JUNCTION-9            0.00    659.61     74.23      0.00
  JUNCTION-10           0.65    579.55    106.56      0.00
  JUNCTION-11           1.99    579.55    102.02      0.00
  JUNCTION-12           0.05    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.51    659.40    102.22      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          48.86    659.33    118.84      0.00
  JUNCTION-18          11.75    659.68     78.66      0.00
  JUNCTION-19           8.75    858.15    129.65      0.00
  JUNCTION-20           4.90    858.15    104.17      0.00
  JUNCTION-21           0.00    858.39     89.25      0.00
  JUNCTION-22           8.15    858.51    100.77      0.00
  JUNCTION-23           6.07    858.48    110.12      0.00
  JUNCTION-24           0.00    858.56     96.17      0.00
  JUNCTION-25          11.34    858.58     88.68      0.00
  JUNCTION-26           0.00    858.63     75.91      0.00
  JUNCTION-27          23.64    858.64     72.79      0.00
  JUNCTION-28           3.98    858.66     68.02      0.00
  JUNCTION-29           0.00    858.91      5.47      0.00
  JUNCTION-30         221.85    858.45     96.39      0.00
  JUNCTION-31           4.50    858.33    111.75      0.00
  JUNCTION-32          11.70    858.21    100.68      0.00
  JUNCTION-33           1.82    858.18    102.00      0.00
  JUNCTION-34          70.37    858.45    285.31      0.00
  JUNCTION-35          17.56    858.15     89.34      0.00
  JUNCTION-36           0.00    858.15     97.07      0.00
  JUNCTION-37           6.25    858.15     78.47      0.00
  JUNCTION-38           0.00    858.15     91.70      0.00
  JUNCTION-39           9.32    858.17     67.15      0.00
  JUNCTION-40           6.45    858.18     50.50      0.00
  JUNCTION-41           5.80    858.18     68.45      0.00
  JUNCTION-42          21.69    858.20     56.39      0.00
  JUNCTION-43           6.29    858.58     89.04      0.00
  JUNCTION-44           9.82    858.62     78.05      0.00
  JUNCTION-45          33.77    952.84     89.05      0.00
  JUNCTION-46           8.29    952.85     57.46      0.00


  Page 489                                                              
  Node Results at 71:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    858.41     94.43      0.00
  JUNCTION-48           0.00    858.44     95.75      0.00
  JUNCTION-49           2.17    858.48    101.64      0.00
  JUNCTION-50           7.24    858.44    107.18      0.00
  JUNCTION-51           5.72    858.44    101.72      0.00
  JUNCTION-52           9.34    858.43    106.23      0.00
  JUNCTION-53           5.76    858.37    108.65      0.00
  JUNCTION-54           7.96    858.35    111.03      0.00
  JUNCTION-55           5.85    858.36    110.50      0.00
  JUNCTION-56           0.00    858.36    108.94      0.00
  JUNCTION-57           0.82    858.18    104.08      0.00
  JUNCTION-58          41.84    858.16    107.44      0.00
  JUNCTION-59           0.00    858.16    102.78      0.00
  JUNCTION-60           0.00    858.15    101.46      0.00
  JUNCTION-61           0.00    858.15    100.86      0.00
  JUNCTION-62           0.00    858.15    100.85      0.00
  JUNCTION-63           0.00    858.15    101.48      0.00
  JUNCTION-64           0.00    858.15    101.83      0.00
  JUNCTION-65           0.00    858.15    103.46      0.00
  JUNCTION-66           0.00    858.15    103.31      0.00
  JUNCTION-67           0.00    858.15    101.24      0.00
  JUNCTION-68          39.71    858.15    104.45      0.00
  JUNCTION-69           4.67    858.11    100.58      0.00
  JUNCTION-70          11.88    858.11    103.56      0.00
  JUNCTION-71           3.86    858.11     97.89      0.00
  JUNCTION-72           5.31    858.11    102.15      0.00
  JUNCTION-73           5.00    858.11    103.01      0.00
  JUNCTION-74           2.03    858.11    102.16      0.00
  JUNCTION-75           4.84    858.11     99.20      0.00
  JUNCTION-76           5.07    858.11    102.07      0.00
  JUNCTION-77           3.46    858.11    101.16      0.00
  JUNCTION-78           0.00    858.11    104.03      0.00
  JUNCTION-79           0.00    858.11    104.09      0.00
  JUNCTION-80           0.00    858.11    104.52      0.00
  JUNCTION-81           6.57    858.11    101.62      0.00
  JUNCTION-82          19.42    858.11    103.71      0.00
  JUNCTION-83          14.33    858.11    104.16      0.00
  JUNCTION-84           5.47    858.11    103.20      0.00
  JUNCTION-85           0.00    858.11    103.06      0.00
  JUNCTION-86           0.00    858.11    101.66      0.00
  JUNCTION-87           0.00    858.11    102.19      0.00
  JUNCTION-88           0.00    858.11    102.44      0.00
  JUNCTION-89          13.95    858.11    100.22      0.00
  JUNCTION-90           0.00    858.12     92.74      0.00
  JUNCTION-91           0.00    858.12     95.62      0.00
  JUNCTION-92           0.00    858.12     99.61      0.00
  JUNCTION-93          26.58    858.12     92.89      0.00


  Page 490                                                              
  Node Results at 71:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           4.05    858.12     97.34      0.00
  JUNCTION-95           5.64    858.12     98.47      0.00
  JUNCTION-96          11.59    858.11     99.21      0.00
  JUNCTION-97           8.45    858.11     99.28      0.00
  JUNCTION-98          11.34    858.10     93.18      0.00
  JUNCTION-99          13.63    858.10     93.68      0.00
  JUNCTION-100         11.19    858.10     95.41      0.00
  JUNCTION-101          1.26    858.10     92.30      0.00
  JUNCTION-102        193.99   1154.79     26.31      0.00
  JUNCTION-103         60.47   1154.69     53.28      0.00
  JUNCTION-104          3.53   1154.61    127.38      0.00
  JUNCTION-105          0.00    858.91    372.17      0.00
  JUNCTION-106          0.00   1154.61    500.29      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.45    371.97      0.00
  JUNCTION-111          0.00    659.40    104.60      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.37    130.15      0.00
  JUNCTION-114          0.60    579.55     95.56      0.00
  JUNCTION-115          0.00    857.02    140.40      0.00
  JUNCTION-116          8.68    659.93     55.00      0.00
  JUNCTION-117         93.64    658.92    110.46      0.00
  JUNCTION-118        200.20    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.61    132.42      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.68     85.66      0.00
  JUNCTION-122          8.91   1042.39     37.00      0.00
  JUNCTION-123         80.01   1042.34    123.21      0.00
  JUNCTION-124          1.93    858.48     43.54      0.00
  JUNCTION-125          0.00    858.15    183.78      0.00
  JUNCTION-126        375.56    472.48     16.67      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1564.46    858.96      6.52      0.00 Tank
  TANK-131           -388.97   1154.84      7.69      0.00 Tank
  
  Link Results at 71:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              375.56      0.37      0.03      Open
  LINK-1              -61.50      0.39      0.09      Open
  LINK-2              -30.70      0.20      0.03      Open
  LINK-3              -16.76      0.11      0.01      Open
  LINK-6               56.31      0.36      0.08      Open
  LINK-7              -92.68      0.59      0.20      Open


  Page 491                                                              
  Link Results at 71:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               96.20      0.61      0.21      Open
  LINK-10              60.07      0.38      0.09      Open
  LINK-11              99.12      0.63      0.22      Open
  LINK-12              39.05      0.25      0.04      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.60      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.77      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.24      0.02      0.00      Open
  LINK-22               3.29      0.02      0.00      Open
  LINK-23              29.67      0.19      0.02      Open
  LINK-24              23.87      0.15      0.02      Open
  LINK-25               3.29      0.02      0.00      Open
  LINK-26               3.29      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -656.75      1.05      0.26      Open
  LINK-29            -767.62      1.22      0.34      Open
  LINK-30             -32.26      0.21      0.03      Open
  LINK-31            1564.46      1.11      0.18      Open
  LINK-32              -8.61      0.05      0.00      Open
  LINK-33               1.93      0.01      0.00      Open
  LINK-34              80.01      0.23      0.02      Open
  LINK-35             -70.37      0.05      0.00      Open
  LINK-36              24.06      0.15      0.02      Open
  LINK-37             -32.28      0.21      0.03      Open
  LINK-38               0.47      0.00      0.00      Open
  LINK-39            -669.40      1.07      0.27      Open
  LINK-40            -771.38      0.79      0.12      Open
  LINK-41             776.30      1.24      0.35      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -3.95      0.00      0.00      Open
  LINK-44            -693.69      0.71      0.10      Open
  LINK-45             619.76      0.44      0.03      Open
  LINK-46             485.83      0.34      0.02      Open
  LINK-47           -1423.76      1.01      0.15      Open
  LINK-48           -1379.35      0.98      0.14      Open
  LINK-49           -1378.02      0.98      0.14      Open
  LINK-50           -1402.59      0.99      0.14      Open
  LINK-51           -1511.87      1.07      0.17      Open
  LINK-52             193.61      0.55      0.11      Open
  LINK-53             154.67      0.44      0.07      Open
  LINK-54             112.55      0.32      0.04      Open


  Page 492                                                              
  Link Results at 71:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55             -11.01      0.06      0.00      Open
  LINK-56              -4.79      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -22.35      0.14      0.01      Open
  LINK-59              13.78      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -42.37      0.27      0.05      Open
  LINK-62             -27.64      0.16      0.02      Open
  LINK-63              -0.25      0.00      0.00      Open
  LINK-64             -33.84      0.22      0.03      Open
  LINK-65              30.11      0.19      0.02      Open
  LINK-66             -85.63      0.54      0.17      Open
  LINK-67             -44.41      0.28      0.05      Open
  LINK-68              12.67      0.08      0.00      Open
  LINK-69             -63.37      0.40      0.10      Open
  LINK-70             -24.57      0.16      0.02      Open
  LINK-71             -48.62      0.31      0.06      Open
  LINK-72           -1564.46      1.11      0.18      Open
  LINK-73             -77.69      0.50      0.14      Open
  LINK-74             -38.91      0.25      0.04      Open
  LINK-75             -51.64      0.33      0.07      Open
  LINK-76            -102.16      0.65      0.24      Open
  LINK-77              48.36      0.31      0.06      Open
  LINK-78              22.12      0.14      0.01      Open
  LINK-79             -12.73      0.08      0.00      Open
  LINK-80              29.12      0.19      0.02      Open
  LINK-81              38.78      0.25      0.04      Open
  LINK-82             -19.00      0.12      0.01      Open
  LINK-83             125.94      0.51      0.12      Open
  LINK-84              82.72      0.34      0.05      Open
  LINK-85             106.37      0.43      0.09      Open
  LINK-86              37.46      0.24      0.04      Open
  LINK-87              22.74      0.15      0.01      Open
  LINK-88              31.61      0.20      0.03      Open
  LINK-89             -14.72      0.09      0.01      Open
  LINK-90              30.41      0.19      0.02      Open
  LINK-91              18.58      0.12      0.01      Open
  LINK-92             140.80      0.58      0.14      Open
  LINK-93              25.03      0.16      0.02      Open
  LINK-94               7.50      0.05      0.00      Open
  LINK-95             -17.52      0.11      0.01      Open
  LINK-96              25.03      0.16      0.02      Open
  LINK-97              11.72      0.07      0.00      Open
  LINK-98               7.89      0.05      0.00      Open
  LINK-99              11.72      0.07      0.00      Open
  LINK-100              7.49      0.05      0.00      Open
  LINK-101            -13.30      0.08      0.01      Open


  Page 493                                                              
  Link Results at 71:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -6.56      0.04      0.00      Open
  LINK-103            -13.30      0.08      0.01      Open
  LINK-104             -6.75      0.04      0.00      Open
  LINK-105            -73.93      0.30      0.04      Open
  LINK-106              4.24      0.03      0.00      Open
  LINK-107             25.03      0.16      0.02      Open
  LINK-108             -3.83      0.02      0.00      Open
  LINK-109             59.25      0.24      0.03      Open
  LINK-110             27.92      0.18      0.02      Open
  LINK-111              6.47      0.04      0.00      Open
  LINK-112              9.58      0.06      0.00      Open
  LINK-113            -26.66      0.11      0.01      Open
  LINK-114              0.87      0.01      0.00      Open
  LINK-115             -6.99      0.04      0.00      Open
  LINK-116              3.39      0.02      0.00      Open
  LINK-117             -5.83      0.04      0.00      Open
  LINK-118              4.38      0.03      0.00      Open
  LINK-119              4.47      0.03      0.00      Open
  LINK-120            -14.68      0.06      0.00      Open
  LINK-121             -5.16      0.03      0.00      Open
  LINK-122              1.48      0.01      0.00      Open
  LINK-123             15.72      0.06      0.00      Open
  LINK-124              5.12      0.02      0.00      Open
  LINK-125            -15.69      0.06      0.00      Open
  LINK-126             -6.64      0.04      0.00      Open
  LINK-127             10.61      0.07      0.00      Open
  LINK-128              5.57      0.04      0.00      Open
  LINK-129             -5.86      0.04      0.00      Open
  LINK-130            -14.23      0.09      0.01      Open
  LINK-131              2.90      0.02      0.00      Open
  LINK-132            -14.38      0.09      0.01      Open
  LINK-133             -7.37      0.05      0.00      Open
  LINK-134             -0.88      0.01      0.00      Open
  LINK-135              7.01      0.04      0.00      Open
  LINK-136             -7.89      0.05      0.00      Open
  LINK-137             14.25      0.06      0.00      Open
  LINK-138            -22.14      0.09      0.00      Open
  LINK-139              6.49      0.04      0.00      Open
  LINK-140            -42.57      0.17      0.02      Open
  LINK-141            -40.42      0.17      0.01      Open
  LINK-142            -66.47      0.27      0.04      Open
  LINK-143           -140.32      0.57      0.14      Open
  LINK-144             -2.16      0.01      0.00      Open
  LINK-145            -20.52      0.13      0.01      Open
  LINK-146            -32.78      0.21      0.03      Open
  LINK-147             -8.21      0.05      0.00      Open
  LINK-148             41.07      0.26      0.04      Open


  Page 494                                                              
  Link Results at 71:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             24.37      0.16      0.02      Open
  LINK-150            -11.07      0.07      0.00      Open
  LINK-151             26.05      0.17      0.02      Open
  LINK-152            -23.84      0.15      0.02      Open
  LINK-153             37.41      0.24      0.04      Open
  LINK-154              7.91      0.05      0.00      Open
  LINK-155              1.12      0.01      0.00      Open
  LINK-156             -4.67      0.03      0.00      Open
  LINK-157            -11.33      0.07      0.00      Open
  LINK-158             -5.40      0.03      0.00      Open
  LINK-159              6.83      0.04      0.00      Open
  LINK-160              4.03      0.03      0.00      Open
  LINK-161            -25.16      0.10      0.01      Open
  LINK-162            -42.07      0.17      0.02      Open
  LINK-163            -42.07      0.17      0.02      Open
  LINK-164           -194.98      0.55      0.11      Open
  LINK-165           -388.97      0.62      0.09      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             88.91      0.25      0.02      Open
  LINK-169             45.60      0.18      0.02      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.29      0.04     79.85    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           776.30      3.17    197.08    Active Valve
  VALVE-176           575.76      6.53    186.23    Active Valve
  VALVE-177            42.07      0.48    201.75    Active Valve
  VALVE-178            88.91      1.01    112.29    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 72:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            2.08    658.81    122.51      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            2.27    658.83    128.12      0.00
  JUNCTION-3           12.01    658.89    100.01      0.00
  JUNCTION-4           10.47    658.90     78.47      0.00
  JUNCTION-5            9.64    658.99     71.39      0.00
  JUNCTION-6            5.05    659.08     66.76      0.00
  JUNCTION-7            0.00    659.08     53.66      0.00
  JUNCTION-8            4.20    659.24     71.85      0.00
  JUNCTION-9            0.00    659.31     74.10      0.00


  Page 495                                                              
  Node Results at 72:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.93    579.55    106.56      0.00
  JUNCTION-11           2.87    579.55    102.02      0.00
  JUNCTION-12           0.07    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           3.60    658.89    102.00      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          70.20    658.75    118.59      0.00
  JUNCTION-18          16.88    659.44     78.55      0.00
  JUNCTION-19          12.57    856.92    129.12      0.00
  JUNCTION-20           7.04    856.92    103.64      0.00
  JUNCTION-21           0.00    857.40     88.82      0.00
  JUNCTION-22          11.71    857.64    100.39      0.00
  JUNCTION-23           8.72    857.57    109.72      0.00
  JUNCTION-24           0.00    857.72     95.81      0.00
  JUNCTION-25          16.30    857.77     88.32      0.00
  JUNCTION-26           0.00    857.86     75.58      0.00
  JUNCTION-27          33.97    857.88     72.46      0.00
  JUNCTION-28           5.71    857.93     67.70      0.00
  JUNCTION-29           0.00    858.42      5.26      0.00
  JUNCTION-30         318.77    857.52     95.98      0.00
  JUNCTION-31           6.47    857.28    111.29      0.00
  JUNCTION-32          16.82    857.04    100.17      0.00
  JUNCTION-33           2.62    856.99    101.48      0.00
  JUNCTION-34         101.11    857.51    284.90      0.00
  JUNCTION-35          25.22    856.92     88.80      0.00
  JUNCTION-36           0.00    856.92     96.54      0.00
  JUNCTION-37           8.97    856.92     77.94      0.00
  JUNCTION-38           0.00    856.92     91.17      0.00
  JUNCTION-39          13.40    856.96     66.63      0.00
  JUNCTION-40           9.26    856.99     49.99      0.00
  JUNCTION-41           8.33    856.99     67.93      0.00
  JUNCTION-42          31.16    857.02     55.88      0.00
  JUNCTION-43           9.04    857.77     88.69      0.00
  JUNCTION-44          14.11    857.84     77.71      0.00
  JUNCTION-45          41.54    952.84     89.05      0.00
  JUNCTION-46          11.92    952.85     57.46      0.00
  JUNCTION-47           0.00    857.43     94.01      0.00
  JUNCTION-48           0.00    857.49     95.34      0.00
  JUNCTION-49           3.11    857.56    101.25      0.00
  JUNCTION-50          10.41    857.50    106.77      0.00
  JUNCTION-51           8.22    857.49    101.31      0.00
  JUNCTION-52          13.43    857.47    105.81      0.00
  JUNCTION-53           8.27    857.36    108.21      0.00
  JUNCTION-54          11.44    857.32    110.58      0.00
  JUNCTION-55           8.41    857.33    110.05      0.00
  JUNCTION-56           0.00    857.34    108.50      0.00


  Page 496                                                              
  Node Results at 72:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           1.18    856.99    103.57      0.00
  JUNCTION-58          60.11    856.95    106.91      0.00
  JUNCTION-59           0.00    856.94    102.25      0.00
  JUNCTION-60           0.00    856.93    100.93      0.00
  JUNCTION-61           0.00    856.93    100.33      0.00
  JUNCTION-62           0.00    856.93    100.32      0.00
  JUNCTION-63           0.00    856.93    100.95      0.00
  JUNCTION-64           0.00    856.93    101.30      0.00
  JUNCTION-65           0.00    856.93    102.93      0.00
  JUNCTION-66           0.00    856.93    102.78      0.00
  JUNCTION-67           0.00    856.93    100.71      0.00
  JUNCTION-68          57.06    856.92    103.92      0.00
  JUNCTION-69           6.72    856.86    100.03      0.00
  JUNCTION-70          17.06    856.85    103.01      0.00
  JUNCTION-71           5.54    856.84     97.35      0.00
  JUNCTION-72           7.63    856.84    101.61      0.00
  JUNCTION-73           7.18    856.84    102.46      0.00
  JUNCTION-74           2.92    856.84    101.61      0.00
  JUNCTION-75           6.95    856.84     98.66      0.00
  JUNCTION-76           7.29    856.84    101.52      0.00
  JUNCTION-77           4.97    856.84    100.61      0.00
  JUNCTION-78           0.00    856.84    103.48      0.00
  JUNCTION-79           0.00    856.84    103.54      0.00
  JUNCTION-80           0.00    856.84    103.97      0.00
  JUNCTION-81           9.45    856.84    101.07      0.00
  JUNCTION-82          27.90    856.84    103.16      0.00
  JUNCTION-83          20.59    856.84    103.61      0.00
  JUNCTION-84           7.86    856.84    102.65      0.00
  JUNCTION-85           0.00    856.84    102.51      0.00
  JUNCTION-86           0.00    856.84    101.12      0.00
  JUNCTION-87           0.00    856.84    101.64      0.00
  JUNCTION-88           0.00    856.84    101.89      0.00
  JUNCTION-89          20.04    856.85     99.67      0.00
  JUNCTION-90           0.00    856.86     92.19      0.00
  JUNCTION-91           0.00    856.86     95.08      0.00
  JUNCTION-92           0.00    856.88     99.07      0.00
  JUNCTION-93          38.19    856.86     92.34      0.00
  JUNCTION-94           5.81    856.87     96.79      0.00
  JUNCTION-95           8.11    856.86     97.93      0.00
  JUNCTION-96          16.65    856.85     98.67      0.00
  JUNCTION-97          12.15    856.85     98.73      0.00
  JUNCTION-98          16.29    856.83     92.63      0.00
  JUNCTION-99          19.58    856.82     93.13      0.00
  JUNCTION-100         16.07    856.82     94.86      0.00
  JUNCTION-101          1.81    856.82     91.74      0.00
  JUNCTION-102        278.73   1154.41     26.15      0.00
  JUNCTION-103         60.47   1154.30     53.11      0.00


  Page 497                                                              
  Node Results at 72:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1154.18    127.19      0.00
  JUNCTION-105          0.00    858.42    371.95      0.00
  JUNCTION-106          0.00   1154.18    500.10      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.51    371.56      0.00
  JUNCTION-111          0.00    658.89    104.38      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    658.83    129.92      0.00
  JUNCTION-114          0.86    579.55     95.56      0.00
  JUNCTION-115          0.00    854.71    139.40      0.00
  JUNCTION-116         12.47    659.93     55.00      0.00
  JUNCTION-117        134.55    657.95    110.04      0.00
  JUNCTION-118        287.65    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.17    132.23      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.29     85.49      0.00
  JUNCTION-122         10.11   1042.39     37.00      0.00
  JUNCTION-123         82.70   1042.34    123.20      0.00
  JUNCTION-124          2.77    857.57     43.14      0.00
  JUNCTION-125          0.00    856.92    183.25      0.00
  JUNCTION-126        539.62    472.29     16.59      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -2247.88    858.50      6.33      0.00 Tank
  TANK-131           -488.99   1154.49      7.54      0.00 Tank
  
  Link Results at 72:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              539.62      0.53      0.05      Open
  LINK-1              -88.37      0.56      0.18      Open
  LINK-2              -44.11      0.28      0.05      Open
  LINK-3              -24.08      0.15      0.02      Open
  LINK-6               80.90      0.52      0.15      Open
  LINK-7             -133.17      0.85      0.39      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9              138.22      0.88      0.41      Open
  LINK-10              86.32      0.55      0.17      Open
  LINK-11             142.43      0.91      0.44      Open
  LINK-12              56.11      0.36      0.08      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.86      0.01      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -1.11      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 498                                                              
  Link Results at 72:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               4.65      0.03      0.00      Open
  LINK-22               4.72      0.03      0.00      Open
  LINK-23              42.63      0.27      0.05      Open
  LINK-24              34.30      0.22      0.03      Open
  LINK-25               4.72      0.03      0.00      Open
  LINK-26               4.72      0.03      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -943.65      1.51      0.50      Open
  LINK-29           -1102.95      1.76      0.67      Open
  LINK-30             -46.35      0.30      0.05      Open
  LINK-31            2247.88      1.59      0.35      Open
  LINK-32             -10.59      0.07      0.00      Open
  LINK-33               2.77      0.01      0.00      Open
  LINK-34              82.70      0.23      0.02      Open
  LINK-35            -101.11      0.07      0.00      Open
  LINK-36              34.57      0.22      0.03      Open
  LINK-37             -46.37      0.30      0.05      Open
  LINK-38               0.68      0.00      0.00      Open
  LINK-39            -961.82      1.53      0.52      Open
  LINK-40           -1108.35      1.13      0.23      Open
  LINK-41            1115.42      1.78      0.68      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -5.68      0.01      0.00      Open
  LINK-44            -996.72      1.02      0.19      Open
  LINK-45             890.50      0.63      0.06      Open
  LINK-46             698.06      0.50      0.04      Open
  LINK-47           -2045.72      1.45      0.29      Open
  LINK-48           -1981.91      1.41      0.28      Open
  LINK-49           -1980.00      1.40      0.27      Open
  LINK-50           -2015.30      1.43      0.28      Open
  LINK-51           -2172.31      1.54      0.33      Open
  LINK-52             278.18      0.79      0.21      Open
  LINK-53             222.24      0.63      0.14      Open
  LINK-54             161.72      0.46      0.08      Open
  LINK-55             -15.82      0.09      0.01      Open
  LINK-56              -6.89      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -32.11      0.20      0.03      Open
  LINK-59              19.80      0.13      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -60.88      0.39      0.09      Open
  LINK-62             -39.71      0.24      0.03      Open
  LINK-63              -0.35      0.00      0.00      Open
  LINK-64             -48.62      0.31      0.06      Open


  Page 499                                                              
  Link Results at 72:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              43.26      0.28      0.05      Open
  LINK-66            -123.04      0.78      0.33      Open
  LINK-67             -63.81      0.41      0.10      Open
  LINK-68              18.21      0.12      0.01      Open
  LINK-69             -91.06      0.58      0.19      Open
  LINK-70             -35.30      0.23      0.03      Open
  LINK-71             -69.86      0.45      0.12      Open
  LINK-72           -2247.88      1.59      0.35      Open
  LINK-73            -111.63      0.71      0.28      Open
  LINK-74             -55.91      0.36      0.08      Open
  LINK-75             -74.20      0.47      0.13      Open
  LINK-76            -146.79      0.94      0.46      Open
  LINK-77              69.48      0.44      0.12      Open
  LINK-78              31.78      0.20      0.03      Open
  LINK-79             -18.28      0.12      0.01      Open
  LINK-80              41.85      0.27      0.05      Open
  LINK-81              55.72      0.36      0.08      Open
  LINK-82             -27.30      0.17      0.02      Open
  LINK-83             180.95      0.74      0.23      Open
  LINK-84             118.86      0.49      0.11      Open
  LINK-85             152.83      0.62      0.17      Open
  LINK-86              53.82      0.34      0.07      Open
  LINK-87              32.67      0.21      0.03      Open
  LINK-88              45.41      0.29      0.05      Open
  LINK-89             -21.15      0.13      0.01      Open
  LINK-90              43.70      0.28      0.05      Open
  LINK-91              26.69      0.17      0.02      Open
  LINK-92             202.31      0.83      0.28      Open
  LINK-93              35.96      0.23      0.03      Open
  LINK-94              10.78      0.07      0.00      Open
  LINK-95             -25.18      0.16      0.02      Open
  LINK-96              35.96      0.23      0.03      Open
  LINK-97              16.84      0.11      0.01      Open
  LINK-98              11.34      0.07      0.00      Open
  LINK-99              16.84      0.11      0.01      Open
  LINK-100             10.75      0.07      0.00      Open
  LINK-101            -19.12      0.12      0.01      Open
  LINK-102             -9.42      0.06      0.00      Open
  LINK-103            -19.12      0.12      0.01      Open
  LINK-104             -9.70      0.06      0.00      Open
  LINK-105           -106.23      0.43      0.09      Open
  LINK-106              6.09      0.04      0.00      Open
  LINK-107             35.96      0.23      0.03      Open
  LINK-108             -5.50      0.04      0.00      Open
  LINK-109             85.14      0.35      0.06      Open
  LINK-110             40.11      0.26      0.04      Open
  LINK-111              9.29      0.06      0.00      Open


  Page 500                                                              
  Link Results at 72:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112             13.76      0.09      0.01      Open
  LINK-113            -38.30      0.16      0.01      Open
  LINK-114              1.26      0.01      0.00      Open
  LINK-115            -10.04      0.06      0.00      Open
  LINK-116              4.88      0.03      0.00      Open
  LINK-117             -8.37      0.05      0.00      Open
  LINK-118              6.30      0.04      0.00      Open
  LINK-119              6.42      0.04      0.00      Open
  LINK-120            -21.09      0.09      0.00      Open
  LINK-121             -7.41      0.05      0.00      Open
  LINK-122              2.12      0.01      0.00      Open
  LINK-123             22.59      0.09      0.00      Open
  LINK-124              7.35      0.03      0.00      Open
  LINK-125            -22.54      0.09      0.01      Open
  LINK-126             -9.54      0.06      0.00      Open
  LINK-127             15.24      0.10      0.01      Open
  LINK-128              8.00      0.05      0.00      Open
  LINK-129             -8.42      0.05      0.00      Open
  LINK-130            -20.44      0.13      0.01      Open
  LINK-131              4.16      0.03      0.00      Open
  LINK-132            -20.66      0.13      0.01      Open
  LINK-133            -10.59      0.07      0.00      Open
  LINK-134             -1.26      0.01      0.00      Open
  LINK-135             10.08      0.06      0.00      Open
  LINK-136            -11.34      0.07      0.00      Open
  LINK-137             20.47      0.08      0.00      Open
  LINK-138            -31.81      0.13      0.01      Open
  LINK-139              9.32      0.06      0.00      Open
  LINK-140            -61.17      0.25      0.03      Open
  LINK-141            -58.07      0.24      0.03      Open
  LINK-142            -95.50      0.39      0.07      Open
  LINK-143           -201.62      0.82      0.28      Open
  LINK-144             -3.10      0.02      0.00      Open
  LINK-145            -29.49      0.19      0.02      Open
  LINK-146            -47.10      0.30      0.06      Open
  LINK-147            -11.80      0.08      0.00      Open
  LINK-148             59.02      0.38      0.09      Open
  LINK-149             35.01      0.22      0.03      Open
  LINK-150            -15.90      0.10      0.01      Open
  LINK-151             37.43      0.24      0.04      Open
  LINK-152            -34.26      0.22      0.03      Open
  LINK-153             53.75      0.34      0.07      Open
  LINK-154             11.37      0.07      0.00      Open
  LINK-155              1.60      0.01      0.00      Open
  LINK-156             -6.71      0.04      0.00      Open
  LINK-157            -16.28      0.10      0.01      Open
  LINK-158             -7.76      0.05      0.00      Open


  Page 501                                                              
  Link Results at 72:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              9.82      0.06      0.00      Open
  LINK-160              5.78      0.04      0.00      Open
  LINK-161            -30.95      0.13      0.01      Open
  LINK-162            -53.46      0.22      0.02      Open
  LINK-163            -53.46      0.22      0.02      Open
  LINK-164           -210.26      0.60      0.12      Open
  LINK-165           -488.99      0.78      0.14      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             92.80      0.26      0.03      Open
  LINK-169             56.98      0.23      0.03      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             4.72      0.05     79.34    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175          1115.42      4.56    194.78    Active Valve
  VALVE-176           827.27      9.39    185.26    Active Valve
  VALVE-177            53.46      0.61    201.32    Active Valve
  VALVE-178            92.80      1.05    111.90    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 73:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.98    659.65    122.88      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.07    659.66    128.48      0.00
  JUNCTION-3            5.68    659.67    100.35      0.00
  JUNCTION-4            4.95    659.68     78.80      0.00
  JUNCTION-5            4.55    659.70     71.70      0.00
  JUNCTION-6            2.39    659.72     67.04      0.00
  JUNCTION-7            0.00    659.72     53.94      0.00
  JUNCTION-8            1.99    659.76     72.08      0.00
  JUNCTION-9            0.00    659.78     74.31      0.00
  JUNCTION-10           0.44    579.55    106.56      0.00
  JUNCTION-11           1.35    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.70    659.67    102.34      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          33.17    659.64    118.97      0.00
  JUNCTION-18           7.98    659.81     78.71      0.00
  JUNCTION-19           5.94    857.56    129.40      0.00


  Page 502                                                              
  Node Results at 73:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           3.33    857.56    103.92      0.00
  JUNCTION-21           0.00    857.68     88.94      0.00
  JUNCTION-22           5.53    857.74    100.43      0.00
  JUNCTION-23           4.12    857.73    109.79      0.00
  JUNCTION-24           0.00    857.76     95.83      0.00
  JUNCTION-25           7.70    857.78     88.33      0.00
  JUNCTION-26           0.00    857.80     75.55      0.00
  JUNCTION-27          16.05    857.80     72.43      0.00
  JUNCTION-28           2.70    857.82     67.65      0.00
  JUNCTION-29           0.00    857.94      5.05      0.00
  JUNCTION-30         150.63    857.71     96.07      0.00
  JUNCTION-31           3.06    857.65    111.45      0.00
  JUNCTION-32           7.95    857.59    100.41      0.00
  JUNCTION-33           1.24    857.58    101.74      0.00
  JUNCTION-34          47.78    857.71    284.99      0.00
  JUNCTION-35          11.92    857.56     89.08      0.00
  JUNCTION-36           0.00    857.56     96.82      0.00
  JUNCTION-37           4.24    857.57     78.22      0.00
  JUNCTION-38           0.00    857.56     91.45      0.00
  JUNCTION-39           6.33    857.57     66.89      0.00
  JUNCTION-40           4.38    857.58     50.24      0.00
  JUNCTION-41           3.94    857.58     68.18      0.00
  JUNCTION-42          14.72    857.59     56.13      0.00
  JUNCTION-43           4.27    857.78     88.69      0.00
  JUNCTION-44           6.67    857.80     77.69      0.00
  JUNCTION-45          28.07    952.85     89.06      0.00
  JUNCTION-46           5.63    952.85     57.46      0.00
  JUNCTION-47           0.00    857.69     94.12      0.00
  JUNCTION-48           0.00    857.71     95.44      0.00
  JUNCTION-49           1.47    857.72    101.32      0.00
  JUNCTION-50           4.92    857.71    106.86      0.00
  JUNCTION-51           3.88    857.71    101.40      0.00
  JUNCTION-52           6.34    857.70    105.91      0.00
  JUNCTION-53           3.91    857.67    108.34      0.00
  JUNCTION-54           5.41    857.66    110.73      0.00
  JUNCTION-55           3.97    857.67    110.20      0.00
  JUNCTION-56           0.00    857.67    108.64      0.00
  JUNCTION-57           0.56    857.58    103.82      0.00
  JUNCTION-58          28.41    857.57    107.18      0.00
  JUNCTION-59           0.00    857.57    102.53      0.00
  JUNCTION-60           0.00    857.57    101.21      0.00
  JUNCTION-61           0.00    857.57    100.61      0.00
  JUNCTION-62           0.00    857.57    100.60      0.00
  JUNCTION-63           0.00    857.57    101.23      0.00
  JUNCTION-64           0.00    857.57    101.58      0.00
  JUNCTION-65           0.00    857.57    103.21      0.00
  JUNCTION-66           0.00    857.57    103.06      0.00


  Page 503                                                              
  Node Results at 73:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.57    100.99      0.00
  JUNCTION-68          26.96    857.56    104.20      0.00
  JUNCTION-69           3.17    857.55    100.33      0.00
  JUNCTION-70           8.06    857.55    103.31      0.00
  JUNCTION-71           2.62    857.55     97.65      0.00
  JUNCTION-72           3.60    857.55    101.91      0.00
  JUNCTION-73           3.39    857.55    102.77      0.00
  JUNCTION-74           1.38    857.55    101.91      0.00
  JUNCTION-75           3.29    857.55     98.96      0.00
  JUNCTION-76           3.44    857.54    101.82      0.00
  JUNCTION-77           2.35    857.54    100.92      0.00
  JUNCTION-78           0.00    857.55    103.79      0.00
  JUNCTION-79           0.00    857.54    103.84      0.00
  JUNCTION-80           0.00    857.54    104.28      0.00
  JUNCTION-81           4.46    857.54    101.38      0.00
  JUNCTION-82          13.18    857.54    103.47      0.00
  JUNCTION-83           9.73    857.54    103.92      0.00
  JUNCTION-84           3.71    857.54    102.96      0.00
  JUNCTION-85           0.00    857.54    102.82      0.00
  JUNCTION-86           0.00    857.55    101.42      0.00
  JUNCTION-87           0.00    857.55    101.95      0.00
  JUNCTION-88           0.00    857.55    102.20      0.00
  JUNCTION-89           9.47    857.55     99.98      0.00
  JUNCTION-90           0.00    857.55     92.49      0.00
  JUNCTION-91           0.00    857.55     95.37      0.00
  JUNCTION-92           0.00    857.55     99.36      0.00
  JUNCTION-93          18.05    857.55     92.64      0.00
  JUNCTION-94           2.75    857.55     97.09      0.00
  JUNCTION-95           3.83    857.55     98.22      0.00
  JUNCTION-96           7.87    857.55     98.97      0.00
  JUNCTION-97           5.74    857.55     99.03      0.00
  JUNCTION-98           7.70    857.54     92.94      0.00
  JUNCTION-99           9.25    857.54     93.44      0.00
  JUNCTION-100          7.60    857.54     95.17      0.00
  JUNCTION-101          0.85    857.54     92.05      0.00
  JUNCTION-102        131.71   1154.07     26.00      0.00
  JUNCTION-103         60.47   1153.98     52.97      0.00
  JUNCTION-104          3.53   1153.92    127.08      0.00
  JUNCTION-105          0.00    857.94    371.74      0.00
  JUNCTION-106          0.00   1153.92    499.99      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.71    371.65      0.00
  JUNCTION-111          0.00    659.67    104.72      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.66    130.28      0.00
  JUNCTION-114          0.40    579.55     95.56      0.00
  JUNCTION-115          0.00    857.01    140.39      0.00


  Page 504                                                              
  Node Results at 73:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          5.89    659.93     55.00      0.00
  JUNCTION-117         63.58    659.44    110.68      0.00
  JUNCTION-118        135.92    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.92    132.12      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.97     85.35      0.00
  JUNCTION-122          8.02   1042.39     37.00      0.00
  JUNCTION-123         78.03   1042.34    123.21      0.00
  JUNCTION-124          1.31    857.73     43.21      0.00
  JUNCTION-125          0.00    857.56    183.53      0.00
  JUNCTION-126        254.99    472.59     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1062.19    857.96      6.09      0.00 Tank
  TANK-131           -315.46   1154.10      7.37      0.00 Tank
  
  Link Results at 73:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              254.99      0.25      0.01      Open
  LINK-1              -41.76      0.27      0.04      Open
  LINK-2              -20.84      0.13      0.01      Open
  LINK-3              -11.38      0.07      0.00      Open
  LINK-6               38.23      0.24      0.04      Open
  LINK-7              -62.93      0.40      0.10      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               65.31      0.42      0.10      Open
  LINK-10              40.79      0.26      0.04      Open
  LINK-11              67.30      0.43      0.11      Open
  LINK-12              26.51      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.40      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.52      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.20      0.01      0.00      Open
  LINK-22               2.23      0.01      0.00      Open
  LINK-23              20.14      0.13      0.01      Open
  LINK-24              16.21      0.10      0.01      Open
  LINK-25               2.23      0.01      0.00      Open
  LINK-26               2.23      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 505                                                              
  Link Results at 73:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -445.90      0.71      0.13      Open
  LINK-29            -521.17      0.83      0.17      Open
  LINK-30             -21.90      0.14      0.01      Open
  LINK-31            1062.19      0.75      0.09      Open
  LINK-32              -7.16      0.05      0.00      Open
  LINK-33               1.31      0.00      0.00      Open
  LINK-34              78.03      0.22      0.02      Open
  LINK-35             -47.78      0.03      0.00      Open
  LINK-36              16.34      0.10      0.01      Open
  LINK-37             -21.91      0.14      0.01      Open
  LINK-38               0.32      0.00      0.00      Open
  LINK-39            -454.48      0.73      0.13      Open
  LINK-40            -523.73      0.53      0.06      Open
  LINK-41             527.07      0.84      0.17      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.68      0.00      0.00      Open
  LINK-44            -470.98      0.48      0.05      Open
  LINK-45             420.79      0.30      0.02      Open
  LINK-46             329.85      0.23      0.01      Open
  LINK-47            -966.66      0.69      0.07      Open
  LINK-48            -936.51      0.66      0.07      Open
  LINK-49            -935.60      0.66      0.07      Open
  LINK-50            -952.29      0.68      0.07      Open
  LINK-51           -1026.48      0.73      0.08      Open
  LINK-52             131.45      0.37      0.05      Open
  LINK-53             105.01      0.30      0.03      Open
  LINK-54              76.42      0.22      0.02      Open
  LINK-55              -7.48      0.04      0.00      Open
  LINK-56              -3.26      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -15.17      0.10      0.01      Open
  LINK-59               9.35      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -28.77      0.18      0.02      Open
  LINK-62             -18.76      0.11      0.01      Open
  LINK-63              -0.17      0.00      0.00      Open
  LINK-64             -22.98      0.15      0.02      Open
  LINK-65              20.44      0.13      0.01      Open
  LINK-66             -58.14      0.37      0.08      Open
  LINK-67             -30.15      0.19      0.02      Open
  LINK-68               8.60      0.05      0.00      Open
  LINK-69             -43.03      0.27      0.05      Open
  LINK-70             -16.68      0.11      0.01      Open
  LINK-71             -33.01      0.21      0.03      Open
  LINK-72           -1062.19      0.75      0.09      Open
  LINK-73             -52.75      0.34      0.07      Open
  LINK-74             -26.42      0.17      0.02      Open


  Page 506                                                              
  Link Results at 73:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -35.06      0.22      0.03      Open
  LINK-76             -69.36      0.44      0.12      Open
  LINK-77              32.83      0.21      0.03      Open
  LINK-78              15.02      0.10      0.01      Open
  LINK-79              -8.64      0.06      0.00      Open
  LINK-80              19.77      0.13      0.01      Open
  LINK-81              26.33      0.17      0.02      Open
  LINK-82             -12.90      0.08      0.01      Open
  LINK-83              85.50      0.35      0.06      Open
  LINK-84              56.16      0.23      0.03      Open
  LINK-85              72.22      0.30      0.04      Open
  LINK-86              25.43      0.16      0.02      Open
  LINK-87              15.44      0.10      0.01      Open
  LINK-88              21.46      0.14      0.01      Open
  LINK-89              -9.99      0.06      0.00      Open
  LINK-90              20.65      0.13      0.01      Open
  LINK-91              12.61      0.08      0.01      Open
  LINK-92              95.60      0.39      0.07      Open
  LINK-93              16.99      0.11      0.01      Open
  LINK-94               5.09      0.03      0.00      Open
  LINK-95             -11.90      0.08      0.00      Open
  LINK-96              16.99      0.11      0.01      Open
  LINK-97               7.96      0.05      0.00      Open
  LINK-98               5.36      0.03      0.00      Open
  LINK-99               7.96      0.05      0.00      Open
  LINK-100              5.08      0.03      0.00      Open
  LINK-101             -9.03      0.06      0.00      Open
  LINK-102             -4.45      0.03      0.00      Open
  LINK-103             -9.03      0.06      0.00      Open
  LINK-104             -4.58      0.03      0.00      Open
  LINK-105            -50.20      0.21      0.02      Open
  LINK-106              2.88      0.02      0.00      Open
  LINK-107             16.99      0.11      0.01      Open
  LINK-108             -2.60      0.02      0.00      Open
  LINK-109             40.23      0.16      0.01      Open
  LINK-110             18.96      0.12      0.01      Open
  LINK-111              4.39      0.03      0.00      Open
  LINK-112              6.50      0.04      0.00      Open
  LINK-113            -18.10      0.07      0.00      Open
  LINK-114              0.59      0.00      0.00      Open
  LINK-115             -4.74      0.03      0.00      Open
  LINK-116              2.30      0.01      0.00      Open
  LINK-117             -3.96      0.03      0.00      Open
  LINK-118              2.98      0.02      0.00      Open
  LINK-119              3.03      0.02      0.00      Open
  LINK-120             -9.96      0.04      0.00      Open
  LINK-121             -3.50      0.02      0.00      Open


  Page 507                                                              
  Link Results at 73:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              1.00      0.01      0.00      Open
  LINK-123             10.68      0.04      0.00      Open
  LINK-124              3.47      0.01      0.00      Open
  LINK-125            -10.65      0.04      0.00      Open
  LINK-126             -4.51      0.03      0.00      Open
  LINK-127              7.20      0.05      0.00      Open
  LINK-128              3.78      0.02      0.00      Open
  LINK-129             -3.98      0.03      0.00      Open
  LINK-130             -9.66      0.06      0.00      Open
  LINK-131              1.97      0.01      0.00      Open
  LINK-132             -9.76      0.06      0.00      Open
  LINK-133             -5.00      0.03      0.00      Open
  LINK-134             -0.60      0.00      0.00      Open
  LINK-135              4.76      0.03      0.00      Open
  LINK-136             -5.36      0.03      0.00      Open
  LINK-137              9.67      0.04      0.00      Open
  LINK-138            -15.03      0.06      0.00      Open
  LINK-139              4.41      0.03      0.00      Open
  LINK-140            -28.90      0.12      0.01      Open
  LINK-141            -27.44      0.11      0.01      Open
  LINK-142            -45.13      0.18      0.02      Open
  LINK-143            -95.27      0.39      0.07      Open
  LINK-144             -1.46      0.01      0.00      Open
  LINK-145            -13.93      0.09      0.01      Open
  LINK-146            -22.26      0.14      0.01      Open
  LINK-147             -5.58      0.04      0.00      Open
  LINK-148             27.89      0.18      0.02      Open
  LINK-149             16.54      0.11      0.01      Open
  LINK-150             -7.51      0.05      0.00      Open
  LINK-151             17.69      0.11      0.01      Open
  LINK-152            -16.19      0.10      0.01      Open
  LINK-153             25.40      0.16      0.02      Open
  LINK-154              5.37      0.03      0.00      Open
  LINK-155              0.76      0.00      0.00      Open
  LINK-156             -3.17      0.02      0.00      Open
  LINK-157             -7.69      0.05      0.00      Open
  LINK-158             -3.67      0.02      0.00      Open
  LINK-159              4.64      0.03      0.00      Open
  LINK-160              2.73      0.02      0.00      Open
  LINK-161            -20.91      0.09      0.00      Open
  LINK-162            -33.70      0.14      0.01      Open
  LINK-163            -33.70      0.14      0.01      Open
  LINK-164           -183.75      0.52      0.10      Open
  LINK-165           -315.46      0.50      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             86.05      0.24      0.02      Open


  Page 508                                                              
  Link Results at 73:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             37.23      0.15      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.23      0.03     80.12    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           527.07      2.15    197.08    Active Valve
  VALVE-176           390.91      4.44    186.75    Active Valve
  VALVE-177            33.70      0.38    201.07    Active Valve
  VALVE-178            86.05      0.98    111.58    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 74:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.06    659.61    122.86      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.15    659.62    128.46      0.00
  JUNCTION-3            6.12    659.63    100.34      0.00
  JUNCTION-4            5.33    659.64     78.79      0.00
  JUNCTION-5            4.91    659.66     71.68      0.00
  JUNCTION-6            2.57    659.69     67.03      0.00
  JUNCTION-7            0.00    659.69     53.93      0.00
  JUNCTION-8            2.14    659.74     72.06      0.00
  JUNCTION-9            0.00    659.75     74.30      0.00
  JUNCTION-10           0.47    579.55    106.56      0.00
  JUNCTION-11           1.46    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.84    659.63    102.32      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          35.74    659.59    118.96      0.00
  JUNCTION-18           8.59    659.79     78.71      0.00
  JUNCTION-19           6.40    857.17    129.23      0.00
  JUNCTION-20           3.59    857.17    103.75      0.00
  JUNCTION-21           0.00    857.31     88.78      0.00
  JUNCTION-22           5.96    857.38    100.27      0.00
  JUNCTION-23           4.44    857.36    109.63      0.00
  JUNCTION-24           0.00    857.41     95.67      0.00
  JUNCTION-25           8.30    857.42     88.17      0.00
  JUNCTION-26           0.00    857.45     75.40      0.00
  JUNCTION-27          17.29    857.45     72.28      0.00
  JUNCTION-28           2.91    857.47     67.50      0.00
  JUNCTION-29           0.00    857.61      4.91      0.00


  Page 509                                                              
  Node Results at 74:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         162.30    857.35     95.91      0.00
  JUNCTION-31           3.29    857.28    111.29      0.00
  JUNCTION-32           8.56    857.21    100.25      0.00
  JUNCTION-33           1.33    857.20    101.57      0.00
  JUNCTION-34          51.48    857.34    284.83      0.00
  JUNCTION-35          12.84    857.17     88.91      0.00
  JUNCTION-36           0.00    857.17     96.65      0.00
  JUNCTION-37           4.57    857.17     78.05      0.00
  JUNCTION-38           0.00    857.17     91.28      0.00
  JUNCTION-39           6.82    857.18     66.73      0.00
  JUNCTION-40           4.72    857.19     50.07      0.00
  JUNCTION-41           4.24    857.19     68.02      0.00
  JUNCTION-42          15.87    857.20     55.96      0.00
  JUNCTION-43           4.60    857.42     88.54      0.00
  JUNCTION-44           7.18    857.44     77.54      0.00
  JUNCTION-45          29.00    952.85     89.06      0.00
  JUNCTION-46           6.07    952.85     57.46      0.00
  JUNCTION-47           0.00    857.32     93.96      0.00
  JUNCTION-48           0.00    857.34     95.28      0.00
  JUNCTION-49           1.58    857.36    101.16      0.00
  JUNCTION-50           5.30    857.34    106.70      0.00
  JUNCTION-51           4.18    857.34    101.24      0.00
  JUNCTION-52           6.84    857.33    105.75      0.00
  JUNCTION-53           4.21    857.30    108.18      0.00
  JUNCTION-54           5.82    857.29    110.57      0.00
  JUNCTION-55           4.28    857.29    110.04      0.00
  JUNCTION-56           0.00    857.30    108.48      0.00
  JUNCTION-57           0.60    857.20    103.66      0.00
  JUNCTION-58          30.61    857.19    107.01      0.00
  JUNCTION-59           0.00    857.18    102.36      0.00
  JUNCTION-60           0.00    857.18    101.04      0.00
  JUNCTION-61           0.00    857.18    100.44      0.00
  JUNCTION-62           0.00    857.18    100.43      0.00
  JUNCTION-63           0.00    857.18    101.06      0.00
  JUNCTION-64           0.00    857.18    101.41      0.00
  JUNCTION-65           0.00    857.18    103.04      0.00
  JUNCTION-66           0.00    857.18    102.89      0.00
  JUNCTION-67           0.00    857.18    100.82      0.00
  JUNCTION-68          29.05    857.18    104.03      0.00
  JUNCTION-69           3.42    857.16    100.16      0.00
  JUNCTION-70           8.69    857.16    103.14      0.00
  JUNCTION-71           2.82    857.15     97.48      0.00
  JUNCTION-72           3.88    857.15    101.74      0.00
  JUNCTION-73           3.66    857.15    102.60      0.00
  JUNCTION-74           1.49    857.15    101.75      0.00
  JUNCTION-75           3.54    857.15     98.79      0.00
  JUNCTION-76           3.71    857.15    101.65      0.00


  Page 510                                                              
  Node Results at 74:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           2.53    857.15    100.75      0.00
  JUNCTION-78           0.00    857.15    103.62      0.00
  JUNCTION-79           0.00    857.15    103.67      0.00
  JUNCTION-80           0.00    857.15    104.11      0.00
  JUNCTION-81           4.81    857.15    101.21      0.00
  JUNCTION-82          14.21    857.15    103.30      0.00
  JUNCTION-83          10.48    857.15    103.75      0.00
  JUNCTION-84           4.00    857.15    102.79      0.00
  JUNCTION-85           0.00    857.15    102.65      0.00
  JUNCTION-86           0.00    857.15    101.25      0.00
  JUNCTION-87           0.00    857.15    101.78      0.00
  JUNCTION-88           0.00    857.15    102.03      0.00
  JUNCTION-89          10.20    857.15     99.81      0.00
  JUNCTION-90           0.00    857.16     92.32      0.00
  JUNCTION-91           0.00    857.16     95.20      0.00
  JUNCTION-92           0.00    857.16     99.19      0.00
  JUNCTION-93          19.45    857.16     92.47      0.00
  JUNCTION-94           2.96    857.16     96.92      0.00
  JUNCTION-95           4.13    857.16     98.06      0.00
  JUNCTION-96           8.48    857.16     98.80      0.00
  JUNCTION-97           6.19    857.16     98.86      0.00
  JUNCTION-98           8.29    857.15     92.77      0.00
  JUNCTION-99           9.97    857.15     93.27      0.00
  JUNCTION-100          8.18    857.15     95.00      0.00
  JUNCTION-101          0.92    857.15     91.89      0.00
  JUNCTION-102        141.92   1153.77     25.87      0.00
  JUNCTION-103         60.47   1153.68     52.84      0.00
  JUNCTION-104          3.53   1153.62    126.95      0.00
  JUNCTION-105          0.00    857.61    371.60      0.00
  JUNCTION-106          0.00   1153.62    499.86      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.34    371.49      0.00
  JUNCTION-111          0.00    659.63    104.70      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.62    130.26      0.00
  JUNCTION-114          0.44    579.55     95.56      0.00
  JUNCTION-115          0.00    856.53    140.19      0.00
  JUNCTION-116          6.35    659.93     55.00      0.00
  JUNCTION-117         68.51    659.36    110.65      0.00
  JUNCTION-118        146.46    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.62    131.99      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.67     85.22      0.00
  JUNCTION-122          8.17   1042.39     37.00      0.00
  JUNCTION-123         78.35   1042.34    123.21      0.00
  JUNCTION-124          1.41    857.36     43.05      0.00
  JUNCTION-125          0.00    857.17    183.36      0.00


  Page 511                                                              
  Node Results at 74:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        274.75    472.57     16.71      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1148.51    857.63      5.95      0.00 Tank
  TANK-131           -327.51   1153.81      7.24      0.00 Tank
  
  Link Results at 74:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              274.75      0.27      0.02      Open
  LINK-1              -45.00      0.29      0.05      Open
  LINK-2              -22.46      0.14      0.01      Open
  LINK-3              -12.26      0.08      0.00      Open
  LINK-6               41.19      0.26      0.04      Open
  LINK-7              -67.81      0.43      0.11      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               70.38      0.45      0.12      Open
  LINK-10              43.95      0.28      0.05      Open
  LINK-11              72.52      0.46      0.13      Open
  LINK-12              28.57      0.18      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.44      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.56      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.37      0.02      0.00      Open
  LINK-22               2.40      0.02      0.00      Open
  LINK-23              21.71      0.14      0.01      Open
  LINK-24              17.47      0.11      0.01      Open
  LINK-25               2.40      0.02      0.00      Open
  LINK-26               2.40      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -480.46      0.77      0.14      Open
  LINK-29            -561.58      0.90      0.19      Open
  LINK-30             -23.60      0.15      0.02      Open
  LINK-31            1148.51      0.81      0.10      Open
  LINK-32              -7.40      0.05      0.00      Open
  LINK-33               1.41      0.00      0.00      Open
  LINK-34              78.35      0.22      0.02      Open
  LINK-35             -51.48      0.04      0.00      Open
  LINK-36              17.75      0.11      0.01      Open
  LINK-37             -23.61      0.15      0.02      Open


  Page 512                                                              
  Link Results at 74:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.35      0.00      0.00      Open
  LINK-39            -489.72      0.78      0.15      Open
  LINK-40            -567.98      0.58      0.07      Open
  LINK-41             571.91      0.91      0.20      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.74      0.00      0.00      Open
  LINK-44            -510.72      0.52      0.05      Open
  LINK-45             453.41      0.32      0.02      Open
  LINK-46             355.42      0.25      0.01      Open
  LINK-47           -1045.26      0.74      0.08      Open
  LINK-48           -1012.65      0.72      0.08      Open
  LINK-49           -1011.63      0.72      0.08      Open
  LINK-50           -1029.65      0.73      0.08      Open
  LINK-51           -1109.92      0.79      0.09      Open
  LINK-52             141.64      0.40      0.06      Open
  LINK-53             113.15      0.32      0.04      Open
  LINK-54              82.34      0.23      0.02      Open
  LINK-55              -8.06      0.05      0.00      Open
  LINK-56              -3.66      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -16.51      0.11      0.01      Open
  LINK-59              10.25      0.07      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -31.33      0.20      0.03      Open
  LINK-62             -20.39      0.12      0.01      Open
  LINK-63              -0.18      0.00      0.00      Open
  LINK-64             -24.93      0.16      0.02      Open
  LINK-65              22.18      0.14      0.01      Open
  LINK-66             -62.97      0.40      0.10      Open
  LINK-67             -32.61      0.21      0.03      Open
  LINK-68               9.32      0.06      0.00      Open
  LINK-69             -46.53      0.30      0.05      Open
  LINK-70             -18.02      0.12      0.01      Open
  LINK-71             -35.69      0.23      0.03      Open
  LINK-72           -1148.51      0.81      0.10      Open
  LINK-73             -57.26      0.37      0.08      Open
  LINK-74             -28.67      0.18      0.02      Open
  LINK-75             -38.00      0.24      0.04      Open
  LINK-76             -75.17      0.48      0.13      Open
  LINK-77              35.58      0.23      0.03      Open
  LINK-78              16.29      0.10      0.01      Open
  LINK-79              -9.33      0.06      0.00      Open
  LINK-80              21.44      0.14      0.01      Open
  LINK-81              28.59      0.18      0.02      Open
  LINK-82             -13.99      0.09      0.01      Open
  LINK-83              92.13      0.38      0.07      Open
  LINK-84              60.52      0.25      0.03      Open


  Page 513                                                              
  Link Results at 74:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              77.81      0.32      0.05      Open
