  LINK-86              27.40      0.17      0.02      Open
  LINK-87              16.64      0.11      0.01      Open
  LINK-88              23.12      0.15      0.01      Open
  LINK-89             -10.77      0.07      0.00      Open
  LINK-90              22.25      0.14      0.01      Open
  LINK-91              13.59      0.09      0.01      Open
  LINK-92             103.01      0.42      0.08      Open
  LINK-93              18.31      0.12      0.01      Open
  LINK-94               5.49      0.04      0.00      Open
  LINK-95             -12.82      0.08      0.00      Open
  LINK-96              18.31      0.12      0.01      Open
  LINK-97               8.58      0.05      0.00      Open
  LINK-98               5.77      0.04      0.00      Open
  LINK-99               8.58      0.05      0.00      Open
  LINK-100              5.48      0.03      0.00      Open
  LINK-101             -9.73      0.06      0.00      Open
  LINK-102             -4.80      0.03      0.00      Open
  LINK-103             -9.73      0.06      0.00      Open
  LINK-104             -4.94      0.03      0.00      Open
  LINK-105            -54.09      0.22      0.02      Open
  LINK-106              3.10      0.02      0.00      Open
  LINK-107             18.31      0.12      0.01      Open
  LINK-108             -2.80      0.02      0.00      Open
  LINK-109             43.35      0.18      0.02      Open
  LINK-110             20.42      0.13      0.01      Open
  LINK-111              4.73      0.03      0.00      Open
  LINK-112              7.01      0.04      0.00      Open
  LINK-113            -19.50      0.08      0.00      Open
  LINK-114              0.64      0.00      0.00      Open
  LINK-115             -5.11      0.03      0.00      Open
  LINK-116              2.48      0.02      0.00      Open
  LINK-117             -4.26      0.03      0.00      Open
  LINK-118              3.21      0.02      0.00      Open
  LINK-119              3.27      0.02      0.00      Open
  LINK-120            -10.74      0.04      0.00      Open
  LINK-121             -3.77      0.02      0.00      Open
  LINK-122              1.08      0.01      0.00      Open
  LINK-123             11.50      0.05      0.00      Open
  LINK-124              3.74      0.02      0.00      Open
  LINK-125            -11.48      0.05      0.00      Open
  LINK-126             -4.86      0.03      0.00      Open
  LINK-127              7.76      0.05      0.00      Open
  LINK-128              4.08      0.03      0.00      Open
  LINK-129             -4.29      0.03      0.00      Open
  LINK-130            -10.41      0.07      0.00      Open
  LINK-131              2.12      0.01      0.00      Open


  Page 514                                                              
  Link Results at 74:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132            -10.52      0.07      0.00      Open
  LINK-133             -5.39      0.03      0.00      Open
  LINK-134             -0.64      0.00      0.00      Open
  LINK-135              5.13      0.03      0.00      Open
  LINK-136             -5.77      0.04      0.00      Open
  LINK-137             10.42      0.04      0.00      Open
  LINK-138            -16.19      0.07      0.00      Open
  LINK-139              4.75      0.03      0.00      Open
  LINK-140            -31.14      0.13      0.01      Open
  LINK-141            -29.57      0.12      0.01      Open
  LINK-142            -48.63      0.20      0.02      Open
  LINK-143           -102.66      0.42      0.08      Open
  LINK-144             -1.58      0.01      0.00      Open
  LINK-145            -15.01      0.10      0.01      Open
  LINK-146            -23.98      0.15      0.02      Open
  LINK-147             -6.01      0.04      0.00      Open
  LINK-148             30.05      0.19      0.02      Open
  LINK-149             17.83      0.11      0.01      Open
  LINK-150             -8.10      0.05      0.00      Open
  LINK-151             19.06      0.12      0.01      Open
  LINK-152            -17.44      0.11      0.01      Open
  LINK-153             27.37      0.17      0.02      Open
  LINK-154              5.79      0.04      0.00      Open
  LINK-155              0.82      0.01      0.00      Open
  LINK-156             -3.42      0.02      0.00      Open
  LINK-157             -8.29      0.05      0.00      Open
  LINK-158             -3.95      0.03      0.00      Open
  LINK-159              5.00      0.03      0.00      Open
  LINK-160              2.95      0.02      0.00      Open
  LINK-161            -21.61      0.09      0.00      Open
  LINK-162            -35.07      0.14      0.01      Open
  LINK-163            -35.07      0.14      0.01      Open
  LINK-164           -185.59      0.53      0.10      Open
  LINK-165           -327.51      0.52      0.07      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             86.52      0.25      0.02      Open
  LINK-169             38.60      0.15      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.40      0.03     80.08    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           571.91      2.34    196.60    Active Valve
  VALVE-176           421.21      4.78    186.68    Active Valve
  VALVE-177            35.07      0.40    200.77    Active Valve
  VALVE-178            86.52      0.98    111.28    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 515                                                              
  Link Results at 74:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 75:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.91    659.69    122.89      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.99    659.70    128.50      0.00
  JUNCTION-3            5.24    659.71    100.37      0.00
  JUNCTION-4            4.57    659.71     78.82      0.00
  JUNCTION-5            4.20    659.73     71.71      0.00
  JUNCTION-6            2.20    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.83    659.78     72.09      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.25    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.57    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.60    659.68    118.99      0.00
  JUNCTION-18           7.36    659.83     78.72      0.00
  JUNCTION-19           5.48    856.96    129.13      0.00
  JUNCTION-20           3.07    856.96    103.66      0.00
  JUNCTION-21           0.00    857.06     88.67      0.00
  JUNCTION-22           5.11    857.11    100.16      0.00
  JUNCTION-23           3.80    857.10    109.52      0.00
  JUNCTION-24           0.00    857.13     95.55      0.00
  JUNCTION-25           7.10    857.14     88.05      0.00
  JUNCTION-26           0.00    857.16     75.28      0.00
  JUNCTION-27          14.81    857.16     72.15      0.00
  JUNCTION-28           2.49    857.17     67.37      0.00
  JUNCTION-29           0.00    857.28      4.77      0.00
  JUNCTION-30         138.95    857.09     95.80      0.00
  JUNCTION-31           2.82    857.03    111.19      0.00
  JUNCTION-32           7.33    856.98    100.15      0.00
  JUNCTION-33           1.14    856.97    101.48      0.00
  JUNCTION-34          44.07    857.08    284.71      0.00
  JUNCTION-35          11.00    856.96     88.82      0.00
  JUNCTION-36           0.00    856.96     96.56      0.00
  JUNCTION-37           3.91    856.96     77.95      0.00
  JUNCTION-38           0.00    856.96     91.19      0.00
  JUNCTION-39           5.84    856.97     66.63      0.00


  Page 516                                                              
  Node Results at 75:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           4.04    856.97     49.98      0.00
  JUNCTION-41           3.63    856.97     67.92      0.00
  JUNCTION-42          13.58    856.98     55.87      0.00
  JUNCTION-43           3.94    857.14     88.42      0.00
  JUNCTION-44           6.15    857.16     77.41      0.00
  JUNCTION-45          27.13    952.85     89.06      0.00
  JUNCTION-46           5.19    952.85     57.46      0.00
  JUNCTION-47           0.00    857.07     93.85      0.00
  JUNCTION-48           0.00    857.08     95.17      0.00
  JUNCTION-49           1.36    857.10    101.04      0.00
  JUNCTION-50           4.54    857.08    106.59      0.00
  JUNCTION-51           3.58    857.08    101.13      0.00
  JUNCTION-52           5.85    857.08    105.64      0.00
  JUNCTION-53           3.61    857.05    108.07      0.00
  JUNCTION-54           4.99    857.04    110.46      0.00
  JUNCTION-55           3.67    857.05    109.93      0.00
  JUNCTION-56           0.00    857.05    108.37      0.00
  JUNCTION-57           0.51    856.97    103.56      0.00
  JUNCTION-58          26.20    856.96    106.92      0.00
  JUNCTION-59           0.00    856.96    102.26      0.00
  JUNCTION-60           0.00    856.96    100.95      0.00
  JUNCTION-61           0.00    856.96    100.34      0.00
  JUNCTION-62           0.00    856.96    100.33      0.00
  JUNCTION-63           0.00    856.96    100.96      0.00
  JUNCTION-64           0.00    856.96    101.32      0.00
  JUNCTION-65           0.00    856.96    102.95      0.00
  JUNCTION-66           0.00    856.96    102.80      0.00
  JUNCTION-67           0.00    856.96    100.72      0.00
  JUNCTION-68          24.87    856.96    103.94      0.00
  JUNCTION-69           2.93    856.94    100.07      0.00
  JUNCTION-70           7.44    856.94    103.05      0.00
  JUNCTION-71           2.42    856.94     97.39      0.00
  JUNCTION-72           3.32    856.94    101.65      0.00
  JUNCTION-73           3.13    856.94    102.51      0.00
  JUNCTION-74           1.27    856.94    101.65      0.00
  JUNCTION-75           3.03    856.94     98.70      0.00
  JUNCTION-76           3.18    856.94    101.56      0.00
  JUNCTION-77           2.17    856.94    100.66      0.00
  JUNCTION-78           0.00    856.94    103.52      0.00
  JUNCTION-79           0.00    856.94    103.58      0.00
  JUNCTION-80           0.00    856.94    104.01      0.00
  JUNCTION-81           4.12    856.94    101.12      0.00
  JUNCTION-82          12.16    856.94    103.20      0.00
  JUNCTION-83           8.97    856.94    103.66      0.00
  JUNCTION-84           3.43    856.94    102.70      0.00
  JUNCTION-85           0.00    856.94    102.56      0.00
  JUNCTION-86           0.00    856.94    101.16      0.00


  Page 517                                                              
  Node Results at 75:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    856.94    101.69      0.00
  JUNCTION-88           0.00    856.94    101.93      0.00
  JUNCTION-89           8.73    856.94     99.72      0.00
  JUNCTION-90           0.00    856.94     92.23      0.00
  JUNCTION-91           0.00    856.95     95.11      0.00
  JUNCTION-92           0.00    856.95     99.10      0.00
  JUNCTION-93          16.65    856.94     92.38      0.00
  JUNCTION-94           2.53    856.95     96.83      0.00
  JUNCTION-95           3.53    856.94     97.96      0.00
  JUNCTION-96           7.26    856.94     98.71      0.00
  JUNCTION-97           5.30    856.94     98.77      0.00
  JUNCTION-98           7.10    856.94     92.68      0.00
  JUNCTION-99           8.54    856.94     93.18      0.00
  JUNCTION-100          7.01    856.94     94.91      0.00
  JUNCTION-101          0.79    856.94     91.79      0.00
  JUNCTION-102        121.50   1153.48     25.74      0.00
  JUNCTION-103         60.47   1153.39     52.72      0.00
  JUNCTION-104          3.53   1153.34    126.83      0.00
  JUNCTION-105          0.00    857.28    371.46      0.00
  JUNCTION-106          0.00   1153.34    499.74      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.08    371.37      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.70    130.29      0.00
  JUNCTION-114          0.37    579.55     95.56      0.00
  JUNCTION-115          0.00    856.48    140.16      0.00
  JUNCTION-116          5.44    659.93     55.00      0.00
  JUNCTION-117         58.65    659.51    110.71      0.00
  JUNCTION-118        125.39    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.34    131.87      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.39     85.09      0.00
  JUNCTION-122          7.88   1042.39     37.00      0.00
  JUNCTION-123         77.70   1042.34    123.21      0.00
  JUNCTION-124          1.21    857.10     42.94      0.00
  JUNCTION-125          0.00    856.96    183.27      0.00
  JUNCTION-126        235.22    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -979.85    857.30      5.81      0.00 Tank
  TANK-131           -303.41   1153.51      7.11      0.00 Tank
  


  Page 518                                                              
  Link Results at 75:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              235.22      0.23      0.01      Open
  LINK-1              -38.52      0.25      0.04      Open
  LINK-2              -19.23      0.12      0.01      Open
  LINK-3              -10.50      0.07      0.00      Open
  LINK-6               35.27      0.23      0.03      Open
  LINK-7              -58.05      0.37      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.25      0.38      0.09      Open
  LINK-10              37.62      0.24      0.04      Open
  LINK-11              62.08      0.40      0.09      Open
  LINK-12              24.46      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.37      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.48      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.03      0.01      0.00      Open
  LINK-22               2.06      0.01      0.00      Open
  LINK-23              18.58      0.12      0.01      Open
  LINK-24              14.95      0.10      0.01      Open
  LINK-25               2.06      0.01      0.00      Open
  LINK-26               2.06      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -411.33      0.66      0.11      Open
  LINK-29            -480.77      0.77      0.14      Open
  LINK-30             -20.20      0.13      0.01      Open
  LINK-31             979.85      0.69      0.07      Open
  LINK-32              -6.92      0.04      0.00      Open
  LINK-33               1.21      0.00      0.00      Open
  LINK-34              77.70      0.22      0.02      Open
  LINK-35             -44.07      0.03      0.00      Open
  LINK-36              15.07      0.10      0.01      Open
  LINK-37             -20.21      0.13      0.01      Open
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -419.25      0.67      0.11      Open
  LINK-40            -483.13      0.49      0.05      Open
  LINK-41             486.21      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.48      0.00      0.00      Open
  LINK-44            -434.47      0.44      0.04      Open
  LINK-45             388.17      0.28      0.01      Open
  LINK-46             304.28      0.22      0.01      Open
  LINK-47            -891.73      0.63      0.06      Open
  LINK-48            -863.91      0.61      0.06      Open


  Page 519                                                              
  Link Results at 75:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -863.08      0.61      0.06      Open
  LINK-50            -878.47      0.62      0.06      Open
  LINK-51            -946.91      0.67      0.07      Open
  LINK-52             121.26      0.34      0.05      Open
  LINK-53              96.87      0.27      0.03      Open
  LINK-54              70.49      0.20      0.02      Open
  LINK-55              -6.90      0.04      0.00      Open
  LINK-56              -3.00      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.00      0.09      0.01      Open
  LINK-59               8.63      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.54      0.17      0.02      Open
  LINK-62             -17.31      0.10      0.01      Open
  LINK-63              -0.15      0.00      0.00      Open
  LINK-64             -21.19      0.14      0.01      Open
  LINK-65              18.86      0.12      0.01      Open
  LINK-66             -53.63      0.34      0.07      Open
  LINK-67             -27.82      0.18      0.02      Open
  LINK-68               7.94      0.05      0.00      Open
  LINK-69             -39.69      0.25      0.04      Open
  LINK-70             -15.39      0.10      0.01      Open
  LINK-71             -30.45      0.19      0.02      Open
  LINK-72            -979.85      0.69      0.07      Open
  LINK-73             -48.66      0.31      0.06      Open
  LINK-74             -24.37      0.16      0.02      Open
  LINK-75             -32.34      0.21      0.03      Open
  LINK-76             -63.99      0.41      0.10      Open
  LINK-77              30.29      0.19      0.02      Open
  LINK-78              13.85      0.09      0.01      Open
  LINK-79              -7.97      0.05      0.00      Open
  LINK-80              18.24      0.12      0.01      Open
  LINK-81              24.29      0.16      0.02      Open
  LINK-82             -11.90      0.08      0.00      Open
  LINK-83              78.88      0.32      0.05      Open
  LINK-84              51.81      0.21      0.02      Open
  LINK-85              66.62      0.27      0.04      Open
  LINK-86              23.46      0.15      0.02      Open
  LINK-87              14.24      0.09      0.01      Open
  LINK-88              19.80      0.13      0.01      Open
  LINK-89              -9.22      0.06      0.00      Open
  LINK-90              19.05      0.12      0.01      Open
  LINK-91              11.64      0.07      0.00      Open
  LINK-92              88.19      0.36      0.06      Open
  LINK-93              15.67      0.10      0.01      Open
  LINK-94               4.70      0.03      0.00      Open
  LINK-95             -10.98      0.07      0.00      Open


  Page 520                                                              
  Link Results at 75:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              15.67      0.10      0.01      Open
  LINK-97               7.34      0.05      0.00      Open
  LINK-98               4.94      0.03      0.00      Open
  LINK-99               7.34      0.05      0.00      Open
  LINK-100              4.69      0.03      0.00      Open
  LINK-101             -8.33      0.05      0.00      Open
  LINK-102             -4.11      0.03      0.00      Open
  LINK-103             -8.33      0.05      0.00      Open
  LINK-104             -4.23      0.03      0.00      Open
  LINK-105            -46.31      0.19      0.02      Open
  LINK-106              2.65      0.02      0.00      Open
  LINK-107             15.67      0.10      0.01      Open
  LINK-108             -2.40      0.02      0.00      Open
  LINK-109             37.11      0.15      0.01      Open
  LINK-110             17.49      0.11      0.01      Open
  LINK-111              4.05      0.03      0.00      Open
  LINK-112              6.00      0.04      0.00      Open
  LINK-113            -16.70      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.38      0.03      0.00      Open
  LINK-116              2.13      0.01      0.00      Open
  LINK-117             -3.65      0.02      0.00      Open
  LINK-118              2.75      0.02      0.00      Open
  LINK-119              2.80      0.02      0.00      Open
  LINK-120             -9.19      0.04      0.00      Open
  LINK-121             -3.23      0.02      0.00      Open
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.85      0.04      0.00      Open
  LINK-124              3.20      0.01      0.00      Open
  LINK-125             -9.82      0.04      0.00      Open
  LINK-126             -4.16      0.03      0.00      Open
  LINK-127              6.64      0.04      0.00      Open
  LINK-128              3.49      0.02      0.00      Open
  LINK-129             -3.67      0.02      0.00      Open
  LINK-130             -8.91      0.06      0.00      Open
  LINK-131              1.81      0.01      0.00      Open
  LINK-132             -9.01      0.06      0.00      Open
  LINK-133             -4.61      0.03      0.00      Open
  LINK-134             -0.55      0.00      0.00      Open
  LINK-135              4.39      0.03      0.00      Open
  LINK-136             -4.94      0.03      0.00      Open
  LINK-137              8.92      0.04      0.00      Open
  LINK-138            -13.86      0.06      0.00      Open
  LINK-139              4.06      0.03      0.00      Open
  LINK-140            -26.66      0.11      0.01      Open
  LINK-141            -25.31      0.10      0.01      Open
  LINK-142            -41.63      0.17      0.02      Open


  Page 521                                                              
  Link Results at 75:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -87.89      0.36      0.06      Open
  LINK-144             -1.35      0.01      0.00      Open
  LINK-145            -12.85      0.08      0.01      Open
  LINK-146            -20.53      0.13      0.01      Open
  LINK-147             -5.14      0.03      0.00      Open
  LINK-148             25.73      0.16      0.02      Open
  LINK-149             15.26      0.10      0.01      Open
  LINK-150             -6.93      0.04      0.00      Open
  LINK-151             16.32      0.10      0.01      Open
  LINK-152            -14.93      0.10      0.01      Open
  LINK-153             23.43      0.15      0.02      Open
  LINK-154              4.96      0.03      0.00      Open
  LINK-155              0.70      0.00      0.00      Open
  LINK-156             -2.92      0.02      0.00      Open
  LINK-157             -7.10      0.05      0.00      Open
  LINK-158             -3.38      0.02      0.00      Open
  LINK-159              4.28      0.03      0.00      Open
  LINK-160              2.52      0.02      0.00      Open
  LINK-161            -20.21      0.08      0.00      Open
  LINK-162            -32.33      0.13      0.01      Open
  LINK-163            -32.33      0.13      0.01      Open
  LINK-164           -181.91      0.52      0.09      Open
  LINK-165           -303.41      0.48      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.58      0.24      0.02      Open
  LINK-169             35.85      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.06      0.02     80.16    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           486.21      1.99    196.55    Active Valve
  VALVE-176           360.60      4.09    186.82    Active Valve
  VALVE-177            32.33      0.37    200.49    Active Valve
  VALVE-178            85.58      0.97    111.00    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 522                                                              
  Node Results at 76:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.73    659.77    122.93      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.79    659.78    128.53      0.00
  JUNCTION-3            4.18    659.79    100.40      0.00
  JUNCTION-4            3.64    659.79     78.85      0.00
  JUNCTION-5            3.35    659.80     71.74      0.00
  JUNCTION-6            1.76    659.81     67.08      0.00
  JUNCTION-7            0.00    659.81     53.98      0.00
  JUNCTION-8            1.46    659.84     72.11      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.32    579.55    106.56      0.00
  JUNCTION-11           1.00    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.25    659.79    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          24.43    659.77    119.03      0.00
  JUNCTION-18           5.87    659.86     78.74      0.00
  JUNCTION-19           4.37    856.77    129.05      0.00
  JUNCTION-20           2.45    856.77    103.57      0.00
  JUNCTION-21           0.00    856.83     88.57      0.00
  JUNCTION-22           4.08    856.87    100.05      0.00
  JUNCTION-23           3.03    856.86    109.42      0.00
  JUNCTION-24           0.00    856.88     95.44      0.00
  JUNCTION-25           5.67    856.89     87.94      0.00
  JUNCTION-26           0.00    856.90     75.16      0.00
  JUNCTION-27          11.82    856.90     72.04      0.00
  JUNCTION-28           1.99    856.91     67.26      0.00
  JUNCTION-29           0.00    856.98      4.64      0.00
  JUNCTION-30         110.93    856.85     95.69      0.00
  JUNCTION-31           2.25    856.82    111.09      0.00
  JUNCTION-32           5.85    856.78    100.06      0.00
  JUNCTION-33           0.91    856.78    101.39      0.00
  JUNCTION-34          35.18    856.85    284.61      0.00
  JUNCTION-35           8.78    856.77     88.74      0.00
  JUNCTION-36           0.00    856.77     96.48      0.00
  JUNCTION-37           3.12    856.77     77.87      0.00
  JUNCTION-38           0.00    856.77     91.10      0.00
  JUNCTION-39           4.66    856.77     66.55      0.00
  JUNCTION-40           3.22    856.78     49.89      0.00
  JUNCTION-41           2.90    856.78     67.84      0.00
  JUNCTION-42          10.84    856.78     55.78      0.00
  JUNCTION-43           3.14    856.89     88.31      0.00
  JUNCTION-44           4.91    856.90     77.30      0.00
  JUNCTION-45          24.89    952.85     89.06      0.00
  JUNCTION-46           4.15    952.85     57.46      0.00


  Page 523                                                              
  Node Results at 76:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.84     93.75      0.00
  JUNCTION-48           0.00    856.85     95.06      0.00
  JUNCTION-49           1.08    856.86    100.94      0.00
  JUNCTION-50           3.62    856.85    106.49      0.00
  JUNCTION-51           2.86    856.85    101.03      0.00
  JUNCTION-52           4.67    856.84    105.54      0.00
  JUNCTION-53           2.88    856.83    107.98      0.00
  JUNCTION-54           3.98    856.82    110.37      0.00
  JUNCTION-55           2.93    856.82    109.83      0.00
  JUNCTION-56           0.00    856.83    108.28      0.00
  JUNCTION-57           0.41    856.78    103.47      0.00
  JUNCTION-58          20.92    856.77    106.83      0.00
  JUNCTION-59           0.00    856.77    102.18      0.00
  JUNCTION-60           0.00    856.77    100.86      0.00
  JUNCTION-61           0.00    856.77    100.26      0.00
  JUNCTION-62           0.00    856.77    100.25      0.00
  JUNCTION-63           0.00    856.77    100.88      0.00
  JUNCTION-64           0.00    856.77    101.23      0.00
  JUNCTION-65           0.00    856.77    102.86      0.00
  JUNCTION-66           0.00    856.77    102.71      0.00
  JUNCTION-67           0.00    856.77    100.64      0.00
  JUNCTION-68          19.85    856.77    103.86      0.00
  JUNCTION-69           2.34    856.76     99.99      0.00
  JUNCTION-70           5.94    856.76    102.97      0.00
  JUNCTION-71           1.93    856.76     97.31      0.00
  JUNCTION-72           2.65    856.76    101.57      0.00
  JUNCTION-73           2.50    856.76    102.43      0.00
  JUNCTION-74           1.02    856.76    101.57      0.00
  JUNCTION-75           2.42    856.76     98.62      0.00
  JUNCTION-76           2.54    856.75    101.48      0.00
  JUNCTION-77           1.73    856.75    100.58      0.00
  JUNCTION-78           0.00    856.76    103.44      0.00
  JUNCTION-79           0.00    856.75    103.50      0.00
  JUNCTION-80           0.00    856.75    103.93      0.00
  JUNCTION-81           3.29    856.75    101.03      0.00
  JUNCTION-82           9.71    856.75    103.12      0.00
  JUNCTION-83           7.16    856.75    103.58      0.00
  JUNCTION-84           2.73    856.75    102.62      0.00
  JUNCTION-85           0.00    856.75    102.48      0.00
  JUNCTION-86           0.00    856.76    101.08      0.00
  JUNCTION-87           0.00    856.76    101.61      0.00
  JUNCTION-88           0.00    856.76    101.85      0.00
  JUNCTION-89           6.97    856.76     99.64      0.00
  JUNCTION-90           0.00    856.76     92.15      0.00
  JUNCTION-91           0.00    856.76     95.03      0.00
  JUNCTION-92           0.00    856.76     99.02      0.00
  JUNCTION-93          13.29    856.76     92.30      0.00


  Page 524                                                              
  Node Results at 76:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.02    856.76     96.75      0.00
  JUNCTION-95           2.82    856.76     97.88      0.00
  JUNCTION-96           5.80    856.76     98.63      0.00
  JUNCTION-97           4.23    856.76     98.69      0.00
  JUNCTION-98           5.67    856.75     92.60      0.00
  JUNCTION-99           6.81    856.75     93.10      0.00
  JUNCTION-100          5.59    856.75     94.83      0.00
  JUNCTION-101          0.63    856.75     91.71      0.00
  JUNCTION-102         96.99   1153.20     25.62      0.00
  JUNCTION-103         60.47   1153.12     52.60      0.00
  JUNCTION-104          3.53   1153.08    126.71      0.00
  JUNCTION-105          0.00    856.98    371.33      0.00
  JUNCTION-106          0.00   1153.08    499.63      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.85    371.27      0.00
  JUNCTION-111          0.00    659.79    104.77      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.78    130.33      0.00
  JUNCTION-114          0.30    579.55     95.56      0.00
  JUNCTION-115          0.00    856.45    140.15      0.00
  JUNCTION-116          4.34    659.93     55.00      0.00
  JUNCTION-117         46.82    659.65    110.77      0.00
  JUNCTION-118        100.10    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.08    131.76      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.11     84.98      0.00
  JUNCTION-122          7.53   1042.39     37.00      0.00
  JUNCTION-123         76.92   1042.34    123.21      0.00
  JUNCTION-124          0.96    856.86     42.83      0.00
  JUNCTION-125          0.00    856.77    183.18      0.00
  JUNCTION-126        187.78    472.63     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -782.23    856.99      5.67      0.00 Tank
  TANK-131           -274.49   1153.23      6.99      0.00 Tank
  
  Link Results at 76:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              187.78      0.18      0.01      Open
  LINK-1              -30.75      0.20      0.03      Open
  LINK-2              -15.35      0.10      0.01      Open
  LINK-3               -8.38      0.05      0.00      Open
  LINK-6               28.15      0.18      0.02      Open
  LINK-7              -46.34      0.30      0.05      Open


  Page 525                                                              
  Link Results at 76:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               48.10      0.31      0.06      Open
  LINK-10              30.04      0.19      0.02      Open
  LINK-11              49.56      0.32      0.06      Open
  LINK-12              19.53      0.12      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.30      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.38      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.62      0.01      0.00      Open
  LINK-22               1.64      0.01      0.00      Open
  LINK-23              14.83      0.09      0.01      Open
  LINK-24              11.94      0.08      0.00      Open
  LINK-25               1.64      0.01      0.00      Open
  LINK-26               1.64      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -328.38      0.52      0.07      Open
  LINK-29            -383.81      0.61      0.09      Open
  LINK-30             -16.13      0.10      0.01      Open
  LINK-31             782.23      0.55      0.05      Open
  LINK-32              -6.35      0.04      0.00      Open
  LINK-33               0.96      0.00      0.00      Open
  LINK-34              76.92      0.22      0.02      Open
  LINK-35             -35.19      0.02      0.00      Open
  LINK-36              12.03      0.08      0.00      Open
  LINK-37             -16.14      0.10      0.01      Open
  LINK-38               0.24      0.00      0.00      Open
  LINK-39            -334.70      0.53      0.07      Open
  LINK-40            -385.69      0.39      0.03      Open
  LINK-41             388.15      0.62      0.10      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.98      0.00      0.00      Open
  LINK-44            -346.84      0.35      0.03      Open
  LINK-45             309.88      0.22      0.01      Open
  LINK-46             242.92      0.17      0.01      Open
  LINK-47            -711.88      0.50      0.04      Open
  LINK-48            -689.68      0.49      0.04      Open
  LINK-49            -689.01      0.49      0.04      Open
  LINK-50            -701.30      0.50      0.04      Open
  LINK-51            -755.93      0.54      0.05      Open
  LINK-52              96.80      0.27      0.03      Open
  LINK-53              77.33      0.22      0.02      Open
  LINK-54              56.28      0.16      0.01      Open


  Page 526                                                              
  Link Results at 76:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -5.51      0.03      0.00      Open
  LINK-56              -2.40      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.18      0.07      0.00      Open
  LINK-59               6.89      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -21.19      0.14      0.01      Open
  LINK-62             -13.82      0.08      0.00      Open
  LINK-63              -0.12      0.00      0.00      Open
  LINK-64             -16.92      0.11      0.01      Open
  LINK-65              15.05      0.10      0.01      Open
  LINK-66             -42.82      0.27      0.05      Open
  LINK-67             -22.21      0.14      0.01      Open
  LINK-68               6.34      0.04      0.00      Open
  LINK-69             -31.69      0.20      0.03      Open
  LINK-70             -12.29      0.08      0.00      Open
  LINK-71             -24.31      0.16      0.02      Open
  LINK-72            -782.23      0.55      0.05      Open
  LINK-73             -38.84      0.25      0.04      Open
  LINK-74             -19.46      0.12      0.01      Open
  LINK-75             -25.82      0.16      0.02      Open
  LINK-76             -51.08      0.33      0.07      Open
  LINK-77              24.18      0.15      0.02      Open
  LINK-78              11.06      0.07      0.00      Open
  LINK-79              -6.36      0.04      0.00      Open
  LINK-80              14.56      0.09      0.01      Open
  LINK-81              19.39      0.12      0.01      Open
  LINK-82              -9.50      0.06      0.00      Open
  LINK-83              62.97      0.26      0.03      Open
  LINK-84              41.36      0.17      0.01      Open
  LINK-85              53.18      0.22      0.02      Open
  LINK-86              18.73      0.12      0.01      Open
  LINK-87              11.37      0.07      0.00      Open
  LINK-88              15.80      0.10      0.01      Open
  LINK-89              -7.36      0.05      0.00      Open
  LINK-90              15.21      0.10      0.01      Open
  LINK-91               9.29      0.06      0.00      Open
  LINK-92              70.40      0.29      0.04      Open
  LINK-93              12.51      0.08      0.00      Open
  LINK-94               3.75      0.02      0.00      Open
  LINK-95              -8.76      0.06      0.00      Open
  LINK-96              12.51      0.08      0.01      Open
  LINK-97               5.86      0.04      0.00      Open
  LINK-98               3.95      0.03      0.00      Open
  LINK-99               5.86      0.04      0.00      Open
  LINK-100              3.74      0.02      0.00      Open
  LINK-101             -6.65      0.04      0.00      Open


  Page 527                                                              
  Link Results at 76:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -3.28      0.02      0.00      Open
  LINK-103             -6.65      0.04      0.00      Open
  LINK-104             -3.37      0.02      0.00      Open
  LINK-105            -36.97      0.15      0.01      Open
  LINK-106              2.12      0.01      0.00      Open
  LINK-107             12.51      0.08      0.00      Open
  LINK-108             -1.92      0.01      0.00      Open
  LINK-109             29.63      0.12      0.01      Open
  LINK-110             13.96      0.09      0.01      Open
  LINK-111              3.23      0.02      0.00      Open
  LINK-112              4.79      0.03      0.00      Open
  LINK-113            -13.33      0.05      0.00      Open
  LINK-114              0.44      0.00      0.00      Open
  LINK-115             -3.49      0.02      0.00      Open
  LINK-116              1.70      0.01      0.00      Open
  LINK-117             -2.91      0.02      0.00      Open
  LINK-118              2.19      0.01      0.00      Open
  LINK-119              2.23      0.01      0.00      Open
  LINK-120             -7.34      0.03      0.00      Open
  LINK-121             -2.58      0.02      0.00      Open
  LINK-122              0.74      0.00      0.00      Open
  LINK-123              7.86      0.03      0.00      Open
  LINK-124              2.56      0.01      0.00      Open
  LINK-125             -7.84      0.03      0.00      Open
  LINK-126             -3.32      0.02      0.00      Open
  LINK-127              5.30      0.03      0.00      Open
  LINK-128              2.79      0.02      0.00      Open
  LINK-129             -2.93      0.02      0.00      Open
  LINK-130             -7.11      0.05      0.00      Open
  LINK-131              1.45      0.01      0.00      Open
  LINK-132             -7.19      0.05      0.00      Open
  LINK-133             -3.68      0.02      0.00      Open
  LINK-134             -0.44      0.00      0.00      Open
  LINK-135              3.51      0.02      0.00      Open
  LINK-136             -3.95      0.03      0.00      Open
  LINK-137              7.12      0.03      0.00      Open
  LINK-138            -11.07      0.05      0.00      Open
  LINK-139              3.24      0.02      0.00      Open
  LINK-140            -21.29      0.09      0.00      Open
  LINK-141            -20.21      0.08      0.00      Open
  LINK-142            -33.23      0.14      0.01      Open
  LINK-143            -70.16      0.29      0.04      Open
  LINK-144             -1.08      0.01      0.00      Open
  LINK-145            -10.26      0.07      0.00      Open
  LINK-146            -16.39      0.10      0.01      Open
  LINK-147             -4.11      0.03      0.00      Open
  LINK-148             20.54      0.13      0.01      Open


  Page 528                                                              
  Link Results at 76:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             12.18      0.08      0.00      Open
  LINK-150             -5.53      0.04      0.00      Open
  LINK-151             13.03      0.08      0.01      Open
  LINK-152            -11.92      0.08      0.00      Open
  LINK-153             18.71      0.12      0.01      Open
  LINK-154              3.96      0.03      0.00      Open
  LINK-155              0.56      0.00      0.00      Open
  LINK-156             -2.33      0.01      0.00      Open
  LINK-157             -5.66      0.04      0.00      Open
  LINK-158             -2.70      0.02      0.00      Open
  LINK-159              3.42      0.02      0.00      Open
  LINK-160              2.01      0.01      0.00      Open
  LINK-161            -18.54      0.08      0.00      Open
  LINK-162            -29.03      0.12      0.01      Open
  LINK-163            -29.03      0.12      0.01      Open
  LINK-164           -177.49      0.50      0.09      Open
  LINK-165           -274.49      0.44      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             84.46      0.24      0.02      Open
  LINK-169             32.56      0.13      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.64      0.02     80.23    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           388.15      1.59    196.52    Active Valve
  VALVE-176           287.88      3.27    186.97    Active Valve
  VALVE-177            29.03      0.33    200.22    Active Valve
  VALVE-178            84.46      0.96    110.72    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 77:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.98    659.66    122.88      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.06    659.66    128.48      0.00
  JUNCTION-3            5.63    659.68    100.36      0.00
  JUNCTION-4            4.91    659.68     78.80      0.00
  JUNCTION-5            4.52    659.70     71.70      0.00
  JUNCTION-6            2.37    659.72     67.04      0.00
  JUNCTION-7            0.00    659.72     53.94      0.00
  JUNCTION-8            1.97    659.76     72.08      0.00
  JUNCTION-9            0.00    659.78     74.31      0.00


  Page 529                                                              
  Node Results at 77:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.44    579.55    106.56      0.00
  JUNCTION-11           1.34    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.69    659.68    102.34      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          32.92    659.64    118.98      0.00
  JUNCTION-18           7.91    659.81     78.71      0.00
  JUNCTION-19           5.89    856.33    128.87      0.00
  JUNCTION-20           3.30    856.33    103.39      0.00
  JUNCTION-21           0.00    856.45     88.41      0.00
  JUNCTION-22           5.49    856.51     99.90      0.00
  JUNCTION-23           4.09    856.49    109.26      0.00
  JUNCTION-24           0.00    856.53     95.29      0.00
  JUNCTION-25           7.64    856.54     87.79      0.00
  JUNCTION-26           0.00    856.56     75.02      0.00
  JUNCTION-27          15.93    856.57     71.89      0.00
  JUNCTION-28           2.68    856.58     67.11      0.00
  JUNCTION-29           0.00    856.70      4.51      0.00
  JUNCTION-30         149.46    856.48     95.53      0.00
  JUNCTION-31           3.03    856.42    110.92      0.00
  JUNCTION-32           7.88    856.36     99.88      0.00
  JUNCTION-33           1.23    856.35    101.21      0.00
  JUNCTION-34          47.40    856.48    284.45      0.00
  JUNCTION-35          11.83    856.33     88.55      0.00
  JUNCTION-36           0.00    856.33     96.29      0.00
  JUNCTION-37           4.21    856.34     77.68      0.00
  JUNCTION-38           0.00    856.33     90.92      0.00
  JUNCTION-39           6.28    856.34     66.36      0.00
  JUNCTION-40           4.34    856.35     49.71      0.00
  JUNCTION-41           3.91    856.35     67.65      0.00
  JUNCTION-42          14.61    856.36     55.60      0.00
  JUNCTION-43           4.24    856.54     88.16      0.00
  JUNCTION-44           6.61    856.56     77.15      0.00
  JUNCTION-45          27.97    952.85     89.06      0.00
  JUNCTION-46           5.59    952.85     57.46      0.00
  JUNCTION-47           0.00    856.46     93.59      0.00
  JUNCTION-48           0.00    856.47     94.90      0.00
  JUNCTION-49           1.46    856.49    100.78      0.00
  JUNCTION-50           4.88    856.47    106.33      0.00
  JUNCTION-51           3.85    856.47    100.87      0.00
  JUNCTION-52           6.30    856.47    105.38      0.00
  JUNCTION-53           3.88    856.44    107.81      0.00
  JUNCTION-54           5.36    856.43    110.20      0.00
  JUNCTION-55           3.94    856.43    109.67      0.00
  JUNCTION-56           0.00    856.44    108.11      0.00


  Page 530                                                              
  Node Results at 77:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.55    856.35    103.29      0.00
  JUNCTION-58          28.19    856.34    106.65      0.00
  JUNCTION-59           0.00    856.34    101.99      0.00
  JUNCTION-60           0.00    856.34    100.68      0.00
  JUNCTION-61           0.00    856.33    100.07      0.00
  JUNCTION-62           0.00    856.33    100.06      0.00
  JUNCTION-63           0.00    856.33    100.69      0.00
  JUNCTION-64           0.00    856.33    101.05      0.00
  JUNCTION-65           0.00    856.33    102.68      0.00
  JUNCTION-66           0.00    856.33    102.52      0.00
  JUNCTION-67           0.00    856.33    100.45      0.00
  JUNCTION-68          26.75    856.33    103.67      0.00
  JUNCTION-69           3.15    856.32     99.80      0.00
  JUNCTION-70           8.00    856.31    102.78      0.00
  JUNCTION-71           2.60    856.31     97.12      0.00
  JUNCTION-72           3.58    856.31    101.38      0.00
  JUNCTION-73           3.37    856.31    102.23      0.00
  JUNCTION-74           1.37    856.31    101.38      0.00
  JUNCTION-75           3.26    856.31     98.43      0.00
  JUNCTION-76           3.42    856.31    101.29      0.00
  JUNCTION-77           2.33    856.31    100.38      0.00
  JUNCTION-78           0.00    856.31    103.25      0.00
  JUNCTION-79           0.00    856.31    103.31      0.00
  JUNCTION-80           0.00    856.31    103.74      0.00
  JUNCTION-81           4.43    856.31    100.84      0.00
  JUNCTION-82          13.08    856.31    102.93      0.00
  JUNCTION-83           9.65    856.31    103.39      0.00
  JUNCTION-84           3.68    856.31    102.42      0.00
  JUNCTION-85           0.00    856.31    102.29      0.00
  JUNCTION-86           0.00    856.31    100.89      0.00
  JUNCTION-87           0.00    856.31    101.42      0.00
  JUNCTION-88           0.00    856.31    101.66      0.00
  JUNCTION-89           9.40    856.31     99.44      0.00
  JUNCTION-90           0.00    856.32     91.96      0.00
  JUNCTION-91           0.00    856.32     94.84      0.00
  JUNCTION-92           0.00    856.32     98.83      0.00
  JUNCTION-93          17.91    856.32     92.11      0.00
  JUNCTION-94           2.73    856.32     96.56      0.00
  JUNCTION-95           3.80    856.32     97.69      0.00
  JUNCTION-96           7.81    856.32     98.44      0.00
  JUNCTION-97           5.70    856.31     98.50      0.00
  JUNCTION-98           7.64    856.31     92.41      0.00
  JUNCTION-99           9.18    856.31     92.91      0.00
  JUNCTION-100          7.54    856.31     94.64      0.00
  JUNCTION-101          0.85    856.31     91.52      0.00
  JUNCTION-102        130.69   1152.93     25.50      0.00
  JUNCTION-103         60.47   1152.84     52.48      0.00


  Page 531                                                              
  Node Results at 77:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1152.78    126.59      0.00
  JUNCTION-105          0.00    856.70    371.21      0.00
  JUNCTION-106          0.00   1152.78    499.50      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.48    371.11      0.00
  JUNCTION-111          0.00    659.68    104.72      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.66    130.28      0.00
  JUNCTION-114          0.40    579.55     95.56      0.00
  JUNCTION-115          0.00    855.80    139.87      0.00
  JUNCTION-116          5.85    659.93     55.00      0.00
  JUNCTION-117         63.08    659.45    110.69      0.00
  JUNCTION-118        134.87    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.78    131.63      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.83     84.85      0.00
  JUNCTION-122          8.01   1042.39     37.00      0.00
  JUNCTION-123         77.99   1042.34    123.21      0.00
  JUNCTION-124          1.30    856.49     42.68      0.00
  JUNCTION-125          0.00    856.33    183.00      0.00
  JUNCTION-126        253.01    472.59     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1049.91    856.72      5.55      0.00 Tank
  TANK-131           -314.09   1152.96      6.87      0.00 Tank
  
  Link Results at 77:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              253.01      0.25      0.01      Open
  LINK-1              -41.22      0.26      0.04      Open
  LINK-2              -20.57      0.13      0.01      Open
  LINK-3              -11.25      0.07      0.00      Open
  LINK-6               37.78      0.24      0.04      Open
  LINK-7              -62.21      0.40      0.09      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               64.57      0.41      0.10      Open
  LINK-10              40.33      0.26      0.04      Open
  LINK-11              66.54      0.42      0.11      Open
  LINK-12              26.22      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.40      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.52      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 532                                                              
  Link Results at 77:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.18      0.01      0.00      Open
  LINK-22               2.21      0.01      0.00      Open
  LINK-23              19.91      0.13      0.01      Open
  LINK-24              16.02      0.10      0.01      Open
  LINK-25               2.20      0.01      0.00      Open
  LINK-26               2.21      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -440.68      0.70      0.12      Open
  LINK-29            -515.14      0.82      0.16      Open
  LINK-30             -21.62      0.14      0.01      Open
  LINK-31            1049.91      0.74      0.08      Open
  LINK-32              -7.13      0.05      0.00      Open
  LINK-33               1.30      0.00      0.00      Open
  LINK-34              78.00      0.22      0.02      Open
  LINK-35             -47.41      0.03      0.00      Open
  LINK-36              16.05      0.10      0.01      Open
  LINK-37             -21.63      0.14      0.01      Open
  LINK-38               0.32      0.00      0.00      Open
  LINK-39            -448.98      0.72      0.13      Open
  LINK-40            -515.96      0.53      0.06      Open
  LINK-41             518.94      0.83      0.17      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.82      0.00      0.00      Open
  LINK-44            -464.05      0.47      0.05      Open
  LINK-45             417.52      0.30      0.02      Open
  LINK-46             327.30      0.23      0.01      Open
  LINK-47            -955.46      0.68      0.07      Open
  LINK-48            -925.66      0.66      0.07      Open
  LINK-49            -924.81      0.66      0.07      Open
  LINK-50            -941.32      0.67      0.07      Open
  LINK-51           -1014.60      0.72      0.08      Open
  LINK-52             130.43      0.37      0.05      Open
  LINK-53             104.20      0.30      0.03      Open
  LINK-54              75.83      0.22      0.02      Open
  LINK-55              -7.42      0.04      0.00      Open
  LINK-56              -3.07      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.90      0.10      0.01      Open
  LINK-59               9.11      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -28.21      0.18      0.02      Open
  LINK-62             -18.44      0.11      0.01      Open
  LINK-63              -0.16      0.00      0.00      Open
  LINK-64             -22.62      0.14      0.01      Open


  Page 533                                                              
  Link Results at 77:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              20.13      0.13      0.01      Open
  LINK-66             -57.36      0.36      0.08      Open
  LINK-67             -29.80      0.19      0.02      Open
  LINK-68               8.49      0.05      0.00      Open
  LINK-69             -42.53      0.27      0.05      Open
  LINK-70             -16.50      0.11      0.01      Open
  LINK-71             -32.64      0.21      0.03      Open
  LINK-72           -1049.91      0.74      0.08      Open
  LINK-73             -51.91      0.33      0.07      Open
  LINK-74             -26.01      0.17      0.02      Open
  LINK-75             -34.56      0.22      0.03      Open
  LINK-76             -68.39      0.44      0.11      Open
  LINK-77              32.37      0.21      0.03      Open
  LINK-78              14.79      0.09      0.01      Open
  LINK-79              -8.55      0.05      0.00      Open
  LINK-80              19.49      0.12      0.01      Open
  LINK-81              25.90      0.17      0.02      Open
  LINK-82             -12.71      0.08      0.00      Open
  LINK-83              84.84      0.35      0.06      Open
  LINK-84              55.73      0.23      0.03      Open
  LINK-85              71.66      0.29      0.04      Open
  LINK-86              25.23      0.16      0.02      Open
  LINK-87              15.32      0.10      0.01      Open
  LINK-88              21.29      0.14      0.01      Open
  LINK-89              -9.91      0.06      0.00      Open
  LINK-90              20.49      0.13      0.01      Open
  LINK-91              12.52      0.08      0.00      Open
  LINK-92              94.85      0.39      0.07      Open
  LINK-93              16.86      0.11      0.01      Open
  LINK-94               5.05      0.03      0.00      Open
  LINK-95             -11.81      0.08      0.00      Open
  LINK-96              16.86      0.11      0.01      Open
  LINK-97               7.90      0.05      0.00      Open
  LINK-98               5.32      0.03      0.00      Open
  LINK-99               7.90      0.05      0.00      Open
  LINK-100              5.04      0.03      0.00      Open
  LINK-101             -8.96      0.06      0.00      Open
  LINK-102             -4.42      0.03      0.00      Open
  LINK-103             -8.96      0.06      0.00      Open
  LINK-104             -4.55      0.03      0.00      Open
  LINK-105            -49.81      0.20      0.02      Open
  LINK-106              2.85      0.02      0.00      Open
  LINK-107             16.86      0.11      0.01      Open
  LINK-108             -2.58      0.02      0.00      Open
  LINK-109             39.92      0.16      0.01      Open
  LINK-110             18.81      0.12      0.01      Open
  LINK-111              4.36      0.03      0.00      Open


  Page 534                                                              
  Link Results at 77:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              6.45      0.04      0.00      Open
  LINK-113            -17.96      0.07      0.00      Open
  LINK-114              0.59      0.00      0.00      Open
  LINK-115             -4.71      0.03      0.00      Open
  LINK-116              2.29      0.01      0.00      Open
  LINK-117             -3.93      0.03      0.00      Open
  LINK-118              2.95      0.02      0.00      Open
  LINK-119              3.01      0.02      0.00      Open
  LINK-120             -9.89      0.04      0.00      Open
  LINK-121             -3.48      0.02      0.00      Open
  LINK-122              1.00      0.01      0.00      Open
  LINK-123             10.59      0.04      0.00      Open
  LINK-124              3.45      0.01      0.00      Open
  LINK-125            -10.57      0.04      0.00      Open
  LINK-126             -4.47      0.03      0.00      Open
  LINK-127              7.15      0.05      0.00      Open
  LINK-128              3.75      0.02      0.00      Open
  LINK-129             -3.95      0.03      0.00      Open
  LINK-130             -9.59      0.06      0.00      Open
  LINK-131              1.95      0.01      0.00      Open
  LINK-132             -9.69      0.06      0.00      Open
  LINK-133             -4.96      0.03      0.00      Open
  LINK-134             -0.59      0.00      0.00      Open
  LINK-135              4.72      0.03      0.00      Open
  LINK-136             -5.32      0.03      0.00      Open
  LINK-137              9.60      0.04      0.00      Open
  LINK-138            -14.91      0.06      0.00      Open
  LINK-139              4.37      0.03      0.00      Open
  LINK-140            -28.68      0.12      0.01      Open
  LINK-141            -27.23      0.11      0.01      Open
  LINK-142            -44.78      0.18      0.02      Open
  LINK-143            -94.53      0.39      0.07      Open
  LINK-144             -1.45      0.01      0.00      Open
  LINK-145            -13.83      0.09      0.01      Open
  LINK-146            -22.09      0.14      0.01      Open
  LINK-147             -5.53      0.04      0.00      Open
  LINK-148             27.67      0.18      0.02      Open
  LINK-149             16.41      0.10      0.01      Open
  LINK-150             -7.46      0.05      0.00      Open
  LINK-151             17.55      0.11      0.01      Open
  LINK-152            -16.06      0.10      0.01      Open
  LINK-153             25.20      0.16      0.02      Open
  LINK-154              5.33      0.03      0.00      Open
  LINK-155              0.75      0.00      0.00      Open
  LINK-156             -3.15      0.02      0.00      Open
  LINK-157             -7.63      0.05      0.00      Open
  LINK-158             -3.64      0.02      0.00      Open


  Page 535                                                              
  Link Results at 77:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              4.60      0.03      0.00      Open
  LINK-160              2.71      0.02      0.00      Open
  LINK-161            -20.84      0.09      0.00      Open
  LINK-162            -33.56      0.14      0.01      Open
  LINK-163            -33.42      0.14      0.01      Open
  LINK-164           -183.40      0.52      0.10      Open
  LINK-165           -314.09      0.50      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.97      0.24      0.02      Open
  LINK-169             36.95      0.15      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.20      0.02     80.13    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           518.94      2.12    195.87    Active Valve
  VALVE-176           385.90      4.38    186.76    Active Valve
  VALVE-177            33.42      0.38    199.93    Active Valve
  VALVE-178            85.97      0.98    110.44    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 78:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.77    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.84    659.76    128.52      0.00
  JUNCTION-3            4.44    659.77    100.39      0.00
  JUNCTION-4            3.87    659.77     78.84      0.00
  JUNCTION-5            3.57    659.78     71.73      0.00
  JUNCTION-6            1.87    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.56    659.82     72.10      0.00
  JUNCTION-9            0.00    659.83     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.06    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.33    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.97    659.75    119.02      0.00
  JUNCTION-18           6.24    659.86     78.73      0.00
  JUNCTION-19           4.65    856.18    128.80      0.00


  Page 536                                                              
  Node Results at 78:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           2.61    856.18    103.32      0.00
  JUNCTION-21           0.00    856.26     88.32      0.00
  JUNCTION-22           4.33    856.30     99.80      0.00
  JUNCTION-23           3.23    856.28    109.17      0.00
  JUNCTION-24           0.00    856.31     95.20      0.00
  JUNCTION-25           6.03    856.32     87.69      0.00
  JUNCTION-26           0.00    856.33     74.92      0.00
  JUNCTION-27          12.57    856.33     71.79      0.00
  JUNCTION-28           2.11    856.34     67.01      0.00
  JUNCTION-29           0.00    856.42      4.39      0.00
  JUNCTION-30         117.93    856.28     95.45      0.00
  JUNCTION-31           2.39    856.24    110.84      0.00
  JUNCTION-32           6.22    856.20     99.81      0.00
  JUNCTION-33           0.97    856.19    101.14      0.00
  JUNCTION-34          37.41    856.28    284.36      0.00
  JUNCTION-35           9.33    856.18     88.48      0.00
  JUNCTION-36           0.00    856.18     96.22      0.00
  JUNCTION-37           3.32    856.18     77.62      0.00
  JUNCTION-38           0.00    856.18     90.85      0.00
  JUNCTION-39           4.96    856.19     66.29      0.00
  JUNCTION-40           3.43    856.19     49.64      0.00
  JUNCTION-41           3.08    856.19     67.58      0.00
  JUNCTION-42          11.53    856.20     55.53      0.00
  JUNCTION-43           3.34    856.32     88.06      0.00
  JUNCTION-44           5.22    856.33     77.05      0.00
  JUNCTION-45          25.45    952.85     89.06      0.00
  JUNCTION-46           4.41    952.85     57.46      0.00
  JUNCTION-47           0.00    856.26     93.50      0.00
  JUNCTION-48           0.00    856.27     94.82      0.00
  JUNCTION-49           1.15    856.28    100.69      0.00
  JUNCTION-50           3.85    856.27    106.24      0.00
  JUNCTION-51           3.04    856.27    100.78      0.00
  JUNCTION-52           4.97    856.27    105.29      0.00
  JUNCTION-53           3.06    856.25    107.73      0.00
  JUNCTION-54           4.23    856.24    110.12      0.00
  JUNCTION-55           3.11    856.25    109.58      0.00
  JUNCTION-56           0.00    856.25    108.03      0.00
  JUNCTION-57           0.44    856.19    103.22      0.00
  JUNCTION-58          22.24    856.19    106.58      0.00
  JUNCTION-59           0.00    856.18    101.93      0.00
  JUNCTION-60           0.00    856.18    100.61      0.00
  JUNCTION-61           0.00    856.18    100.01      0.00
  JUNCTION-62           0.00    856.18    100.00      0.00
  JUNCTION-63           0.00    856.18    100.63      0.00
  JUNCTION-64           0.00    856.18    100.98      0.00
  JUNCTION-65           0.00    856.18    102.61      0.00
  JUNCTION-66           0.00    856.18    102.46      0.00


  Page 537                                                              
  Node Results at 78:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    856.18    100.39      0.00
  JUNCTION-68          21.11    856.18    103.60      0.00
  JUNCTION-69           2.48    856.17     99.73      0.00
  JUNCTION-70           6.31    856.17    102.72      0.00
  JUNCTION-71           2.05    856.17     97.05      0.00
  JUNCTION-72           2.82    856.17    101.31      0.00
  JUNCTION-73           2.66    856.17    102.17      0.00
  JUNCTION-74           1.08    856.17    101.32      0.00
  JUNCTION-75           2.57    856.17     98.36      0.00
  JUNCTION-76           2.70    856.17    101.23      0.00
  JUNCTION-77           1.84    856.17    100.32      0.00
  JUNCTION-78           0.00    856.17    103.19      0.00
  JUNCTION-79           0.00    856.17    103.25      0.00
  JUNCTION-80           0.00    856.17    103.68      0.00
  JUNCTION-81           3.49    856.17    100.78      0.00
  JUNCTION-82          10.32    856.17    102.87      0.00
  JUNCTION-83           7.62    856.17    103.32      0.00
  JUNCTION-84           2.91    856.17    102.36      0.00
  JUNCTION-85           0.00    856.17    102.22      0.00
  JUNCTION-86           0.00    856.17    100.82      0.00
  JUNCTION-87           0.00    856.17    101.35      0.00
  JUNCTION-88           0.00    856.17    101.60      0.00
  JUNCTION-89           7.41    856.17     99.38      0.00
  JUNCTION-90           0.00    856.17     91.90      0.00
  JUNCTION-91           0.00    856.17     94.78      0.00
  JUNCTION-92           0.00    856.17     98.76      0.00
  JUNCTION-93          14.13    856.17     92.05      0.00
  JUNCTION-94           2.15    856.17     96.49      0.00
  JUNCTION-95           3.00    856.17     97.63      0.00
  JUNCTION-96           6.16    856.17     98.37      0.00
  JUNCTION-97           4.49    856.17     98.44      0.00
  JUNCTION-98           6.03    856.17     92.34      0.00
  JUNCTION-99           7.25    856.17     92.85      0.00
  JUNCTION-100          5.95    856.17     94.57      0.00
  JUNCTION-101          0.67    856.17     91.46      0.00
  JUNCTION-102        103.12   1152.66     25.39      0.00
  JUNCTION-103         60.47   1152.57     52.36      0.00
  JUNCTION-104          3.53   1152.53    126.48      0.00
  JUNCTION-105          0.00    856.42    371.09      0.00
  JUNCTION-106          0.00   1152.53    499.39      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.28    371.02      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.32    579.55     95.56      0.00
  JUNCTION-115          0.00    855.83    139.88      0.00


  Page 538                                                              
  Node Results at 78:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          4.61    659.93     55.00      0.00
  JUNCTION-117         49.78    659.62    110.76      0.00
  JUNCTION-118        106.42    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.53    131.52      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.57     84.74      0.00
  JUNCTION-122          7.62   1042.39     37.00      0.00
  JUNCTION-123         77.12   1042.34    123.21      0.00
  JUNCTION-124          1.03    856.28     42.59      0.00
  JUNCTION-125          0.00    856.18    182.93      0.00
  JUNCTION-126        199.64    472.62     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -831.63    856.43      5.43      0.00 Tank
  TANK-131           -281.72   1152.69      6.75      0.00 Tank
  
  Link Results at 78:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              199.64      0.19      0.01      Open
  LINK-1              -32.69      0.21      0.03      Open
  LINK-2              -16.32      0.10      0.01      Open
  LINK-3               -8.91      0.06      0.00      Open
  LINK-6               29.93      0.19      0.02      Open
  LINK-7              -49.27      0.31      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               51.14      0.33      0.07      Open
  LINK-10              31.93      0.20      0.03      Open
  LINK-11              52.69      0.34      0.07      Open
  LINK-12              20.76      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.32      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.41      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.72      0.01      0.00      Open
  LINK-22               1.75      0.01      0.00      Open
  LINK-23              15.77      0.10      0.01      Open
  LINK-24              12.69      0.08      0.00      Open
  LINK-25               1.75      0.01      0.00      Open
  LINK-26               1.75      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 539                                                              
  Link Results at 78:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -349.11      0.56      0.08      Open
  LINK-29            -408.05      0.65      0.11      Open
  LINK-30             -17.15      0.11      0.01      Open
  LINK-31             831.63      0.59      0.06      Open
  LINK-32              -6.49      0.04      0.00      Open
  LINK-33               1.02      0.00      0.00      Open
  LINK-34              77.12      0.22      0.02      Open
  LINK-35             -37.41      0.03      0.00      Open
  LINK-36              12.79      0.08      0.01      Open
  LINK-37             -17.16      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -355.84      0.57      0.08      Open
  LINK-40            -410.05      0.42      0.04      Open
  LINK-41             412.66      0.66      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.10      0.00      0.00      Open
  LINK-44            -368.75      0.38      0.03      Open
  LINK-45             329.45      0.23      0.01      Open
  LINK-46             258.26      0.18      0.01      Open
  LINK-47            -756.84      0.54      0.05      Open
  LINK-48            -733.23      0.52      0.04      Open
  LINK-49            -732.53      0.52      0.04      Open
  LINK-50            -745.59      0.53      0.04      Open
  LINK-51            -803.68      0.57      0.05      Open
  LINK-52             102.92      0.29      0.03      Open
  LINK-53              82.22      0.23      0.02      Open
  LINK-54              59.83      0.17      0.01      Open
  LINK-55              -5.85      0.03      0.00      Open
  LINK-56              -2.55      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.88      0.08      0.00      Open
  LINK-59               7.32      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -22.52      0.14      0.01      Open
  LINK-62             -14.69      0.09      0.01      Open
  LINK-63              -0.13      0.00      0.00      Open
  LINK-64             -17.99      0.11      0.01      Open
  LINK-65              16.00      0.10      0.01      Open
  LINK-66             -45.52      0.29      0.05      Open
  LINK-67             -23.61      0.15      0.02      Open
  LINK-68               6.74      0.04      0.00      Open
  LINK-69             -33.69      0.22      0.03      Open
  LINK-70             -13.06      0.08      0.01      Open
  LINK-71             -25.85      0.16      0.02      Open
  LINK-72            -831.63      0.59      0.05      Open
  LINK-73             -41.30      0.26      0.04      Open
  LINK-74             -20.69      0.13      0.01      Open


  Page 540                                                              
  Link Results at 78:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -27.45      0.18      0.02      Open
  LINK-76             -54.31      0.35      0.07      Open
  LINK-77              25.71      0.16      0.02      Open
  LINK-78              11.76      0.08      0.00      Open
  LINK-79              -6.76      0.04      0.00      Open
  LINK-80              15.48      0.10      0.01      Open
  LINK-81              20.61      0.13      0.01      Open
  LINK-82             -10.10      0.06      0.00      Open
  LINK-83              66.94      0.27      0.04      Open
  LINK-84              43.97      0.18      0.02      Open
  LINK-85              56.54      0.23      0.03      Open
  LINK-86              19.91      0.13      0.01      Open
  LINK-87              12.09      0.08      0.00      Open
  LINK-88              16.80      0.11      0.01      Open
  LINK-89              -7.82      0.05      0.00      Open
  LINK-90              16.17      0.10      0.01      Open
  LINK-91               9.88      0.06      0.00      Open
  LINK-92              74.85      0.31      0.04      Open
  LINK-93              13.30      0.08      0.01      Open
  LINK-94               3.99      0.03      0.00      Open
  LINK-95              -9.32      0.06      0.00      Open
  LINK-96              13.30      0.08      0.01      Open
  LINK-97               6.23      0.04      0.00      Open
  LINK-98               4.19      0.03      0.00      Open
  LINK-99               6.23      0.04      0.00      Open
  LINK-100              3.98      0.03      0.00      Open
  LINK-101             -7.07      0.05      0.00      Open
  LINK-102             -3.48      0.02      0.00      Open
  LINK-103             -7.07      0.05      0.00      Open
  LINK-104             -3.59      0.02      0.00      Open
  LINK-105            -39.30      0.16      0.01      Open
  LINK-106              2.25      0.01      0.00      Open
  LINK-107             13.30      0.08      0.01      Open
  LINK-108             -2.04      0.01      0.00      Open
  LINK-109             31.50      0.13      0.01      Open
  LINK-110             14.84      0.09      0.01      Open
  LINK-111              3.44      0.02      0.00      Open
  LINK-112              5.09      0.03      0.00      Open
  LINK-113            -14.17      0.06      0.00      Open
  LINK-114              0.47      0.00      0.00      Open
  LINK-115             -3.71      0.02      0.00      Open
  LINK-116              1.80      0.01      0.00      Open
  LINK-117             -3.10      0.02      0.00      Open
  LINK-118              2.33      0.01      0.00      Open
  LINK-119              2.38      0.02      0.00      Open
  LINK-120             -7.80      0.03      0.00      Open
  LINK-121             -2.74      0.02      0.00      Open


  Page 541                                                              
  Link Results at 78:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.79      0.01      0.00      Open
  LINK-123              8.36      0.03      0.00      Open
  LINK-124              2.72      0.01      0.00      Open
  LINK-125             -8.34      0.03      0.00      Open
  LINK-126             -3.53      0.02      0.00      Open
  LINK-127              5.64      0.04      0.00      Open
  LINK-128              2.96      0.02      0.00      Open
  LINK-129             -3.12      0.02      0.00      Open
  LINK-130             -7.56      0.05      0.00      Open
  LINK-131              1.54      0.01      0.00      Open
  LINK-132             -7.64      0.05      0.00      Open
  LINK-133             -3.92      0.02      0.00      Open
  LINK-134             -0.47      0.00      0.00      Open
  LINK-135              3.73      0.02      0.00      Open
  LINK-136             -4.19      0.03      0.00      Open
  LINK-137              7.57      0.03      0.00      Open
  LINK-138            -11.77      0.05      0.00      Open
  LINK-139              3.45      0.02      0.00      Open
  LINK-140            -22.63      0.09      0.00      Open
  LINK-141            -21.48      0.09      0.00      Open
  LINK-142            -35.33      0.14      0.01      Open
  LINK-143            -74.59      0.30      0.04      Open
  LINK-144             -1.15      0.01      0.00      Open
  LINK-145            -10.91      0.07      0.00      Open
  LINK-146            -17.43      0.11      0.01      Open
  LINK-147             -4.37      0.03      0.00      Open
  LINK-148             21.83      0.14      0.01      Open
  LINK-149             12.95      0.08      0.01      Open
  LINK-150             -5.88      0.04      0.00      Open
  LINK-151             13.85      0.09      0.01      Open
  LINK-152            -12.67      0.08      0.01      Open
  LINK-153             19.89      0.13      0.01      Open
  LINK-154              4.21      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.48      0.02      0.00      Open
  LINK-157             -6.02      0.04      0.00      Open
  LINK-158             -2.87      0.02      0.00      Open
  LINK-159              3.63      0.02      0.00      Open
  LINK-160              2.14      0.01      0.00      Open
  LINK-161            -18.96      0.08      0.00      Open
  LINK-162            -29.86      0.12      0.01      Open
  LINK-163            -29.86      0.12      0.01      Open
  LINK-164           -178.60      0.51      0.09      Open
  LINK-165           -281.72      0.45      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             84.74      0.24      0.02      Open


  Page 542                                                              
  Link Results at 78:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             33.39      0.13      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.75      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           412.66      1.69    195.90    Active Valve
  VALVE-176           306.06      3.47    186.93    Active Valve
  VALVE-177            29.86      0.34    199.67    Active Valve
  VALVE-178            84.74      0.96    110.18    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 79:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.76    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.83    659.76    128.53      0.00
  JUNCTION-3            4.40    659.77    100.40      0.00
  JUNCTION-4            3.84    659.77     78.84      0.00
  JUNCTION-5            3.53    659.79     71.74      0.00
  JUNCTION-6            1.85    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.54    659.83     72.10      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.05    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.32    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.72    659.75    119.02      0.00
  JUNCTION-18           6.18    659.86     78.73      0.00
  JUNCTION-19           4.60    855.84    128.65      0.00
  JUNCTION-20           2.58    855.84    103.17      0.00
  JUNCTION-21           0.00    855.91     88.17      0.00
  JUNCTION-22           4.29    855.95     99.65      0.00
  JUNCTION-23           3.19    855.94    109.02      0.00
  JUNCTION-24           0.00    855.96     95.05      0.00
  JUNCTION-25           5.97    855.97     87.54      0.00
  JUNCTION-26           0.00    855.99     74.77      0.00
  JUNCTION-27          12.44    855.99     71.64      0.00
  JUNCTION-28           2.09    856.00     66.86      0.00
  JUNCTION-29           0.00    856.07      4.24      0.00


  Page 543                                                              
  Node Results at 79:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         116.76    855.93     95.30      0.00
  JUNCTION-31           2.37    855.89    110.69      0.00
  JUNCTION-32           6.16    855.86     99.66      0.00
  JUNCTION-33           0.96    855.85    100.99      0.00
  JUNCTION-34          37.04    855.93    284.21      0.00
  JUNCTION-35           9.24    855.84     88.34      0.00
  JUNCTION-36           0.00    855.84     96.07      0.00
  JUNCTION-37           3.29    855.84     77.47      0.00
  JUNCTION-38           0.00    855.84     90.70      0.00
  JUNCTION-39           4.91    855.84     66.15      0.00
  JUNCTION-40           3.39    855.85     49.49      0.00
  JUNCTION-41           3.05    855.85     67.43      0.00
  JUNCTION-42          11.41    855.85     55.38      0.00
  JUNCTION-43           3.31    855.97     87.91      0.00
  JUNCTION-44           5.17    855.98     76.90      0.00
  JUNCTION-45          25.35    952.85     89.06      0.00
  JUNCTION-46           4.37    952.85     57.46      0.00
  JUNCTION-47           0.00    855.92     93.35      0.00
  JUNCTION-48           0.00    855.93     94.67      0.00
  JUNCTION-49           1.14    855.94    100.54      0.00
  JUNCTION-50           3.81    855.93    106.09      0.00
  JUNCTION-51           3.01    855.93    100.63      0.00
  JUNCTION-52           4.92    855.92    105.14      0.00
  JUNCTION-53           3.03    855.91    107.58      0.00
  JUNCTION-54           4.19    855.90    109.97      0.00
  JUNCTION-55           3.08    855.90    109.44      0.00
  JUNCTION-56           0.00    855.90    107.88      0.00
  JUNCTION-57           0.43    855.85    103.07      0.00
  JUNCTION-58          22.02    855.84    106.43      0.00
  JUNCTION-59           0.00    855.84    101.78      0.00
  JUNCTION-60           0.00    855.84    100.46      0.00
  JUNCTION-61           0.00    855.84     99.86      0.00
  JUNCTION-62           0.00    855.84     99.85      0.00
  JUNCTION-63           0.00    855.84    100.48      0.00
  JUNCTION-64           0.00    855.84    100.83      0.00
  JUNCTION-65           0.00    855.84    102.46      0.00
  JUNCTION-66           0.00    855.84    102.31      0.00
  JUNCTION-67           0.00    855.84    100.24      0.00
  JUNCTION-68          20.90    855.84    103.45      0.00
  JUNCTION-69           2.46    855.83     99.58      0.00
  JUNCTION-70           6.25    855.83    102.57      0.00
  JUNCTION-71           2.03    855.83     96.91      0.00
  JUNCTION-72           2.79    855.83    101.17      0.00
  JUNCTION-73           2.63    855.83    102.02      0.00
  JUNCTION-74           1.07    855.83    101.17      0.00
  JUNCTION-75           2.55    855.83     98.21      0.00
  JUNCTION-76           2.67    855.83    101.08      0.00


  Page 544                                                              
  Node Results at 79:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.82    855.83    100.17      0.00
  JUNCTION-78           0.00    855.83    103.04      0.00
  JUNCTION-79           0.00    855.83    103.10      0.00
  JUNCTION-80           0.00    855.83    103.53      0.00
  JUNCTION-81           3.46    855.83    100.63      0.00
  JUNCTION-82          10.22    855.83    102.72      0.00
  JUNCTION-83           7.54    855.83    103.18      0.00
  JUNCTION-84           2.88    855.83    102.21      0.00
  JUNCTION-85           0.00    855.83    102.08      0.00
  JUNCTION-86           0.00    855.83    100.68      0.00
  JUNCTION-87           0.00    855.83    101.20      0.00
  JUNCTION-88           0.00    855.83    101.45      0.00
  JUNCTION-89           7.34    855.83     99.23      0.00
  JUNCTION-90           0.00    855.83     91.75      0.00
  JUNCTION-91           0.00    855.83     94.63      0.00
  JUNCTION-92           0.00    855.83     98.62      0.00
  JUNCTION-93          13.99    855.83     91.90      0.00
  JUNCTION-94           2.13    855.83     96.34      0.00
  JUNCTION-95           2.97    855.83     97.48      0.00
  JUNCTION-96           6.10    855.83     98.22      0.00
  JUNCTION-97           4.45    855.83     98.29      0.00
  JUNCTION-98           5.97    855.82     92.20      0.00
  JUNCTION-99           7.17    855.82     92.70      0.00
  JUNCTION-100          5.89    855.82     94.43      0.00
  JUNCTION-101          0.66    855.82     91.31      0.00
  JUNCTION-102        102.10   1152.68     25.39      0.00
  JUNCTION-103         60.47   1153.44     52.74      0.00
  JUNCTION-104          3.53   1167.11    132.79      0.00
  JUNCTION-105          0.00    797.02    345.35      0.00
  JUNCTION-106          0.00   1167.94    506.07      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    855.93    370.87      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.31    579.55     95.56      0.00
  JUNCTION-115          0.00    855.49    139.74      0.00
  JUNCTION-116          4.57    659.93     55.00      0.00
  JUNCTION-117         49.28    659.62    110.76      0.00
  JUNCTION-118        105.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.10    137.83      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.43     85.11      0.00
  JUNCTION-122          7.60   1042.39     37.00      0.00
  JUNCTION-123         77.09   1042.34    123.21      0.00
  JUNCTION-124          1.02    855.94     42.44      0.00
  JUNCTION-125          0.00    855.84    182.78      0.00


  Page 545                                                              
  Node Results at 79:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        197.66    472.62     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1587.24    856.12      5.29      0.00 Tank
  TANK-131            483.32   1152.60      6.72      0.00 Tank
  
  Link Results at 79:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              197.66      0.19      0.01      Open
  LINK-1              -32.37      0.21      0.03      Open
  LINK-2              -16.16      0.10      0.01      Open
  LINK-3               -8.82      0.06      0.00      Open
  LINK-6               29.64      0.19      0.02      Open
  LINK-7              -48.78      0.31      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               50.63      0.32      0.06      Open
  LINK-10              31.62      0.20      0.03      Open
  LINK-11              52.17      0.33      0.07      Open
  LINK-12              20.55      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.31      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.40      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.70      0.01      0.00      Open
  LINK-22               1.73      0.01      0.00      Open
  LINK-23              15.62      0.10      0.01      Open
  LINK-24              12.57      0.08      0.00      Open
  LINK-25               1.73      0.01      0.00      Open
  LINK-26               1.73      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -345.66      0.55      0.08      Open
  LINK-29            -404.01      0.64      0.10      Open
  LINK-30             -16.98      0.11      0.01      Open
  LINK-31             823.40      0.58      0.05      Open
  LINK-32              -6.47      0.04      0.00      Open
  LINK-33               1.01      0.00      0.00      Open
  LINK-34              77.09      0.22      0.02      Open
  LINK-35             -37.04      0.03      0.00      Open
  LINK-36              12.66      0.08      0.00      Open
  LINK-37             -16.99      0.11      0.01      Open


  Page 546                                                              
  Link Results at 79:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -352.31      0.56      0.08      Open
  LINK-40            -405.99      0.41      0.04      Open
  LINK-41             408.58      0.65      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.08      0.00      0.00      Open
  LINK-44            -365.10      0.37      0.03      Open
  LINK-45             326.19      0.23      0.01      Open
  LINK-46             255.70      0.18      0.01      Open
  LINK-47            -749.35      0.53      0.05      Open
  LINK-48            -725.98      0.51      0.04      Open
  LINK-49            -725.28      0.51      0.04      Open
  LINK-50            -738.21      0.52      0.04      Open
  LINK-51            -795.72      0.56      0.05      Open
  LINK-52             101.90      0.29      0.03      Open
  LINK-53              81.40      0.23      0.02      Open
  LINK-54              59.24      0.17      0.01      Open
  LINK-55              -5.80      0.03      0.00      Open
  LINK-56              -2.52      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.76      0.08      0.00      Open
  LINK-59               7.25      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -22.30      0.14      0.01      Open
  LINK-62             -14.55      0.09      0.01      Open
  LINK-63              -0.13      0.00      0.00      Open
  LINK-64             -17.81      0.11      0.01      Open
  LINK-65              15.85      0.10      0.01      Open
  LINK-66             -45.07      0.29      0.05      Open
  LINK-67             -23.38      0.15      0.02      Open
  LINK-68               6.67      0.04      0.00      Open
  LINK-69             -33.35      0.21      0.03      Open
  LINK-70             -12.93      0.08      0.01      Open
  LINK-71             -25.59      0.16      0.02      Open
  LINK-72           -1587.24      1.13      0.18      Open
  LINK-73             -40.89      0.26      0.04      Open
  LINK-74             -20.48      0.13      0.01      Open
  LINK-75             -27.18      0.17      0.02      Open
  LINK-76             -53.77      0.34      0.07      Open
  LINK-77              25.45      0.16      0.02      Open
  LINK-78              11.64      0.07      0.00      Open
  LINK-79              -6.70      0.04      0.00      Open
  LINK-80              15.33      0.10      0.01      Open
  LINK-81              20.41      0.13      0.01      Open
  LINK-82             -10.00      0.06      0.00      Open
  LINK-83              66.28      0.27      0.04      Open
  LINK-84              43.54      0.18      0.02      Open


  Page 547                                                              
  Link Results at 79:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              55.98      0.23      0.03      Open
  LINK-86              19.71      0.13      0.01      Open
  LINK-87              11.97      0.08      0.00      Open
  LINK-88              16.63      0.11      0.01      Open
  LINK-89              -7.75      0.05      0.00      Open
  LINK-90              16.01      0.10      0.01      Open
  LINK-91               9.78      0.06      0.00      Open
  LINK-92              74.11      0.30      0.04      Open
  LINK-93              13.17      0.08      0.01      Open
  LINK-94               3.95      0.03      0.00      Open
  LINK-95              -9.22      0.06      0.00      Open
  LINK-96              13.17      0.08      0.01      Open
  LINK-97               6.17      0.04      0.00      Open
  LINK-98               4.15      0.03      0.00      Open
  LINK-99               6.17      0.04      0.00      Open
  LINK-100              3.94      0.03      0.00      Open
  LINK-101             -7.00      0.04      0.00      Open
  LINK-102             -3.45      0.02      0.00      Open
  LINK-103             -7.00      0.04      0.00      Open
  LINK-104             -3.55      0.02      0.00      Open
  LINK-105            -38.91      0.16      0.01      Open
  LINK-106              2.23      0.01      0.00      Open
  LINK-107             13.17      0.08      0.01      Open
  LINK-108             -2.02      0.01      0.00      Open
  LINK-109             31.19      0.13      0.01      Open
  LINK-110             14.69      0.09      0.01      Open
  LINK-111              3.40      0.02      0.00      Open
  LINK-112              5.04      0.03      0.00      Open
  LINK-113            -14.03      0.06      0.00      Open
  LINK-114              0.46      0.00      0.00      Open
  LINK-115             -3.68      0.02      0.00      Open
  LINK-116              1.79      0.01      0.00      Open
  LINK-117             -3.07      0.02      0.00      Open
  LINK-118              2.31      0.01      0.00      Open
  LINK-119              2.35      0.02      0.00      Open
  LINK-120             -7.72      0.03      0.00      Open
  LINK-121             -2.72      0.02      0.00      Open
  LINK-122              0.78      0.00      0.00      Open
  LINK-123              8.28      0.03      0.00      Open
  LINK-124              2.69      0.01      0.00      Open
  LINK-125             -8.26      0.03      0.00      Open
  LINK-126             -3.49      0.02      0.00      Open
  LINK-127              5.58      0.04      0.00      Open
  LINK-128              2.93      0.02      0.00      Open
  LINK-129             -3.08      0.02      0.00      Open
  LINK-130             -7.49      0.05      0.00      Open
  LINK-131              1.52      0.01      0.00      Open


  Page 548                                                              
  Link Results at 79:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -7.57      0.05      0.00      Open
  LINK-133             -3.88      0.02      0.00      Open
  LINK-134             -0.46      0.00      0.00      Open
  LINK-135              3.69      0.02      0.00      Open
  LINK-136             -4.15      0.03      0.00      Open
  LINK-137              7.50      0.03      0.00      Open
  LINK-138            -11.65      0.05      0.00      Open
  LINK-139              3.42      0.02      0.00      Open
  LINK-140            -22.41      0.09      0.00      Open
  LINK-141            -21.27      0.09      0.00      Open
  LINK-142            -34.98      0.14      0.01      Open
  LINK-143            -73.85      0.30      0.04      Open
  LINK-144             -1.13      0.01      0.00      Open
  LINK-145            -10.80      0.07      0.00      Open
  LINK-146            -17.25      0.11      0.01      Open
  LINK-147             -4.32      0.03      0.00      Open
  LINK-148             21.62      0.14      0.01      Open
  LINK-149             12.82      0.08      0.00      Open
  LINK-150             -5.82      0.04      0.00      Open
  LINK-151             13.71      0.09      0.01      Open
  LINK-152            -12.55      0.08      0.01      Open
  LINK-153             19.69      0.13      0.01      Open
  LINK-154              4.17      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.46      0.02      0.00      Open
  LINK-157             -5.96      0.04      0.00      Open
  LINK-158             -2.84      0.02      0.00      Open
  LINK-159              3.60      0.02      0.00      Open
  LINK-160              2.12      0.01      0.00      Open
  LINK-161            -18.89      0.08      0.00      Open
  LINK-162            -29.72      0.12      0.01      Open
  LINK-163            -29.72      0.12      0.01      Open
  LINK-164            585.42      1.66      0.82      Open
  LINK-165            483.32      0.77      0.14      Open
  LINK-166            763.84      2.18    349.42      Open
  LINK-167            763.84      4.88      9.93      Open
  LINK-168             84.69      0.24      0.02      Open
  LINK-169           -730.59      2.91      2.91      Open
  PUMP-170            763.84      0.00   -370.92      Open Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.73      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           408.58      1.67    195.56    Active Valve
  VALVE-176           303.03      3.44    186.94    Active Valve
  VALVE-177            29.72      0.34    214.25    Active Valve
  VALVE-178            84.69      0.96    111.04    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 549                                                              
  Link Results at 79:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 80:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.51    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.56    659.85    128.56      0.00
  JUNCTION-3            2.95    659.86    100.43      0.00
  JUNCTION-4            2.57    659.86     78.88      0.00
  JUNCTION-5            2.36    659.86     71.77      0.00
  JUNCTION-6            1.24    659.87     67.10      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.03    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.23    579.55    106.56      0.00
  JUNCTION-11           0.70    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.88    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          17.23    659.85    119.06      0.00
  JUNCTION-18           4.14    659.90     78.75      0.00
  JUNCTION-19           3.08    856.70    129.02      0.00
  JUNCTION-20           1.73    856.70    103.54      0.00
  JUNCTION-21           0.00    856.75     88.54      0.00
  JUNCTION-22           2.87    856.78    100.01      0.00
  JUNCTION-23           2.14    857.14    109.54      0.00
  JUNCTION-24           0.00    856.70     95.37      0.00
  JUNCTION-25           4.00    856.66     87.84      0.00
  JUNCTION-26           0.00    856.59     75.03      0.00
  JUNCTION-27           8.34    856.57     71.89      0.00
  JUNCTION-28           1.40    856.54     67.10      0.00
  JUNCTION-29           0.00    856.20      4.30      0.00
  JUNCTION-30          78.23    857.49     95.97      0.00
  JUNCTION-31           1.59    857.31    111.30      0.00
  JUNCTION-32           4.13    857.29    100.28      0.00
  JUNCTION-33           0.64    857.28    101.61      0.00
  JUNCTION-34          24.81    861.47    286.62      0.00
  JUNCTION-35           6.19    856.68     88.70      0.00
  JUNCTION-36           0.00    856.68     96.44      0.00
  JUNCTION-37           2.20    856.68     77.83      0.00
  JUNCTION-38           0.00    856.68     91.07      0.00
  JUNCTION-39           3.29    856.66     66.50      0.00


  Page 550                                                              
  Node Results at 80:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.27    856.65     49.84      0.00
  JUNCTION-41           2.05    856.65     67.78      0.00
  JUNCTION-42           7.65    856.64     55.72      0.00
  JUNCTION-43           2.22    856.66     88.21      0.00
  JUNCTION-44           3.46    856.60     77.17      0.00
  JUNCTION-45          22.27    952.85     89.06      0.00
  JUNCTION-46           2.92    952.85     57.46      0.00
  JUNCTION-47           0.00    856.75     93.72      0.00
  JUNCTION-48           0.00    856.76     95.03      0.00
  JUNCTION-49           0.76    856.77    100.90      0.00
  JUNCTION-50           2.55    856.76    106.45      0.00
  JUNCTION-51           2.02    856.76    100.99      0.00
  JUNCTION-52           3.30    856.76    105.50      0.00
  JUNCTION-53           2.03    857.25    108.16      0.00
  JUNCTION-54           2.81    857.28    110.56      0.00
  JUNCTION-55           2.06    857.26    110.03      0.00
  JUNCTION-56           0.00    857.26    108.46      0.00
  JUNCTION-57           0.29    857.28    103.69      0.00
  JUNCTION-58          14.75    857.28    107.06      0.00
  JUNCTION-59           0.00    857.28    102.40      0.00
  JUNCTION-60           0.00    857.28    101.08      0.00
  JUNCTION-61           0.00    857.28    100.48      0.00
  JUNCTION-62           0.00    857.28    100.47      0.00
  JUNCTION-63           0.00    857.28    101.10      0.00
  JUNCTION-64           0.00    857.28    101.46      0.00
  JUNCTION-65           0.00    857.28    103.09      0.00
  JUNCTION-66           0.00    857.28    102.93      0.00
  JUNCTION-67           0.00    857.28    100.86      0.00
  JUNCTION-68          14.00    857.28    104.08      0.00
  JUNCTION-69           1.65    857.27    100.21      0.00
  JUNCTION-70           4.19    857.27    103.20      0.00
  JUNCTION-71           1.36    857.27     97.53      0.00
  JUNCTION-72           1.87    857.27    101.79      0.00
  JUNCTION-73           1.76    857.27    102.65      0.00
  JUNCTION-74           0.72    857.27    101.80      0.00
  JUNCTION-75           1.71    857.27     98.84      0.00
  JUNCTION-76           1.79    857.27    101.71      0.00
  JUNCTION-77           1.22    857.27    100.80      0.00
  JUNCTION-78           0.00    857.27    103.67      0.00
  JUNCTION-79           0.00    857.27    103.72      0.00
  JUNCTION-80           0.00    857.27    104.16      0.00
  JUNCTION-81           2.32    857.27    101.26      0.00
  JUNCTION-82           6.85    857.27    103.35      0.00
  JUNCTION-83           5.05    857.27    103.80      0.00
  JUNCTION-84           1.93    857.27    102.84      0.00
  JUNCTION-85           0.00    857.27    102.70      0.00
  JUNCTION-86           0.00    857.27    101.30      0.00


  Page 551                                                              
  Node Results at 80:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.27    101.83      0.00
  JUNCTION-88           0.00    857.27    102.08      0.00
  JUNCTION-89           4.92    857.27     99.86      0.00
  JUNCTION-90           0.00    857.27     92.37      0.00
  JUNCTION-91           0.00    857.27     95.25      0.00
  JUNCTION-92           0.00    857.28     99.24      0.00
  JUNCTION-93           9.37    857.27     92.52      0.00
  JUNCTION-94           1.43    857.27     96.97      0.00
  JUNCTION-95           1.99    857.27     98.11      0.00
  JUNCTION-96           4.09    857.27     98.85      0.00
  JUNCTION-97           2.98    857.27     98.92      0.00
  JUNCTION-98           4.00    857.27     92.82      0.00
  JUNCTION-99           4.81    857.27     93.32      0.00
  JUNCTION-100          3.95    857.27     95.05      0.00
  JUNCTION-101          0.44    857.27     91.94      0.00
  JUNCTION-102         68.41   1153.14     25.60      0.00
  JUNCTION-103         60.47   1153.92     52.94      0.00
  JUNCTION-104          3.53   1167.69    133.05      0.00
  JUNCTION-105          0.00    797.33    345.48      0.00
  JUNCTION-106          0.00   1168.53    506.32      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.91    373.90      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.85    130.36      0.00
  JUNCTION-114          0.21    579.55     95.56      0.00
  JUNCTION-115          0.00    856.53    140.19      0.00
  JUNCTION-116          3.06    659.93     55.00      0.00
  JUNCTION-117         33.02    659.79    110.83      0.00
  JUNCTION-118         70.60    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.69    138.09      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.91     85.32      0.00
  JUNCTION-122          7.13   1042.39     37.00      0.00
  JUNCTION-123         76.02   1042.35    123.21      0.00
  JUNCTION-124          0.68    857.14     42.96      0.00
  JUNCTION-125          0.00    856.70    183.15      0.00
  JUNCTION-126        132.44    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.99    425.00      0.00      0.00 Reservoir
  TANK-130           1096.71    856.17      5.32      0.00 Tank
  TANK-131            521.86   1153.05      6.91      0.00 Tank
  


  Page 552                                                              
  Link Results at 80:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              132.43      0.13      0.00      Open
  LINK-1              -21.69      0.14      0.01      Open
  LINK-2              -10.82      0.07      0.00      Open
  LINK-3               -5.91      0.04      0.00      Open
  LINK-6               19.86      0.13      0.01      Open
  LINK-7              -32.68      0.21      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               33.92      0.22      0.03      Open
  LINK-10              21.18      0.14      0.01      Open
  LINK-11              34.95      0.22      0.03      Open
  LINK-12              13.77      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.21      0.00      0.00      Open
  LINK-15            2410.99      3.85      2.85      Open
  LINK-16              -0.27      0.00      0.00      Open
  LINK-17            2410.99      6.84     11.58      Open
  LINK-18            2410.99      1.09      0.13      Open
  LINK-19            2410.99      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.14      0.01      0.00      Open
  LINK-22               1.16      0.01      0.00      Open
  LINK-23              10.46      0.07      0.00      Open
  LINK-24               8.42      0.05      0.00      Open
  LINK-25               1.16      0.01      0.00      Open
  LINK-26               1.16      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -231.59      0.37      0.04      Open
  LINK-29            -270.69      0.43      0.05      Open
  LINK-30             -11.37      0.07      0.00      Open
  LINK-31           -1859.31      1.32      0.24      Open
  LINK-32              -5.68      0.04      0.00      Open
  LINK-33               0.68      0.00      0.00      Open
  LINK-34              76.02      0.22      0.02      Open
  LINK-35            2386.18      1.69      0.39      Open
  LINK-36             -20.00      0.13      0.01      Open
  LINK-37             -11.38      0.07      0.00      Open
  LINK-38               0.17      0.00      0.00      Open
  LINK-39            -236.05      0.38      0.04      Open
  LINK-40            -333.22      0.34      0.02      Open
  LINK-41             273.75      0.44      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.66      0.03      0.00      Open
  LINK-44            -298.70      0.31      0.02      Open
  LINK-45           -2192.44      1.55      0.33      Open
  LINK-46           -2068.02      1.47      0.30      Open
  LINK-47            1847.72      1.31      0.24      Open
  LINK-48            1787.51      1.27      0.23      Open


  Page 553                                                              
  Link Results at 80:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1758.67      1.25      0.22      Open
  LINK-50            1781.50      1.26      0.23      Open
  LINK-51            1804.18      1.28      0.23      Open
  LINK-52             239.93      0.68      0.16      Open
  LINK-53              54.54      0.15      0.01      Open
  LINK-54              39.69      0.11      0.01      Open
  LINK-55              -3.88      0.02      0.00      Open
  LINK-56              23.57      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.38      0.11      0.01      Open
  LINK-59             -31.09      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.27      0.30      0.06      Open
  LINK-62              22.98      0.14      0.01      Open
  LINK-63               0.24      0.00      0.00      Open
  LINK-64              20.46      0.13      0.01      Open
  LINK-65             -18.20      0.12      0.01      Open
  LINK-66              31.01      0.20      0.03      Open
  LINK-67              60.21      0.38      0.09      Open
  LINK-68             -24.84      0.16      0.02      Open
  LINK-69              82.83      0.53      0.16      Open
  LINK-70              22.83      0.15      0.01      Open
  LINK-71              56.54      0.36      0.08      Open
  LINK-72            1096.71      0.78      0.09      Open
  LINK-73             -34.52      0.22      0.03      Open
  LINK-74             -17.14      0.11      0.01      Open
  LINK-75             -21.97      0.14      0.01      Open
  LINK-76             -43.15      0.28      0.05      Open
  LINK-77              20.42      0.13      0.01      Open
  LINK-78               9.66      0.06      0.00      Open
  LINK-79              -4.84      0.03      0.00      Open
  LINK-80              12.48      0.08      0.00      Open
  LINK-81              17.39      0.11      0.01      Open
  LINK-82              -8.20      0.05      0.00      Open
  LINK-83            -127.25      0.52      0.12      Open
  LINK-84             -91.24      0.37      0.06      Open
  LINK-85            -134.15      0.55      0.13      Open
  LINK-86             -38.04      0.24      0.04      Open
  LINK-87             -23.09      0.15      0.01      Open
  LINK-88             -40.10      0.26      0.04      Open
  LINK-89              14.94      0.10      0.01      Open
  LINK-90              10.72      0.07      0.00      Open
  LINK-91               6.55      0.04      0.00      Open
  LINK-92              49.65      0.20      0.02      Open
  LINK-93               8.83      0.06      0.00      Open
  LINK-94               2.65      0.02      0.00      Open
  LINK-95              -6.18      0.04      0.00      Open


  Page 554                                                              
  Link Results at 80:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               8.83      0.06      0.00      Open
  LINK-97               4.13      0.03      0.00      Open
  LINK-98               2.78      0.02      0.00      Open
  LINK-99               4.13      0.03      0.00      Open
  LINK-100              2.64      0.02      0.00      Open
  LINK-101             -4.69      0.03      0.00      Open
  LINK-102             -2.31      0.01      0.00      Open
  LINK-103             -4.69      0.03      0.00      Open
  LINK-104             -2.38      0.02      0.00      Open
  LINK-105            -26.07      0.11      0.01      Open
  LINK-106              1.49      0.01      0.00      Open
  LINK-107              8.83      0.06      0.00      Open
  LINK-108             -1.35      0.01      0.00      Open
  LINK-109             20.89      0.09      0.00      Open
  LINK-110              9.85      0.06      0.00      Open
  LINK-111              2.28      0.01      0.00      Open
  LINK-112              3.38      0.02      0.00      Open
  LINK-113             -9.40      0.04      0.00      Open
  LINK-114              0.31      0.00      0.00      Open
  LINK-115             -2.46      0.02      0.00      Open
  LINK-116              1.20      0.01      0.00      Open
  LINK-117             -2.06      0.01      0.00      Open
  LINK-118              1.55      0.01      0.00      Open
  LINK-119              1.58      0.01      0.00      Open
  LINK-120             -5.18      0.02      0.00      Open
  LINK-121             -1.82      0.01      0.00      Open
  LINK-122              0.52      0.00      0.00      Open
  LINK-123              5.54      0.02      0.00      Open
  LINK-124              1.80      0.01      0.00      Open
  LINK-125             -5.53      0.02      0.00      Open
  LINK-126             -2.34      0.01      0.00      Open
  LINK-127              3.74      0.02      0.00      Open
  LINK-128              1.96      0.01      0.00      Open
  LINK-129             -2.07      0.01      0.00      Open
  LINK-130             -5.02      0.03      0.00      Open
  LINK-131              1.02      0.01      0.00      Open
  LINK-132             -5.07      0.03      0.00      Open
  LINK-133             -2.60      0.02      0.00      Open
  LINK-134             -0.31      0.00      0.00      Open
  LINK-135              2.47      0.02      0.00      Open
  LINK-136             -2.78      0.02      0.00      Open
  LINK-137              5.02      0.02      0.00      Open
  LINK-138             -7.81      0.03      0.00      Open
  LINK-139              2.29      0.01      0.00      Open
  LINK-140            -15.01      0.06      0.00      Open
  LINK-141            -14.25      0.06      0.00      Open
  LINK-142            -23.44      0.10      0.01      Open


  Page 555                                                              
  Link Results at 80:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -49.48      0.20      0.02      Open
  LINK-144             -0.76      0.00      0.00      Open
  LINK-145             -7.24      0.05      0.00      Open
  LINK-146            -11.56      0.07      0.00      Open
  LINK-147             -2.90      0.02      0.00      Open
  LINK-148             14.48      0.09      0.01      Open
  LINK-149              8.59      0.05      0.00      Open
  LINK-150             -3.90      0.02      0.00      Open
  LINK-151              9.19      0.06      0.00      Open
  LINK-152             -8.41      0.05      0.00      Open
  LINK-153             13.19      0.08      0.01      Open
  LINK-154              2.79      0.02      0.00      Open
  LINK-155              0.39      0.00      0.00      Open
  LINK-156             -1.65      0.01      0.00      Open
  LINK-157             -3.99      0.03      0.00      Open
  LINK-158             -1.90      0.01      0.00      Open
  LINK-159              2.41      0.02      0.00      Open
  LINK-160              1.42      0.01      0.00      Open
  LINK-161            -16.59      0.07      0.00      Open
  LINK-162            -25.19      0.10      0.01      Open
  LINK-163            -25.19      0.10      0.01      Open
  LINK-164            590.27      1.67      0.83      Open
  LINK-165            521.86      0.83      0.16      Open
  LINK-166            762.60      2.17    348.30      Open
  LINK-167            762.60      4.87      9.90      Open
  LINK-168             83.14      0.24      0.02      Open
  LINK-169           -733.88      2.93      2.93      Open
  PUMP-170            762.60      0.00   -371.19      Open Pump
  PUMP-172           2410.99      0.00   -438.31      Open Pump
  VALVE-173             1.16      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           273.75      1.12    196.60    Active Valve
  VALVE-176           203.03      2.30    187.10    Active Valve
  VALVE-177            25.19      0.29    214.84    Active Valve
  VALVE-178            83.14      0.94    111.52    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 556                                                              
  Node Results at 81:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.58    659.83    122.95      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.63    659.83    128.56      0.00
  JUNCTION-3            3.34    659.84    100.42      0.00
  JUNCTION-4            2.92    659.84     78.87      0.00
  JUNCTION-5            2.68    659.84     71.76      0.00
  JUNCTION-6            1.41    659.85     67.10      0.00
  JUNCTION-7            0.00    659.85     54.00      0.00
  JUNCTION-8            1.17    659.87     72.12      0.00
  JUNCTION-9            0.00    659.87     74.35      0.00
  JUNCTION-10           0.26    579.55    106.56      0.00
  JUNCTION-11           0.80    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.00    659.84    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          19.54    659.82    119.05      0.00
  JUNCTION-18           4.70    659.89     78.75      0.00
  JUNCTION-19           3.50    856.95    129.13      0.00
  JUNCTION-20           1.96    856.95    103.65      0.00
  JUNCTION-21           0.00    857.01     88.65      0.00
  JUNCTION-22           3.26    857.04    100.13      0.00
  JUNCTION-23           2.43    857.40    109.65      0.00
  JUNCTION-24           0.00    856.98     95.49      0.00
  JUNCTION-25           4.54    856.94     87.96      0.00
  JUNCTION-26           0.00    856.87     75.15      0.00
  JUNCTION-27           9.46    856.86     72.02      0.00
  JUNCTION-28           1.59    856.82     67.22      0.00
  JUNCTION-29           0.00    856.51      4.43      0.00
  JUNCTION-30          88.74    857.74     96.08      0.00
  JUNCTION-31           1.80    857.55    111.41      0.00
  JUNCTION-32           4.68    857.53    100.39      0.00
  JUNCTION-33           0.73    857.52    101.71      0.00
  JUNCTION-34          28.15    861.71    286.72      0.00
  JUNCTION-35           7.02    856.94     88.81      0.00
  JUNCTION-36           0.00    856.94     96.55      0.00
  JUNCTION-37           2.50    856.93     77.94      0.00
  JUNCTION-38           0.00    856.94     91.18      0.00
  JUNCTION-39           3.73    856.92     66.61      0.00
  JUNCTION-40           2.58    856.91     49.95      0.00
  JUNCTION-41           2.32    856.91     67.89      0.00
  JUNCTION-42           8.67    856.90     55.83      0.00
  JUNCTION-43           2.52    856.93     88.33      0.00
  JUNCTION-44           3.93    856.88     77.29      0.00
  JUNCTION-45           7.11    952.85     89.06      0.00
  JUNCTION-46           3.32    952.85     57.46      0.00


  Page 557                                                              
  Node Results at 81:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.02     93.83      0.00
  JUNCTION-48           0.00    857.03     95.14      0.00
  JUNCTION-49           0.87    857.04    101.02      0.00
  JUNCTION-50           2.90    857.03    106.57      0.00
  JUNCTION-51           2.29    857.03    101.11      0.00
  JUNCTION-52           3.74    857.02    105.62      0.00
  JUNCTION-53           2.30    857.50    108.27      0.00
  JUNCTION-54           3.18    857.52    110.67      0.00
  JUNCTION-55           2.34    857.51    110.13      0.00
  JUNCTION-56           0.00    857.51    108.57      0.00
  JUNCTION-57           0.33    857.52    103.80      0.00
  JUNCTION-58          16.74    857.52    107.16      0.00
  JUNCTION-59           0.00    857.52    102.50      0.00
  JUNCTION-60           0.00    857.52    101.19      0.00
  JUNCTION-61           0.00    857.52    100.58      0.00
  JUNCTION-62           0.00    857.52    100.58      0.00
  JUNCTION-63           0.00    857.52    101.20      0.00
  JUNCTION-64           0.00    857.52    101.56      0.00
  JUNCTION-65           0.00    857.52    103.19      0.00
  JUNCTION-66           0.00    857.52    103.04      0.00
  JUNCTION-67           0.00    857.52    100.97      0.00
  JUNCTION-68          15.88    857.51    104.18      0.00
  JUNCTION-69           1.87    857.51    100.31      0.00
  JUNCTION-70           4.75    857.51    103.30      0.00
  JUNCTION-71           1.54    857.51     97.63      0.00
  JUNCTION-72           2.12    857.51    101.89      0.00
  JUNCTION-73           2.00    857.51    102.75      0.00
  JUNCTION-74           0.81    857.51    101.90      0.00
  JUNCTION-75           1.94    857.51     98.94      0.00
  JUNCTION-76           2.03    857.51    101.81      0.00
  JUNCTION-77           1.38    857.51    100.90      0.00
  JUNCTION-78           0.00    857.51    103.77      0.00
  JUNCTION-79           0.00    857.51    103.83      0.00
  JUNCTION-80           0.00    857.51    104.26      0.00
  JUNCTION-81           2.63    857.51    101.36      0.00
  JUNCTION-82           7.77    857.51    103.45      0.00
  JUNCTION-83           5.73    857.51    103.90      0.00
  JUNCTION-84           2.19    857.51    102.94      0.00
  JUNCTION-85           0.00    857.51    102.80      0.00
  JUNCTION-86           0.00    857.51    101.40      0.00
  JUNCTION-87           0.00    857.51    101.93      0.00
  JUNCTION-88           0.00    857.51    102.18      0.00
  JUNCTION-89           5.58    857.51     99.96      0.00
  JUNCTION-90           0.00    857.51     92.47      0.00
  JUNCTION-91           0.00    857.51     95.36      0.00
  JUNCTION-92           0.00    857.51     99.34      0.00
  JUNCTION-93          10.63    857.51     92.63      0.00


  Page 558                                                              
  Node Results at 81:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.62    857.51     97.07      0.00
  JUNCTION-95           2.26    857.51     98.21      0.00
  JUNCTION-96           4.64    857.51     98.95      0.00
  JUNCTION-97           3.38    857.51     99.02      0.00
  JUNCTION-98           4.53    857.51     92.92      0.00
  JUNCTION-99           5.45    857.51     93.43      0.00
  JUNCTION-100          4.47    857.51     95.16      0.00
  JUNCTION-101          0.50    857.51     92.04      0.00
  JUNCTION-102         77.60   1153.74     25.85      0.00
  JUNCTION-103          0.00   1154.93     53.38      0.00
  JUNCTION-104          0.00   1169.23    133.71      0.00
  JUNCTION-105          0.00    798.15    345.84      0.00
  JUNCTION-106          0.00   1170.06    506.99      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.15    374.00      0.00
  JUNCTION-111          0.00    659.84    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.83    130.35      0.00
  JUNCTION-114          0.24    579.55     95.56      0.00
  JUNCTION-115          0.00    856.74    140.28      0.00
  JUNCTION-116          3.47    659.93     55.00      0.00
  JUNCTION-117         37.46    659.75    110.82      0.00
  JUNCTION-118         80.08    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.23    138.76      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.93     85.76      0.00
  JUNCTION-122          1.10   1042.39     37.00      0.00
  JUNCTION-123          2.46   1042.39    123.23      0.00
  JUNCTION-124          0.77    857.40     43.07      0.00
  JUNCTION-125          0.00    856.95    183.26      0.00
  JUNCTION-126        150.22    472.65     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.01    425.00      0.00      0.00 Reservoir
  TANK-130           1024.88    856.49      5.45      0.00 Tank
  TANK-131            667.75   1153.59      7.15      0.00 Tank
  
  Link Results at 81:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              150.22      0.15      0.01      Open
  LINK-1              -24.60      0.16      0.02      Open
  LINK-2              -12.28      0.08      0.00      Open
  LINK-3               -6.70      0.04      0.00      Open
  LINK-6               22.52      0.14      0.01      Open
  LINK-7              -37.07      0.24      0.04      Open


  Page 559                                                              
  Link Results at 81:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               38.48      0.25      0.04      Open
  LINK-10              24.03      0.15      0.02      Open
  LINK-11              39.65      0.25      0.04      Open
  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15            2410.01      3.85      2.85      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17            2410.01      6.84     11.57      Open
  LINK-18            2410.01      1.09      0.13      Open
  LINK-19            2410.01      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.32      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.31      0.01      0.00      Open
  LINK-26               1.32      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31           -1784.22      1.27      0.23      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35            2381.86      1.69      0.39      Open
  LINK-36             -18.08      0.12      0.01      Open
  LINK-37             -12.91      0.08      0.01      Open
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -368.08      0.38      0.03      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.06      0.03      0.00      Open
  LINK-44            -330.07      0.34      0.02      Open
  LINK-45           -2162.10      1.53      0.32      Open
  LINK-46           -2045.86      1.45      0.29      Open
  LINK-47            1780.97      1.26      0.23      Open
  LINK-48            1722.84      1.22      0.21      Open
  LINK-49            1694.09      1.20      0.21      Open
  LINK-50            1715.76      1.22      0.21      Open
  LINK-51            1731.58      1.23      0.21      Open
  LINK-52             247.26      0.70      0.17      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open


  Page 560                                                              
  Link Results at 81:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              22.56      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              15.53      0.10      0.01      Open
  LINK-59             -29.54      0.19      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              42.58      0.27      0.05      Open
  LINK-62              20.77      0.12      0.01      Open
  LINK-63               0.22      0.00      0.00      Open
  LINK-64              17.97      0.11      0.01      Open
  LINK-65             -15.98      0.10      0.01      Open
  LINK-66              25.28      0.16      0.02      Open
  LINK-67              58.13      0.37      0.08      Open
  LINK-68             -24.22      0.15      0.02      Open
  LINK-69              79.83      0.51      0.15      Open
  LINK-70              21.67      0.14      0.01      Open
  LINK-71              54.23      0.35      0.07      Open
  LINK-72            1024.88      0.73      0.08      Open
  LINK-73             -38.01      0.24      0.04      Open
  LINK-74             -18.89      0.12      0.01      Open
  LINK-75             -24.32      0.16      0.02      Open
  LINK-76             -47.80      0.31      0.06      Open
  LINK-77              22.62      0.14      0.01      Open
  LINK-78              10.66      0.07      0.00      Open
  LINK-79              -5.43      0.03      0.00      Open
  LINK-80              13.80      0.09      0.01      Open
  LINK-81              19.12      0.12      0.01      Open
  LINK-82              -9.06      0.06      0.00      Open
  LINK-83            -119.44      0.49      0.11      Open
  LINK-84             -86.04      0.35      0.06      Open
  LINK-85            -127.27      0.52      0.12      Open
  LINK-86             -35.71      0.23      0.03      Open
  LINK-87             -21.68      0.14      0.01      Open
  LINK-88             -38.05      0.24      0.04      Open
  LINK-89              14.03      0.09      0.01      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open


  Page 561                                                              
  Link Results at 81:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open


  Page 562                                                              
  Link Results at 81:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            745.35      2.11      1.28      Open
  LINK-165            667.75      1.07      0.26      Open
  LINK-166            759.34      2.16    345.32      Open
  LINK-167            759.34      4.85      9.82      Open
  LINK-168              3.57      0.01      0.00      Open
  LINK-169           -748.91      2.99      3.04      Open
  PUMP-170            759.34      0.00   -371.91      Open Pump
  PUMP-172           2410.01      0.00   -438.55      Open Pump
  VALVE-173             1.31      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    196.81    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    216.38    Active Valve
  VALVE-178             3.57      0.04    112.54    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 82:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00


  Page 563                                                              
  Node Results at 82:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    857.38    129.32      0.00
  JUNCTION-20           1.50    857.38    103.84      0.00
  JUNCTION-21           0.00    857.42     88.83      0.00
  JUNCTION-22           2.49    857.44    100.30      0.00
  JUNCTION-23           1.85    857.81    109.83      0.00
  JUNCTION-24           0.00    857.36     95.65      0.00
  JUNCTION-25           3.46    857.32     88.13      0.00
  JUNCTION-26           0.00    857.24     75.31      0.00
  JUNCTION-27           7.22    857.22     72.18      0.00
  JUNCTION-28           1.21    857.19     67.38      0.00
  JUNCTION-29           0.00    856.82      4.57      0.00
  JUNCTION-30          67.72    858.17     96.27      0.00
  JUNCTION-31           1.37    857.99    111.60      0.00
  JUNCTION-32           3.57    857.98    100.58      0.00
  JUNCTION-33           0.56    857.98    101.91      0.00
  JUNCTION-34          21.48    862.15    286.91      0.00
  JUNCTION-35           5.36    857.36     88.99      0.00
  JUNCTION-36           0.00    857.36     96.73      0.00
  JUNCTION-37           1.91    857.35     78.13      0.00
  JUNCTION-38           0.00    857.36     91.36      0.00
  JUNCTION-39           2.85    857.33     66.79      0.00
  JUNCTION-40           1.97    857.32     50.13      0.00
  JUNCTION-41           1.77    857.32     68.07      0.00
  JUNCTION-42           6.62    857.31     56.01      0.00
  JUNCTION-43           1.92    857.31     88.49      0.00
  JUNCTION-44           3.00    857.25     77.45      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00
  JUNCTION-47           0.00    857.42     94.00      0.00
  JUNCTION-48           0.00    857.43     95.32      0.00
  JUNCTION-49           0.66    857.43    101.19      0.00
  JUNCTION-50           2.21    857.43    106.74      0.00
  JUNCTION-51           1.75    857.43    101.28      0.00
  JUNCTION-52           2.85    857.42    105.79      0.00
  JUNCTION-53           1.76    857.93    108.46      0.00
  JUNCTION-54           2.43    857.96    110.86      0.00
  JUNCTION-55           1.79    857.95    110.32      0.00
  JUNCTION-56           0.00    857.94    108.76      0.00


  Page 564                                                              
  Node Results at 82:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.25    857.98    104.00      0.00
  JUNCTION-58          12.77    857.98    107.36      0.00
  JUNCTION-59           0.00    857.97    102.70      0.00
  JUNCTION-60           0.00    857.97    101.39      0.00
  JUNCTION-61           0.00    857.97    100.78      0.00
  JUNCTION-62           0.00    857.97    100.77      0.00
  JUNCTION-63           0.00    857.97    101.40      0.00
  JUNCTION-64           0.00    857.97    101.76      0.00
  JUNCTION-65           0.00    857.97    103.39      0.00
  JUNCTION-66           0.00    857.97    103.24      0.00
  JUNCTION-67           0.00    857.97    101.16      0.00
  JUNCTION-68          12.12    857.97    104.38      0.00
  JUNCTION-69           1.43    857.97    100.51      0.00
  JUNCTION-70           3.63    857.97    103.50      0.00
  JUNCTION-71           1.18    857.97     97.83      0.00
  JUNCTION-72           1.62    857.97    102.09      0.00
  JUNCTION-73           1.53    857.97    102.95      0.00
  JUNCTION-74           0.62    857.97    102.10      0.00
  JUNCTION-75           1.48    857.97     99.14      0.00
  JUNCTION-76           1.55    857.97    102.01      0.00
  JUNCTION-77           1.06    857.97    101.10      0.00
  JUNCTION-78           0.00    857.97    103.97      0.00
  JUNCTION-79           0.00    857.97    104.03      0.00
  JUNCTION-80           0.00    857.97    104.46      0.00
  JUNCTION-81           2.01    857.97    101.56      0.00
  JUNCTION-82           5.93    857.97    103.65      0.00
  JUNCTION-83           4.37    857.97    104.10      0.00
  JUNCTION-84           1.67    857.97    103.14      0.00
  JUNCTION-85           0.00    857.97    103.00      0.00
  JUNCTION-86           0.00    857.97    101.60      0.00
  JUNCTION-87           0.00    857.97    102.13      0.00
  JUNCTION-88           0.00    857.97    102.38      0.00
  JUNCTION-89           4.26    857.97    100.16      0.00
  JUNCTION-90           0.00    857.97     92.67      0.00
  JUNCTION-91           0.00    857.97     95.56      0.00
  JUNCTION-92           0.00    857.97     99.54      0.00
  JUNCTION-93           8.11    857.97     92.83      0.00
  JUNCTION-94           1.24    857.97     97.27      0.00
  JUNCTION-95           1.72    857.97     98.41      0.00
  JUNCTION-96           3.54    857.97     99.15      0.00
  JUNCTION-97           2.58    857.97     99.22      0.00
  JUNCTION-98           3.46    857.97     93.12      0.00
  JUNCTION-99           4.16    857.97     93.63      0.00
  JUNCTION-100          3.42    857.97     95.36      0.00
  JUNCTION-101          0.38    857.97     92.24      0.00
  JUNCTION-102         59.22   1154.35     26.12      0.00
  JUNCTION-103          0.00   1155.55     53.65      0.00


  Page 565                                                              
  Node Results at 82:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1169.91    134.01      0.00
  JUNCTION-105          0.00    798.61    346.04      0.00
  JUNCTION-106          0.00   1170.73    507.28      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.58    374.19      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    857.25    140.50      0.00
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.91    139.05      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.55     86.03      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    857.81     43.25      0.00
  JUNCTION-125          0.00    857.38    183.45      0.00
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.20    425.00      0.00      0.00 Reservoir
  TANK-130           1172.26    856.79      5.59      0.00 Tank
  TANK-131            688.47   1154.20      7.41      0.00 Tank
  
  Link Results at 82:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.77      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15            2408.20      3.84      2.85      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17            2408.20      6.83     11.55      Open


  Page 566                                                              
  Link Results at 82:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2408.20      1.09      0.13      Open
  LINK-19            2408.20      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.33      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31           -1930.63      1.37      0.26      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35            2386.72      1.69      0.39      Open
  LINK-36             -21.56      0.14      0.01      Open
  LINK-37              -9.85      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -297.58      0.30      0.02      Open
  LINK-41             236.97      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.93      0.03      0.00      Open
  LINK-44            -266.63      0.27      0.02      Open
  LINK-45           -2219.01      1.57      0.34      Open
  LINK-46           -2086.96      1.48      0.30      Open
  LINK-47            1911.47      1.36      0.26      Open
  LINK-48            1849.28      1.31      0.24      Open
  LINK-49            1820.40      1.29      0.24      Open
  LINK-50            1844.36      1.31      0.24      Open
  LINK-51            1873.11      1.33      0.25      Open
  LINK-52             232.04      0.66      0.15      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              24.26      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.89      0.12      0.01      Open
  LINK-59             -32.18      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.17      0.31      0.06      Open
  LINK-62              24.77      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              22.54      0.14      0.01      Open


  Page 567                                                              
  Link Results at 82:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -20.05      0.13      0.01      Open
  LINK-66              35.97      0.23      0.03      Open
  LINK-67              62.19      0.40      0.09      Open
  LINK-68             -25.42      0.16      0.02      Open
  LINK-69              85.69      0.55      0.17      Open
  LINK-70              23.96      0.15      0.02      Open
  LINK-71              58.73      0.37      0.08      Open
  LINK-72            1172.26      0.83      0.10      Open
  LINK-73             -30.95      0.20      0.03      Open
  LINK-74             -15.34      0.10      0.01      Open
  LINK-75             -19.58      0.12      0.01      Open
  LINK-76             -38.42      0.25      0.04      Open
  LINK-77              18.17      0.12      0.01      Open
  LINK-78               8.64      0.06      0.00      Open
  LINK-79              -4.24      0.03      0.00      Open
  LINK-80              11.13      0.07      0.00      Open
  LINK-81              15.60      0.10      0.01      Open
  LINK-82              -7.32      0.05      0.00      Open
  LINK-83            -134.50      0.55      0.13      Open
  LINK-84             -96.05      0.39      0.07      Open
  LINK-85            -140.47      0.57      0.14      Open
  LINK-86             -40.20      0.26      0.04      Open
  LINK-87             -24.41      0.16      0.02      Open
  LINK-88             -41.99      0.27      0.04      Open
  LINK-89              15.79      0.10      0.01      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open


  Page 568                                                              
  Link Results at 82:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.00      Open
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open


  Page 569                                                              
  Link Results at 82:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            747.69      2.12      1.29      Open
  LINK-165            688.47      1.10      0.27      Open
  LINK-166            758.37      2.16    344.44      Open
  LINK-167            758.37      4.84      9.80      Open
  LINK-168              2.72      0.01      0.00      Open
  LINK-169           -750.41      2.99      3.06      Open
  PUMP-170            758.37      0.00   -372.12      Open Pump
  PUMP-172           2408.20      0.00   -438.99      Open Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.97      0.97    197.32    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    217.06    Active Valve
  VALVE-178             2.72      0.03    113.16    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 83:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.73    659.77    122.93      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.80    659.77    128.53      0.00
  JUNCTION-3            4.22    659.78    100.40      0.00
  JUNCTION-4            3.68    659.78     78.85      0.00
  JUNCTION-5            3.39    659.80     71.74      0.00
  JUNCTION-6            1.78    659.81     67.08      0.00
  JUNCTION-7            0.00    659.81     53.98      0.00
  JUNCTION-8            1.48    659.83     72.11      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.33    579.55    106.56      0.00
  JUNCTION-11           1.01    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.27    659.78    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          24.69    659.76    119.03      0.00
  JUNCTION-18           5.93    659.86     78.74      0.00
  JUNCTION-19           4.42    857.44    129.35      0.00


  Page 570                                                              
  Node Results at 83:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           2.48    857.44    103.87      0.00
  JUNCTION-21           0.00    857.53     88.87      0.00
  JUNCTION-22           4.12    857.57    100.36      0.00
  JUNCTION-23           3.07    857.91    109.87      0.00
  JUNCTION-24           0.00    857.52     95.72      0.00
  JUNCTION-25           5.73    857.48     88.20      0.00
  JUNCTION-26           0.00    857.43     75.39      0.00
  JUNCTION-27          11.94    857.41     72.26      0.00
  JUNCTION-28           2.01    857.39     67.46      0.00
  JUNCTION-29           0.00    857.12      4.70      0.00
  JUNCTION-30         112.09    858.24     96.30      0.00
  JUNCTION-31           2.28    858.02    111.61      0.00
  JUNCTION-32           5.91    857.98    100.58      0.00
  JUNCTION-33           0.92    857.98    101.91      0.00
  JUNCTION-34          35.55    862.18    286.92      0.00
  JUNCTION-35           8.87    857.43     89.03      0.00
  JUNCTION-36           0.00    857.43     96.77      0.00
  JUNCTION-37           3.16    857.43     78.16      0.00
  JUNCTION-38           0.00    857.43     91.39      0.00
  JUNCTION-39           4.71    857.42     66.83      0.00
  JUNCTION-40           3.26    857.42     50.17      0.00
  JUNCTION-41           2.93    857.42     68.11      0.00
  JUNCTION-42          10.96    857.42     56.05      0.00
  JUNCTION-43           3.18    857.48     88.56      0.00
  JUNCTION-44           4.96    857.43     77.53      0.00
  JUNCTION-45           8.98    952.85     89.06      0.00
  JUNCTION-46           4.19    952.85     57.46      0.00
  JUNCTION-47           0.00    857.54     94.05      0.00
  JUNCTION-48           0.00    857.55     95.37      0.00
  JUNCTION-49           1.09    857.56    101.24      0.00
  JUNCTION-50           3.66    857.55    106.79      0.00
  JUNCTION-51           2.89    857.55    101.33      0.00
  JUNCTION-52           4.72    857.54    105.84      0.00
  JUNCTION-53           2.91    857.98    108.48      0.00
  JUNCTION-54           4.02    858.00    110.88      0.00
  JUNCTION-55           2.96    857.99    110.34      0.00
  JUNCTION-56           0.00    857.99    108.78      0.00
  JUNCTION-57           0.41    857.98    104.00      0.00
  JUNCTION-58          21.14    857.97    107.36      0.00
  JUNCTION-59           0.00    857.97    102.70      0.00
  JUNCTION-60           0.00    857.97    101.38      0.00
  JUNCTION-61           0.00    857.97    100.78      0.00
  JUNCTION-62           0.00    857.97    100.77      0.00
  JUNCTION-63           0.00    857.97    101.40      0.00
  JUNCTION-64           0.00    857.97    101.76      0.00
  JUNCTION-65           0.00    857.97    103.38      0.00
  JUNCTION-66           0.00    857.97    103.23      0.00


  Page 571                                                              
  Node Results at 83:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.97    101.16      0.00
  JUNCTION-68          20.06    857.97    104.38      0.00
  JUNCTION-69           2.36    857.96    100.51      0.00
  JUNCTION-70           6.00    857.96    103.49      0.00
  JUNCTION-71           1.95    857.96     97.83      0.00
  JUNCTION-72           2.68    857.96    102.09      0.00
  JUNCTION-73           2.52    857.96    102.95      0.00
  JUNCTION-74           1.03    857.96    102.09      0.00
  JUNCTION-75           2.44    857.96     99.14      0.00
  JUNCTION-76           2.56    857.96    102.00      0.00
  JUNCTION-77           1.75    857.96    101.10      0.00
  JUNCTION-78           0.00    857.96    103.96      0.00
  JUNCTION-79           0.00    857.96    104.02      0.00
  JUNCTION-80           0.00    857.96    104.45      0.00
  JUNCTION-81           3.32    857.96    101.55      0.00
  JUNCTION-82           9.81    857.96    103.64      0.00
  JUNCTION-83           7.24    857.96    104.10      0.00
  JUNCTION-84           2.76    857.96    103.14      0.00
  JUNCTION-85           0.00    857.96    103.00      0.00
  JUNCTION-86           0.00    857.96    101.60      0.00
  JUNCTION-87           0.00    857.96    102.13      0.00
  JUNCTION-88           0.00    857.96    102.37      0.00
  JUNCTION-89           7.05    857.96    100.16      0.00
  JUNCTION-90           0.00    857.96     92.67      0.00
  JUNCTION-91           0.00    857.96     95.55      0.00
  JUNCTION-92           0.00    857.96     99.54      0.00
  JUNCTION-93          13.43    857.96     92.82      0.00
  JUNCTION-94           2.04    857.96     97.27      0.00
  JUNCTION-95           2.85    857.96     98.40      0.00
  JUNCTION-96           5.86    857.96     99.15      0.00
  JUNCTION-97           4.27    857.96     99.21      0.00
  JUNCTION-98           5.73    857.95     93.12      0.00
  JUNCTION-99           6.89    857.95     93.62      0.00
  JUNCTION-100          5.65    857.95     95.35      0.00
  JUNCTION-101          0.64    857.95     92.23      0.00
  JUNCTION-102         98.02   1154.95     26.38      0.00
  JUNCTION-103          0.00   1156.12     53.90      0.00
  JUNCTION-104          0.00   1170.29    134.17      0.00
  JUNCTION-105          0.00    798.94    346.18      0.00
  JUNCTION-106          0.00   1171.11    507.44      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.61    374.20      0.00
  JUNCTION-111          0.00    659.78    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.77    130.33      0.00
  JUNCTION-114          0.30    579.55     95.56      0.00
  JUNCTION-115          0.00    857.12    140.44      0.00


  Page 572                                                              
  Node Results at 83:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          4.39    659.93     55.00      0.00
  JUNCTION-117         47.31    659.65    110.77      0.00
  JUNCTION-118        101.15    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.29    139.22      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.12     86.28      0.00
  JUNCTION-122          1.39   1042.39     37.00      0.00
  JUNCTION-123          3.11   1042.39    123.23      0.00
  JUNCTION-124          0.97    857.91     43.29      0.00
  JUNCTION-125          0.00    857.44    183.48      0.00
  JUNCTION-126        189.76    472.63     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.10    425.00      0.00      0.00 Reservoir
  TANK-130            859.48    857.11      5.72      0.00 Tank
  TANK-131            642.47   1154.81      7.67      0.00 Tank
  
  Link Results at 83:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              189.76      0.19      0.01      Open
  LINK-1              -31.08      0.20      0.03      Open
  LINK-2              -15.51      0.10      0.01      Open
  LINK-3               -8.47      0.05      0.00      Open
  LINK-6               28.45      0.18      0.02      Open
  LINK-7              -46.83      0.30      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               48.61      0.31      0.06      Open
  LINK-10              30.35      0.19      0.02      Open
  LINK-11              50.08      0.32      0.06      Open
  LINK-12              19.73      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.30      0.00      0.00      Open
  LINK-15            2408.10      3.84      2.85      Open
  LINK-16              -0.39      0.00      0.00      Open
  LINK-17            2408.10      6.83     11.55      Open
  LINK-18            2408.10      1.09      0.13      Open
  LINK-19            2408.10      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.64      0.01      0.00      Open
  LINK-22               1.66      0.01      0.00      Open
  LINK-23              14.99      0.10      0.01      Open
  LINK-24              12.06      0.08      0.00      Open
  LINK-25               1.66      0.01      0.00      Open
  LINK-26               1.66      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 573                                                              
  Link Results at 83:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -331.83      0.53      0.07      Open
  LINK-29            -387.85      0.62      0.10      Open
  LINK-30             -16.30      0.10      0.01      Open
  LINK-31           -1617.64      1.15      0.19      Open
  LINK-32              -2.29      0.01      0.00      Open
  LINK-33               0.97      0.00      0.00      Open
  LINK-34               3.11      0.01      0.00      Open
  LINK-35            2372.55      1.68      0.38      Open
  LINK-36             -11.57      0.07      0.00      Open
  LINK-37             -16.31      0.10      0.01      Open
  LINK-38               0.24      0.00      0.00      Open
  LINK-39            -338.22      0.54      0.08      Open
  LINK-40            -440.73      0.45      0.04      Open
  LINK-41             392.24      0.63      0.10      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -22.66      0.02      0.00      Open
  LINK-44            -395.54      0.40      0.03      Open
  LINK-45           -2094.96      1.49      0.31      Open
  LINK-46           -1997.92      1.42      0.28      Open
  LINK-47            1637.74      1.16      0.19      Open
  LINK-48            1584.06      1.12      0.18      Open
  LINK-49            1555.46      1.10      0.18      Open
  LINK-50            1574.66      1.12      0.18      Open
  LINK-51            1570.44      1.11      0.18      Open
  LINK-52             262.53      0.74      0.19      Open
  LINK-53              78.15      0.22      0.02      Open
  LINK-54              56.87      0.16      0.01      Open
  LINK-55              -5.56      0.03      0.00      Open
  LINK-56              18.24      0.12      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               9.36      0.06      0.00      Open
  LINK-59             -23.37      0.15      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              29.58      0.19      0.02      Open
  LINK-62              13.29      0.08      0.00      Open
  LINK-63               0.15      0.00      0.00      Open
  LINK-64               9.88      0.06      0.00      Open
  LINK-65              -8.79      0.06      0.00      Open
  LINK-66               7.72      0.05      0.00      Open
  LINK-67              53.68      0.34      0.07      Open
  LINK-68             -22.87      0.15      0.01      Open
  LINK-69              73.37      0.47      0.13      Open
  LINK-70              19.20      0.12      0.01      Open
  LINK-71              49.21      0.31      0.06      Open
  LINK-72             859.48      0.61      0.06      Open
  LINK-73             -45.19      0.29      0.05      Open
  LINK-74             -22.51      0.14      0.01      Open


  Page 574                                                              
  Link Results at 83:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -29.23      0.19      0.02      Open
  LINK-76             -57.56      0.37      0.08      Open
  LINK-77              27.24      0.17      0.02      Open
  LINK-78              12.73      0.08      0.00      Open
  LINK-79              -6.72      0.04      0.00      Open
  LINK-80              16.56      0.11      0.01      Open
  LINK-81              22.69      0.14      0.01      Open
  LINK-82             -10.85      0.07      0.00      Open
  LINK-83            -101.08      0.41      0.08      Open
  LINK-84             -73.76      0.30      0.04      Open
  LINK-85            -110.96      0.45      0.09      Open
  LINK-86             -30.22      0.19      0.02      Open
  LINK-87             -18.35      0.12      0.01      Open
  LINK-88             -33.18      0.21      0.03      Open
  LINK-89              11.87      0.08      0.00      Open
  LINK-90              15.37      0.10      0.01      Open
  LINK-91               9.39      0.06      0.00      Open
  LINK-92              71.14      0.29      0.04      Open
  LINK-93              12.65      0.08      0.00      Open
  LINK-94               3.79      0.02      0.00      Open
  LINK-95              -8.85      0.06      0.00      Open
  LINK-96              12.65      0.08      0.00      Open
  LINK-97               5.92      0.04      0.00      Open
  LINK-98               3.99      0.03      0.00      Open
  LINK-99               5.92      0.04      0.00      Open
  LINK-100              3.78      0.02      0.00      Open
  LINK-101             -6.72      0.04      0.00      Open
  LINK-102             -3.31      0.02      0.00      Open
  LINK-103             -6.72      0.04      0.00      Open
  LINK-104             -3.41      0.02      0.00      Open
  LINK-105            -37.36      0.15      0.01      Open
  LINK-106              2.14      0.01      0.00      Open
  LINK-107             12.65      0.08      0.00      Open
  LINK-108             -1.94      0.01      0.00      Open
  LINK-109             29.94      0.12      0.01      Open
  LINK-110             14.11      0.09      0.01      Open
  LINK-111              3.27      0.02      0.00      Open
  LINK-112              4.84      0.03      0.00      Open
  LINK-113            -13.47      0.06      0.00      Open
  LINK-114              0.44      0.00      0.00      Open
  LINK-115             -3.53      0.02      0.00      Open
  LINK-116              1.71      0.01      0.00      Open
  LINK-117             -2.94      0.02      0.00      Open
  LINK-118              2.21      0.01      0.00      Open
  LINK-119              2.26      0.01      0.00      Open
  LINK-120             -7.42      0.03      0.00      Open
  LINK-121             -2.61      0.02      0.00      Open


  Page 575                                                              
  Link Results at 83:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.75      0.00      0.00      Open
  LINK-123              7.94      0.03      0.00      Open
  LINK-124              2.58      0.01      0.00      Open
  LINK-125             -7.93      0.03      0.00      Open
  LINK-126             -3.35      0.02      0.00      Open
  LINK-127              5.36      0.03      0.00      Open
  LINK-128              2.81      0.02      0.00      Open
  LINK-129             -2.96      0.02      0.00      Open
  LINK-130             -7.19      0.05      0.00      Open
  LINK-131              1.46      0.01      0.00      Open
  LINK-132             -7.27      0.05      0.00      Open
  LINK-133             -3.72      0.02      0.00      Open
  LINK-134             -0.44      0.00      0.00      Open
  LINK-135              3.54      0.02      0.00      Open
  LINK-136             -3.99      0.03      0.00      Open
  LINK-137              7.20      0.03      0.00      Open
  LINK-138            -11.18      0.05      0.00      Open
  LINK-139              3.28      0.02      0.00      Open
  LINK-140            -21.51      0.09      0.00      Open
  LINK-141            -20.42      0.08      0.00      Open
  LINK-142            -33.58      0.14      0.01      Open
  LINK-143            -70.90      0.29      0.04      Open
  LINK-144             -1.09      0.01      0.00      Open
  LINK-145            -10.37      0.07      0.00      Open
  LINK-146            -16.56      0.11      0.01      Open
  LINK-147             -4.15      0.03      0.00      Open
  LINK-148             20.75      0.13      0.01      Open
  LINK-149             12.31      0.08      0.00      Open
  LINK-150             -5.59      0.04      0.00      Open
  LINK-151             13.16      0.08      0.01      Open
  LINK-152            -12.05      0.08      0.00      Open
  LINK-153             18.90      0.12      0.01      Open
  LINK-154              4.00      0.03      0.00      Open
  LINK-155              0.56      0.00      0.00      Open
  LINK-156             -2.36      0.02      0.00      Open
  LINK-157             -5.72      0.04      0.00      Open
  LINK-158             -2.73      0.02      0.00      Open
  LINK-159              3.45      0.02      0.00      Open
  LINK-160              2.03      0.01      0.00      Open
  LINK-161             -6.69      0.03      0.00      Open
  LINK-162            -13.17      0.05      0.00      Open
  LINK-163            -13.17      0.05      0.00      Open
  LINK-164            740.48      2.10      1.27      Open
  LINK-165            642.47      1.03      0.24      Open
  LINK-166            758.16      2.16    344.25      Open
  LINK-167            758.16      4.84      9.79      Open
  LINK-168              4.50      0.01      0.00      Open


  Page 576                                                              
  Link Results at 83:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -744.99      2.97      3.01      Open
  PUMP-170            758.16      0.00   -372.17      Open Pump
  PUMP-172           2408.10      0.00   -439.02      Open Pump
  VALVE-173             1.66      0.02     80.23    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           392.24      1.60    197.19    Active Valve
  VALVE-176           290.91      3.30    186.96    Active Valve
  VALVE-177            13.17      0.15    217.44    Active Valve
  VALVE-178             4.50      0.05    113.73    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 84:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.63    659.81    122.95      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.68    659.81    128.55      0.00
  JUNCTION-3            3.61    659.82    100.42      0.00
  JUNCTION-4            3.15    659.82     78.87      0.00
  JUNCTION-5            2.89    659.83     71.75      0.00
  JUNCTION-6            1.52    659.84     67.09      0.00
  JUNCTION-7            0.00    659.84     53.99      0.00
  JUNCTION-8            1.26    659.86     72.12      0.00
  JUNCTION-9            0.00    659.87     74.34      0.00
  JUNCTION-10           0.28    579.55    106.56      0.00
  JUNCTION-11           0.86    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.08    659.82    102.40      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          21.09    659.81    119.05      0.00
  JUNCTION-18           5.07    659.88     78.74      0.00
  JUNCTION-19           3.77    857.78    129.49      0.00
  JUNCTION-20           2.12    857.78    104.01      0.00
  JUNCTION-21           0.00    857.85     89.01      0.00
  JUNCTION-22           3.52    857.89    100.49      0.00
  JUNCTION-23           2.62    858.24    110.01      0.00
  JUNCTION-24           0.00    857.82     95.85      0.00
  JUNCTION-25           4.90    857.79     88.33      0.00
  JUNCTION-26           0.00    857.72     75.52      0.00
  JUNCTION-27          10.20    857.71     72.39      0.00
  JUNCTION-28           1.72    857.68     67.59      0.00
  JUNCTION-29           0.00    857.38      4.81      0.00


  Page 577                                                              
  Node Results at 84:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          95.75    858.57     96.44      0.00
  JUNCTION-31           1.94    858.37    111.77      0.00
  JUNCTION-32           5.05    858.35    100.74      0.00
  JUNCTION-33           0.79    858.34    102.07      0.00
  JUNCTION-34          30.37    862.53    287.07      0.00
  JUNCTION-35           7.58    857.77     89.17      0.00
  JUNCTION-36           0.00    857.77     96.91      0.00
  JUNCTION-37           2.70    857.77     78.30      0.00
  JUNCTION-38           0.00    857.77     91.54      0.00
  JUNCTION-39           4.02    857.75     66.97      0.00
  JUNCTION-40           2.78    857.74     50.31      0.00
  JUNCTION-41           2.50    857.74     68.25      0.00
  JUNCTION-42           9.36    857.74     56.19      0.00
  JUNCTION-43           2.71    857.78     88.69      0.00
  JUNCTION-44           4.24    857.73     77.66      0.00
  JUNCTION-45           7.67    952.85     89.06      0.00
  JUNCTION-46           3.58    952.85     57.46      0.00
  JUNCTION-47           0.00    857.86     94.19      0.00
  JUNCTION-48           0.00    857.87     95.51      0.00
  JUNCTION-49           0.93    857.88    101.38      0.00
  JUNCTION-50           3.13    857.87    106.93      0.00
  JUNCTION-51           2.47    857.87    101.47      0.00
  JUNCTION-52           4.03    857.86    105.98      0.00
  JUNCTION-53           2.48    858.33    108.63      0.00
  JUNCTION-54           3.44    858.35    111.03      0.00
  JUNCTION-55           2.53    858.34    110.49      0.00
  JUNCTION-56           0.00    858.33    108.93      0.00
  JUNCTION-57           0.35    858.34    104.15      0.00
  JUNCTION-58          18.06    858.34    107.51      0.00
  JUNCTION-59           0.00    858.33    102.86      0.00
  JUNCTION-60           0.00    858.33    101.54      0.00
  JUNCTION-61           0.00    858.33    100.94      0.00
  JUNCTION-62           0.00    858.33    100.93      0.00
  JUNCTION-63           0.00    858.33    101.56      0.00
  JUNCTION-64           0.00    858.33    101.91      0.00
  JUNCTION-65           0.00    858.33    103.54      0.00
  JUNCTION-66           0.00    858.33    103.39      0.00
  JUNCTION-67           0.00    858.33    101.32      0.00
  JUNCTION-68          17.14    858.33    104.53      0.00
  JUNCTION-69           2.02    858.33    100.67      0.00
  JUNCTION-70           5.13    858.33    103.65      0.00
  JUNCTION-71           1.66    858.33     97.99      0.00
  JUNCTION-72           2.29    858.32    102.25      0.00
  JUNCTION-73           2.16    858.32    103.11      0.00
  JUNCTION-74           0.88    858.32    102.25      0.00
  JUNCTION-75           2.09    858.32     99.30      0.00
  JUNCTION-76           2.19    858.32    102.16      0.00


  Page 578                                                              
  Node Results at 84:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.49    858.32    101.26      0.00
  JUNCTION-78           0.00    858.32    104.12      0.00
  JUNCTION-79           0.00    858.32    104.18      0.00
  JUNCTION-80           0.00    858.32    104.61      0.00
  JUNCTION-81           2.84    858.32    101.71      0.00
  JUNCTION-82           8.38    858.32    103.80      0.00
  JUNCTION-83           6.18    858.32    104.26      0.00
  JUNCTION-84           2.36    858.32    103.30      0.00
  JUNCTION-85           0.00    858.32    103.16      0.00
  JUNCTION-86           0.00    858.32    101.76      0.00
  JUNCTION-87           0.00    858.32    102.29      0.00
  JUNCTION-88           0.00    858.32    102.53      0.00
  JUNCTION-89           6.02    858.33    100.32      0.00
  JUNCTION-90           0.00    858.33     92.83      0.00
  JUNCTION-91           0.00    858.33     95.71      0.00
  JUNCTION-92           0.00    858.33     99.70      0.00
  JUNCTION-93          11.47    858.33     92.98      0.00
  JUNCTION-94           1.75    858.33     97.43      0.00
  JUNCTION-95           2.44    858.33     98.56      0.00
  JUNCTION-96           5.00    858.33     99.31      0.00
  JUNCTION-97           3.65    858.33     99.37      0.00
  JUNCTION-98           4.89    858.32     93.28      0.00
  JUNCTION-99           5.88    858.32     93.78      0.00
  JUNCTION-100          4.83    858.32     95.51      0.00
  JUNCTION-101          0.54    858.32     92.39      0.00
  JUNCTION-102         83.72   1155.53     26.63      0.00
  JUNCTION-103          0.00   1156.72     54.16      0.00
  JUNCTION-104          0.00   1170.92    134.44      0.00
  JUNCTION-105          0.00    799.35    346.36      0.00
  JUNCTION-106          0.00   1171.74    507.71      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    863.96    374.35      0.00
  JUNCTION-111          0.00    659.82    104.78      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.81    130.34      0.00
  JUNCTION-114          0.26    579.55     95.56      0.00
  JUNCTION-115          0.00    857.54    140.63      0.00
  JUNCTION-116          3.75    659.93     55.00      0.00
  JUNCTION-117         40.41    659.72    110.80      0.00
  JUNCTION-118         86.40    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.92    139.49      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.72     86.54      0.00
  JUNCTION-122          1.19   1042.39     37.00      0.00
  JUNCTION-123          2.66   1042.39    123.23      0.00
  JUNCTION-124          0.83    858.24     43.43      0.00
  JUNCTION-125          0.00    857.78    183.63      0.00


  Page 579                                                              
  Node Results at 84:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        162.08    472.64     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2406.67    425.00      0.00      0.00 Reservoir
  TANK-130            974.31    857.36      5.83      0.00 Tank
  TANK-131            658.35   1155.39      7.93      0.00 Tank
  
  Link Results at 84:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              162.08      0.16      0.01      Open
  LINK-1              -26.54      0.17      0.02      Open
  LINK-2              -13.25      0.08      0.01      Open
  LINK-3               -7.23      0.05      0.00      Open
  LINK-6               24.30      0.16      0.02      Open
  LINK-7              -40.00      0.26      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               41.52      0.27      0.04      Open
  LINK-10              25.93      0.17      0.02      Open
  LINK-11              42.78      0.27      0.05      Open
  LINK-12              16.85      0.11      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.26      0.00      0.00      Open
  LINK-15            2406.67      3.84      2.84      Open
  LINK-16              -0.33      0.00      0.00      Open
  LINK-17            2406.67      6.83     11.54      Open
  LINK-18            2406.67      1.09      0.13      Open
  LINK-19            2406.67      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.40      0.01      0.00      Open
  LINK-22               1.42      0.01      0.00      Open
  LINK-23              12.80      0.08      0.01      Open
  LINK-24              10.30      0.07      0.00      Open
  LINK-25               1.42      0.01      0.00      Open
  LINK-26               1.42      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -283.44      0.45      0.05      Open
  LINK-29            -331.29      0.53      0.07      Open
  LINK-30             -13.92      0.09      0.01      Open
  LINK-31           -1731.48      1.23      0.21      Open
  LINK-32              -1.96      0.01      0.00      Open
  LINK-33               0.83      0.00      0.00      Open
  LINK-34               2.66      0.01      0.00      Open
  LINK-35            2376.30      1.69      0.39      Open
  LINK-36             -16.52      0.11      0.01      Open
  LINK-37             -13.93      0.09      0.01      Open


  Page 580                                                              
  Link Results at 84:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.20      0.00      0.00      Open
  LINK-39            -288.90      0.46      0.06      Open
  LINK-40            -390.71      0.40      0.03      Open
  LINK-41             335.04      0.53      0.07      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -25.39      0.03      0.00      Open
  LINK-44            -350.45      0.36      0.03      Open
  LINK-45           -2139.20      1.52      0.32      Open
  LINK-46           -2028.77      1.44      0.29      Open
  LINK-47            1734.41      1.23      0.22      Open
  LINK-48            1677.73      1.19      0.20      Open
  LINK-49            1649.06      1.17      0.20      Open
  LINK-50            1669.93      1.18      0.20      Open
  LINK-51            1680.57      1.19      0.20      Open
  LINK-52             251.78      0.71      0.18      Open
  LINK-53              66.75      0.19      0.02      Open
  LINK-54              48.58      0.14      0.01      Open
  LINK-55              -4.75      0.03      0.00      Open
  LINK-56              21.62      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              14.04      0.09      0.01      Open
  LINK-59             -28.16      0.18      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              39.51      0.25      0.04      Open
  LINK-62              18.97      0.11      0.01      Open
  LINK-63               0.21      0.00      0.00      Open
  LINK-64              15.98      0.10      0.01      Open
  LINK-65             -14.22      0.09      0.01      Open
  LINK-66              20.84      0.13      0.01      Open
  LINK-67              56.68      0.36      0.08      Open
  LINK-68             -23.77      0.15      0.02      Open
  LINK-69              77.74      0.50      0.14      Open
  LINK-70              20.87      0.13      0.01      Open
  LINK-71              52.63      0.34      0.07      Open
  LINK-72             974.31      0.69      0.07      Open
  LINK-73             -40.26      0.26      0.04      Open
  LINK-74             -20.02      0.13      0.01      Open
  LINK-75             -25.84      0.16      0.02      Open
  LINK-76             -50.82      0.32      0.06      Open
  LINK-77              24.05      0.15      0.02      Open
  LINK-78              11.30      0.07      0.00      Open
  LINK-79              -5.82      0.04      0.00      Open
  LINK-80              14.66      0.09      0.01      Open
  LINK-81              20.24      0.13      0.01      Open
  LINK-82              -9.62      0.06      0.00      Open
  LINK-83            -113.88      0.47      0.10      Open
  LINK-84             -82.32      0.34      0.05      Open


  Page 581                                                              
  Link Results at 84:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -122.32      0.50      0.11      Open
  LINK-86             -34.05      0.22      0.03      Open
  LINK-87             -20.67      0.13      0.01      Open
  LINK-88             -36.57      0.23      0.03      Open
  LINK-89              13.38      0.09      0.01      Open
  LINK-90              13.12      0.08      0.01      Open
  LINK-91               8.02      0.05      0.00      Open
  LINK-92              60.77      0.25      0.03      Open
  LINK-93              10.80      0.07      0.00      Open
  LINK-94               3.24      0.02      0.00      Open
  LINK-95              -7.56      0.05      0.00      Open
  LINK-96              10.80      0.07      0.00      Open
  LINK-97               5.06      0.03      0.00      Open
  LINK-98               3.41      0.02      0.00      Open
  LINK-99               5.06      0.03      0.00      Open
  LINK-100              3.23      0.02      0.00      Open
  LINK-101             -5.74      0.04      0.00      Open
  LINK-102             -2.83      0.02      0.00      Open
  LINK-103             -5.74      0.04      0.00      Open
  LINK-104             -2.91      0.02      0.00      Open
  LINK-105            -31.91      0.13      0.01      Open
  LINK-106              1.83      0.01      0.00      Open
  LINK-107             10.80      0.07      0.00      Open
  LINK-108             -1.65      0.01      0.00      Open
  LINK-109             25.57      0.10      0.01      Open
  LINK-110             12.05      0.08      0.00      Open
  LINK-111              2.79      0.02      0.00      Open
  LINK-112              4.13      0.03      0.00      Open
  LINK-113            -11.51      0.05      0.00      Open
  LINK-114              0.38      0.00      0.00      Open
  LINK-115             -3.02      0.02      0.00      Open
  LINK-116              1.46      0.01      0.00      Open
  LINK-117             -2.52      0.02      0.00      Open
  LINK-118              1.89      0.01      0.00      Open
  LINK-119              1.93      0.01      0.00      Open
  LINK-120             -6.33      0.03      0.00      Open
  LINK-121             -2.23      0.01      0.00      Open
  LINK-122              0.64      0.00      0.00      Open
  LINK-123              6.79      0.03      0.00      Open
  LINK-124              2.21      0.01      0.00      Open
  LINK-125             -6.77      0.03      0.00      Open
  LINK-126             -2.86      0.02      0.00      Open
  LINK-127              4.58      0.03      0.00      Open
  LINK-128              2.40      0.02      0.00      Open
  LINK-129             -2.53      0.02      0.00      Open
  LINK-130             -6.14      0.04      0.00      Open
  LINK-131              1.25      0.01      0.00      Open


  Page 582                                                              
  Link Results at 84:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -6.21      0.04      0.00      Open
  LINK-133             -3.18      0.02      0.00      Open
  LINK-134             -0.38      0.00      0.00      Open
  LINK-135              3.03      0.02      0.00      Open
  LINK-136             -3.41      0.02      0.00      Open
  LINK-137              6.15      0.03      0.00      Open
  LINK-138             -9.55      0.04      0.00      Open
  LINK-139              2.80      0.02      0.00      Open
  LINK-140            -18.37      0.08      0.00      Open
  LINK-141            -17.44      0.07      0.00      Open
  LINK-142            -28.69      0.12      0.01      Open
  LINK-143            -60.56      0.25      0.03      Open
  LINK-144             -0.93      0.01      0.00      Open
  LINK-145             -8.86      0.06      0.00      Open
  LINK-146            -14.15      0.09      0.01      Open
  LINK-147             -3.54      0.02      0.00      Open
  LINK-148             17.73      0.11      0.01      Open
  LINK-149             10.52      0.07      0.00      Open
  LINK-150             -4.78      0.03      0.00      Open
  LINK-151             11.24      0.07      0.00      Open
  LINK-152            -10.29      0.07      0.00      Open
  LINK-153             16.15      0.10      0.01      Open
  LINK-154              3.42      0.02      0.00      Open
  LINK-155              0.48      0.00      0.00      Open
  LINK-156             -2.02      0.01      0.00      Open
  LINK-157             -4.89      0.03      0.00      Open
  LINK-158             -2.33      0.01      0.00      Open
  LINK-159              2.95      0.02      0.00      Open
  LINK-160              1.74      0.01      0.00      Open
  LINK-161             -5.71      0.02      0.00      Open
  LINK-162            -11.25      0.05      0.00      Open
  LINK-163            -11.25      0.05      0.00      Open
  LINK-164            742.07      2.11      1.27      Open
  LINK-165            658.35      1.05      0.25      Open
  LINK-166            757.17      2.16    343.35      Open
  LINK-167            757.17      4.83      9.77      Open
  LINK-168              3.85      0.01      0.00      Open
  LINK-169           -745.92      2.97      3.02      Open
  PUMP-170            757.17      0.00   -372.39      Open Pump
  PUMP-172           2406.67      0.00   -439.36      Open Pump
  VALVE-173             1.42      0.02     80.27    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           335.04      1.37    197.61    Active Valve
  VALVE-176           248.48      2.82    187.03    Active Valve
  VALVE-177            11.25      0.13    218.06    Active Valve
  VALVE-178             3.85      0.04    114.33    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 583                                                              
  Link Results at 84:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 85:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.50    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.54    659.86    128.57      0.00
  JUNCTION-3            2.86    659.86    100.43      0.00
  JUNCTION-4            2.49    659.86     78.88      0.00
  JUNCTION-5            2.29    659.87     71.77      0.00
  JUNCTION-6            1.20    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.00    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.68    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.86    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.72    659.85    119.07      0.00
  JUNCTION-18           4.02    659.90     78.75      0.00
  JUNCTION-19           2.99    858.41    129.76      0.00
  JUNCTION-20           1.68    858.41    104.29      0.00
  JUNCTION-21           0.00    858.46     89.28      0.00
  JUNCTION-22           2.79    858.48    100.75      0.00
  JUNCTION-23           2.08    858.85    110.28      0.00
  JUNCTION-24           0.00    858.41     96.11      0.00
  JUNCTION-25           3.88    858.37     88.58      0.00
  JUNCTION-26           0.00    858.30     75.77      0.00
  JUNCTION-27           8.09    858.28     72.63      0.00
  JUNCTION-28           1.36    858.25     67.84      0.00
  JUNCTION-29           0.00    857.90      5.03      0.00
  JUNCTION-30          75.90    859.20     96.71      0.00
  JUNCTION-31           1.54    859.02    112.05      0.00
  JUNCTION-32           4.00    859.00    101.02      0.00
  JUNCTION-33           0.62    859.00    102.35      0.00
  JUNCTION-34          24.07    863.16    287.35      0.00
  JUNCTION-35           6.01    858.39     89.44      0.00
  JUNCTION-36           0.00    858.39     97.18      0.00
  JUNCTION-37           2.14    858.39     78.57      0.00
  JUNCTION-38           0.00    858.39     91.81      0.00
  JUNCTION-39           3.19    858.37     67.24      0.00


  Page 584                                                              
  Node Results at 85:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.21    858.36     50.58      0.00
  JUNCTION-41           1.98    858.36     68.52      0.00
  JUNCTION-42           7.42    858.35     56.46      0.00
  JUNCTION-43           2.15    858.36     88.95      0.00
  JUNCTION-44           3.36    858.30     77.91      0.00
  JUNCTION-45           6.08    952.85     89.06      0.00
  JUNCTION-46           2.84    952.85     57.46      0.00
  JUNCTION-47           0.00    858.46     94.46      0.00
  JUNCTION-48           0.00    858.47     95.77      0.00
  JUNCTION-49           0.74    858.48    101.64      0.00
  JUNCTION-50           2.48    858.47    107.19      0.00
  JUNCTION-51           1.96    858.47    101.73      0.00
  JUNCTION-52           3.20    858.47    106.24      0.00
  JUNCTION-53           1.97    858.96    108.90      0.00
  JUNCTION-54           2.72    858.98    111.30      0.00
  JUNCTION-55           2.00    858.97    110.77      0.00
  JUNCTION-56           0.00    858.97    109.20      0.00
  JUNCTION-57           0.28    859.00    104.44      0.00
  JUNCTION-58          14.31    858.99    107.80      0.00
  JUNCTION-59           0.00    858.99    103.14      0.00
  JUNCTION-60           0.00    858.99    101.83      0.00
  JUNCTION-61           0.00    858.99    101.22      0.00
  JUNCTION-62           0.00    858.99    101.21      0.00
  JUNCTION-63           0.00    858.99    101.84      0.00
  JUNCTION-64           0.00    858.99    102.20      0.00
  JUNCTION-65           0.00    858.99    103.83      0.00
  JUNCTION-66           0.00    858.99    103.68      0.00
  JUNCTION-67           0.00    858.99    101.60      0.00
  JUNCTION-68          13.59    858.99    104.82      0.00
  JUNCTION-69           1.60    858.99    100.95      0.00
  JUNCTION-70           4.06    858.99    103.94      0.00
  JUNCTION-71           1.32    858.99     98.27      0.00
  JUNCTION-72           1.82    858.99    102.53      0.00
  JUNCTION-73           1.71    858.99    103.39      0.00
  JUNCTION-74           0.70    858.99    102.54      0.00
  JUNCTION-75           1.66    858.99     99.58      0.00
  JUNCTION-76           1.74    858.98    102.45      0.00
  JUNCTION-77           1.18    858.98    101.54      0.00
  JUNCTION-78           0.00    858.99    104.41      0.00
  JUNCTION-79           0.00    858.98    104.47      0.00
  JUNCTION-80           0.00    858.98    104.90      0.00
  JUNCTION-81           2.25    858.98    102.00      0.00
  JUNCTION-82           6.64    858.98    104.09      0.00
  JUNCTION-83           4.90    858.98    104.54      0.00
  JUNCTION-84           1.87    858.98    103.58      0.00
  JUNCTION-85           0.00    858.98    103.44      0.00
  JUNCTION-86           0.00    858.99    102.04      0.00


  Page 585                                                              
  Node Results at 85:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    858.99    102.57      0.00
  JUNCTION-88           0.00    858.99    102.82      0.00
  JUNCTION-89           4.77    858.99    100.60      0.00
  JUNCTION-90           0.00    858.99     93.11      0.00
  JUNCTION-91           0.00    858.99     96.00      0.00
  JUNCTION-92           0.00    858.99     99.98      0.00
  JUNCTION-93           9.09    858.99     93.27      0.00
  JUNCTION-94           1.38    858.99     97.71      0.00
  JUNCTION-95           1.93    858.99     98.85      0.00
  JUNCTION-96           3.97    858.99     99.59      0.00
  JUNCTION-97           2.89    858.99     99.66      0.00
  JUNCTION-98           3.88    858.98     93.56      0.00
  JUNCTION-99           4.66    858.98     94.07      0.00
  JUNCTION-100          3.83    858.98     95.80      0.00
  JUNCTION-101          0.43    858.98     92.68      0.00
  JUNCTION-102         66.36   1155.45     26.59      0.00
  JUNCTION-103          0.00   1155.45     53.61      0.00
  JUNCTION-104          0.00   1155.44    127.74      0.00
  JUNCTION-105          0.00    857.90    371.73      0.00
  JUNCTION-106          0.00   1155.44    500.65      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.59    374.63      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    858.25    140.93      0.00
  JUNCTION-116          2.97    659.93     55.00      0.00
  JUNCTION-117         32.03    659.79    110.84      0.00
  JUNCTION-118         68.49    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.44    132.78      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.45     85.99      0.00
  JUNCTION-122          0.94   1042.39     37.00      0.00
  JUNCTION-123          2.11   1042.39    123.23      0.00
  JUNCTION-124          0.66    858.85     43.70      0.00
  JUNCTION-125          0.00    858.41    183.90      0.00
  JUNCTION-126        128.48    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2404.06    425.00      0.00      0.00 Reservoir
  TANK-130           1868.86    857.84      6.04      0.00 Tank
  TANK-131            -78.33   1155.45      7.95      0.00 Tank
  


  Page 586                                                              
  Link Results at 85:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              128.48      0.13      0.00      Open
  LINK-1              -21.04      0.13      0.01      Open
  LINK-2              -10.50      0.07      0.00      Open
  LINK-3               -5.73      0.04      0.00      Open
  LINK-6               19.26      0.12      0.01      Open
  LINK-7              -31.71      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.91      0.21      0.03      Open
  LINK-10              20.55      0.13      0.01      Open
  LINK-11              33.91      0.22      0.03      Open
  LINK-12              13.36      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15            2404.06      3.84      2.84      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17            2404.06      6.82     11.52      Open
  LINK-18            2404.06      1.09      0.13      Open
  LINK-19            2404.06      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.11      0.01      0.00      Open
  LINK-22               1.12      0.01      0.00      Open
  LINK-23              10.15      0.06      0.00      Open
  LINK-24               8.17      0.05      0.00      Open
  LINK-25               1.12      0.01      0.00      Open
  LINK-26               1.12      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -224.68      0.36      0.04      Open
  LINK-29            -262.61      0.42      0.05      Open
  LINK-30             -11.04      0.07      0.00      Open
  LINK-31           -1868.85      1.33      0.25      Open
  LINK-32              -1.55      0.01      0.00      Open
  LINK-33               0.66      0.00      0.00      Open
  LINK-34               2.11      0.01      0.00      Open
  LINK-35            2379.99      1.69      0.39      Open
  LINK-36             -20.30      0.13      0.01      Open
  LINK-37             -11.04      0.07      0.00      Open
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -229.00      0.37      0.04      Open
  LINK-40            -325.19      0.33      0.02      Open
  LINK-41             265.58      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.67      0.03      0.00      Open
  LINK-44            -291.47      0.30      0.02      Open
  LINK-45           -2192.04      1.55      0.33      Open
  LINK-46           -2066.38      1.47      0.30      Open
  LINK-47            1855.69      1.32      0.24      Open
  LINK-48            1795.24      1.27      0.23      Open


  Page 587                                                              
  Link Results at 85:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1766.47      1.25      0.22      Open
  LINK-50            1789.47      1.27      0.23      Open
  LINK-51            1813.38      1.29      0.23      Open
  LINK-52             237.72      0.67      0.16      Open
  LINK-53              52.91      0.15      0.01      Open
  LINK-54              38.51      0.11      0.01      Open
  LINK-55              -3.77      0.02      0.00      Open
  LINK-56              23.68      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.67      0.11      0.01      Open
  LINK-59             -31.26      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.80      0.30      0.06      Open
  LINK-62              23.31      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              20.86      0.13      0.01      Open
  LINK-65             -18.56      0.12      0.01      Open
  LINK-66              32.00      0.20      0.03      Open
  LINK-67              60.45      0.39      0.09      Open
  LINK-68             -24.89      0.16      0.02      Open
  LINK-69              83.19      0.53      0.16      Open
  LINK-70              23.00      0.15      0.01      Open
  LINK-71              56.83      0.36      0.08      Open
  LINK-72            1868.86      1.33      0.25      Open
  LINK-73             -33.72      0.22      0.03      Open
  LINK-74             -16.73      0.11      0.01      Open
  LINK-75             -21.44      0.14      0.01      Open
  LINK-76             -42.09      0.27      0.05      Open
  LINK-77              19.91      0.13      0.01      Open
  LINK-78               9.43      0.06      0.00      Open
  LINK-79              -4.70      0.03      0.00      Open
  LINK-80              12.18      0.08      0.00      Open
  LINK-81              16.98      0.11      0.01      Open
  LINK-82              -8.00      0.05      0.00      Open
  LINK-83            -128.40      0.52      0.12      Open
  LINK-84             -91.99      0.38      0.07      Open
  LINK-85            -135.09      0.55      0.13      Open
  LINK-86             -38.38      0.24      0.04      Open
  LINK-87             -23.30      0.15      0.02      Open
  LINK-88             -40.38      0.26      0.04      Open
  LINK-89              15.08      0.10      0.01      Open
  LINK-90              10.40      0.07      0.00      Open
  LINK-91               6.36      0.04      0.00      Open
  LINK-92              48.17      0.20      0.02      Open
  LINK-93               8.56      0.05      0.00      Open
  LINK-94               2.57      0.02      0.00      Open
  LINK-95              -5.99      0.04      0.00      Open


  Page 588                                                              
  Link Results at 85:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               8.56      0.05      0.00      Open
  LINK-97               4.01      0.03      0.00      Open
  LINK-98               2.70      0.02      0.00      Open
  LINK-99               4.01      0.03      0.00      Open
  LINK-100              2.56      0.02      0.00      Open
  LINK-101             -4.55      0.03      0.00      Open
  LINK-102             -2.24      0.01      0.00      Open
  LINK-103             -4.55      0.03      0.00      Open
  LINK-104             -2.31      0.01      0.00      Open
  LINK-105            -25.29      0.10      0.01      Open
  LINK-106              1.45      0.01      0.00      Open
  LINK-107              8.56      0.05      0.00      Open
  LINK-108             -1.31      0.01      0.00      Open
  LINK-109             20.27      0.08      0.00      Open
  LINK-110              9.55      0.06      0.00      Open
  LINK-111              2.21      0.01      0.00      Open
  LINK-112              3.28      0.02      0.00      Open
  LINK-113             -9.12      0.04      0.00      Open
  LINK-114              0.30      0.00      0.00      Open
  LINK-115             -2.39      0.02      0.00      Open
  LINK-116              1.16      0.01      0.00      Open
  LINK-117             -1.99      0.01      0.00      Open
  LINK-118              1.50      0.01      0.00      Open
  LINK-119              1.53      0.01      0.00      Open
  LINK-120             -5.02      0.02      0.00      Open
  LINK-121             -1.76      0.01      0.00      Open
  LINK-122              0.51      0.00      0.00      Open
  LINK-123              5.38      0.02      0.00      Open
  LINK-124              1.75      0.01      0.00      Open
  LINK-125             -5.37      0.02      0.00      Open
  LINK-126             -2.27      0.01      0.00      Open
  LINK-127              3.63      0.02      0.00      Open
  LINK-128              1.91      0.01      0.00      Open
  LINK-129             -2.01      0.01      0.00      Open
  LINK-130             -4.87      0.03      0.00      Open
  LINK-131              0.99      0.01      0.00      Open
  LINK-132             -4.92      0.03      0.00      Open
  LINK-133             -2.52      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.40      0.02      0.00      Open
  LINK-136             -2.70      0.02      0.00      Open
  LINK-137              4.87      0.02      0.00      Open
  LINK-138             -7.57      0.03      0.00      Open
  LINK-139              2.22      0.01      0.00      Open
  LINK-140            -14.56      0.06      0.00      Open
  LINK-141            -13.83      0.06      0.00      Open
  LINK-142            -22.74      0.09      0.00      Open


  Page 589                                                              
  Link Results at 85:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -48.01      0.20      0.02      Open
  LINK-144             -0.74      0.00      0.00      Open
  LINK-145             -7.02      0.04      0.00      Open
  LINK-146            -11.22      0.07      0.00      Open
  LINK-147             -2.81      0.02      0.00      Open
  LINK-148             14.05      0.09      0.01      Open
  LINK-149              8.34      0.05      0.00      Open
  LINK-150             -3.79      0.02      0.00      Open
  LINK-151              8.91      0.06      0.00      Open
  LINK-152             -8.16      0.05      0.00      Open
  LINK-153             12.80      0.08      0.00      Open
  LINK-154              2.71      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.60      0.01      0.00      Open
  LINK-157             -3.88      0.02      0.00      Open
  LINK-158             -1.85      0.01      0.00      Open
  LINK-159              2.34      0.01      0.00      Open
  LINK-160              1.38      0.01      0.00      Open
  LINK-161             -4.53      0.02      0.00      Open
  LINK-162             -8.92      0.04      0.00      Open
  LINK-163             -8.92      0.04      0.00      Open
  LINK-164            -11.97      0.03      0.00      Open
  LINK-165            -78.33      0.12      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.05      0.01      0.00      Open
  LINK-169              8.92      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2404.06      0.00   -439.99      Open Pump
  VALVE-173             1.12      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           265.58      1.08    198.32    Active Valve
  VALVE-176           196.97      2.24    187.11    Active Valve
  VALVE-177             8.92      0.10    202.59    Active Valve
  VALVE-178             3.05      0.03    113.05    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 590                                                              
  Node Results at 86:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.10    130.06      0.00
  JUNCTION-20           1.14    859.10    104.59      0.00
  JUNCTION-21           0.00    859.13     89.57      0.00
  JUNCTION-22           1.89    859.15    101.04      0.00
  JUNCTION-23           1.41    859.53    110.57      0.00
  JUNCTION-24           0.00    859.06     96.39      0.00
  JUNCTION-25           2.63    859.02     88.86      0.00
  JUNCTION-26           0.00    858.93     76.04      0.00
  JUNCTION-27           5.47    858.91     72.91      0.00
  JUNCTION-28           0.92    858.87     68.11      0.00
  JUNCTION-29           0.00    858.46      5.28      0.00
  JUNCTION-30          51.38    859.90     97.01      0.00
  JUNCTION-31           1.04    859.74    112.36      0.00
  JUNCTION-32           2.71    859.73    101.34      0.00
  JUNCTION-33           0.42    859.73    102.67      0.00
  JUNCTION-34          16.30    863.87    287.66      0.00
  JUNCTION-35           4.07    859.08     89.74      0.00
  JUNCTION-36           0.00    859.08     97.48      0.00
  JUNCTION-37           1.45    859.08     78.87      0.00
  JUNCTION-38           0.00    859.08     92.11      0.00
  JUNCTION-39           2.16    859.06     67.54      0.00
  JUNCTION-40           1.49    859.04     50.87      0.00
  JUNCTION-41           1.34    859.04     68.82      0.00
  JUNCTION-42           5.02    859.03     56.75      0.00
  JUNCTION-43           1.46    859.01     89.22      0.00
  JUNCTION-44           2.27    858.94     78.18      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00


  Page 591                                                              
  Node Results at 86:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.13     94.75      0.00
  JUNCTION-48           0.00    859.14     96.06      0.00
  JUNCTION-49           0.50    859.14    101.93      0.00
  JUNCTION-50           1.68    859.14    107.48      0.00
  JUNCTION-51           1.32    859.14    102.02      0.00
  JUNCTION-52           2.16    859.14    106.53      0.00
  JUNCTION-53           1.33    859.67    109.21      0.00
  JUNCTION-54           1.84    859.70    111.61      0.00
  JUNCTION-55           1.36    859.69    111.08      0.00
  JUNCTION-56           0.00    859.68    109.51      0.00
  JUNCTION-57           0.19    859.73    104.75      0.00
  JUNCTION-58           9.69    859.73    108.12      0.00
  JUNCTION-59           0.00    859.73    103.46      0.00
  JUNCTION-60           0.00    859.73    102.15      0.00
  JUNCTION-61           0.00    859.73    101.54      0.00
  JUNCTION-62           0.00    859.73    101.53      0.00
  JUNCTION-63           0.00    859.73    102.16      0.00
  JUNCTION-64           0.00    859.73    102.52      0.00
  JUNCTION-65           0.00    859.73    104.15      0.00
  JUNCTION-66           0.00    859.73    104.00      0.00
  JUNCTION-67           0.00    859.73    101.92      0.00
  JUNCTION-68           9.20    859.73    105.14      0.00
  JUNCTION-69           1.08    859.73    101.27      0.00
  JUNCTION-70           2.75    859.72    104.26      0.00
  JUNCTION-71           0.89    859.72     98.60      0.00
  JUNCTION-72           1.23    859.72    102.85      0.00
  JUNCTION-73           1.16    859.72    103.71      0.00
  JUNCTION-74           0.47    859.72    102.86      0.00
  JUNCTION-75           1.12    859.72     99.90      0.00
  JUNCTION-76           1.17    859.72    102.77      0.00
  JUNCTION-77           0.80    859.72    101.86      0.00
  JUNCTION-78           0.00    859.72    104.73      0.00
  JUNCTION-79           0.00    859.72    104.79      0.00
  JUNCTION-80           0.00    859.72    105.22      0.00
  JUNCTION-81           1.52    859.72    102.32      0.00
  JUNCTION-82           4.50    859.72    104.41      0.00
  JUNCTION-83           3.32    859.72    104.86      0.00
  JUNCTION-84           1.27    859.72    103.90      0.00
  JUNCTION-85           0.00    859.72    103.76      0.00
  JUNCTION-86           0.00    859.72    102.36      0.00
  JUNCTION-87           0.00    859.72    102.89      0.00
  JUNCTION-88           0.00    859.72    103.14      0.00
  JUNCTION-89           3.23    859.72    100.92      0.00
  JUNCTION-90           0.00    859.73     93.43      0.00
  JUNCTION-91           0.00    859.73     96.32      0.00
  JUNCTION-92           0.00    859.73    100.30      0.00
  JUNCTION-93           6.16    859.73     93.59      0.00


  Page 592                                                              
  Node Results at 86:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.94    859.73     98.03      0.00
  JUNCTION-95           1.31    859.73     99.17      0.00
  JUNCTION-96           2.68    859.72     99.91      0.00
  JUNCTION-97           1.96    859.72     99.98      0.00
  JUNCTION-98           2.63    859.72     93.88      0.00
  JUNCTION-99           3.16    859.72     94.39      0.00
  JUNCTION-100          2.59    859.72     96.12      0.00
  JUNCTION-101          0.29    859.72     93.00      0.00
  JUNCTION-102         44.92   1155.38     26.56      0.00
  JUNCTION-103          0.00   1155.38     53.58      0.00
  JUNCTION-104          0.00   1155.38    127.71      0.00
  JUNCTION-105          0.00    858.46    371.97      0.00
  JUNCTION-106          0.00   1155.38    500.62      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.30    374.93      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.03    141.27      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.38    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.38     85.96      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.53     43.99      0.00
  JUNCTION-125          0.00    859.10    184.20      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2401.13    425.00      0.00      0.00 Reservoir
  TANK-130           2038.83    858.39      6.28      0.00 Tank
  TANK-131            -53.03   1155.38      7.92      0.00 Tank
  
  Link Results at 86:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open


  Page 593                                                              
  Link Results at 86:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.95      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15            2401.13      3.83      2.83      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17            2401.13      6.81     11.49      Open
  LINK-18            2401.13      1.09      0.13      Open
  LINK-19            2401.13      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31           -2038.83      1.45      0.29      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35            2384.83      1.69      0.39      Open
  LINK-36             -23.51      0.15      0.02      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -241.11      0.25      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.90      0.03      0.00      Open
  LINK-44            -215.85      0.22      0.01      Open
  LINK-45           -2257.61      1.60      0.35      Open
  LINK-46           -2114.37      1.50      0.31      Open
  LINK-47            2008.94      1.42      0.28      Open
  LINK-48            1943.72      1.38      0.27      Open
  LINK-49            1914.79      1.36      0.26      Open
  LINK-50            1940.49      1.38      0.26      Open
  LINK-51            1977.66      1.40      0.27      Open
  LINK-52             219.09      0.62      0.14      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open


  Page 594                                                              
  Link Results at 86:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              24.88      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              20.81      0.13      0.01      Open
  LINK-59             -33.30      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              52.66      0.34      0.07      Open
  LINK-62              27.00      0.16      0.02      Open
  LINK-63               0.28      0.00      0.00      Open
  LINK-64              25.23      0.16      0.02      Open
  LINK-65             -22.44      0.14      0.01      Open
  LINK-66              42.65      0.27      0.05      Open
  LINK-67              65.22      0.42      0.10      Open
  LINK-68             -26.30      0.17      0.02      Open
  LINK-69              90.06      0.57      0.18      Open
  LINK-70              25.70      0.16      0.02      Open
  LINK-71              62.09      0.40      0.09      Open
  LINK-72            2038.83      1.45      0.29      Open
  LINK-73             -25.26      0.16      0.02      Open
  LINK-74             -12.50      0.08      0.00      Open
  LINK-75             -15.80      0.10      0.01      Open
  LINK-76             -30.93      0.20      0.03      Open
  LINK-77              14.63      0.09      0.01      Open
  LINK-78               7.02      0.04      0.00      Open
  LINK-79              -3.30      0.02      0.00      Open
  LINK-80               9.00      0.06      0.00      Open
  LINK-81              12.77      0.08      0.01      Open
  LINK-82              -5.93      0.04      0.00      Open
  LINK-83            -145.09      0.59      0.15      Open
  LINK-84            -103.06      0.42      0.08      Open
  LINK-85            -149.62      0.61      0.16      Open
  LINK-86             -43.36      0.28      0.05      Open
  LINK-87             -26.32      0.17      0.02      Open
  LINK-88             -44.72      0.29      0.05      Open
  LINK-89              17.04      0.11      0.01      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open


  Page 595                                                              
  Link Results at 86:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open


  Page 596                                                              
  Link Results at 86:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2401.13      0.00   -440.70      Open Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.09    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.52    Active Valve
  VALVE-178             2.06      0.02    112.99    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 87:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00


  Page 597                                                              
  Node Results at 87:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    859.62    130.29      0.00
  JUNCTION-20           1.42    859.62    104.81      0.00
  JUNCTION-21           0.00    859.66     89.80      0.00
  JUNCTION-22           2.36    859.68    101.27      0.00
  JUNCTION-23           1.76    860.06    110.80      0.00
  JUNCTION-24           0.00    859.61     96.62      0.00
  JUNCTION-25           3.28    859.56     89.10      0.00
  JUNCTION-26           0.00    859.48     76.28      0.00
  JUNCTION-27           6.84    859.46     73.15      0.00
  JUNCTION-28           1.15    859.43     68.35      0.00
  JUNCTION-29           0.00    859.05      5.54      0.00
  JUNCTION-30          64.22    860.41     97.24      0.00
  JUNCTION-31           1.30    860.24    112.58      0.00
  JUNCTION-32           3.39    860.23    101.56      0.00
  JUNCTION-33           0.53    860.23    102.89      0.00
  JUNCTION-34          20.37    864.37    287.87      0.00
  JUNCTION-35           5.08    859.61     89.97      0.00
  JUNCTION-36           0.00    859.61     97.71      0.00
  JUNCTION-37           1.81    859.60     79.10      0.00
  JUNCTION-38           0.00    859.61     92.33      0.00
  JUNCTION-39           2.70    859.58     67.76      0.00
  JUNCTION-40           1.87    859.57     51.10      0.00
  JUNCTION-41           1.68    859.57     69.04      0.00
  JUNCTION-42           6.28    859.56     56.98      0.00
  JUNCTION-43           1.82    859.56     89.46      0.00
  JUNCTION-44           2.84    859.49     78.42      0.00
  JUNCTION-45           5.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00
  JUNCTION-47           0.00    859.67     94.98      0.00
  JUNCTION-48           0.00    859.67     96.29      0.00
  JUNCTION-49           0.63    859.68    102.16      0.00
  JUNCTION-50           2.10    859.67    107.71      0.00
  JUNCTION-51           1.66    859.67    102.25      0.00
  JUNCTION-52           2.71    859.67    106.76      0.00
  JUNCTION-53           1.67    860.18    109.43      0.00
  JUNCTION-54           2.30    860.21    111.83      0.00
  JUNCTION-55           1.69    860.20    111.30      0.00
  JUNCTION-56           0.00    860.19    109.73      0.00


  Page 598                                                              
  Node Results at 87:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.24    860.23    104.97      0.00
  JUNCTION-58          12.11    860.23    108.33      0.00
  JUNCTION-59           0.00    860.23    103.68      0.00
  JUNCTION-60           0.00    860.23    102.36      0.00
  JUNCTION-61           0.00    860.22    101.76      0.00
  JUNCTION-62           0.00    860.22    101.75      0.00
  JUNCTION-63           0.00    860.22    102.38      0.00
  JUNCTION-64           0.00    860.22    102.73      0.00
  JUNCTION-65           0.00    860.22    104.36      0.00
  JUNCTION-66           0.00    860.22    104.21      0.00
  JUNCTION-67           0.00    860.22    102.14      0.00
  JUNCTION-68          11.49    860.22    105.35      0.00
  JUNCTION-69           1.35    860.22    101.49      0.00
  JUNCTION-70           3.44    860.22    104.47      0.00
  JUNCTION-71           1.12    860.22     98.81      0.00
  JUNCTION-72           1.54    860.22    103.07      0.00
  JUNCTION-73           1.45    860.22    103.93      0.00
  JUNCTION-74           0.59    860.22    103.07      0.00
  JUNCTION-75           1.40    860.22    100.12      0.00
  JUNCTION-76           1.47    860.22    102.98      0.00
  JUNCTION-77           1.00    860.22    102.08      0.00
  JUNCTION-78           0.00    860.22    104.95      0.00
  JUNCTION-79           0.00    860.22    105.00      0.00
  JUNCTION-80           0.00    860.22    105.44      0.00
  JUNCTION-81           1.90    860.22    102.54      0.00
  JUNCTION-82           5.62    860.22    104.62      0.00
  JUNCTION-83           4.15    860.22    105.08      0.00
  JUNCTION-84           1.58    860.22    104.12      0.00
  JUNCTION-85           0.00    860.22    103.98      0.00
  JUNCTION-86           0.00    860.22    102.58      0.00
  JUNCTION-87           0.00    860.22    103.11      0.00
  JUNCTION-88           0.00    860.22    103.36      0.00
  JUNCTION-89           4.04    860.22    101.14      0.00
  JUNCTION-90           0.00    860.22     93.65      0.00
  JUNCTION-91           0.00    860.22     96.53      0.00
  JUNCTION-92           0.00    860.22    100.52      0.00
  JUNCTION-93           7.69    860.22     93.80      0.00
  JUNCTION-94           1.17    860.22     98.25      0.00
  JUNCTION-95           1.63    860.22     99.38      0.00
  JUNCTION-96           3.36    860.22    100.13      0.00
  JUNCTION-97           2.45    860.22    100.19      0.00
  JUNCTION-98           3.28    860.22     94.10      0.00
  JUNCTION-99           3.95    860.22     94.60      0.00
  JUNCTION-100          3.24    860.22     96.33      0.00
  JUNCTION-101          0.36    860.22     93.22      0.00
  JUNCTION-102         56.15   1155.33     26.54      0.00
  JUNCTION-103          0.00   1155.33     53.55      0.00


  Page 599                                                              
  Node Results at 87:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.32    127.69      0.00
  JUNCTION-105          0.00    859.05    372.23      0.00
  JUNCTION-106          0.00   1155.32    500.60      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.79    375.15      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    859.51    141.48      0.00
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.32    132.73      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.33     85.93      0.00
  JUNCTION-122          0.80   1042.39     37.00      0.00
  JUNCTION-123          1.78   1042.39    123.23      0.00
  JUNCTION-124          0.56    860.06     44.22      0.00
  JUNCTION-125          0.00    859.62    184.42      0.00
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2399.08    425.00      0.00      0.00 Reservoir
  TANK-130           1946.21    858.99      6.54      0.00 Tank
  TANK-131            -66.28   1155.33      7.90      0.00 Tank
  
  Link Results at 87:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15            2399.08      3.83      2.83      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17            2399.08      6.81     11.47      Open


  Page 600                                                              
  Link Results at 87:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2399.08      1.09      0.13      Open
  LINK-19            2399.08      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.20      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31           -1946.21      1.38      0.27      Open
  LINK-32              -1.31      0.01      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34               1.78      0.01      0.00      Open
  LINK-35            2378.71      1.69      0.39      Open
  LINK-36             -21.93      0.14      0.01      Open
  LINK-37              -9.34      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -285.38      0.29      0.02      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.88      0.03      0.00      Open
  LINK-44            -255.66      0.26      0.02      Open
  LINK-45           -2219.68      1.57      0.34      Open
  LINK-46           -2085.75      1.48      0.30      Open
  LINK-47            1924.85      1.37      0.26      Open
  LINK-48            1862.25      1.32      0.25      Open
  LINK-49            1833.45      1.30      0.24      Open
  LINK-50            1857.69      1.32      0.24      Open
  LINK-51            1888.14      1.34      0.25      Open
  LINK-52             228.74      0.65      0.15      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              24.35      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              19.26      0.12      0.01      Open
  LINK-59             -32.37      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.82      0.32      0.06      Open
  LINK-62              25.19      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              23.06      0.15      0.02      Open


  Page 601                                                              
  Link Results at 87:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -20.52      0.13      0.01      Open
  LINK-66              37.30      0.24      0.04      Open
  LINK-67              62.60      0.40      0.09      Open
  LINK-68             -25.52      0.16      0.02      Open
  LINK-69              86.29      0.55      0.17      Open
  LINK-70              24.23      0.15      0.02      Open
  LINK-71              59.22      0.38      0.08      Open
  LINK-72            1946.21      1.38      0.27      Open
  LINK-73             -29.72      0.19      0.02      Open
  LINK-74             -14.73      0.09      0.01      Open
  LINK-75             -18.77      0.12      0.01      Open
  LINK-76             -36.80      0.23      0.04      Open
  LINK-77              17.41      0.11      0.01      Open
  LINK-78               8.29      0.05      0.00      Open
  LINK-79              -4.04      0.03      0.00      Open
  LINK-80              10.67      0.07      0.00      Open
  LINK-81              14.99      0.10      0.01      Open
  LINK-82              -7.02      0.04      0.00      Open
  LINK-83            -136.24      0.56      0.14      Open
  LINK-84             -97.19      0.40      0.07      Open
  LINK-85            -141.91      0.58      0.15      Open
  LINK-86             -40.72      0.26      0.04      Open
  LINK-87             -24.72      0.16      0.02      Open
  LINK-88             -42.41      0.27      0.05      Open
  LINK-89              16.00      0.10      0.01      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open


  Page 602                                                              
  Link Results at 87:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open


  Page 603                                                              
  Link Results at 87:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161             -3.83      0.02      0.00      Open
  LINK-162             -7.55      0.03      0.00      Open
  LINK-163             -7.55      0.03      0.00      Open
  LINK-164            -10.13      0.03      0.00      Open
  LINK-165            -66.28      0.11      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.58      0.01      0.00      Open
  LINK-169              7.55      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2399.08      0.00   -441.20      Open Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    199.58    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177             7.55      0.09    202.47    Active Valve
  VALVE-178             2.58      0.03    112.93    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 88:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.47    659.86    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.51    659.86    128.57      0.00
  JUNCTION-3            2.68    659.87    100.44      0.00
  JUNCTION-4            2.34    659.87     78.89      0.00
  JUNCTION-5            2.15    659.87     71.77      0.00
  JUNCTION-6            1.13    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.94    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.36      0.00
  JUNCTION-10           0.21    579.55    106.56      0.00
  JUNCTION-11           0.64    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.81    659.87    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          15.69    659.86    119.07      0.00
  JUNCTION-18           3.77    659.90     78.75      0.00
  JUNCTION-19           2.81    860.16    130.52      0.00


  Page 604                                                              
  Node Results at 88:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.57    860.16    105.04      0.00
  JUNCTION-21           0.00    860.20     90.03      0.00
  JUNCTION-22           2.62    860.22    101.51      0.00
  JUNCTION-23           1.95    860.59    111.03      0.00
  JUNCTION-24           0.00    860.15     96.86      0.00
  JUNCTION-25           3.64    860.11     89.34      0.00
  JUNCTION-26           0.00    860.03     76.52      0.00
  JUNCTION-27           7.59    860.02     73.39      0.00
  JUNCTION-28           1.28    859.98     68.59      0.00
  JUNCTION-29           0.00    859.63      5.78      0.00
  JUNCTION-30          71.23    860.94     97.47      0.00
  JUNCTION-31           1.45    860.76    112.80      0.00
  JUNCTION-32           3.76    860.75    101.78      0.00
  JUNCTION-33           0.58    860.75    103.11      0.00
  JUNCTION-34          22.59    864.89    288.10      0.00
  JUNCTION-35           5.64    860.14     90.20      0.00
  JUNCTION-36           0.00    860.14     97.94      0.00
  JUNCTION-37           2.01    860.14     79.33      0.00
  JUNCTION-38           0.00    860.14     92.57      0.00
  JUNCTION-39           2.99    860.12     68.00      0.00
  JUNCTION-40           2.07    860.10     51.33      0.00
  JUNCTION-41           1.86    860.10     69.28      0.00
  JUNCTION-42           6.96    860.09     57.21      0.00
  JUNCTION-43           2.02    860.10     89.70      0.00
  JUNCTION-44           3.15    860.04     78.66      0.00
  JUNCTION-45           5.71    952.85     89.06      0.00
  JUNCTION-46           2.66    952.85     57.46      0.00
  JUNCTION-47           0.00    860.20     95.21      0.00
  JUNCTION-48           0.00    860.21     96.52      0.00
  JUNCTION-49           0.70    860.22    102.40      0.00
  JUNCTION-50           2.33    860.21    107.95      0.00
  JUNCTION-51           1.84    860.21    102.49      0.00
  JUNCTION-52           3.00    860.21    107.00      0.00
  JUNCTION-53           1.85    860.71    109.66      0.00
  JUNCTION-54           2.56    860.73    112.06      0.00
  JUNCTION-55           1.88    860.72    111.52      0.00
  JUNCTION-56           0.00    860.72    109.96      0.00
  JUNCTION-57           0.26    860.75    105.20      0.00
  JUNCTION-58          13.43    860.74    108.56      0.00
  JUNCTION-59           0.00    860.74    103.90      0.00
  JUNCTION-60           0.00    860.74    102.59      0.00
  JUNCTION-61           0.00    860.74    101.98      0.00
  JUNCTION-62           0.00    860.74    101.97      0.00
  JUNCTION-63           0.00    860.74    102.60      0.00
  JUNCTION-64           0.00    860.74    102.96      0.00
  JUNCTION-65           0.00    860.74    104.59      0.00
  JUNCTION-66           0.00    860.74    104.44      0.00


  Page 605                                                              
  Node Results at 88:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    860.74    102.36      0.00
  JUNCTION-68          12.75    860.74    105.58      0.00
  JUNCTION-69           1.50    860.74    101.71      0.00
  JUNCTION-70           3.81    860.74    104.70      0.00
  JUNCTION-71           1.24    860.74     99.03      0.00
  JUNCTION-72           1.70    860.74    103.29      0.00
  JUNCTION-73           1.60    860.74    104.15      0.00
  JUNCTION-74           0.65    860.74    103.30      0.00
  JUNCTION-75           1.55    860.74    100.34      0.00
  JUNCTION-76           1.63    860.74    103.21      0.00
  JUNCTION-77           1.11    860.74    102.30      0.00
  JUNCTION-78           0.00    860.74    105.17      0.00
  JUNCTION-79           0.00    860.74    105.23      0.00
  JUNCTION-80           0.00    860.74    105.66      0.00
  JUNCTION-81           2.11    860.74    102.76      0.00
  JUNCTION-82           6.23    860.74    104.85      0.00
  JUNCTION-83           4.60    860.74    105.30      0.00
  JUNCTION-84           1.76    860.74    104.34      0.00
  JUNCTION-85           0.00    860.74    104.20      0.00
  JUNCTION-86           0.00    860.74    102.80      0.00
  JUNCTION-87           0.00    860.74    103.33      0.00
  JUNCTION-88           0.00    860.74    103.58      0.00
  JUNCTION-89           4.48    860.74    101.36      0.00
  JUNCTION-90           0.00    860.74     93.87      0.00
  JUNCTION-91           0.00    860.74     96.76      0.00
  JUNCTION-92           0.00    860.74    100.74      0.00
  JUNCTION-93           8.53    860.74     94.03      0.00
  JUNCTION-94           1.30    860.74     98.47      0.00
  JUNCTION-95           1.81    860.74     99.61      0.00
  JUNCTION-96           3.72    860.74    100.35      0.00
  JUNCTION-97           2.71    860.74    100.42      0.00
  JUNCTION-98           3.64    860.74     94.32      0.00
  JUNCTION-99           4.38    860.74     94.83      0.00
  JUNCTION-100          3.59    860.74     96.56      0.00
  JUNCTION-101          0.40    860.74     93.44      0.00
  JUNCTION-102         62.28   1155.27     26.52      0.00
  JUNCTION-103          0.00   1155.26     53.53      0.00
  JUNCTION-104          0.00   1155.26    127.66      0.00
  JUNCTION-105          0.00    859.63    372.48      0.00
  JUNCTION-106          0.00   1155.26    500.57      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.31    375.37      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.19    579.55     95.56      0.00
  JUNCTION-115          0.00    860.02    141.70      0.00


  Page 606                                                              
  Node Results at 88:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.79    659.93     55.00      0.00
  JUNCTION-117         30.06    659.81    110.84      0.00
  JUNCTION-118         64.27    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.26    132.70      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.26     85.91      0.00
  JUNCTION-122          0.88   1042.39     37.00      0.00
  JUNCTION-123          1.98   1042.39    123.23      0.00
  JUNCTION-124          0.62    860.59     44.45      0.00
  JUNCTION-125          0.00    860.16    184.65      0.00
  JUNCTION-126        120.58    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2396.96    425.00      0.00      0.00 Reservoir
  TANK-130           1894.68    859.56      6.79      0.00 Tank
  TANK-131            -73.51   1155.27      7.87      0.00 Tank
  
  Link Results at 88:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              120.57      0.12      0.00      Open
  LINK-1              -19.75      0.13      0.01      Open
  LINK-2               -9.86      0.06      0.00      Open
  LINK-3               -5.38      0.03      0.00      Open
  LINK-6               18.08      0.12      0.01      Open
  LINK-7              -29.76      0.19      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               30.88      0.20      0.03      Open
  LINK-10              19.29      0.12      0.01      Open
  LINK-11              31.82      0.20      0.03      Open
  LINK-12              12.54      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.19      0.00      0.00      Open
  LINK-15            2396.96      3.82      2.82      Open
  LINK-16              -0.25      0.00      0.00      Open
  LINK-17            2396.96      6.80     11.46      Open
  LINK-18            2396.96      1.09      0.13      Open
  LINK-19            2396.96      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.04      0.01      0.00      Open
  LINK-22               1.05      0.01      0.00      Open
  LINK-23               9.53      0.06      0.00      Open
  LINK-24               7.67      0.05      0.00      Open
  LINK-25               1.06      0.01      0.00      Open
  LINK-26               1.06      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 607                                                              
  Link Results at 88:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -210.85      0.34      0.03      Open
  LINK-29            -246.45      0.39      0.04      Open
  LINK-30             -10.36      0.07      0.00      Open
  LINK-31           -1894.68      1.34      0.25      Open
  LINK-32              -1.46      0.01      0.00      Open
  LINK-33               0.62      0.00      0.00      Open
  LINK-34               1.98      0.01      0.00      Open
  LINK-35            2374.37      1.68      0.38      Open
  LINK-36             -20.92      0.13      0.01      Open
  LINK-37             -10.36      0.07      0.00      Open
  LINK-38               0.15      0.00      0.00      Open
  LINK-39            -214.91      0.34      0.03      Open
  LINK-40            -309.19      0.32      0.02      Open
  LINK-41             249.23      0.40      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.72      0.03      0.00      Open
  LINK-44            -277.08      0.28      0.02      Open
  LINK-45           -2197.98      1.56      0.33      Open
  LINK-46           -2069.36      1.47      0.30      Open
  LINK-47            1878.32      1.33      0.25      Open
  LINK-48            1817.17      1.29      0.23      Open
  LINK-49            1788.45      1.27      0.23      Open
  LINK-50            1811.87      1.28      0.23      Open
  LINK-51            1838.33      1.30      0.24      Open
  LINK-52             233.77      0.66      0.15      Open
  LINK-53              49.66      0.14      0.01      Open
  LINK-54              36.14      0.10      0.00      Open
  LINK-55              -3.54      0.02      0.00      Open
  LINK-56              23.91      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.28      0.12      0.01      Open
  LINK-59             -31.66      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              47.93      0.31      0.06      Open
  LINK-62              24.03      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              21.70      0.14      0.01      Open
  LINK-65             -19.31      0.12      0.01      Open
  LINK-66              34.05      0.22      0.03      Open
  LINK-67              61.15      0.39      0.09      Open
  LINK-68             -25.08      0.16      0.02      Open
  LINK-69              84.21      0.54      0.16      Open
  LINK-70              23.42      0.15      0.02      Open
  LINK-71              57.63      0.37      0.08      Open
  LINK-72            1894.68      1.34      0.25      Open
  LINK-73             -32.11      0.20      0.03      Open
  LINK-74             -15.93      0.10      0.01      Open


  Page 608                                                              
  Link Results at 88:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -20.36      0.13      0.01      Open
  LINK-76             -39.97      0.26      0.04      Open
  LINK-77              18.91      0.12      0.01      Open
  LINK-78               8.97      0.06      0.00      Open
  LINK-79              -4.44      0.03      0.00      Open
  LINK-80              11.57      0.07      0.00      Open
  LINK-81              16.18      0.10      0.01      Open
  LINK-82              -7.61      0.05      0.00      Open
  LINK-83            -131.19      0.54      0.13      Open
  LINK-84             -93.82      0.38      0.07      Open
  LINK-85            -137.47      0.56      0.14      Open
  LINK-86             -39.21      0.25      0.04      Open
  LINK-87             -23.81      0.15      0.02      Open
  LINK-88             -41.09      0.26      0.04      Open
  LINK-89              15.41      0.10      0.01      Open
  LINK-90               9.76      0.06      0.00      Open
  LINK-91               5.96      0.04      0.00      Open
  LINK-92              45.20      0.18      0.02      Open
  LINK-93               8.03      0.05      0.00      Open
  LINK-94               2.41      0.02      0.00      Open
  LINK-95              -5.63      0.04      0.00      Open
  LINK-96               8.03      0.05      0.00      Open
  LINK-97               3.76      0.02      0.00      Open
  LINK-98               2.53      0.02      0.00      Open
  LINK-99               3.76      0.02      0.00      Open
  LINK-100              2.40      0.02      0.00      Open
  LINK-101             -4.27      0.03      0.00      Open
  LINK-102             -2.10      0.01      0.00      Open
  LINK-103             -4.27      0.03      0.00      Open
  LINK-104             -2.17      0.01      0.00      Open
  LINK-105            -23.74      0.10      0.01      Open
  LINK-106              1.36      0.01      0.00      Open
  LINK-107              8.03      0.05      0.00      Open
  LINK-108             -1.23      0.01      0.00      Open
  LINK-109             19.02      0.08      0.00      Open
  LINK-110              8.96      0.06      0.00      Open
  LINK-111              2.08      0.01      0.00      Open
  LINK-112              3.07      0.02      0.00      Open
  LINK-113             -8.56      0.03      0.00      Open
  LINK-114              0.28      0.00      0.00      Open
  LINK-115             -2.24      0.01      0.00      Open
  LINK-116              1.09      0.01      0.00      Open
  LINK-117             -1.87      0.01      0.00      Open
  LINK-118              1.41      0.01      0.00      Open
  LINK-119              1.43      0.01      0.00      Open
  LINK-120             -4.71      0.02      0.00      Open
  LINK-121             -1.66      0.01      0.00      Open


  Page 609                                                              
  Link Results at 88:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.47      0.00      0.00      Open
  LINK-123              5.05      0.02      0.00      Open
  LINK-124              1.64      0.01      0.00      Open
  LINK-125             -5.04      0.02      0.00      Open
  LINK-126             -2.13      0.01      0.00      Open
  LINK-127              3.41      0.02      0.00      Open
  LINK-128              1.79      0.01      0.00      Open
  LINK-129             -1.88      0.01      0.00      Open
  LINK-130             -4.57      0.03      0.00      Open
  LINK-131              0.93      0.01      0.00      Open
  LINK-132             -4.62      0.03      0.00      Open
  LINK-133             -2.37      0.02      0.00      Open
  LINK-134             -0.28      0.00      0.00      Open
  LINK-135              2.25      0.01      0.00      Open
  LINK-136             -2.53      0.02      0.00      Open
  LINK-137              4.57      0.02      0.00      Open
  LINK-138             -7.11      0.03      0.00      Open
  LINK-139              2.08      0.01      0.00      Open
  LINK-140            -13.67      0.06      0.00      Open
  LINK-141            -12.98      0.05      0.00      Open
  LINK-142            -21.34      0.09      0.00      Open
  LINK-143            -45.05      0.18      0.02      Open
  LINK-144             -0.69      0.00      0.00      Open
  LINK-145             -6.59      0.04      0.00      Open
  LINK-146            -10.53      0.07      0.00      Open
  LINK-147             -2.64      0.02      0.00      Open
  LINK-148             13.19      0.08      0.01      Open
  LINK-149              7.82      0.05      0.00      Open
  LINK-150             -3.55      0.02      0.00      Open
  LINK-151              8.36      0.05      0.00      Open
  LINK-152             -7.65      0.05      0.00      Open
  LINK-153             12.01      0.08      0.00      Open
  LINK-154              2.54      0.02      0.00      Open
  LINK-155              0.36      0.00      0.00      Open
  LINK-156             -1.50      0.01      0.00      Open
  LINK-157             -3.64      0.02      0.00      Open
  LINK-158             -1.73      0.01      0.00      Open
  LINK-159              2.19      0.01      0.00      Open
  LINK-160              1.29      0.01      0.00      Open
  LINK-161             -4.25      0.02      0.00      Open
  LINK-162             -8.37      0.03      0.00      Open
  LINK-163             -8.37      0.03      0.00      Open
  LINK-164            -11.23      0.03      0.00      Open
  LINK-165            -73.51      0.12      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.86      0.01      0.00      Open


  Page 610                                                              
  Link Results at 88:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              8.37      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2396.96      0.00   -441.71      Open Pump
  VALVE-173             1.06      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           249.23      1.02    200.09    Active Valve
  VALVE-176           184.85      2.10    187.12    Active Valve
  VALVE-177             8.37      0.09    202.41    Active Valve
  VALVE-178             2.86      0.03    112.87    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 89:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.82    130.38      0.00
  JUNCTION-20           1.14    859.82    104.90      0.00
  JUNCTION-21           0.00    859.84     89.87      0.00
  JUNCTION-22           1.89    859.85    101.34      0.00
  JUNCTION-23           1.41    859.85    110.71      0.00
  JUNCTION-24           0.00    859.85     96.73      0.00
  JUNCTION-25           2.63    859.85     89.23      0.00
  JUNCTION-26           0.00    859.86     76.45      0.00
  JUNCTION-27           5.47    859.86     73.32      0.00
  JUNCTION-28           0.92    859.86     68.53      0.00
  JUNCTION-29           0.00    859.87      5.89      0.00


  Page 611                                                              
  Node Results at 89:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          51.38    859.84     96.99      0.00
  JUNCTION-31           1.04    859.84    112.40      0.00
  JUNCTION-32           2.71    859.83    101.38      0.00
  JUNCTION-33           0.42    859.83    102.71      0.00
  JUNCTION-34          16.30    859.84    285.91      0.00
  JUNCTION-35           4.07    859.82     90.06      0.00
  JUNCTION-36           0.00    859.82     97.80      0.00
  JUNCTION-37           1.45    859.82     79.20      0.00
  JUNCTION-38           0.00    859.82     92.43      0.00
  JUNCTION-39           2.16    859.82     67.87      0.00
  JUNCTION-40           1.49    859.83     51.21      0.00
  JUNCTION-41           1.34    859.83     69.16      0.00
  JUNCTION-42           5.02    859.83     57.10      0.00
  JUNCTION-43           1.46    859.85     89.59      0.00
  JUNCTION-44           2.27    859.85     78.58      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.84     95.05      0.00
  JUNCTION-48           0.00    859.84     96.36      0.00
  JUNCTION-49           0.50    859.84    102.23      0.00
  JUNCTION-50           1.68    859.84    107.79      0.00
  JUNCTION-51           1.32    859.84    102.33      0.00
  JUNCTION-52           2.16    859.84    106.84      0.00
  JUNCTION-53           1.33    859.84    109.28      0.00
  JUNCTION-54           1.84    859.84    111.67      0.00
  JUNCTION-55           1.36    859.84    111.14      0.00
  JUNCTION-56           0.00    859.84    109.58      0.00
  JUNCTION-57           0.19    859.83    104.80      0.00
  JUNCTION-58           9.69    859.82    108.16      0.00
  JUNCTION-59           0.00    859.82    103.50      0.00
  JUNCTION-60           0.00    859.82    102.19      0.00
  JUNCTION-61           0.00    859.82    101.58      0.00
  JUNCTION-62           0.00    859.82    101.58      0.00
  JUNCTION-63           0.00    859.82    102.20      0.00
  JUNCTION-64           0.00    859.82    102.56      0.00
  JUNCTION-65           0.00    859.82    104.19      0.00
  JUNCTION-66           0.00    859.82    104.04      0.00
  JUNCTION-67           0.00    859.82    101.97      0.00
  JUNCTION-68           9.20    859.82    105.18      0.00
  JUNCTION-69           1.08    859.82    101.31      0.00
  JUNCTION-70           2.75    859.82    104.30      0.00
  JUNCTION-71           0.89    859.82     98.64      0.00
  JUNCTION-72           1.23    859.82    102.90      0.00
  JUNCTION-73           1.16    859.82    103.75      0.00
  JUNCTION-74           0.47    859.82    102.90      0.00
  JUNCTION-75           1.12    859.82     99.95      0.00
  JUNCTION-76           1.17    859.82    102.81      0.00


  Page 612                                                              
  Node Results at 89:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.80    859.82    101.90      0.00
  JUNCTION-78           0.00    859.82    104.77      0.00
  JUNCTION-79           0.00    859.82    104.83      0.00
  JUNCTION-80           0.00    859.82    105.26      0.00
  JUNCTION-81           1.52    859.82    102.36      0.00
  JUNCTION-82           4.50    859.82    104.45      0.00
  JUNCTION-83           3.32    859.82    104.91      0.00
  JUNCTION-84           1.27    859.82    103.94      0.00
  JUNCTION-85           0.00    859.82    103.81      0.00
  JUNCTION-86           0.00    859.82    102.41      0.00
  JUNCTION-87           0.00    859.82    102.93      0.00
  JUNCTION-88           0.00    859.82    103.18      0.00
  JUNCTION-89           3.23    859.82    100.96      0.00
  JUNCTION-90           0.00    859.82     93.48      0.00
  JUNCTION-91           0.00    859.82     96.36      0.00
  JUNCTION-92           0.00    859.82    100.34      0.00
  JUNCTION-93           6.16    859.82     93.63      0.00
  JUNCTION-94           0.94    859.82     98.07      0.00
  JUNCTION-95           1.31    859.82     99.21      0.00
  JUNCTION-96           2.68    859.82     99.95      0.00
  JUNCTION-97           1.96    859.82    100.02      0.00
  JUNCTION-98           2.63    859.82     93.93      0.00
  JUNCTION-99           3.16    859.82     94.43      0.00
  JUNCTION-100          2.59    859.82     96.16      0.00
  JUNCTION-101          0.29    859.82     93.04      0.00
  JUNCTION-102         44.92   1155.20     26.49      0.00
  JUNCTION-103          0.00   1155.20     53.50      0.00
  JUNCTION-104          0.00   1155.20    127.63      0.00
  JUNCTION-105          0.00    859.87    372.58      0.00
  JUNCTION-106          0.00   1155.20    500.55      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.84    372.57      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.75    141.58      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.20    132.68      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.20     85.88      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.85     44.13      0.00
  JUNCTION-125          0.00    859.82    184.51      0.00


  Page 613                                                              
  Node Results at 89:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.88      6.92      0.00 Tank
  TANK-131            -53.03   1155.20      7.84      0.00 Tank
  
  Link Results at 89:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.95      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open


  Page 614                                                              
  Link Results at 89:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.63      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.71      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open


  Page 615                                                              
  Link Results at 89:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open


  Page 616                                                              
  Link Results at 89:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.81    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.34    Active Valve
  VALVE-178             2.06      0.02    112.81    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 617                                                              
  Link Results at 89:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 90:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.71    130.33      0.00
  JUNCTION-20           1.14    859.71    104.85      0.00
  JUNCTION-21           0.00    859.73     89.83      0.00
  JUNCTION-22           1.89    859.74    101.30      0.00
  JUNCTION-23           1.41    859.74    110.66      0.00
  JUNCTION-24           0.00    859.74     96.68      0.00
  JUNCTION-25           2.63    859.74     89.18      0.00
  JUNCTION-26           0.00    859.75     76.40      0.00
  JUNCTION-27           5.47    859.75     73.27      0.00
  JUNCTION-28           0.92    859.75     68.49      0.00
  JUNCTION-29           0.00    859.76      5.84      0.00
  JUNCTION-30          51.38    859.73     96.94      0.00
  JUNCTION-31           1.04    859.73    112.35      0.00
  JUNCTION-32           2.71    859.72    101.33      0.00
  JUNCTION-33           0.42    859.72    102.66      0.00
  JUNCTION-34          16.30    859.73    285.86      0.00
  JUNCTION-35           4.07    859.71     90.02      0.00
  JUNCTION-36           0.00    859.71     97.75      0.00
  JUNCTION-37           1.45    859.71     79.15      0.00
  JUNCTION-38           0.00    859.71     92.38      0.00
  JUNCTION-39           2.16    859.71     67.82      0.00


  Page 618                                                              
  Node Results at 90:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           1.49    859.72     51.17      0.00
  JUNCTION-41           1.34    859.72     69.11      0.00
  JUNCTION-42           5.02    859.72     57.05      0.00
  JUNCTION-43           1.46    859.74     89.54      0.00
  JUNCTION-44           2.27    859.75     78.53      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.73     95.01      0.00
  JUNCTION-48           0.00    859.73     96.32      0.00
  JUNCTION-49           0.50    859.74    102.19      0.00
  JUNCTION-50           1.68    859.73    107.74      0.00
  JUNCTION-51           1.32    859.73    102.28      0.00
  JUNCTION-52           2.16    859.73    106.79      0.00
  JUNCTION-53           1.33    859.73    109.23      0.00
  JUNCTION-54           1.84    859.73    111.63      0.00
  JUNCTION-55           1.36    859.73    111.09      0.00
  JUNCTION-56           0.00    859.73    109.53      0.00
  JUNCTION-57           0.19    859.72    104.75      0.00
  JUNCTION-58           9.69    859.71    108.11      0.00
  JUNCTION-59           0.00    859.71    103.46      0.00
  JUNCTION-60           0.00    859.71    102.14      0.00
  JUNCTION-61           0.00    859.71    101.54      0.00
  JUNCTION-62           0.00    859.71    101.53      0.00
  JUNCTION-63           0.00    859.71    102.16      0.00
  JUNCTION-64           0.00    859.71    102.51      0.00
  JUNCTION-65           0.00    859.71    104.14      0.00
  JUNCTION-66           0.00    859.71    103.99      0.00
  JUNCTION-67           0.00    859.71    101.92      0.00
  JUNCTION-68           9.20    859.71    105.13      0.00
  JUNCTION-69           1.08    859.71    101.27      0.00
  JUNCTION-70           2.75    859.71    104.25      0.00
  JUNCTION-71           0.89    859.71     98.59      0.00
  JUNCTION-72           1.23    859.71    102.85      0.00
  JUNCTION-73           1.16    859.71    103.71      0.00
  JUNCTION-74           0.47    859.71    102.85      0.00
  JUNCTION-75           1.12    859.71     99.90      0.00
  JUNCTION-76           1.17    859.71    102.76      0.00
  JUNCTION-77           0.80    859.71    101.86      0.00
  JUNCTION-78           0.00    859.71    104.72      0.00
  JUNCTION-79           0.00    859.71    104.78      0.00
  JUNCTION-80           0.00    859.71    105.21      0.00
  JUNCTION-81           1.52    859.71    102.32      0.00
  JUNCTION-82           4.50    859.71    104.40      0.00
  JUNCTION-83           3.32    859.71    104.86      0.00
  JUNCTION-84           1.27    859.71    103.90      0.00
  JUNCTION-85           0.00    859.71    103.76      0.00
  JUNCTION-86           0.00    859.71    102.36      0.00


  Page 619                                                              
  Node Results at 90:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.71    102.89      0.00
  JUNCTION-88           0.00    859.71    103.13      0.00
  JUNCTION-89           3.23    859.71    100.92      0.00
  JUNCTION-90           0.00    859.71     93.43      0.00
  JUNCTION-91           0.00    859.71     96.31      0.00
  JUNCTION-92           0.00    859.71    100.30      0.00
  JUNCTION-93           6.16    859.71     93.58      0.00
  JUNCTION-94           0.94    859.71     98.03      0.00
  JUNCTION-95           1.31    859.71     99.16      0.00
  JUNCTION-96           2.68    859.71     99.91      0.00
  JUNCTION-97           1.96    859.71     99.97      0.00
  JUNCTION-98           2.63    859.71     93.88      0.00
  JUNCTION-99           3.16    859.71     94.38      0.00
  JUNCTION-100          2.59    859.71     96.11      0.00
  JUNCTION-101          0.29    859.71     93.00      0.00
  JUNCTION-102         44.92   1155.15     26.47      0.00
  JUNCTION-103          0.00   1155.15     53.48      0.00
  JUNCTION-104          0.00   1155.15    127.61      0.00
  JUNCTION-105          0.00    859.76    372.54      0.00
  JUNCTION-106          0.00   1155.15    500.53      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.73    372.52      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.64    141.53      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.15    132.65      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.15     85.86      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.74     44.08      0.00
  JUNCTION-125          0.00    859.71    184.46      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.77      6.88      0.00 Tank
  TANK-131            -53.03   1155.15      7.82      0.00 Tank
  


  Page 620                                                              
  Link Results at 90:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.95      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.72      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open


  Page 621                                                              
  Link Results at 90:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open


  Page 622                                                              
  Link Results at 90:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open


  Page 623                                                              
  Link Results at 90:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.71    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.29    Active Valve
  VALVE-178             2.06      0.02    112.76    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 624                                                              
  Node Results at 91:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.61    130.29      0.00
  JUNCTION-20           1.14    859.61    104.81      0.00
  JUNCTION-21           0.00    859.63     89.78      0.00
  JUNCTION-22           1.89    859.64    101.25      0.00
  JUNCTION-23           1.41    859.63    110.62      0.00
  JUNCTION-24           0.00    859.64     96.64      0.00
  JUNCTION-25           2.63    859.64     89.13      0.00
  JUNCTION-26           0.00    859.64     76.35      0.00
  JUNCTION-27           5.47    859.64     73.23      0.00
  JUNCTION-28           0.92    859.65     68.44      0.00
  JUNCTION-29           0.00    859.66      5.80      0.00
  JUNCTION-30          51.38    859.63     96.90      0.00
  JUNCTION-31           1.04    859.62    112.31      0.00
  JUNCTION-32           2.71    859.62    101.29      0.00
  JUNCTION-33           0.42    859.61    102.62      0.00
  JUNCTION-34          16.30    859.63    285.82      0.00
  JUNCTION-35           4.07    859.61     89.97      0.00
  JUNCTION-36           0.00    859.61     97.71      0.00
  JUNCTION-37           1.45    859.61     79.10      0.00
  JUNCTION-38           0.00    859.61     92.34      0.00
  JUNCTION-39           2.16    859.61     67.78      0.00
  JUNCTION-40           1.49    859.61     51.12      0.00
  JUNCTION-41           1.34    859.61     69.07      0.00
  JUNCTION-42           5.02    859.62     57.01      0.00
  JUNCTION-43           1.46    859.64     89.50      0.00
  JUNCTION-44           2.27    859.64     78.49      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00


  Page 625                                                              
  Node Results at 91:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.63     94.96      0.00
  JUNCTION-48           0.00    859.63     96.27      0.00
  JUNCTION-49           0.50    859.63    102.14      0.00
  JUNCTION-50           1.68    859.63    107.70      0.00
  JUNCTION-51           1.32    859.63    102.24      0.00
  JUNCTION-52           2.16    859.63    106.75      0.00
  JUNCTION-53           1.33    859.63    109.19      0.00
  JUNCTION-54           1.84    859.63    111.58      0.00
  JUNCTION-55           1.36    859.63    111.05      0.00
  JUNCTION-56           0.00    859.63    109.49      0.00
  JUNCTION-57           0.19    859.61    104.70      0.00
  JUNCTION-58           9.69    859.61    108.07      0.00
  JUNCTION-59           0.00    859.61    103.41      0.00
  JUNCTION-60           0.00    859.61    102.10      0.00
  JUNCTION-61           0.00    859.61    101.49      0.00
  JUNCTION-62           0.00    859.61    101.48      0.00
  JUNCTION-63           0.00    859.61    102.11      0.00
  JUNCTION-64           0.00    859.61    102.47      0.00
  JUNCTION-65           0.00    859.61    104.10      0.00
  JUNCTION-66           0.00    859.61    103.95      0.00
  JUNCTION-67           0.00    859.61    101.87      0.00
  JUNCTION-68           9.20    859.61    105.09      0.00
  JUNCTION-69           1.08    859.61    101.22      0.00
  JUNCTION-70           2.75    859.61    104.21      0.00
  JUNCTION-71           0.89    859.61     98.55      0.00
  JUNCTION-72           1.23    859.61    102.80      0.00
  JUNCTION-73           1.16    859.61    103.66      0.00
  JUNCTION-74           0.47    859.61    102.81      0.00
  JUNCTION-75           1.12    859.61     99.85      0.00
  JUNCTION-76           1.17    859.61    102.72      0.00
  JUNCTION-77           0.80    859.61    101.81      0.00
  JUNCTION-78           0.00    859.61    104.68      0.00
  JUNCTION-79           0.00    859.61    104.74      0.00
  JUNCTION-80           0.00    859.61    105.17      0.00
  JUNCTION-81           1.52    859.61    102.27      0.00
  JUNCTION-82           4.50    859.61    104.36      0.00
  JUNCTION-83           3.32    859.61    104.81      0.00
  JUNCTION-84           1.27    859.61    103.85      0.00
  JUNCTION-85           0.00    859.61    103.71      0.00
  JUNCTION-86           0.00    859.61    102.31      0.00
  JUNCTION-87           0.00    859.61    102.84      0.00
  JUNCTION-88           0.00    859.61    103.09      0.00
  JUNCTION-89           3.23    859.61    100.87      0.00
  JUNCTION-90           0.00    859.61     93.38      0.00
  JUNCTION-91           0.00    859.61     96.27      0.00
  JUNCTION-92           0.00    859.61    100.25      0.00
  JUNCTION-93           6.16    859.61     93.54      0.00


  Page 626                                                              
  Node Results at 91:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.94    859.61     97.98      0.00
  JUNCTION-95           1.31    859.61     99.12      0.00
  JUNCTION-96           2.68    859.61     99.86      0.00
  JUNCTION-97           1.96    859.61     99.93      0.00
  JUNCTION-98           2.63    859.61     93.83      0.00
  JUNCTION-99           3.16    859.61     94.34      0.00
  JUNCTION-100          2.59    859.61     96.07      0.00
  JUNCTION-101          0.29    859.61     92.95      0.00
  JUNCTION-102         44.92   1155.10     26.45      0.00
  JUNCTION-103          0.00   1155.10     53.46      0.00
  JUNCTION-104          0.00   1155.10    127.59      0.00
  JUNCTION-105          0.00    859.66    372.49      0.00
  JUNCTION-106          0.00   1155.10    500.51      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.63    372.48      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.54    141.49      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.10    132.63      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.10     85.84      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.63     44.04      0.00
  JUNCTION-125          0.00    859.61    184.42      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.67      6.83      0.00 Tank
  TANK-131            -53.03   1155.11      7.80      0.00 Tank
  
  Link Results at 91:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open


  Page 627                                                              
  Link Results at 91:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.63      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.71      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open


  Page 628                                                              
  Link Results at 91:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open


  Page 629                                                              
  Link Results at 91:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open


  Page 630                                                              
  Link Results at 91:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.60    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.25    Active Valve
  VALVE-178             2.06      0.02    112.71    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 92:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.58    659.83    122.95      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.63    659.83    128.56      0.00
  JUNCTION-3            3.34    659.84    100.42      0.00
  JUNCTION-4            2.92    659.84     78.87      0.00
  JUNCTION-5            2.68    659.84     71.76      0.00
  JUNCTION-6            1.41    659.85     67.10      0.00
  JUNCTION-7            0.00    659.85     54.00      0.00
  JUNCTION-8            1.17    659.87     72.12      0.00
  JUNCTION-9            0.00    659.87     74.35      0.00


  Page 631                                                              
  Node Results at 92:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.26    579.55    106.56      0.00
  JUNCTION-11           0.80    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.00    659.84    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          19.54    659.82    119.05      0.00
  JUNCTION-18           4.70    659.89     78.75      0.00
  JUNCTION-19           3.50    859.38    130.18      0.00
  JUNCTION-20           1.96    859.38    104.71      0.00
  JUNCTION-21           0.00    859.42     89.70      0.00
  JUNCTION-22           3.26    859.45    101.17      0.00
  JUNCTION-23           2.43    859.44    110.54      0.00
  JUNCTION-24           0.00    859.45     96.56      0.00
  JUNCTION-25           4.54    859.46     89.06      0.00
  JUNCTION-26           0.00    859.47     76.28      0.00
  JUNCTION-27           9.46    859.47     73.15      0.00
  JUNCTION-28           1.59    859.47     68.37      0.00
  JUNCTION-29           0.00    859.52      5.74      0.00
  JUNCTION-30          88.74    859.44     96.81      0.00
  JUNCTION-31           1.80    859.41    112.22      0.00
  JUNCTION-32           4.68    859.39    101.19      0.00
  JUNCTION-33           0.73    859.39    102.52      0.00
  JUNCTION-34          28.15    859.44    285.73      0.00
  JUNCTION-35           7.02    859.38     89.87      0.00
  JUNCTION-36           0.00    859.38     97.61      0.00
  JUNCTION-37           2.50    859.38     79.00      0.00
  JUNCTION-38           0.00    859.38     92.24      0.00
  JUNCTION-39           3.73    859.38     67.68      0.00
  JUNCTION-40           2.58    859.39     51.02      0.00
  JUNCTION-41           2.32    859.39     68.97      0.00
  JUNCTION-42           8.67    859.39     56.91      0.00
  JUNCTION-43           2.52    859.46     89.42      0.00
  JUNCTION-44           3.93    859.47     78.41      0.00
  JUNCTION-45           7.11    952.85     89.06      0.00
  JUNCTION-46           3.32    952.85     57.46      0.00
  JUNCTION-47           0.00    859.43     94.87      0.00
  JUNCTION-48           0.00    859.43     96.19      0.00
  JUNCTION-49           0.87    859.44    102.06      0.00
  JUNCTION-50           2.90    859.43    107.61      0.00
  JUNCTION-51           2.29    859.43    102.15      0.00
  JUNCTION-52           3.74    859.43    106.66      0.00
  JUNCTION-53           2.30    859.42    109.10      0.00
  JUNCTION-54           3.18    859.42    111.49      0.00
  JUNCTION-55           2.34    859.42    110.96      0.00
  JUNCTION-56           0.00    859.42    109.40      0.00


  Page 632                                                              
  Node Results at 92:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.33    859.39    104.61      0.00
  JUNCTION-58          16.74    859.38    107.97      0.00
  JUNCTION-59           0.00    859.38    103.31      0.00
  JUNCTION-60           0.00    859.38    102.00      0.00
  JUNCTION-61           0.00    859.38    101.39      0.00
  JUNCTION-62           0.00    859.38    101.38      0.00
  JUNCTION-63           0.00    859.38    102.01      0.00
  JUNCTION-64           0.00    859.38    102.37      0.00
  JUNCTION-65           0.00    859.38    104.00      0.00
  JUNCTION-66           0.00    859.38    103.84      0.00
  JUNCTION-67           0.00    859.38    101.77      0.00
  JUNCTION-68          15.88    859.38    104.99      0.00
  JUNCTION-69           1.87    859.37    101.12      0.00
  JUNCTION-70           4.75    859.37    104.11      0.00
  JUNCTION-71           1.54    859.37     98.44      0.00
  JUNCTION-72           2.12    859.37    102.70      0.00
  JUNCTION-73           2.00    859.37    103.56      0.00
  JUNCTION-74           0.81    859.37    102.71      0.00
  JUNCTION-75           1.94    859.37     99.75      0.00
  JUNCTION-76           2.03    859.37    102.62      0.00
  JUNCTION-77           1.38    859.37    101.71      0.00
  JUNCTION-78           0.00    859.37    104.58      0.00
  JUNCTION-79           0.00    859.37    104.63      0.00
  JUNCTION-80           0.00    859.37    105.07      0.00
  JUNCTION-81           2.63    859.37    102.17      0.00
  JUNCTION-82           7.77    859.37    104.26      0.00
  JUNCTION-83           5.73    859.37    104.71      0.00
  JUNCTION-84           2.19    859.37    103.75      0.00
  JUNCTION-85           0.00    859.37    103.61      0.00
  JUNCTION-86           0.00    859.37    102.21      0.00
  JUNCTION-87           0.00    859.37    102.74      0.00
  JUNCTION-88           0.00    859.37    102.99      0.00
  JUNCTION-89           5.58    859.37    100.77      0.00
  JUNCTION-90           0.00    859.37     93.28      0.00
  JUNCTION-91           0.00    859.37     96.16      0.00
  JUNCTION-92           0.00    859.38    100.15      0.00
  JUNCTION-93          10.63    859.37     93.43      0.00
  JUNCTION-94           1.62    859.38     97.88      0.00
  JUNCTION-95           2.26    859.37     99.02      0.00
  JUNCTION-96           4.64    859.37     99.76      0.00
  JUNCTION-97           3.38    859.37     99.82      0.00
  JUNCTION-98           4.53    859.37     93.73      0.00
  JUNCTION-99           5.45    859.37     94.23      0.00
  JUNCTION-100          4.47    859.37     95.96      0.00
  JUNCTION-101          0.50    859.37     92.85      0.00
  JUNCTION-102         77.60   1155.04     26.42      0.00
  JUNCTION-103          0.00   1155.04     53.43      0.00


  Page 633                                                              
  Node Results at 92:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.03    127.56      0.00
  JUNCTION-105          0.00    859.52    372.43      0.00
  JUNCTION-106          0.00   1155.03    500.48      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.44    372.39      0.00
  JUNCTION-111          0.00    659.84    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.83    130.35      0.00
  JUNCTION-114          0.24    579.55     95.56      0.00
  JUNCTION-115          0.00    859.17    141.33      0.00
  JUNCTION-116          3.47    659.93     55.00      0.00
  JUNCTION-117         37.46    659.75    110.82      0.00
  JUNCTION-118         80.08    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.03    132.60      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.04     85.81      0.00
  JUNCTION-122          1.10   1042.39     37.00      0.00
  JUNCTION-123          2.46   1042.39    123.23      0.00
  JUNCTION-124          0.77    859.44     43.95      0.00
  JUNCTION-125          0.00    859.38    184.32      0.00
  JUNCTION-126        150.22    472.65     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -625.78    859.53      6.77      0.00 Tank
  TANK-131            -91.59   1155.04      7.78      0.00 Tank
  
  Link Results at 92:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              150.22      0.15      0.01      Open
  LINK-1              -24.60      0.16      0.02      Open
  LINK-2              -12.28      0.08      0.00      Open
  LINK-3               -6.70      0.04      0.00      Open
  LINK-6               22.52      0.14      0.01      Open
  LINK-7              -37.07      0.24      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               38.48      0.25      0.04      Open
  LINK-10              24.03      0.15      0.02      Open
  LINK-11              39.65      0.25      0.04      Open
  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 634                                                              
  Link Results at 92:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.31      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.31      0.01      0.00      Open
  LINK-26               1.31      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31             625.78      0.44      0.03      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35             -28.15      0.02      0.00      Open
  LINK-36               9.62      0.06      0.00      Open
  LINK-37             -12.91      0.08      0.01      Open
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -308.55      0.32      0.02      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.58      0.00      0.00      Open
  LINK-44            -277.48      0.28      0.02      Open
  LINK-45             247.91      0.18      0.01      Open
  LINK-46             194.33      0.14      0.00      Open
  LINK-47            -569.51      0.40      0.03      Open
  LINK-48            -551.74      0.39      0.03      Open
  LINK-49            -551.21      0.39      0.03      Open
  LINK-50            -561.04      0.40      0.03      Open
  LINK-51            -604.75      0.43      0.03      Open
  LINK-52              77.44      0.22      0.02      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              -1.92      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -8.94      0.06      0.00      Open
  LINK-59               5.51      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -16.95      0.11      0.01      Open
  LINK-62             -11.05      0.07      0.00      Open
  LINK-63              -0.10      0.00      0.00      Open
  LINK-64             -13.54      0.09      0.01      Open


  Page 635                                                              
  Link Results at 92:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              12.04      0.08      0.00      Open
  LINK-66             -34.25      0.22      0.03      Open
  LINK-67             -17.77      0.11      0.01      Open
  LINK-68               5.07      0.03      0.00      Open
  LINK-69             -25.35      0.16      0.02      Open
  LINK-70              -9.83      0.06      0.00      Open
  LINK-71             -19.45      0.12      0.01      Open
  LINK-72            -625.78      0.44      0.03      Open
  LINK-73             -31.08      0.20      0.03      Open
  LINK-74             -15.57      0.10      0.01      Open
  LINK-75             -20.66      0.13      0.01      Open
  LINK-76             -40.86      0.26      0.04      Open
  LINK-77              19.34      0.12      0.01      Open
  LINK-78               8.85      0.06      0.00      Open
  LINK-79              -5.09      0.03      0.00      Open
  LINK-80              11.65      0.07      0.00      Open
  LINK-81              15.51      0.10      0.01      Open
  LINK-82              -7.60      0.05      0.00      Open
  LINK-83              50.37      0.21      0.02      Open
  LINK-84              33.09      0.14      0.01      Open
  LINK-85              42.55      0.17      0.02      Open
  LINK-86              14.98      0.10      0.01      Open
  LINK-87               9.10      0.06      0.00      Open
  LINK-88              12.64      0.08      0.00      Open
  LINK-89              -5.89      0.04      0.00      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open


  Page 636                                                              
  Link Results at 92:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open


  Page 637                                                              
  Link Results at 92:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            -13.99      0.04      0.00      Open
  LINK-165            -91.59      0.15      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.57      0.01      0.00      Open
  LINK-169             10.43      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.31      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    199.24    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    202.18    Active Valve
  VALVE-178             3.57      0.04    112.65    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 93:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.02    659.64    122.87      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.10    659.64    128.47      0.00
  JUNCTION-3            5.85    659.66    100.35      0.00
  JUNCTION-4            5.10    659.66     78.80      0.00
  JUNCTION-5            4.69    659.68     71.69      0.00
  JUNCTION-6            2.46    659.71     67.03      0.00
  JUNCTION-7            0.00    659.71     53.94      0.00
  JUNCTION-8            2.05    659.75     72.07      0.00
  JUNCTION-9            0.00    659.77     74.30      0.00
  JUNCTION-10           0.45    579.55    106.56      0.00
  JUNCTION-11           1.40    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.76    659.66    102.33      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          34.20    659.62    118.97      0.00
  JUNCTION-18           8.22    659.80     78.71      0.00
  JUNCTION-19           6.12    858.87    129.97      0.00


  Page 638                                                              
  Node Results at 93:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           3.43    858.87    104.49      0.00
  JUNCTION-21           0.00    859.00     89.51      0.00
  JUNCTION-22           5.71    859.06    101.00      0.00
  JUNCTION-23           4.25    859.04    110.36      0.00
  JUNCTION-24           0.00    859.08     96.40      0.00
  JUNCTION-25           7.94    859.10     88.90      0.00
  JUNCTION-26           0.00    859.12     76.13      0.00
  JUNCTION-27          16.55    859.13     73.00      0.00
  JUNCTION-28           2.78    859.14     68.22      0.00
  JUNCTION-29           0.00    859.27      5.63      0.00
  JUNCTION-30         155.30    859.03     96.64      0.00
  JUNCTION-31           3.15    858.97    112.02      0.00
  JUNCTION-32           8.19    858.90    100.98      0.00
  JUNCTION-33           1.27    858.89    102.31      0.00
  JUNCTION-34          49.26    859.03    285.56      0.00
  JUNCTION-35          12.29    858.87     89.65      0.00
  JUNCTION-36           0.00    858.87     97.39      0.00
  JUNCTION-37           4.37    858.87     78.78      0.00
  JUNCTION-38           0.00    858.87     92.02      0.00
  JUNCTION-39           6.53    858.88     67.46      0.00
  JUNCTION-40           4.51    858.89     50.81      0.00
  JUNCTION-41           4.06    858.89     68.75      0.00
  JUNCTION-42          15.18    858.90     56.70      0.00
  JUNCTION-43           4.40    859.10     89.26      0.00
  JUNCTION-44           6.87    859.12     78.26      0.00
  JUNCTION-45          12.44    952.85     89.06      0.00
  JUNCTION-46           5.81    952.85     57.46      0.00
  JUNCTION-47           0.00    859.01     94.69      0.00
  JUNCTION-48           0.00    859.02     96.01      0.00
  JUNCTION-49           1.52    859.04    101.89      0.00
  JUNCTION-50           5.07    859.03    107.43      0.00
  JUNCTION-51           4.00    859.02    101.97      0.00
  JUNCTION-52           6.54    859.02    106.48      0.00
  JUNCTION-53           4.03    858.99    108.91      0.00
  JUNCTION-54           5.57    858.98    111.30      0.00
  JUNCTION-55           4.10    858.98    110.77      0.00
  JUNCTION-56           0.00    858.98    109.21      0.00
  JUNCTION-57           0.57    858.89    104.39      0.00
  JUNCTION-58          29.29    858.88    107.75      0.00
  JUNCTION-59           0.00    858.88    103.09      0.00
  JUNCTION-60           0.00    858.88    101.78      0.00
  JUNCTION-61           0.00    858.88    101.17      0.00
  JUNCTION-62           0.00    858.88    101.16      0.00
  JUNCTION-63           0.00    858.88    101.79      0.00
  JUNCTION-64           0.00    858.88    102.15      0.00
  JUNCTION-65           0.00    858.87    103.78      0.00
  JUNCTION-66           0.00    858.87    103.63      0.00


  Page 639                                                              
  Node Results at 93:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    858.88    101.55      0.00
  JUNCTION-68          27.80    858.87    104.77      0.00
  JUNCTION-69           3.27    858.86    100.90      0.00
  JUNCTION-70           8.31    858.85    103.88      0.00
  JUNCTION-71           2.70    858.85     98.22      0.00
  JUNCTION-72           3.71    858.85    102.48      0.00
  JUNCTION-73           3.50    858.85    103.33      0.00
  JUNCTION-74           1.42    858.85    102.48      0.00
  JUNCTION-75           3.39    858.85     99.53      0.00
  JUNCTION-76           3.55    858.85    102.39      0.00
  JUNCTION-77           2.42    858.85    101.48      0.00
  JUNCTION-78           0.00    858.85    104.35      0.00
  JUNCTION-79           0.00    858.85    104.41      0.00
  JUNCTION-80           0.00    858.85    104.84      0.00
  JUNCTION-81           4.60    858.85    101.94      0.00
  JUNCTION-82          13.59    858.85    104.03      0.00
  JUNCTION-83          10.03    858.85    104.49      0.00
  JUNCTION-84           3.83    858.85    103.52      0.00
  JUNCTION-85           0.00    858.85    103.39      0.00
  JUNCTION-86           0.00    858.85    101.99      0.00
  JUNCTION-87           0.00    858.85    102.52      0.00
  JUNCTION-88           0.00    858.85    102.76      0.00
  JUNCTION-89           9.76    858.85    100.54      0.00
  JUNCTION-90           0.00    858.86     93.06      0.00
  JUNCTION-91           0.00    858.86     95.94      0.00
  JUNCTION-92           0.00    858.86     99.93      0.00
  JUNCTION-93          18.61    858.86     93.21      0.00
  JUNCTION-94           2.83    858.86     97.66      0.00
  JUNCTION-95           3.95    858.86     98.79      0.00
  JUNCTION-96           8.11    858.85     99.54      0.00
  JUNCTION-97           5.92    858.85     99.60      0.00
  JUNCTION-98           7.94    858.85     93.51      0.00
  JUNCTION-99           9.54    858.85     94.01      0.00
  JUNCTION-100          7.83    858.85     95.74      0.00
  JUNCTION-101          0.88    858.85     92.62      0.00
  JUNCTION-102        135.79   1154.93     26.37      0.00
  JUNCTION-103          0.00   1154.92     53.38      0.00
  JUNCTION-104          0.00   1154.91    127.51      0.00
  JUNCTION-105          0.00    859.27    372.32      0.00
  JUNCTION-106          0.00   1154.91    500.42      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.03    372.22      0.00
  JUNCTION-111          0.00    659.66    104.71      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.64    130.27      0.00
  JUNCTION-114          0.42    579.55     95.56      0.00
  JUNCTION-115          0.00    858.29    140.95      0.00


  Page 640                                                              
  Node Results at 93:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          6.08    659.93     55.00      0.00
  JUNCTION-117         65.55    659.41    110.67      0.00
  JUNCTION-118        140.14    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.91    132.55      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.92     85.76      0.00
  JUNCTION-122          1.92   1042.39     37.00      0.00
  JUNCTION-123          4.31   1042.39    123.23      0.00
  JUNCTION-124          1.35    859.04     43.78      0.00
  JUNCTION-125          0.00    858.87    184.10      0.00
  JUNCTION-126        262.89    472.58     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1095.12    859.29      6.67      0.00 Tank
  TANK-131           -160.28   1154.94      7.73      0.00 Tank
  
  Link Results at 93:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              262.89      0.26      0.01      Open
  LINK-1              -43.05      0.27      0.05      Open
  LINK-2              -21.49      0.14      0.01      Open
  LINK-3              -11.73      0.07      0.00      Open
  LINK-6               39.41      0.25      0.04      Open
  LINK-7              -64.88      0.41      0.10      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               67.34      0.43      0.11      Open
  LINK-10              42.05      0.27      0.05      Open
  LINK-11              69.39      0.44      0.12      Open
  LINK-12              27.34      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.42      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.54      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.27      0.01      0.00      Open
  LINK-22               2.30      0.01      0.00      Open
  LINK-23              20.77      0.13      0.01      Open
  LINK-24              16.71      0.11      0.01      Open
  LINK-25               2.30      0.01      0.00      Open
  LINK-26               2.30      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 641                                                              
  Link Results at 93:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -459.73      0.73      0.13      Open
  LINK-29            -537.34      0.86      0.18      Open
  LINK-30             -22.58      0.14      0.01      Open
  LINK-31            1095.12      0.78      0.09      Open
  LINK-32              -3.17      0.02      0.00      Open
  LINK-33               1.35      0.00      0.00      Open
  LINK-34               4.31      0.01      0.00      Open
  LINK-35             -49.26      0.03      0.00      Open
  LINK-36              16.84      0.11      0.01      Open
  LINK-37             -22.59      0.14      0.01      Open
  LINK-38               0.33      0.00      0.00      Open
  LINK-39            -468.58      0.75      0.14      Open
  LINK-40            -539.97      0.55      0.06      Open
  LINK-41             543.41      0.87      0.18      Open
