  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.77      0.00      0.00      Open
  LINK-44            -485.58      0.50      0.05      Open
  LINK-45             433.83      0.31      0.02      Open
  LINK-46             340.08      0.24      0.01      Open
  LINK-47            -996.64      0.71      0.08      Open
  LINK-48            -965.55      0.68      0.07      Open
  LINK-49            -964.62      0.68      0.07      Open
  LINK-50            -981.82      0.70      0.08      Open
  LINK-51           -1058.31      0.75      0.09      Open
  LINK-52             135.52      0.38      0.06      Open
  LINK-53             108.27      0.31      0.04      Open
  LINK-54              78.79      0.22      0.02      Open
  LINK-55              -7.71      0.04      0.00      Open
  LINK-56              -3.36      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -15.64      0.10      0.01      Open
  LINK-59               9.64      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -29.66      0.19      0.02      Open
  LINK-62             -19.35      0.11      0.01      Open
  LINK-63              -0.17      0.00      0.00      Open
  LINK-64             -23.69      0.15      0.02      Open
  LINK-65              21.07      0.13      0.01      Open
  LINK-66             -59.94      0.38      0.09      Open
  LINK-67             -31.09      0.20      0.03      Open
  LINK-68               8.87      0.06      0.00      Open
  LINK-69             -44.36      0.28      0.05      Open
  LINK-70             -17.20      0.11      0.01      Open
  LINK-71             -34.04      0.22      0.03      Open
  LINK-72           -1095.12      0.78      0.09      Open
  LINK-73             -54.38      0.35      0.07      Open
  LINK-74             -27.24      0.17      0.02      Open


  Page 642                                                              
  Link Results at 93:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -36.15      0.23      0.03      Open
  LINK-76             -71.51      0.46      0.12      Open
  LINK-77              33.85      0.22      0.03      Open
  LINK-78              15.48      0.10      0.01      Open
  LINK-79              -8.91      0.06      0.00      Open
  LINK-80              20.39      0.13      0.01      Open
  LINK-81              27.14      0.17      0.02      Open
  LINK-82             -13.30      0.08      0.01      Open
  LINK-83              88.16      0.36      0.06      Open
  LINK-84              57.90      0.24      0.03      Open
  LINK-85              74.46      0.30      0.04      Open
  LINK-86              26.22      0.17      0.02      Open
  LINK-87              15.92      0.10      0.01      Open
  LINK-88              22.12      0.14      0.01      Open
  LINK-89             -10.30      0.07      0.00      Open
  LINK-90              21.29      0.14      0.01      Open
  LINK-91              13.00      0.08      0.01      Open
  LINK-92              98.56      0.40      0.07      Open
  LINK-93              17.52      0.11      0.01      Open
  LINK-94               5.25      0.03      0.00      Open
  LINK-95             -12.27      0.08      0.00      Open
  LINK-96              17.52      0.11      0.01      Open
  LINK-97               8.21      0.05      0.00      Open
  LINK-98               5.52      0.04      0.00      Open
  LINK-99               8.21      0.05      0.00      Open
  LINK-100              5.24      0.03      0.00      Open
  LINK-101             -9.31      0.06      0.00      Open
  LINK-102             -4.59      0.03      0.00      Open
  LINK-103             -9.31      0.06      0.00      Open
  LINK-104             -4.72      0.03      0.00      Open
  LINK-105            -51.75      0.21      0.02      Open
  LINK-106              2.97      0.02      0.00      Open
  LINK-107             17.52      0.11      0.01      Open
  LINK-108             -2.68      0.02      0.00      Open
  LINK-109             41.48      0.17      0.01      Open
  LINK-110             19.54      0.12      0.01      Open
  LINK-111              4.53      0.03      0.00      Open
  LINK-112              6.70      0.04      0.00      Open
  LINK-113            -18.66      0.08      0.00      Open
  LINK-114              0.61      0.00      0.00      Open
  LINK-115             -4.89      0.03      0.00      Open
  LINK-116              2.38      0.02      0.00      Open
  LINK-117             -4.08      0.03      0.00      Open
  LINK-118              3.07      0.02      0.00      Open
  LINK-119              3.13      0.02      0.00      Open
  LINK-120            -10.27      0.04      0.00      Open
  LINK-121             -3.61      0.02      0.00      Open


  Page 643                                                              
  Link Results at 93:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              1.03      0.01      0.00      Open
  LINK-123             11.01      0.04      0.00      Open
  LINK-124              3.58      0.01      0.00      Open
  LINK-125            -10.98      0.04      0.00      Open
  LINK-126             -4.65      0.03      0.00      Open
  LINK-127              7.43      0.05      0.00      Open
  LINK-128              3.90      0.02      0.00      Open
  LINK-129             -4.10      0.03      0.00      Open
  LINK-130             -9.96      0.06      0.00      Open
  LINK-131              2.03      0.01      0.00      Open
  LINK-132            -10.07      0.06      0.00      Open
  LINK-133             -5.16      0.03      0.00      Open
  LINK-134             -0.62      0.00      0.00      Open
  LINK-135              4.91      0.03      0.00      Open
  LINK-136             -5.52      0.04      0.00      Open
  LINK-137              9.97      0.04      0.00      Open
  LINK-138            -15.50      0.06      0.00      Open
  LINK-139              4.54      0.03      0.00      Open
  LINK-140            -29.80      0.12      0.01      Open
  LINK-141            -28.29      0.12      0.01      Open
  LINK-142            -46.53      0.19      0.02      Open
  LINK-143            -98.23      0.40      0.07      Open
  LINK-144             -1.51      0.01      0.00      Open
  LINK-145            -14.37      0.09      0.01      Open
  LINK-146            -22.95      0.15      0.02      Open
  LINK-147             -5.75      0.04      0.00      Open
  LINK-148             28.75      0.18      0.02      Open
  LINK-149             17.06      0.11      0.01      Open
  LINK-150             -7.75      0.05      0.00      Open
  LINK-151             18.24      0.12      0.01      Open
  LINK-152            -16.69      0.11      0.01      Open
  LINK-153             26.19      0.17      0.02      Open
  LINK-154              5.54      0.04      0.00      Open
  LINK-155              0.78      0.00      0.00      Open
  LINK-156             -3.27      0.02      0.00      Open
  LINK-157             -7.93      0.05      0.00      Open
  LINK-158             -3.78      0.02      0.00      Open
  LINK-159              4.78      0.03      0.00      Open
  LINK-160              2.82      0.02      0.00      Open
  LINK-161             -9.27      0.04      0.00      Open
  LINK-162            -18.25      0.07      0.00      Open
  LINK-163            -18.25      0.07      0.00      Open
  LINK-164            -24.49      0.07      0.00      Open
  LINK-165           -160.28      0.26      0.02      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              6.24      0.02      0.00      Open


  Page 644                                                              
  Link Results at 93:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             18.25      0.07      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.30      0.03     80.11    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           543.41      2.22    198.36    Active Valve
  VALVE-176           403.03      4.57    186.72    Active Valve
  VALVE-177            18.25      0.21    202.06    Active Valve
  VALVE-178             6.24      0.07    112.53    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 94:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.50    659.32    122.73      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.64    659.33    128.34      0.00
  JUNCTION-3            8.67    659.36    100.22      0.00
  JUNCTION-4            7.56    659.37     78.67      0.00
  JUNCTION-5            6.95    659.42     71.58      0.00
  JUNCTION-6            3.64    659.47     66.93      0.00
  JUNCTION-7            0.00    659.47     53.83      0.00
  JUNCTION-8            3.03    659.56     71.99      0.00
  JUNCTION-9            0.00    659.59     74.23      0.00
  JUNCTION-10           0.67    579.55    106.56      0.00
  JUNCTION-11           2.07    579.55    102.02      0.00
  JUNCTION-12           0.05    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.60    659.36    102.20      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          50.66    659.29    118.82      0.00
  JUNCTION-18          12.18    659.67     78.65      0.00
  JUNCTION-19           9.07    858.05    129.61      0.00
  JUNCTION-20           5.08    858.05    104.13      0.00
  JUNCTION-21           0.00    858.32     89.22      0.00
  JUNCTION-22           8.45    858.45    100.74      0.00
  JUNCTION-23           6.29    858.41    110.09      0.00
  JUNCTION-24           0.00    858.49     96.14      0.00
  JUNCTION-25          11.76    858.52     88.65      0.00
  JUNCTION-26           0.00    858.57     75.89      0.00
  JUNCTION-27          24.51    858.58     72.76      0.00
  JUNCTION-28           4.12    858.61     67.99      0.00
  JUNCTION-29           0.00    858.87      5.46      0.00


  Page 645                                                              
  Node Results at 94:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         230.03    858.38     96.36      0.00
  JUNCTION-31           4.67    858.25    111.71      0.00
  JUNCTION-32          12.14    858.12    100.64      0.00
  JUNCTION-33           1.89    858.09    101.96      0.00
  JUNCTION-34          72.96    858.38    285.27      0.00
  JUNCTION-35          18.20    858.05     89.30      0.00
  JUNCTION-36           0.00    858.05     97.03      0.00
  JUNCTION-37           6.48    858.06     78.43      0.00
  JUNCTION-38           0.00    858.05     91.66      0.00
  JUNCTION-39           9.67    858.07     67.11      0.00
  JUNCTION-40           6.69    858.09     50.46      0.00
  JUNCTION-41           6.01    858.09     68.41      0.00
  JUNCTION-42          22.49    858.11     56.36      0.00
  JUNCTION-43           6.52    858.52     89.01      0.00
  JUNCTION-44          10.18    858.56     78.02      0.00
  JUNCTION-45          18.43    952.85     89.06      0.00
  JUNCTION-46           8.60    952.85     57.46      0.00
  JUNCTION-47           0.00    858.33     94.40      0.00
  JUNCTION-48           0.00    858.36     95.72      0.00
  JUNCTION-49           2.25    858.41    101.61      0.00
  JUNCTION-50           7.51    858.37    107.15      0.00
  JUNCTION-51           5.93    858.36    101.69      0.00
  JUNCTION-52           9.69    858.35    106.19      0.00
  JUNCTION-53           5.97    858.29    108.61      0.00
  JUNCTION-54           8.25    858.27    110.99      0.00
  JUNCTION-55           6.07    858.28    110.46      0.00
  JUNCTION-56           0.00    858.28    108.91      0.00
  JUNCTION-57           0.85    858.09    104.05      0.00
  JUNCTION-58          43.38    858.07    107.40      0.00
  JUNCTION-59           0.00    858.06    102.74      0.00
  JUNCTION-60           0.00    858.06    101.42      0.00
  JUNCTION-61           0.00    858.06    100.82      0.00
  JUNCTION-62           0.00    858.06    100.81      0.00
  JUNCTION-63           0.00    858.06    101.44      0.00
  JUNCTION-64           0.00    858.06    101.79      0.00
  JUNCTION-65           0.00    858.06    103.42      0.00
  JUNCTION-66           0.00    858.06    103.27      0.00
  JUNCTION-67           0.00    858.06    101.20      0.00
  JUNCTION-68          41.17    858.05    104.41      0.00
  JUNCTION-69           4.85    858.02    100.53      0.00
  JUNCTION-70          12.31    858.01    103.52      0.00
  JUNCTION-71           4.00    858.01     97.85      0.00
  JUNCTION-72           5.50    858.01    102.11      0.00
  JUNCTION-73           5.18    858.01    102.97      0.00
  JUNCTION-74           2.11    858.01    102.12      0.00
  JUNCTION-75           5.02    858.01     99.16      0.00
  JUNCTION-76           5.26    858.01    102.03      0.00


  Page 646                                                              
  Node Results at 94:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           3.59    858.01    101.12      0.00
  JUNCTION-78           0.00    858.01    103.99      0.00
  JUNCTION-79           0.00    858.01    104.04      0.00
  JUNCTION-80           0.00    858.01    104.48      0.00
  JUNCTION-81           6.82    858.01    101.58      0.00
  JUNCTION-82          20.13    858.01    103.67      0.00
  JUNCTION-83          14.86    858.01    104.12      0.00
  JUNCTION-84           5.67    858.01    103.16      0.00
  JUNCTION-85           0.00    858.01    103.02      0.00
  JUNCTION-86           0.00    858.01    101.62      0.00
  JUNCTION-87           0.00    858.01    102.15      0.00
  JUNCTION-88           0.00    858.01    102.40      0.00
  JUNCTION-89          14.46    858.01    100.18      0.00
  JUNCTION-90           0.00    858.02     92.70      0.00
  JUNCTION-91           0.00    858.02     95.58      0.00
  JUNCTION-92           0.00    858.03     99.57      0.00
  JUNCTION-93          27.56    858.02     92.85      0.00
  JUNCTION-94           4.20    858.03     97.30      0.00
  JUNCTION-95           5.85    858.02     98.43      0.00
  JUNCTION-96          12.02    858.02     99.17      0.00
  JUNCTION-97           8.77    858.01     99.24      0.00
  JUNCTION-98          11.75    858.00     93.14      0.00
  JUNCTION-99          14.13    858.00     93.64      0.00
  JUNCTION-100         11.60    858.00     95.37      0.00
  JUNCTION-101          1.30    858.00     92.25      0.00
  JUNCTION-102        201.14   1154.75     26.29      0.00
  JUNCTION-103          0.00   1154.74     53.30      0.00
  JUNCTION-104          0.00   1154.71    127.42      0.00
  JUNCTION-105          0.00    858.87    372.15      0.00
  JUNCTION-106          0.00   1154.71    500.34      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.38    371.93      0.00
  JUNCTION-111          0.00    659.36    104.58      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.33    130.13      0.00
  JUNCTION-114          0.62    579.55     95.56      0.00
  JUNCTION-115          0.00    856.85    140.32      0.00
  JUNCTION-116          9.00    659.93     55.00      0.00
  JUNCTION-117         97.09    658.85    110.43      0.00
  JUNCTION-118        207.57    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.71    132.47      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.74     85.68      0.00
  JUNCTION-122          2.85   1042.39     37.00      0.00
  JUNCTION-123          6.39   1042.39    123.23      0.00
  JUNCTION-124          2.00    858.41     43.51      0.00
  JUNCTION-125          0.00    858.05    183.74      0.00


  Page 647                                                              
  Node Results at 94:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        389.40    472.47     16.67      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1622.10    858.92      6.51      0.00 Tank
  TANK-131           -237.41   1154.77      7.66      0.00 Tank
  
  Link Results at 94:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              389.40      0.38      0.03      Open
  LINK-1              -63.77      0.41      0.10      Open
  LINK-2              -31.83      0.20      0.03      Open
  LINK-3              -17.38      0.11      0.01      Open
  LINK-6               58.38      0.37      0.08      Open
  LINK-7              -96.10      0.61      0.21      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               99.74      0.64      0.23      Open
  LINK-10              62.29      0.40      0.09      Open
  LINK-11             102.78      0.66      0.24      Open
  LINK-12              40.49      0.26      0.04      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.62      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.80      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.36      0.02      0.00      Open
  LINK-22               3.41      0.02      0.00      Open
  LINK-23              30.76      0.20      0.03      Open
  LINK-24              24.75      0.16      0.02      Open
  LINK-25               3.41      0.02      0.00      Open
  LINK-26               3.41      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -680.95      1.09      0.27      Open
  LINK-29            -795.90      1.27      0.37      Open
  LINK-30             -33.45      0.21      0.03      Open
  LINK-31            1622.10      1.15      0.19      Open
  LINK-32              -4.70      0.03      0.00      Open
  LINK-33               2.00      0.01      0.00      Open
  LINK-34               6.39      0.02      0.00      Open
  LINK-35             -72.96      0.05      0.00      Open
  LINK-36              24.95      0.16      0.02      Open
  LINK-37             -33.46      0.21      0.03      Open


  Page 648                                                              
  Link Results at 94:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.49      0.00      0.00      Open
  LINK-39            -694.06      1.11      0.28      Open
  LINK-40            -799.80      0.82      0.12      Open
  LINK-41             804.90      1.28      0.37      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -4.10      0.00      0.00      Open
  LINK-44            -719.25      0.73      0.10      Open
  LINK-45             642.60      0.46      0.03      Open
  LINK-46             503.73      0.36      0.02      Open
  LINK-47           -1476.22      1.05      0.16      Open
  LINK-48           -1430.17      1.01      0.15      Open
  LINK-49           -1428.79      1.01      0.15      Open
  LINK-50           -1454.27      1.03      0.15      Open
  LINK-51           -1567.56      1.11      0.18      Open
  LINK-52             200.74      0.57      0.12      Open
  LINK-53             160.37      0.45      0.08      Open
  LINK-54             116.70      0.33      0.04      Open
  LINK-55             -11.42      0.07      0.00      Open
  LINK-56              -4.97      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -23.17      0.15      0.01      Open
  LINK-59              14.29      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -43.93      0.28      0.05      Open
  LINK-62             -28.66      0.17      0.02      Open
  LINK-63              -0.25      0.00      0.00      Open
  LINK-64             -35.09      0.22      0.03      Open
  LINK-65              31.21      0.20      0.03      Open
  LINK-66             -88.79      0.56      0.18      Open
  LINK-67             -46.05      0.29      0.05      Open
  LINK-68              13.14      0.08      0.01      Open
  LINK-69             -65.71      0.42      0.10      Open
  LINK-70             -25.48      0.16      0.02      Open
  LINK-71             -50.41      0.32      0.06      Open
  LINK-72           -1622.10      1.15      0.19      Open
  LINK-73             -80.55      0.51      0.15      Open
  LINK-74             -40.35      0.26      0.04      Open
  LINK-75             -53.54      0.34      0.07      Open
  LINK-76            -105.93      0.68      0.25      Open
  LINK-77              50.14      0.32      0.06      Open
  LINK-78              22.93      0.15      0.01      Open
  LINK-79             -13.19      0.08      0.01      Open
  LINK-80              30.20      0.19      0.02      Open
  LINK-81              40.20      0.26      0.04      Open
  LINK-82             -19.70      0.13      0.01      Open
  LINK-83             130.58      0.53      0.13      Open
  LINK-84              85.77      0.35      0.06      Open


  Page 649                                                              
  Link Results at 94:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85             110.28      0.45      0.09      Open
  LINK-86              38.84      0.25      0.04      Open
  LINK-87              23.58      0.15      0.02      Open
  LINK-88              32.77      0.21      0.03      Open
  LINK-89             -15.26      0.10      0.01      Open
  LINK-90              31.53      0.20      0.03      Open
  LINK-91              19.26      0.12      0.01      Open
  LINK-92             145.99      0.60      0.15      Open
  LINK-93              25.95      0.17      0.02      Open
  LINK-94               7.78      0.05      0.00      Open
  LINK-95             -18.17      0.12      0.01      Open
  LINK-96              25.95      0.17      0.02      Open
  LINK-97              12.15      0.08      0.00      Open
  LINK-98               8.18      0.05      0.00      Open
  LINK-99              12.15      0.08      0.00      Open
  LINK-100              7.76      0.05      0.00      Open
  LINK-101            -13.79      0.09      0.01      Open
  LINK-102             -6.80      0.04      0.00      Open
  LINK-103            -13.79      0.09      0.01      Open
  LINK-104             -7.00      0.04      0.00      Open
  LINK-105            -76.66      0.31      0.05      Open
  LINK-106              4.39      0.03      0.00      Open
  LINK-107             25.95      0.17      0.02      Open
  LINK-108             -3.97      0.03      0.00      Open
  LINK-109             61.43      0.25      0.03      Open
  LINK-110             28.95      0.18      0.02      Open
  LINK-111              6.71      0.04      0.00      Open
  LINK-112              9.93      0.06      0.00      Open
  LINK-113            -27.64      0.11      0.01      Open
  LINK-114              0.91      0.01      0.00      Open
  LINK-115             -7.24      0.05      0.00      Open
  LINK-116              3.52      0.02      0.00      Open
  LINK-117             -6.04      0.04      0.00      Open
  LINK-118              4.54      0.03      0.00      Open
  LINK-119              4.63      0.03      0.00      Open
  LINK-120            -15.22      0.06      0.00      Open
  LINK-121             -5.35      0.03      0.00      Open
  LINK-122              1.53      0.01      0.00      Open
  LINK-123             16.30      0.07      0.00      Open
  LINK-124              5.30      0.02      0.00      Open
  LINK-125            -16.26      0.07      0.00      Open
  LINK-126             -6.88      0.04      0.00      Open
  LINK-127             11.00      0.07      0.00      Open
  LINK-128              5.78      0.04      0.00      Open
  LINK-129             -6.08      0.04      0.00      Open
  LINK-130            -14.75      0.09      0.01      Open
  LINK-131              3.00      0.02      0.00      Open


  Page 650                                                              
  Link Results at 94:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132            -14.91      0.10      0.01      Open
  LINK-133             -7.64      0.05      0.00      Open
  LINK-134             -0.91      0.01      0.00      Open
  LINK-135              7.27      0.05      0.00      Open
  LINK-136             -8.18      0.05      0.00      Open
  LINK-137             14.77      0.06      0.00      Open
  LINK-138            -22.95      0.09      0.01      Open
  LINK-139              6.73      0.04      0.00      Open
  LINK-140            -44.14      0.18      0.02      Open
  LINK-141            -41.90      0.17      0.02      Open
  LINK-142            -68.92      0.28      0.04      Open
  LINK-143           -145.49      0.59      0.15      Open
  LINK-144             -2.24      0.01      0.00      Open
  LINK-145            -21.28      0.14      0.01      Open
  LINK-146            -33.99      0.22      0.03      Open
  LINK-147             -8.52      0.05      0.00      Open
  LINK-148             42.59      0.27      0.05      Open
  LINK-149             25.26      0.16      0.02      Open
  LINK-150            -11.47      0.07      0.00      Open
  LINK-151             27.01      0.17      0.02      Open
  LINK-152            -24.72      0.16      0.02      Open
  LINK-153             38.79      0.25      0.04      Open
  LINK-154              8.21      0.05      0.00      Open
  LINK-155              1.16      0.01      0.00      Open
  LINK-156             -4.84      0.03      0.00      Open
  LINK-157            -11.75      0.07      0.00      Open
  LINK-158             -5.60      0.04      0.00      Open
  LINK-159              7.08      0.05      0.00      Open
  LINK-160              4.17      0.03      0.00      Open
  LINK-161            -13.73      0.06      0.00      Open
  LINK-162            -27.03      0.11      0.01      Open
  LINK-163            -27.03      0.11      0.01      Open
  LINK-164            -36.27      0.10      0.00      Open
  LINK-165           -237.41      0.38      0.04      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              9.24      0.03      0.00      Open
  LINK-169             27.03      0.11      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.41      0.04     79.81    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           804.90      3.29    196.91    Active Valve
  VALVE-176           596.97      6.77    186.16    Active Valve
  VALVE-177            27.03      0.31    201.86    Active Valve
  VALVE-178             9.24      0.10    112.35    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 651                                                              
  Link Results at 94:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 95:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.74    659.13    122.65      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.89    659.14    128.26      0.00
  JUNCTION-3           10.03    659.18    100.14      0.00
  JUNCTION-4            8.75    659.19     78.59      0.00
  JUNCTION-5            8.05    659.26     71.51      0.00
  JUNCTION-6            4.22    659.32     66.87      0.00
  JUNCTION-7            0.00    659.32     53.77      0.00
  JUNCTION-8            3.51    659.44     71.94      0.00
  JUNCTION-9            0.00    659.49     74.18      0.00
  JUNCTION-10           0.78    579.55    106.56      0.00
  JUNCTION-11           2.39    579.55    102.02      0.00
  JUNCTION-12           0.06    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           3.01    659.19    102.13      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          58.63    659.09    118.74      0.00
  JUNCTION-18          14.10    659.58     78.61      0.00
  JUNCTION-19          10.50    857.26    129.26      0.00
  JUNCTION-20           5.88    857.26    103.79      0.00
  JUNCTION-21           0.00    857.60     88.91      0.00
  JUNCTION-22           9.78    857.77    100.44      0.00
  JUNCTION-23           7.28    857.72    109.79      0.00
  JUNCTION-24           0.00    857.83     95.86      0.00
  JUNCTION-25          13.61    857.87     88.37      0.00
  JUNCTION-26           0.00    857.93     75.61      0.00
  JUNCTION-27          28.37    857.95     72.49      0.00
  JUNCTION-28           4.77    857.98     67.72      0.00
  JUNCTION-29           0.00    858.33      5.22      0.00
  JUNCTION-30         266.22    857.69     96.06      0.00
  JUNCTION-31           5.40    857.51    111.39      0.00
  JUNCTION-32          14.04    857.34    100.31      0.00
  JUNCTION-33           2.19    857.31    101.62      0.00
  JUNCTION-34          84.44    857.68    284.97      0.00
  JUNCTION-35          21.07    857.26     88.95      0.00
  JUNCTION-36           0.00    857.26     96.69      0.00
  JUNCTION-37           7.49    857.26     78.09      0.00
  JUNCTION-38           0.00    857.26     91.32      0.00
  JUNCTION-39          11.19    857.28     66.77      0.00


  Page 652                                                              
  Node Results at 95:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           7.74    857.31     50.12      0.00
  JUNCTION-41           6.96    857.31     68.07      0.00
  JUNCTION-42          26.02    857.33     56.02      0.00
  JUNCTION-43           7.55    857.87     88.73      0.00
  JUNCTION-44          11.78    857.92     77.74      0.00
  JUNCTION-45          37.33    952.84     89.05      0.00
  JUNCTION-46           9.95    952.85     57.46      0.00
  JUNCTION-47           0.00    857.62     94.09      0.00
  JUNCTION-48           0.00    857.67     95.42      0.00
  JUNCTION-49           2.60    857.72    101.31      0.00
  JUNCTION-50           8.69    857.67    106.85      0.00
  JUNCTION-51           6.86    857.66    101.39      0.00
  JUNCTION-52          11.21    857.65    105.89      0.00
  JUNCTION-53           6.91    857.57    108.30      0.00
  JUNCTION-54           9.55    857.54    110.68      0.00
  JUNCTION-55           7.02    857.55    110.15      0.00
  JUNCTION-56           0.00    857.56    108.59      0.00
  JUNCTION-57           0.98    857.31    103.71      0.00
  JUNCTION-58          50.21    857.28    107.06      0.00
  JUNCTION-59           0.00    857.27    102.40      0.00
  JUNCTION-60           0.00    857.27    101.08      0.00
  JUNCTION-61           0.00    857.26    100.48      0.00
  JUNCTION-62           0.00    857.26    100.47      0.00
  JUNCTION-63           0.00    857.26    101.09      0.00
  JUNCTION-64           0.00    857.26    101.45      0.00
  JUNCTION-65           0.00    857.26    103.08      0.00
  JUNCTION-66           0.00    857.26    102.93      0.00
  JUNCTION-67           0.00    857.26    100.86      0.00
  JUNCTION-68          47.65    857.26    104.07      0.00
  JUNCTION-69           5.61    857.21    100.18      0.00
  JUNCTION-70          14.25    857.21    103.17      0.00
  JUNCTION-71           4.63    857.20     97.50      0.00
  JUNCTION-72           6.37    857.20    101.76      0.00
  JUNCTION-73           6.00    857.20    102.62      0.00
  JUNCTION-74           2.44    857.20    101.77      0.00
  JUNCTION-75           5.81    857.20     98.81      0.00
  JUNCTION-76           6.09    857.20    101.67      0.00
  JUNCTION-77           4.15    857.20    100.77      0.00
  JUNCTION-78           0.00    857.20    103.64      0.00
  JUNCTION-79           0.00    857.20    103.69      0.00
  JUNCTION-80           0.00    857.20    104.13      0.00
  JUNCTION-81           7.89    857.20    101.23      0.00
  JUNCTION-82          23.30    857.20    103.32      0.00
  JUNCTION-83          17.19    857.20    103.77      0.00
  JUNCTION-84           6.56    857.20    102.81      0.00
  JUNCTION-85           0.00    857.20    102.67      0.00
  JUNCTION-86           0.00    857.20    101.27      0.00


  Page 653                                                              
  Node Results at 95:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.20    101.80      0.00
  JUNCTION-88           0.00    857.20    102.05      0.00
  JUNCTION-89          16.74    857.20     99.83      0.00
  JUNCTION-90           0.00    857.21     92.35      0.00
  JUNCTION-91           0.00    857.22     95.23      0.00
  JUNCTION-92           0.00    857.23     99.22      0.00
  JUNCTION-93          31.90    857.21     92.50      0.00
  JUNCTION-94           4.86    857.22     96.95      0.00
  JUNCTION-95           6.77    857.22     98.08      0.00
  JUNCTION-96          13.91    857.21     98.82      0.00
  JUNCTION-97          10.15    857.21     98.89      0.00
  JUNCTION-98          13.60    857.19     92.79      0.00
  JUNCTION-99          16.36    857.19     93.29      0.00
  JUNCTION-100         13.42    857.19     95.02      0.00
  JUNCTION-101          1.51    857.19     91.90      0.00
  JUNCTION-102        232.79   1154.39     26.14      0.00
  JUNCTION-103         60.47   1154.29     53.10      0.00
  JUNCTION-104          3.53   1154.19    127.20      0.00
  JUNCTION-105          0.00    858.33    371.92      0.00
  JUNCTION-106          0.00   1154.19    500.11      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.68    371.63      0.00
  JUNCTION-111          0.00    659.19    104.51      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.14    130.05      0.00
  JUNCTION-114          0.71    579.55     95.56      0.00
  JUNCTION-115          0.00    855.67    139.81      0.00
  JUNCTION-116         10.41    659.93     55.00      0.00
  JUNCTION-117        112.37    658.51    110.28      0.00
  JUNCTION-118        240.23    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.19    132.24      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.28     85.48      0.00
  JUNCTION-122          9.46   1042.39     37.00      0.00
  JUNCTION-123         81.24   1042.34    123.20      0.00
  JUNCTION-124          2.32    857.72     43.21      0.00
  JUNCTION-125          0.00    857.26    183.40      0.00
  JUNCTION-126        450.67    472.40     16.64      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1877.35    858.39      6.28      0.00 Tank
  TANK-131           -434.76   1154.46      7.52      0.00 Tank
  


  Page 654                                                              
  Link Results at 95:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              450.67      0.44      0.04      Open
  LINK-1              -73.81      0.47      0.13      Open
  LINK-2              -36.84      0.24      0.04      Open
  LINK-3              -20.11      0.13      0.01      Open
  LINK-6               67.57      0.43      0.11      Open
  LINK-7             -111.22      0.71      0.28      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9              115.44      0.74      0.30      Open
  LINK-10              72.09      0.46      0.12      Open
  LINK-11             118.95      0.76      0.31      Open
  LINK-12              46.86      0.30      0.06      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.71      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.92      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.89      0.02      0.00      Open
  LINK-22               3.94      0.03      0.00      Open
  LINK-23              35.60      0.23      0.03      Open
  LINK-24              28.65      0.18      0.02      Open
  LINK-25               3.94      0.03      0.00      Open
  LINK-26               3.94      0.03      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -788.10      1.26      0.36      Open
  LINK-29            -921.15      1.47      0.48      Open
  LINK-30             -38.71      0.25      0.04      Open
  LINK-31            1877.35      1.33      0.25      Open
  LINK-32              -9.52      0.06      0.00      Open
  LINK-33               2.31      0.01      0.00      Open
  LINK-34              81.24      0.23      0.02      Open
  LINK-35             -84.44      0.06      0.00      Open
  LINK-36              28.87      0.18      0.02      Open
  LINK-37             -38.73      0.25      0.04      Open
  LINK-38               0.57      0.00      0.00      Open
  LINK-39            -803.27      1.28      0.37      Open
  LINK-40            -925.65      0.95      0.16      Open
  LINK-41             931.56      1.49      0.49      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -4.74      0.00      0.00      Open
  LINK-44            -832.43      0.85      0.13      Open
  LINK-45             743.71      0.53      0.04      Open
  LINK-46             582.99      0.41      0.03      Open
  LINK-47           -1708.52      1.21      0.21      Open
  LINK-48           -1655.22      1.17      0.20      Open


  Page 655                                                              
  Link Results at 95:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49           -1653.63      1.17      0.20      Open
  LINK-50           -1683.11      1.19      0.20      Open
  LINK-51           -1814.24      1.29      0.23      Open
  LINK-52             232.33      0.66      0.15      Open
  LINK-53             185.60      0.53      0.10      Open
  LINK-54             135.06      0.38      0.06      Open
  LINK-55             -13.22      0.08      0.00      Open
  LINK-56              -5.75      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -26.82      0.17      0.02      Open
  LINK-59              16.53      0.11      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -50.85      0.32      0.07      Open
  LINK-62             -33.16      0.20      0.02      Open
  LINK-63              -0.29      0.00      0.00      Open
  LINK-64             -40.61      0.26      0.04      Open
  LINK-65              36.13      0.23      0.03      Open
  LINK-66            -102.76      0.65      0.24      Open
  LINK-67             -53.30      0.34      0.07      Open
  LINK-68              15.21      0.10      0.01      Open
  LINK-69             -76.05      0.49      0.13      Open
  LINK-70             -29.48      0.19      0.02      Open
  LINK-71             -58.35      0.37      0.08      Open
  LINK-72           -1877.35      1.33      0.25      Open
  LINK-73             -93.23      0.60      0.20      Open
  LINK-74             -46.70      0.30      0.06      Open
  LINK-75             -61.97      0.40      0.09      Open
  LINK-76            -122.59      0.78      0.33      Open
  LINK-77              58.03      0.37      0.08      Open
  LINK-78              26.54      0.17      0.02      Open
  LINK-79             -15.27      0.10      0.01      Open
  LINK-80              34.95      0.22      0.03      Open
  LINK-81              46.53      0.30      0.06      Open
  LINK-82             -22.80      0.15      0.01      Open
  LINK-83             151.12      0.62      0.16      Open
  LINK-84              99.27      0.41      0.08      Open
  LINK-85             127.64      0.52      0.12      Open
  LINK-86              44.95      0.29      0.05      Open
  LINK-87              27.29      0.17      0.02      Open
  LINK-88              37.93      0.24      0.04      Open
  LINK-89             -17.66      0.11      0.01      Open
  LINK-90              36.49      0.23      0.03      Open
  LINK-91              22.29      0.14      0.01      Open
  LINK-92             168.96      0.69      0.20      Open
  LINK-93              30.03      0.19      0.02      Open
  LINK-94               9.00      0.06      0.00      Open
  LINK-95             -21.03      0.13      0.01      Open


  Page 656                                                              
  Link Results at 95:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              30.03      0.19      0.02      Open
  LINK-97              14.07      0.09      0.01      Open
  LINK-98               9.47      0.06      0.00      Open
  LINK-99              14.07      0.09      0.01      Open
  LINK-100              8.98      0.06      0.00      Open
  LINK-101            -15.97      0.10      0.01      Open
  LINK-102             -7.87      0.05      0.00      Open
  LINK-103            -15.97      0.10      0.01      Open
  LINK-104             -8.10      0.05      0.00      Open
  LINK-105            -88.72      0.36      0.06      Open
  LINK-106              5.08      0.03      0.00      Open
  LINK-107             30.03      0.19      0.02      Open
  LINK-108             -4.60      0.03      0.00      Open
  LINK-109             71.10      0.29      0.04      Open
  LINK-110             33.50      0.21      0.03      Open
  LINK-111              7.76      0.05      0.00      Open
  LINK-112             11.49      0.07      0.00      Open
  LINK-113            -31.99      0.13      0.01      Open
  LINK-114              1.05      0.01      0.00      Open
  LINK-115             -8.38      0.05      0.00      Open
  LINK-116              4.07      0.03      0.00      Open
  LINK-117             -6.99      0.04      0.00      Open
  LINK-118              5.26      0.03      0.00      Open
  LINK-119              5.36      0.03      0.00      Open
  LINK-120            -17.61      0.07      0.00      Open
  LINK-121             -6.19      0.04      0.00      Open
  LINK-122              1.77      0.01      0.00      Open
  LINK-123             18.87      0.08      0.00      Open
  LINK-124              6.14      0.03      0.00      Open
  LINK-125            -18.82      0.08      0.00      Open
  LINK-126             -7.96      0.05      0.00      Open
  LINK-127             12.73      0.08      0.00      Open
  LINK-128              6.68      0.04      0.00      Open
  LINK-129             -7.03      0.04      0.00      Open
  LINK-130            -17.07      0.11      0.01      Open
  LINK-131              3.48      0.02      0.00      Open
  LINK-132            -17.26      0.11      0.01      Open
  LINK-133             -8.84      0.06      0.00      Open
  LINK-134             -1.05      0.01      0.00      Open
  LINK-135              8.41      0.05      0.00      Open
  LINK-136             -9.47      0.06      0.00      Open
  LINK-137             17.09      0.07      0.00      Open
  LINK-138            -26.56      0.11      0.01      Open
  LINK-139              7.79      0.05      0.00      Open
  LINK-140            -51.09      0.21      0.02      Open
  LINK-141            -48.50      0.20      0.02      Open
  LINK-142            -79.76      0.33      0.05      Open


  Page 657                                                              
  Link Results at 95:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143           -168.39      0.69      0.20      Open
  LINK-144             -2.59      0.02      0.00      Open
  LINK-145            -24.63      0.16      0.02      Open
  LINK-146            -39.34      0.25      0.04      Open
  LINK-147             -9.86      0.06      0.00      Open
  LINK-148             49.29      0.31      0.06      Open
  LINK-149             29.24      0.19      0.02      Open
  LINK-150            -13.28      0.08      0.01      Open
  LINK-151             31.26      0.20      0.03      Open
  LINK-152            -28.61      0.18      0.02      Open
  LINK-153             44.89      0.29      0.05      Open
  LINK-154              9.50      0.06      0.00      Open
  LINK-155              1.34      0.01      0.00      Open
  LINK-156             -5.60      0.04      0.00      Open
  LINK-157            -13.59      0.09      0.01      Open
  LINK-158             -6.48      0.04      0.00      Open
  LINK-159              8.20      0.05      0.00      Open
  LINK-160              4.83      0.03      0.00      Open
  LINK-161            -27.81      0.11      0.01      Open
  LINK-162            -47.28      0.19      0.02      Open
  LINK-163            -47.28      0.19      0.02      Open
  LINK-164           -201.98      0.57      0.11      Open
  LINK-165           -434.76      0.69      0.12      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             90.69      0.26      0.03      Open
  LINK-169             50.81      0.20      0.02      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.94      0.04     79.64    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           931.56      3.81    195.74    Active Valve
  VALVE-176           690.91      7.84    185.83    Active Valve
  VALVE-177            47.28      0.54    201.33    Active Valve
  VALVE-178            90.69      1.03    111.89    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 658                                                              
  Node Results at 96:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.19    659.54    122.83      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.29    659.54    128.43      0.00
  JUNCTION-3            6.86    659.56    100.31      0.00
  JUNCTION-4            5.98    659.57     78.76      0.00
  JUNCTION-5            5.51    659.60     71.65      0.00
  JUNCTION-6            2.89    659.63     67.00      0.00
  JUNCTION-7            0.00    659.63     53.90      0.00
  JUNCTION-8            2.40    659.69     72.04      0.00
  JUNCTION-9            0.00    659.71     74.28      0.00
  JUNCTION-10           0.53    579.55    106.56      0.00
  JUNCTION-11           1.64    579.55    102.02      0.00
  JUNCTION-12           0.04    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.06    659.56    102.29      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          40.12    659.51    118.92      0.00
  JUNCTION-18           9.64    659.76     78.69      0.00
  JUNCTION-19           7.18    857.30    129.28      0.00
  JUNCTION-20           4.02    857.30    103.80      0.00
  JUNCTION-21           0.00    857.47     88.85      0.00
  JUNCTION-22           6.69    857.55    100.35      0.00
  JUNCTION-23           4.98    857.53    109.71      0.00
  JUNCTION-24           0.00    857.58     95.75      0.00
  JUNCTION-25           9.31    857.60     88.25      0.00
  JUNCTION-26           0.00    857.63     75.48      0.00
  JUNCTION-27          19.41    857.64     72.36      0.00
  JUNCTION-28           3.26    857.66     67.58      0.00
  JUNCTION-29           0.00    857.83      5.00      0.00
  JUNCTION-30         182.15    857.51     95.98      0.00
  JUNCTION-31           3.70    857.42    111.36      0.00
  JUNCTION-32           9.61    857.34    100.30      0.00
  JUNCTION-33           1.50    857.32    101.63      0.00
  JUNCTION-34          57.77    857.51    284.90      0.00
  JUNCTION-35          14.41    857.30     88.97      0.00
  JUNCTION-36           0.00    857.30     96.71      0.00
  JUNCTION-37           5.13    857.30     78.10      0.00
  JUNCTION-38           0.00    857.30     91.33      0.00
  JUNCTION-39           7.66    857.31     66.78      0.00
  JUNCTION-40           5.29    857.32     50.13      0.00
  JUNCTION-41           4.76    857.32     68.07      0.00
  JUNCTION-42          17.81    857.33     56.02      0.00
  JUNCTION-43           5.16    857.60     88.61      0.00
  JUNCTION-44           8.06    857.63     77.62      0.00
  JUNCTION-45          30.59    952.85     89.05      0.00
  JUNCTION-46           6.81    952.85     57.46      0.00


  Page 659                                                              
  Node Results at 96:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.48     94.03      0.00
  JUNCTION-48           0.00    857.50     95.35      0.00
  JUNCTION-49           1.78    857.53    101.23      0.00
  JUNCTION-50           5.95    857.50    106.77      0.00
  JUNCTION-51           4.70    857.50    101.31      0.00
  JUNCTION-52           7.67    857.49    105.82      0.00
  JUNCTION-53           4.73    857.45    108.25      0.00
  JUNCTION-54           6.54    857.44    110.63      0.00
  JUNCTION-55           4.80    857.44    110.10      0.00
  JUNCTION-56           0.00    857.45    108.54      0.00
  JUNCTION-57           0.67    857.32    103.71      0.00
  JUNCTION-58          34.35    857.31    107.07      0.00
  JUNCTION-59           0.00    857.30    102.41      0.00
  JUNCTION-60           0.00    857.30    101.09      0.00
  JUNCTION-61           0.00    857.30    100.49      0.00
  JUNCTION-62           0.00    857.30    100.48      0.00
  JUNCTION-63           0.00    857.30    101.11      0.00
  JUNCTION-64           0.00    857.30    101.47      0.00
  JUNCTION-65           0.00    857.30    103.10      0.00
  JUNCTION-66           0.00    857.30    102.94      0.00
  JUNCTION-67           0.00    857.30    100.87      0.00
  JUNCTION-68          32.60    857.30    104.09      0.00
  JUNCTION-69           3.84    857.28    100.21      0.00
  JUNCTION-70           9.75    857.27    103.20      0.00
  JUNCTION-71           3.17    857.27     97.53      0.00
  JUNCTION-72           4.36    857.27    101.79      0.00
  JUNCTION-73           4.10    857.27    102.65      0.00
  JUNCTION-74           1.67    857.27    101.80      0.00
  JUNCTION-75           3.97    857.27     98.84      0.00
  JUNCTION-76           4.17    857.27    101.70      0.00
  JUNCTION-77           2.84    857.27    100.80      0.00
  JUNCTION-78           0.00    857.27    103.67      0.00
  JUNCTION-79           0.00    857.27    103.72      0.00
  JUNCTION-80           0.00    857.27    104.16      0.00
  JUNCTION-81           5.40    857.27    101.26      0.00
  JUNCTION-82          15.94    857.27    103.35      0.00
  JUNCTION-83          11.76    857.27    103.80      0.00
  JUNCTION-84           4.49    857.27    102.84      0.00
  JUNCTION-85           0.00    857.27    102.70      0.00
  JUNCTION-86           0.00    857.27    101.30      0.00
  JUNCTION-87           0.00    857.27    101.83      0.00
  JUNCTION-88           0.00    857.27    102.08      0.00
  JUNCTION-89          11.45    857.27     99.86      0.00
  JUNCTION-90           0.00    857.28     92.37      0.00
  JUNCTION-91           0.00    857.28     95.26      0.00
  JUNCTION-92           0.00    857.28     99.24      0.00
  JUNCTION-93          21.82    857.28     92.53      0.00


  Page 660                                                              
  Node Results at 96:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           3.32    857.28     96.97      0.00
  JUNCTION-95           4.63    857.28     98.11      0.00
  JUNCTION-96           9.52    857.27     98.85      0.00
  JUNCTION-97           6.94    857.27     98.91      0.00
  JUNCTION-98           9.31    857.26     92.82      0.00
  JUNCTION-99          11.19    857.26     93.32      0.00
  JUNCTION-100          9.19    857.26     95.05      0.00
  JUNCTION-101          1.03    857.26     91.94      0.00
  JUNCTION-102        159.28   1154.03     25.98      0.00
  JUNCTION-103         60.47   1153.94     52.95      0.00
  JUNCTION-104          3.53   1153.87    127.06      0.00
  JUNCTION-105          0.00    857.83    371.70      0.00
  JUNCTION-106          0.00   1153.87    499.97      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.51    371.56      0.00
  JUNCTION-111          0.00    659.56    104.67      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.54    130.22      0.00
  JUNCTION-114          0.49    579.55     95.56      0.00
  JUNCTION-115          0.00    856.51    140.18      0.00
  JUNCTION-116          7.13    659.93     55.00      0.00
  JUNCTION-117         76.88    659.23    110.59      0.00
  JUNCTION-118        164.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.87    132.10      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.93     85.33      0.00
  JUNCTION-122          8.41   1042.39     37.00      0.00
  JUNCTION-123         78.90   1042.34    123.21      0.00
  JUNCTION-124          1.58    857.53     43.13      0.00
  JUNCTION-125          0.00    857.30    183.41      0.00
  JUNCTION-126        308.36    472.55     16.70      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1284.50    857.86      6.05      0.00 Tank
  TANK-131           -348.00   1154.07      7.35      0.00 Tank
  
  Link Results at 96:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              308.35      0.30      0.02      Open
  LINK-1              -50.50      0.32      0.06      Open
  LINK-2              -25.20      0.16      0.02      Open
  LINK-3              -13.76      0.09      0.01      Open
  LINK-6               46.23      0.30      0.05      Open
  LINK-7              -76.10      0.49      0.14      Open


  Page 661                                                              
  Link Results at 96:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               78.98      0.50      0.15      Open
  LINK-10              49.32      0.31      0.06      Open
  LINK-11              81.39      0.52      0.15      Open
  LINK-12              32.06      0.20      0.03      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.49      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.63      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.66      0.02      0.00      Open
  LINK-22               2.70      0.02      0.00      Open
  LINK-23              24.36      0.16      0.02      Open
  LINK-24              19.60      0.13      0.01      Open
  LINK-25               2.70      0.02      0.00      Open
  LINK-26               2.70      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -539.23      0.86      0.18      Open
  LINK-29            -630.26      1.01      0.24      Open
  LINK-30             -26.48      0.17      0.02      Open
  LINK-31            1284.51      0.91      0.12      Open
  LINK-32              -7.80      0.05      0.00      Open
  LINK-33               1.58      0.00      0.00      Open
  LINK-34              78.90      0.22      0.02      Open
  LINK-35             -57.78      0.04      0.00      Open
  LINK-36              19.75      0.13      0.01      Open
  LINK-37             -26.50      0.17      0.02      Open
  LINK-38               0.39      0.00      0.00      Open
  LINK-39            -549.61      0.88      0.18      Open
  LINK-40            -633.34      0.65      0.08      Open
  LINK-41             637.38      1.02      0.24      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -3.25      0.00      0.00      Open
  LINK-44            -569.55      0.58      0.07      Open
  LINK-45             508.86      0.36      0.02      Open
  LINK-46             398.89      0.28      0.01      Open
  LINK-47           -1168.98      0.83      0.10      Open
  LINK-48           -1132.52      0.80      0.10      Open
  LINK-49           -1131.43      0.80      0.10      Open
  LINK-50           -1151.60      0.82      0.10      Open
  LINK-51           -1241.32      0.88      0.12      Open
  LINK-52             158.96      0.45      0.08      Open
  LINK-53             126.99      0.36      0.05      Open
  LINK-54              92.41      0.26      0.03      Open


  Page 662                                                              
  Link Results at 96:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -9.04      0.05      0.00      Open
  LINK-56              -3.94      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -18.35      0.12      0.01      Open
  LINK-59              11.31      0.07      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -34.79      0.22      0.03      Open
  LINK-62             -22.69      0.13      0.01      Open
  LINK-63              -0.20      0.00      0.00      Open
  LINK-64             -27.78      0.18      0.02      Open
  LINK-65              24.72      0.16      0.02      Open
  LINK-66             -70.31      0.45      0.12      Open
  LINK-67             -36.47      0.23      0.03      Open
  LINK-68              10.40      0.07      0.00      Open
  LINK-69             -52.03      0.33      0.07      Open
  LINK-70             -20.17      0.13      0.01      Open
  LINK-71             -39.92      0.25      0.04      Open
  LINK-72           -1284.50      0.91      0.12      Open
  LINK-73             -63.79      0.41      0.10      Open
  LINK-74             -31.95      0.20      0.03      Open
  LINK-75             -42.40      0.27      0.05      Open
  LINK-76             -83.88      0.54      0.16      Open
  LINK-77              39.70      0.25      0.04      Open
  LINK-78              18.16      0.12      0.01      Open
  LINK-79             -10.45      0.07      0.00      Open
  LINK-80              23.91      0.15      0.02      Open
  LINK-81              31.84      0.20      0.03      Open
  LINK-82             -15.60      0.10      0.01      Open
  LINK-83             103.40      0.42      0.08      Open
  LINK-84              67.92      0.28      0.04      Open
  LINK-85              87.33      0.36      0.06      Open
  LINK-86              30.75      0.20      0.03      Open
  LINK-87              18.67      0.12      0.01      Open
  LINK-88              25.95      0.17      0.02      Open
  LINK-89             -12.08      0.08      0.00      Open
  LINK-90              24.97      0.16      0.02      Open
  LINK-91              15.25      0.10      0.01      Open
  LINK-92             115.60      0.47      0.10      Open
  LINK-93              20.55      0.13      0.01      Open
  LINK-94               6.16      0.04      0.00      Open
  LINK-95             -14.39      0.09      0.01      Open
  LINK-96              20.55      0.13      0.01      Open
  LINK-97               9.62      0.06      0.00      Open
  LINK-98               6.48      0.04      0.00      Open
  LINK-99               9.62      0.06      0.00      Open
  LINK-100              6.15      0.04      0.00      Open
  LINK-101            -10.92      0.07      0.00      Open


  Page 663                                                              
  Link Results at 96:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -5.38      0.03      0.00      Open
  LINK-103            -10.92      0.07      0.00      Open
  LINK-104             -5.54      0.04      0.00      Open
  LINK-105            -60.70      0.25      0.03      Open
  LINK-106              3.48      0.02      0.00      Open
  LINK-107             20.55      0.13      0.01      Open
  LINK-108             -3.15      0.02      0.00      Open
  LINK-109             48.65      0.20      0.02      Open
  LINK-110             22.92      0.15      0.01      Open
  LINK-111              5.31      0.03      0.00      Open
  LINK-112              7.86      0.05      0.00      Open
  LINK-113            -21.89      0.09      0.00      Open
  LINK-114              0.72      0.00      0.00      Open
  LINK-115             -5.74      0.04      0.00      Open
  LINK-116              2.79      0.02      0.00      Open
  LINK-117             -4.79      0.03      0.00      Open
  LINK-118              3.60      0.02      0.00      Open
  LINK-119              3.67      0.02      0.00      Open
  LINK-120            -12.05      0.05      0.00      Open
  LINK-121             -4.24      0.03      0.00      Open
  LINK-122              1.21      0.01      0.00      Open
  LINK-123             12.91      0.05      0.00      Open
  LINK-124              4.20      0.02      0.00      Open
  LINK-125            -12.88      0.05      0.00      Open
  LINK-126             -5.45      0.03      0.00      Open
  LINK-127              8.71      0.06      0.00      Open
  LINK-128              4.57      0.03      0.00      Open
  LINK-129             -4.81      0.03      0.00      Open
  LINK-130            -11.68      0.07      0.00      Open
  LINK-131              2.38      0.02      0.00      Open
  LINK-132            -11.81      0.08      0.00      Open
  LINK-133             -6.05      0.04      0.00      Open
  LINK-134             -0.72      0.00      0.00      Open
  LINK-135              5.76      0.04      0.00      Open
  LINK-136             -6.48      0.04      0.00      Open
  LINK-137             11.70      0.05      0.00      Open
  LINK-138            -18.18      0.07      0.00      Open
  LINK-139              5.33      0.03      0.00      Open
  LINK-140            -34.95      0.14      0.01      Open
  LINK-141            -33.18      0.14      0.01      Open
  LINK-142            -54.57      0.22      0.02      Open
  LINK-143           -115.21      0.47      0.10      Open
  LINK-144             -1.77      0.01      0.00      Open
  LINK-145            -16.85      0.11      0.01      Open
  LINK-146            -26.92      0.17      0.02      Open
  LINK-147             -6.74      0.04      0.00      Open
  LINK-148             33.72      0.22      0.03      Open


  Page 664                                                              
  Link Results at 96:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             20.01      0.13      0.01      Open
  LINK-150             -9.09      0.06      0.00      Open
  LINK-151             21.39      0.14      0.01      Open
  LINK-152            -19.57      0.12      0.01      Open
  LINK-153             30.72      0.20      0.03      Open
  LINK-154              6.50      0.04      0.00      Open
  LINK-155              0.92      0.01      0.00      Open
  LINK-156             -3.83      0.02      0.00      Open
  LINK-157             -9.30      0.06      0.00      Open
  LINK-158             -4.44      0.03      0.00      Open
  LINK-159              5.61      0.04      0.00      Open
  LINK-160              3.31      0.02      0.00      Open
  LINK-161            -22.79      0.09      0.01      Open
  LINK-162            -37.40      0.15      0.01      Open
  LINK-163            -37.40      0.15      0.01      Open
  LINK-164           -188.72      0.54      0.10      Open
  LINK-165           -348.00      0.56      0.08      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             87.32      0.25      0.02      Open
  LINK-169             40.93      0.16      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.70      0.03     80.01    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           637.38      2.60    196.58    Active Valve
  VALVE-176           472.73      5.36    186.54    Active Valve
  VALVE-177            37.40      0.42    201.02    Active Valve
  VALVE-178            87.32      0.99    111.54    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 97:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.89    659.70    122.90      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.97    659.70    128.50      0.00
  JUNCTION-3            5.15    659.72    100.37      0.00
  JUNCTION-4            4.49    659.72     78.82      0.00
  JUNCTION-5            4.13    659.74     71.71      0.00
  JUNCTION-6            2.16    659.76     67.06      0.00
  JUNCTION-7            0.00    659.76     53.96      0.00
  JUNCTION-8            1.80    659.79     72.09      0.00
  JUNCTION-9            0.00    659.80     74.32      0.00


  Page 665                                                              
  Node Results at 97:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.40    579.55    106.56      0.00
  JUNCTION-11           1.23    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.54    659.72    102.36      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.09    659.69    119.00      0.00
  JUNCTION-18           7.23    659.83     78.72      0.00
  JUNCTION-19           5.39    857.17    129.23      0.00
  JUNCTION-20           3.02    857.17    103.75      0.00
  JUNCTION-21           0.00    857.28     88.76      0.00
  JUNCTION-22           5.02    857.32    100.25      0.00
  JUNCTION-23           3.74    857.31    109.61      0.00
  JUNCTION-24           0.00    857.34     95.64      0.00
  JUNCTION-25           6.98    857.35     88.14      0.00
  JUNCTION-26           0.00    857.37     75.37      0.00
  JUNCTION-27          14.56    857.38     72.24      0.00
  JUNCTION-28           2.45    857.39     67.46      0.00
  JUNCTION-29           0.00    857.49      4.86      0.00
  JUNCTION-30         136.61    857.30     95.89      0.00
  JUNCTION-31           2.77    857.25    111.28      0.00
  JUNCTION-32           7.21    857.20    100.24      0.00
  JUNCTION-33           1.12    857.19    101.57      0.00
  JUNCTION-34          43.33    857.30    284.81      0.00
  JUNCTION-35          10.81    857.17     88.92      0.00
  JUNCTION-36           0.00    857.17     96.65      0.00
  JUNCTION-37           3.85    857.18     78.05      0.00
  JUNCTION-38           0.00    857.17     91.28      0.00
  JUNCTION-39           5.74    857.18     66.73      0.00
  JUNCTION-40           3.97    857.19     50.07      0.00
  JUNCTION-41           3.57    857.19     68.02      0.00
  JUNCTION-42          13.35    857.20     55.96      0.00
  JUNCTION-43           3.87    857.35     88.51      0.00
  JUNCTION-44           6.05    857.37     77.50      0.00
  JUNCTION-45          26.95    952.85     89.06      0.00
  JUNCTION-46           5.11    952.85     57.46      0.00
  JUNCTION-47           0.00    857.28     93.94      0.00
  JUNCTION-48           0.00    857.29     95.26      0.00
  JUNCTION-49           1.33    857.31    101.14      0.00
  JUNCTION-50           4.46    857.30    106.69      0.00
  JUNCTION-51           3.52    857.29    101.22      0.00
  JUNCTION-52           5.75    857.29    105.73      0.00
  JUNCTION-53           3.55    857.27    108.17      0.00
  JUNCTION-54           4.90    857.26    110.56      0.00
  JUNCTION-55           3.60    857.26    110.02      0.00
  JUNCTION-56           0.00    857.26    108.46      0.00


  Page 666                                                              
  Node Results at 97:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.51    857.19    103.65      0.00
  JUNCTION-58          25.76    857.18    107.01      0.00
  JUNCTION-59           0.00    857.18    102.36      0.00
  JUNCTION-60           0.00    857.18    101.04      0.00
  JUNCTION-61           0.00    857.18    100.44      0.00
  JUNCTION-62           0.00    857.18    100.43      0.00
  JUNCTION-63           0.00    857.18    101.06      0.00
  JUNCTION-64           0.00    857.18    101.41      0.00
  JUNCTION-65           0.00    857.18    103.04      0.00
  JUNCTION-66           0.00    857.18    102.89      0.00
  JUNCTION-67           0.00    857.18    100.82      0.00
  JUNCTION-68          24.45    857.17    104.03      0.00
  JUNCTION-69           2.88    857.16    100.16      0.00
  JUNCTION-70           7.31    857.16    103.15      0.00
  JUNCTION-71           2.38    857.16     97.48      0.00
  JUNCTION-72           3.27    857.16    101.74      0.00
  JUNCTION-73           3.08    857.16    102.60      0.00
  JUNCTION-74           1.25    857.16    101.75      0.00
  JUNCTION-75           2.98    857.16     98.79      0.00
  JUNCTION-76           3.12    857.16    101.66      0.00
  JUNCTION-77           2.13    857.16    100.75      0.00
  JUNCTION-78           0.00    857.16    103.62      0.00
  JUNCTION-79           0.00    857.16    103.68      0.00
  JUNCTION-80           0.00    857.16    104.11      0.00
  JUNCTION-81           4.05    857.16    101.21      0.00
  JUNCTION-82          11.96    857.16    103.30      0.00
  JUNCTION-83           8.82    857.16    103.75      0.00
  JUNCTION-84           3.37    857.16    102.79      0.00
  JUNCTION-85           0.00    857.16    102.65      0.00
  JUNCTION-86           0.00    857.16    101.25      0.00
  JUNCTION-87           0.00    857.16    101.78      0.00
  JUNCTION-88           0.00    857.16    102.03      0.00
  JUNCTION-89           8.59    857.16     99.81      0.00
  JUNCTION-90           0.00    857.16     92.32      0.00
  JUNCTION-91           0.00    857.16     95.21      0.00
  JUNCTION-92           0.00    857.17     99.19      0.00
  JUNCTION-93          16.37    857.16     92.48      0.00
  JUNCTION-94           2.49    857.16     96.92      0.00
  JUNCTION-95           3.47    857.16     98.06      0.00
  JUNCTION-96           7.14    857.16     98.80      0.00
  JUNCTION-97           5.21    857.16     98.87      0.00
  JUNCTION-98           6.98    857.16     92.77      0.00
  JUNCTION-99           8.39    857.16     93.27      0.00
  JUNCTION-100          6.89    857.16     95.00      0.00
  JUNCTION-101          0.77    857.16     91.89      0.00
  JUNCTION-102        119.46   1153.74     25.85      0.00
  JUNCTION-103         60.47   1153.65     52.83      0.00


  Page 667                                                              
  Node Results at 97:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1153.60    126.94      0.00
  JUNCTION-105          0.00    857.49    371.55      0.00
  JUNCTION-106          0.00   1153.60    499.85      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.30    371.47      0.00
  JUNCTION-111          0.00    659.72    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.70    130.29      0.00
  JUNCTION-114          0.37    579.55     95.56      0.00
  JUNCTION-115          0.00    856.71    140.27      0.00
  JUNCTION-116          5.34    659.93     55.00      0.00
  JUNCTION-117         57.66    659.52    110.72      0.00
  JUNCTION-118        123.28    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.60    131.98      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.64     85.20      0.00
  JUNCTION-122          7.85   1042.39     37.00      0.00
  JUNCTION-123         77.64   1042.34    123.21      0.00
  JUNCTION-124          1.19    857.31     43.03      0.00
  JUNCTION-125          0.00    857.17    183.36      0.00
  JUNCTION-126        231.27    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -963.38    857.50      5.89      0.00 Tank
  TANK-131           -301.00   1153.77      7.22      0.00 Tank
  
  Link Results at 97:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              231.27      0.23      0.01      Open
  LINK-1              -37.87      0.24      0.04      Open
  LINK-2              -18.90      0.12      0.01      Open
  LINK-3              -10.32      0.07      0.00      Open
  LINK-6               34.67      0.22      0.03      Open
  LINK-7              -57.07      0.36      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               59.24      0.38      0.09      Open
  LINK-10              36.99      0.24      0.04      Open
  LINK-11              61.04      0.39      0.09      Open
  LINK-12              24.05      0.15      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.37      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.47      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 668                                                              
  Link Results at 97:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.99      0.01      0.00      Open
  LINK-22               2.02      0.01      0.00      Open
  LINK-23              18.27      0.12      0.01      Open
  LINK-24              14.70      0.09      0.01      Open
  LINK-25               2.02      0.01      0.00      Open
  LINK-26               2.02      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -404.42      0.65      0.10      Open
  LINK-29            -472.69      0.75      0.14      Open
  LINK-30             -19.86      0.13      0.01      Open
  LINK-31             963.38      0.68      0.07      Open
  LINK-32              -6.87      0.04      0.00      Open
  LINK-33               1.19      0.00      0.00      Open
  LINK-34              77.64      0.22      0.02      Open
  LINK-35             -43.33      0.03      0.00      Open
  LINK-36              14.82      0.09      0.01      Open
  LINK-37             -19.87      0.13      0.01      Open
  LINK-38               0.29      0.00      0.00      Open
  LINK-39            -412.21      0.66      0.11      Open
  LINK-40            -475.01      0.49      0.05      Open
  LINK-41             478.04      0.76      0.14      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.44      0.00      0.00      Open
  LINK-44            -427.17      0.44      0.04      Open
  LINK-45             381.64      0.27      0.01      Open
  LINK-46             299.17      0.21      0.01      Open
  LINK-47            -876.74      0.62      0.06      Open
  LINK-48            -849.39      0.60      0.06      Open
  LINK-49            -848.57      0.60      0.06      Open
  LINK-50            -863.70      0.61      0.06      Open
  LINK-51            -930.99      0.66      0.07      Open
  LINK-52             119.22      0.34      0.04      Open
  LINK-53              95.24      0.27      0.03      Open
  LINK-54              69.31      0.20      0.02      Open
  LINK-55              -6.78      0.04      0.00      Open
  LINK-56              -2.95      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -13.76      0.09      0.01      Open
  LINK-59               8.48      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.09      0.17      0.02      Open
  LINK-62             -17.02      0.10      0.01      Open
  LINK-63              -0.15      0.00      0.00      Open
  LINK-64             -20.84      0.13      0.01      Open


  Page 669                                                              
  Link Results at 97:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              18.54      0.12      0.01      Open
  LINK-66             -52.73      0.33      0.07      Open
  LINK-67             -27.35      0.17      0.02      Open
  LINK-68               7.80      0.05      0.00      Open
  LINK-69             -39.02      0.25      0.04      Open
  LINK-70             -15.13      0.10      0.01      Open
  LINK-71             -29.94      0.19      0.02      Open
  LINK-72            -963.38      0.68      0.07      Open
  LINK-73             -47.84      0.31      0.06      Open
  LINK-74             -23.96      0.15      0.02      Open
  LINK-75             -31.80      0.20      0.03      Open
  LINK-76             -62.91      0.40      0.10      Open
  LINK-77              29.78      0.19      0.02      Open
  LINK-78              13.62      0.09      0.01      Open
  LINK-79              -7.84      0.05      0.00      Open
  LINK-80              17.93      0.11      0.01      Open
  LINK-81              23.88      0.15      0.02      Open
  LINK-82             -11.70      0.07      0.00      Open
  LINK-83              77.55      0.32      0.05      Open
  LINK-84              50.94      0.21      0.02      Open
  LINK-85              65.50      0.27      0.03      Open
  LINK-86              23.07      0.15      0.01      Open
  LINK-87              14.00      0.09      0.01      Open
  LINK-88              19.46      0.12      0.01      Open
  LINK-89              -9.06      0.06      0.00      Open
  LINK-90              18.73      0.12      0.01      Open
  LINK-91              11.44      0.07      0.00      Open
  LINK-92              86.70      0.35      0.06      Open
  LINK-93              15.41      0.10      0.01      Open
  LINK-94               4.62      0.03      0.00      Open
  LINK-95             -10.79      0.07      0.00      Open
  LINK-96              15.41      0.10      0.01      Open
  LINK-97               7.22      0.05      0.00      Open
  LINK-98               4.86      0.03      0.00      Open
  LINK-99               7.22      0.05      0.00      Open
  LINK-100              4.61      0.03      0.00      Open
  LINK-101             -8.19      0.05      0.00      Open
  LINK-102             -4.04      0.03      0.00      Open
  LINK-103             -8.19      0.05      0.00      Open
  LINK-104             -4.16      0.03      0.00      Open
  LINK-105            -45.53      0.19      0.02      Open
  LINK-106              2.61      0.02      0.00      Open
  LINK-107             15.41      0.10      0.01      Open
  LINK-108             -2.36      0.02      0.00      Open
  LINK-109             36.49      0.15      0.01      Open
  LINK-110             17.19      0.11      0.01      Open
  LINK-111              3.98      0.03      0.00      Open


  Page 670                                                              
  Link Results at 97:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              5.90      0.04      0.00      Open
  LINK-113            -16.42      0.07      0.00      Open
  LINK-114              0.54      0.00      0.00      Open
  LINK-115             -4.30      0.03      0.00      Open
  LINK-116              2.09      0.01      0.00      Open
  LINK-117             -3.59      0.02      0.00      Open
  LINK-118              2.70      0.02      0.00      Open
  LINK-119              2.75      0.02      0.00      Open
  LINK-120             -9.04      0.04      0.00      Open
  LINK-121             -3.18      0.02      0.00      Open
  LINK-122              0.91      0.01      0.00      Open
  LINK-123              9.68      0.04      0.00      Open
  LINK-124              3.15      0.01      0.00      Open
  LINK-125             -9.66      0.04      0.00      Open
  LINK-126             -4.09      0.03      0.00      Open
  LINK-127              6.53      0.04      0.00      Open
  LINK-128              3.43      0.02      0.00      Open
  LINK-129             -3.61      0.02      0.00      Open
  LINK-130             -8.76      0.06      0.00      Open
  LINK-131              1.78      0.01      0.00      Open
  LINK-132             -8.85      0.06      0.00      Open
  LINK-133             -4.54      0.03      0.00      Open
  LINK-134             -0.54      0.00      0.00      Open
  LINK-135              4.32      0.03      0.00      Open
  LINK-136             -4.86      0.03      0.00      Open
  LINK-137              8.77      0.04      0.00      Open
  LINK-138            -13.63      0.06      0.00      Open
  LINK-139              4.00      0.03      0.00      Open
  LINK-140            -26.21      0.11      0.01      Open
  LINK-141            -24.89      0.10      0.01      Open
  LINK-142            -40.93      0.17      0.01      Open
  LINK-143            -86.41      0.35      0.06      Open
  LINK-144             -1.33      0.01      0.00      Open
  LINK-145            -12.64      0.08      0.00      Open
  LINK-146            -20.19      0.13      0.01      Open
  LINK-147             -5.06      0.03      0.00      Open
  LINK-148             25.29      0.16      0.02      Open
  LINK-149             15.00      0.10      0.01      Open
  LINK-150             -6.81      0.04      0.00      Open
  LINK-151             16.04      0.10      0.01      Open
  LINK-152            -14.68      0.09      0.01      Open
  LINK-153             23.04      0.15      0.01      Open
  LINK-154              4.87      0.03      0.00      Open
  LINK-155              0.69      0.00      0.00      Open
  LINK-156             -2.88      0.02      0.00      Open
  LINK-157             -6.98      0.04      0.00      Open
  LINK-158             -3.33      0.02      0.00      Open


  Page 671                                                              
  Link Results at 97:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              4.21      0.03      0.00      Open
  LINK-160              2.48      0.02      0.00      Open
  LINK-161            -20.07      0.08      0.00      Open
  LINK-162            -32.05      0.13      0.01      Open
  LINK-163            -32.05      0.13      0.01      Open
  LINK-164           -181.54      0.51      0.09      Open
  LINK-165           -301.00      0.48      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.49      0.24      0.02      Open
  LINK-169             35.58      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.02      0.02     80.16    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           478.04      1.95    196.78    Active Valve
  VALVE-176           354.54      4.02    186.83    Active Valve
  VALVE-177            32.05      0.36    200.74    Active Valve
  VALVE-178            85.49      0.97    111.25    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 98:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    856.94    129.13      0.00


  Page 672                                                              
  Node Results at 98:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           2.79    856.94    103.65      0.00
  JUNCTION-21           0.00    857.03     88.66      0.00
  JUNCTION-22           4.63    857.07    100.14      0.00
  JUNCTION-23           3.45    857.06    109.50      0.00
  JUNCTION-24           0.00    857.08     95.53      0.00
  JUNCTION-25           6.45    857.09     88.03      0.00
  JUNCTION-26           0.00    857.11     75.26      0.00
  JUNCTION-27          13.44    857.11     72.13      0.00
  JUNCTION-28           2.26    857.12     67.35      0.00
  JUNCTION-29           0.00    857.21      4.74      0.00
  JUNCTION-30         126.11    857.05     95.78      0.00
  JUNCTION-31           2.56    857.01    111.17      0.00
  JUNCTION-32           6.65    856.96    100.14      0.00
  JUNCTION-33           1.04    856.95    101.47      0.00
  JUNCTION-34          40.00    857.05    284.70      0.00
  JUNCTION-35           9.98    856.94     88.81      0.00
  JUNCTION-36           0.00    856.94     96.55      0.00
  JUNCTION-37           3.55    856.94     77.95      0.00
  JUNCTION-38           0.00    856.94     91.18      0.00
  JUNCTION-39           5.30    856.95     66.62      0.00
  JUNCTION-40           3.67    856.95     49.97      0.00
  JUNCTION-41           3.30    856.95     67.91      0.00
  JUNCTION-42          12.33    856.96     55.86      0.00
  JUNCTION-43           3.57    857.09     88.40      0.00
  JUNCTION-44           5.58    857.11     77.39      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    857.03     93.84      0.00
  JUNCTION-48           0.00    857.04     95.15      0.00
  JUNCTION-49           1.23    857.06    101.03      0.00
  JUNCTION-50           4.12    857.04    106.58      0.00
  JUNCTION-51           3.25    857.04    101.12      0.00
  JUNCTION-52           5.31    857.04    105.63      0.00
  JUNCTION-53           3.27    857.02    108.06      0.00
  JUNCTION-54           4.53    857.01    110.45      0.00
  JUNCTION-55           3.33    857.01    109.92      0.00
  JUNCTION-56           0.00    857.02    108.36      0.00
  JUNCTION-57           0.47    856.95    103.55      0.00
  JUNCTION-58          23.78    856.95    106.91      0.00
  JUNCTION-59           0.00    856.94    102.26      0.00
  JUNCTION-60           0.00    856.94    100.94      0.00
  JUNCTION-61           0.00    856.94    100.34      0.00
  JUNCTION-62           0.00    856.94    100.33      0.00
  JUNCTION-63           0.00    856.94    100.96      0.00
  JUNCTION-64           0.00    856.94    101.31      0.00
  JUNCTION-65           0.00    856.94    102.94      0.00
  JUNCTION-66           0.00    856.94    102.79      0.00


  Page 673                                                              
  Node Results at 98:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    856.94    100.72      0.00
  JUNCTION-68          22.57    856.94    103.93      0.00
  JUNCTION-69           2.66    856.93    100.06      0.00
  JUNCTION-70           6.75    856.93    103.05      0.00
  JUNCTION-71           2.19    856.93     97.38      0.00
  JUNCTION-72           3.02    856.93    101.64      0.00
  JUNCTION-73           2.84    856.93    102.50      0.00
  JUNCTION-74           1.16    856.93    101.65      0.00
  JUNCTION-75           2.75    856.93     98.69      0.00
  JUNCTION-76           2.88    856.93    101.56      0.00
  JUNCTION-77           1.97    856.93    100.65      0.00
  JUNCTION-78           0.00    856.93    103.52      0.00
  JUNCTION-79           0.00    856.93    103.57      0.00
  JUNCTION-80           0.00    856.93    104.01      0.00
  JUNCTION-81           3.74    856.93    101.11      0.00
  JUNCTION-82          11.04    856.93    103.20      0.00
  JUNCTION-83           8.14    856.93    103.65      0.00
  JUNCTION-84           3.11    856.93    102.69      0.00
  JUNCTION-85           0.00    856.93    102.55      0.00
  JUNCTION-86           0.00    856.93    101.15      0.00
  JUNCTION-87           0.00    856.93    101.68      0.00
  JUNCTION-88           0.00    856.93    101.93      0.00
  JUNCTION-89           7.93    856.93     99.71      0.00
  JUNCTION-90           0.00    856.93     92.22      0.00
  JUNCTION-91           0.00    856.93     95.11      0.00
  JUNCTION-92           0.00    856.93     99.09      0.00
  JUNCTION-93          15.11    856.93     92.38      0.00
  JUNCTION-94           2.30    856.93     96.82      0.00
  JUNCTION-95           3.21    856.93     97.96      0.00
  JUNCTION-96           6.59    856.93     98.70      0.00
  JUNCTION-97           4.81    856.93     98.77      0.00
  JUNCTION-98           6.44    856.92     92.67      0.00
  JUNCTION-99           7.75    856.92     93.17      0.00
  JUNCTION-100          6.36    856.92     94.90      0.00
  JUNCTION-101          0.71    856.92     91.79      0.00
  JUNCTION-102        110.27   1153.47     25.74      0.00
  JUNCTION-103         60.47   1153.38     52.71      0.00
  JUNCTION-104          3.53   1153.33    126.82      0.00
  JUNCTION-105          0.00    857.21    371.43      0.00
  JUNCTION-106          0.00   1153.33    499.74      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.05    371.36      0.00
  JUNCTION-111          0.00    659.75    104.75      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.73    130.31      0.00
  JUNCTION-114          0.34    579.55     95.56      0.00
  JUNCTION-115          0.00    856.54    140.19      0.00


  Page 674                                                              
  Node Results at 98:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          4.93    659.93     55.00      0.00
  JUNCTION-117         53.23    659.58    110.74      0.00
  JUNCTION-118        113.80    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.33    131.87      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.37     85.09      0.00
  JUNCTION-122          7.72   1042.39     37.00      0.00
  JUNCTION-123         77.35   1042.34    123.21      0.00
  JUNCTION-124          1.10    857.06     42.92      0.00
  JUNCTION-125          0.00    856.94    183.26      0.00
  JUNCTION-126        213.48    472.62     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -889.27    857.23      5.77      0.00 Tank
  TANK-131           -290.15   1153.50      7.10      0.00 Tank
  
  Link Results at 98:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              213.48      0.21      0.01      Open
  LINK-1              -34.96      0.22      0.03      Open
  LINK-2              -17.45      0.11      0.01      Open
  LINK-3               -9.53      0.06      0.00      Open
  LINK-6               32.01      0.20      0.03      Open
  LINK-7              -52.68      0.34      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               54.68      0.35      0.07      Open
  LINK-10              34.15      0.22      0.03      Open
  LINK-11              56.34      0.36      0.08      Open
  LINK-12              22.20      0.14      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.34      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.44      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.84      0.01      0.00      Open
  LINK-22               1.87      0.01      0.00      Open
  LINK-23              16.86      0.11      0.01      Open
  LINK-24              13.57      0.09      0.01      Open
  LINK-25               1.87      0.01      0.00      Open
  LINK-26               1.87      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 675                                                              
  Link Results at 98:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31             889.27      0.63      0.06      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35             -40.00      0.03      0.00      Open
  LINK-36              13.68      0.09      0.01      Open
  LINK-37             -18.35      0.12      0.01      Open
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -438.47      0.45      0.04      Open
  LINK-41             441.26      0.70      0.12      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.25      0.00      0.00      Open
  LINK-44            -394.31      0.40      0.03      Open
  LINK-45             352.29      0.25      0.01      Open
  LINK-46             276.16      0.20      0.01      Open
  LINK-47            -809.30      0.57      0.05      Open
  LINK-48            -784.05      0.56      0.05      Open
  LINK-49            -783.30      0.56      0.05      Open
  LINK-50            -797.26      0.57      0.05      Open
  LINK-51            -859.38      0.61      0.06      Open
  LINK-52             110.05      0.31      0.04      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              -2.73      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -12.70      0.08      0.00      Open
  LINK-59               7.83      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.09      0.15      0.02      Open
  LINK-62             -15.71      0.09      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.24      0.12      0.01      Open
  LINK-65              17.11      0.11      0.01      Open
  LINK-66             -48.67      0.31      0.06      Open
  LINK-67             -25.25      0.16      0.02      Open
  LINK-68               7.20      0.05      0.00      Open
  LINK-69             -36.02      0.23      0.03      Open
  LINK-70             -13.97      0.09      0.01      Open
  LINK-71             -27.64      0.18      0.02      Open
  LINK-72            -889.27      0.63      0.06      Open
  LINK-73             -44.16      0.28      0.05      Open
  LINK-74             -22.12      0.14      0.01      Open


  Page 676                                                              
  Link Results at 98:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -29.35      0.19      0.02      Open
  LINK-76             -58.07      0.37      0.08      Open
  LINK-77              27.49      0.18      0.02      Open
  LINK-78              12.57      0.08      0.00      Open
  LINK-79              -7.23      0.05      0.00      Open
  LINK-80              16.55      0.11      0.01      Open
  LINK-81              22.04      0.14      0.01      Open
  LINK-82             -10.80      0.07      0.00      Open
  LINK-83              71.58      0.29      0.04      Open
  LINK-84              47.02      0.19      0.02      Open
  LINK-85              60.46      0.25      0.03      Open
  LINK-86              21.29      0.14      0.01      Open
  LINK-87              12.93      0.08      0.01      Open
  LINK-88              17.97      0.11      0.01      Open
  LINK-89              -8.37      0.05      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open


  Page 677                                                              
  Link Results at 98:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.00      Open
  LINK-142            -37.78      0.15      0.01      Open
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164           -179.88      0.51      0.09      Open
  LINK-165           -290.15      0.46      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.07      0.24      0.02      Open


  Page 678                                                              
  Link Results at 98:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             34.35      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           441.26      1.80    196.61    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    200.48    Active Valve
  VALVE-178            85.07      0.97    110.98    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 99:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.92    659.69    122.89      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.00    659.69    128.50      0.00
  JUNCTION-3            5.28    659.71    100.37      0.00
  JUNCTION-4            4.60    659.71     78.82      0.00
  JUNCTION-5            4.24    659.73     71.71      0.00
  JUNCTION-6            2.22    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.85    659.78     72.08      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.26    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.58    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.86    659.67    118.99      0.00
  JUNCTION-18           7.42    659.83     78.72      0.00
  JUNCTION-19           5.52    856.62    128.99      0.00
  JUNCTION-20           3.10    856.62    103.51      0.00
  JUNCTION-21           0.00    856.73     88.53      0.00
  JUNCTION-22           5.15    856.78    100.01      0.00
  JUNCTION-23           3.83    856.76    109.38      0.00
  JUNCTION-24           0.00    856.80     95.41      0.00
  JUNCTION-25           7.16    856.81     87.91      0.00
  JUNCTION-26           0.00    856.83     75.13      0.00
  JUNCTION-27          14.93    856.83     72.01      0.00
  JUNCTION-28           2.51    856.84     67.23      0.00
  JUNCTION-29           0.00    856.95      4.62      0.00


  Page 679                                                              
  Node Results at 99:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         140.12    856.75     95.65      0.00
  JUNCTION-31           2.84    856.70    111.04      0.00
  JUNCTION-32           7.39    856.65    100.00      0.00
  JUNCTION-33           1.15    856.64    101.33      0.00
  JUNCTION-34          44.44    856.75    284.57      0.00
  JUNCTION-35          11.09    856.62     88.68      0.00
  JUNCTION-36           0.00    856.62     96.41      0.00
  JUNCTION-37           3.94    856.62     77.81      0.00
  JUNCTION-38           0.00    856.62     91.04      0.00
  JUNCTION-39           5.89    856.63     66.49      0.00
  JUNCTION-40           4.07    856.64     49.83      0.00
  JUNCTION-41           3.66    856.64     67.78      0.00
  JUNCTION-42          13.70    856.64     55.72      0.00
  JUNCTION-43           3.97    856.81     88.27      0.00
  JUNCTION-44           6.20    856.82     77.27      0.00
  JUNCTION-45          27.23    952.85     89.06      0.00
  JUNCTION-46           5.24    952.85     57.46      0.00
  JUNCTION-47           0.00    856.73     93.71      0.00
  JUNCTION-48           0.00    856.75     95.02      0.00
  JUNCTION-49           1.37    856.76    100.90      0.00
  JUNCTION-50           4.57    856.75    106.45      0.00
  JUNCTION-51           3.61    856.75    100.99      0.00
  JUNCTION-52           5.90    856.74    105.50      0.00
  JUNCTION-53           3.64    856.72    107.93      0.00
  JUNCTION-54           5.03    856.71    110.32      0.00
  JUNCTION-55           3.70    856.71    109.79      0.00
  JUNCTION-56           0.00    856.71    108.23      0.00
  JUNCTION-57           0.52    856.64    103.41      0.00
  JUNCTION-58          26.42    856.63    106.77      0.00
  JUNCTION-59           0.00    856.63    102.12      0.00
  JUNCTION-60           0.00    856.63    100.80      0.00
  JUNCTION-61           0.00    856.62    100.20      0.00
  JUNCTION-62           0.00    856.62    100.19      0.00
  JUNCTION-63           0.00    856.62    100.82      0.00
  JUNCTION-64           0.00    856.62    101.17      0.00
  JUNCTION-65           0.00    856.62    102.80      0.00
  JUNCTION-66           0.00    856.62    102.65      0.00
  JUNCTION-67           0.00    856.62    100.58      0.00
  JUNCTION-68          25.08    856.62    103.79      0.00
  JUNCTION-69           2.95    856.61     99.92      0.00
  JUNCTION-70           7.50    856.61    102.91      0.00
  JUNCTION-71           2.44    856.61     97.24      0.00
  JUNCTION-72           3.35    856.61    101.50      0.00
  JUNCTION-73           3.16    856.61    102.36      0.00
  JUNCTION-74           1.28    856.61    101.51      0.00
  JUNCTION-75           3.06    856.61     98.55      0.00
  JUNCTION-76           3.20    856.61    101.42      0.00


  Page 680                                                              
  Node Results at 99:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           2.18    856.61    100.51      0.00
  JUNCTION-78           0.00    856.61    103.38      0.00
  JUNCTION-79           0.00    856.61    103.44      0.00
  JUNCTION-80           0.00    856.61    103.87      0.00
  JUNCTION-81           4.15    856.60    100.97      0.00
  JUNCTION-82          12.26    856.60    103.06      0.00
  JUNCTION-83           9.05    856.60    103.51      0.00
  JUNCTION-84           3.45    856.60    102.55      0.00
  JUNCTION-85           0.00    856.60    102.41      0.00
  JUNCTION-86           0.00    856.61    101.01      0.00
  JUNCTION-87           0.00    856.61    101.54      0.00
  JUNCTION-88           0.00    856.61    101.79      0.00
  JUNCTION-89           8.81    856.61     99.57      0.00
  JUNCTION-90           0.00    856.61     92.08      0.00
  JUNCTION-91           0.00    856.61     94.97      0.00
  JUNCTION-92           0.00    856.61     98.95      0.00
  JUNCTION-93          16.79    856.61     92.24      0.00
  JUNCTION-94           2.56    856.61     96.68      0.00
  JUNCTION-95           3.56    856.61     97.82      0.00
  JUNCTION-96           7.32    856.61     98.56      0.00
  JUNCTION-97           5.34    856.61     98.63      0.00
  JUNCTION-98           7.16    856.60     92.53      0.00
  JUNCTION-99           8.61    856.60     93.03      0.00
  JUNCTION-100          7.07    856.60     94.76      0.00
  JUNCTION-101          0.79    856.60     91.65      0.00
  JUNCTION-102        122.52   1153.20     25.62      0.00
  JUNCTION-103         60.47   1153.11     52.60      0.00
  JUNCTION-104          3.53   1153.06    126.71      0.00
  JUNCTION-105          0.00    856.95    371.32      0.00
  JUNCTION-106          0.00   1153.06    499.62      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.75    371.23      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.69    130.29      0.00
  JUNCTION-114          0.38    579.55     95.56      0.00
  JUNCTION-115          0.00    856.14    140.02      0.00
  JUNCTION-116          5.48    659.93     55.00      0.00
  JUNCTION-117         59.14    659.50    110.71      0.00
  JUNCTION-118        126.44    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.06    131.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.11     84.97      0.00
  JUNCTION-122          7.89   1042.39     37.00      0.00
  JUNCTION-123         77.73   1042.34    123.21      0.00
  JUNCTION-124          1.22    856.76     42.79      0.00
  JUNCTION-125          0.00    856.62    183.12      0.00


  Page 681                                                              
  Node Results at 99:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        237.20    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -988.08    856.97      5.66      0.00 Tank
  TANK-131           -304.61   1153.24      6.99      0.00 Tank
  
  Link Results at 99:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              237.20      0.23      0.01      Open
  LINK-1              -38.84      0.25      0.04      Open
  LINK-2              -19.39      0.12      0.01      Open
  LINK-3              -10.59      0.07      0.00      Open
  LINK-6               35.56      0.23      0.03      Open
  LINK-7              -58.54      0.37      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.76      0.39      0.09      Open
  LINK-10              37.94      0.24      0.04      Open
  LINK-11              62.61      0.40      0.10      Open
  LINK-12              24.66      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.38      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.49      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.05      0.01      0.00      Open
  LINK-22               2.08      0.01      0.00      Open
  LINK-23              18.74      0.12      0.01      Open
  LINK-24              15.08      0.10      0.01      Open
  LINK-25               2.08      0.01      0.00      Open
  LINK-26               2.08      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -414.79      0.66      0.11      Open
  LINK-29            -484.81      0.77      0.15      Open
  LINK-30             -20.37      0.13      0.01      Open
  LINK-31             988.08      0.70      0.08      Open
  LINK-32              -6.94      0.04      0.00      Open
  LINK-33               1.22      0.00      0.00      Open
  LINK-34              77.74      0.22      0.02      Open
  LINK-35             -44.44      0.03      0.00      Open
  LINK-36              15.20      0.10      0.01      Open
  LINK-37             -20.38      0.13      0.01      Open


  Page 682                                                              
  Link Results at 99:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -422.78      0.67      0.11      Open
  LINK-40            -487.19      0.50      0.05      Open
  LINK-41             490.29      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.50      0.00      0.00      Open
  LINK-44            -438.12      0.45      0.04      Open
  LINK-45             391.43      0.28      0.01      Open
  LINK-46             306.84      0.22      0.01      Open
  LINK-47            -899.22      0.64      0.06      Open
  LINK-48            -871.17      0.62      0.06      Open
  LINK-49            -870.33      0.62      0.06      Open
  LINK-50            -885.85      0.63      0.06      Open
  LINK-51            -954.86      0.68      0.07      Open
  LINK-52             122.28      0.35      0.05      Open
  LINK-53              97.69      0.28      0.03      Open
  LINK-54              71.09      0.20      0.02      Open
  LINK-55              -6.96      0.04      0.00      Open
  LINK-56              -3.03      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.12      0.09      0.01      Open
  LINK-59               8.70      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.76      0.17      0.02      Open
  LINK-62             -17.45      0.10      0.01      Open
  LINK-63              -0.16      0.00      0.00      Open
  LINK-64             -21.37      0.14      0.01      Open
  LINK-65              19.01      0.12      0.01      Open
  LINK-66             -54.08      0.34      0.07      Open
  LINK-67             -28.05      0.18      0.02      Open
  LINK-68               8.00      0.05      0.00      Open
  LINK-69             -40.03      0.26      0.04      Open
  LINK-70             -15.52      0.10      0.01      Open
  LINK-71             -30.71      0.20      0.03      Open
  LINK-72            -988.08      0.70      0.08      Open
  LINK-73             -49.07      0.31      0.06      Open
  LINK-74             -24.58      0.16      0.02      Open
  LINK-75             -32.61      0.21      0.03      Open
  LINK-76             -64.52      0.41      0.10      Open
  LINK-77              30.54      0.19      0.03      Open
  LINK-78              13.97      0.09      0.01      Open
  LINK-79              -8.04      0.05      0.00      Open
  LINK-80              18.39      0.12      0.01      Open
  LINK-81              24.49      0.16      0.02      Open
  LINK-82             -12.00      0.08      0.00      Open
  LINK-83              79.54      0.32      0.05      Open
  LINK-84              52.25      0.21      0.02      Open


  Page 683                                                              
  Link Results at 99:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              67.18      0.27      0.04      Open
  LINK-86              23.66      0.15      0.02      Open
  LINK-87              14.36      0.09      0.01      Open
  LINK-88              19.96      0.13      0.01      Open
  LINK-89              -9.30      0.06      0.00      Open
  LINK-90              19.21      0.12      0.01      Open
  LINK-91              11.73      0.07      0.00      Open
  LINK-92              88.93      0.36      0.06      Open
  LINK-93              15.81      0.10      0.01      Open
  LINK-94               4.74      0.03      0.00      Open
  LINK-95             -11.07      0.07      0.00      Open
  LINK-96              15.81      0.10      0.01      Open
  LINK-97               7.40      0.05      0.00      Open
  LINK-98               4.98      0.03      0.00      Open
  LINK-99               7.40      0.05      0.00      Open
  LINK-100              4.73      0.03      0.00      Open
  LINK-101             -8.40      0.05      0.00      Open
  LINK-102             -4.14      0.03      0.00      Open
  LINK-103             -8.40      0.05      0.00      Open
  LINK-104             -4.26      0.03      0.00      Open
  LINK-105            -46.70      0.19      0.02      Open
  LINK-106              2.68      0.02      0.00      Open
  LINK-107             15.81      0.10      0.01      Open
  LINK-108             -2.42      0.02      0.00      Open
  LINK-109             37.42      0.15      0.01      Open
  LINK-110             17.63      0.11      0.01      Open
  LINK-111              4.08      0.03      0.00      Open
  LINK-112              6.05      0.04      0.00      Open
  LINK-113            -16.84      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.41      0.03      0.00      Open
  LINK-116              2.14      0.01      0.00      Open
  LINK-117             -3.68      0.02      0.00      Open
  LINK-118              2.77      0.02      0.00      Open
  LINK-119              2.82      0.02      0.00      Open
  LINK-120             -9.27      0.04      0.00      Open
  LINK-121             -3.26      0.02      0.00      Open
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.93      0.04      0.00      Open
  LINK-124              3.23      0.01      0.00      Open
  LINK-125             -9.91      0.04      0.00      Open
  LINK-126             -4.19      0.03      0.00      Open
  LINK-127              6.70      0.04      0.00      Open
  LINK-128              3.52      0.02      0.00      Open
  LINK-129             -3.70      0.02      0.00      Open
  LINK-130             -8.99      0.06      0.00      Open
  LINK-131              1.83      0.01      0.00      Open


  Page 684                                                              
  Link Results at 99:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -9.08      0.06      0.00      Open
  LINK-133             -4.65      0.03      0.00      Open
  LINK-134             -0.56      0.00      0.00      Open
  LINK-135              4.43      0.03      0.00      Open
  LINK-136             -4.98      0.03      0.00      Open
  LINK-137              9.00      0.04      0.00      Open
  LINK-138            -13.98      0.06      0.00      Open
  LINK-139              4.10      0.03      0.00      Open
  LINK-140            -26.89      0.11      0.01      Open
  LINK-141            -25.53      0.10      0.01      Open
  LINK-142            -41.98      0.17      0.02      Open
  LINK-143            -88.63      0.36      0.06      Open
  LINK-144             -1.36      0.01      0.00      Open
  LINK-145            -12.96      0.08      0.01      Open
  LINK-146            -20.71      0.13      0.01      Open
  LINK-147             -5.19      0.03      0.00      Open
  LINK-148             25.94      0.17      0.02      Open
  LINK-149             15.39      0.10      0.01      Open
  LINK-150             -6.99      0.04      0.00      Open
  LINK-151             16.45      0.11      0.01      Open
  LINK-152            -15.06      0.10      0.01      Open
  LINK-153             23.63      0.15      0.02      Open
  LINK-154              5.00      0.03      0.00      Open
  LINK-155              0.71      0.00      0.00      Open
  LINK-156             -2.95      0.02      0.00      Open
  LINK-157             -7.15      0.05      0.00      Open
  LINK-158             -3.41      0.02      0.00      Open
  LINK-159              4.31      0.03      0.00      Open
  LINK-160              2.54      0.02      0.00      Open
  LINK-161            -20.28      0.08      0.00      Open
  LINK-162            -32.46      0.13      0.01      Open
  LINK-163            -32.46      0.13      0.01      Open
  LINK-164           -182.09      0.52      0.09      Open
  LINK-165           -304.61      0.49      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.63      0.24      0.02      Open
  LINK-169             35.99      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.08      0.02     80.15    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           490.29      2.00    196.21    Active Valve
  VALVE-176           363.63      4.13    186.81    Active Valve
  VALVE-177            32.46      0.37    200.21    Active Valve
  VALVE-178            85.63      0.97    110.72    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 685                                                              
  Link Results at 99:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 100:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    856.46    128.92      0.00
  JUNCTION-20           2.79    856.46    103.44      0.00
  JUNCTION-21           0.00    856.55     88.45      0.00
  JUNCTION-22           4.63    856.59     99.93      0.00
  JUNCTION-23           3.45    856.58    109.29      0.00
  JUNCTION-24           0.00    856.60     95.32      0.00
  JUNCTION-25           6.45    856.61     87.82      0.00
  JUNCTION-26           0.00    856.63     75.05      0.00
  JUNCTION-27          13.44    856.63     71.92      0.00
  JUNCTION-28           2.26    856.64     67.14      0.00
  JUNCTION-29           0.00    856.73      4.53      0.00
  JUNCTION-30         126.11    856.57     95.57      0.00
  JUNCTION-31           2.56    856.52    110.97      0.00
  JUNCTION-32           6.65    856.48     99.93      0.00
  JUNCTION-33           1.04    856.47    101.26      0.00
  JUNCTION-34          40.00    856.57    284.49      0.00
  JUNCTION-35           9.98    856.46     88.61      0.00
  JUNCTION-36           0.00    856.46     96.34      0.00
  JUNCTION-37           3.55    856.46     77.74      0.00
  JUNCTION-38           0.00    856.46     90.97      0.00
  JUNCTION-39           5.30    856.47     66.41      0.00


  Page 686                                                              
  Node Results at 100:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.67    856.47     49.76      0.00
  JUNCTION-41           3.30    856.47     67.70      0.00
  JUNCTION-42          12.33    856.48     55.65      0.00
  JUNCTION-43           3.57    856.61     88.19      0.00
  JUNCTION-44           5.58    856.63     77.18      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    856.55     93.63      0.00
  JUNCTION-48           0.00    856.56     94.94      0.00
  JUNCTION-49           1.23    856.58    100.82      0.00
  JUNCTION-50           4.12    856.56    106.37      0.00
  JUNCTION-51           3.25    856.56    100.91      0.00
  JUNCTION-52           5.31    856.56    105.42      0.00
  JUNCTION-53           3.27    856.54    107.85      0.00
  JUNCTION-54           4.53    856.53    110.24      0.00
  JUNCTION-55           3.33    856.53    109.71      0.00
  JUNCTION-56           0.00    856.54    108.15      0.00
  JUNCTION-57           0.47    856.47    103.34      0.00
  JUNCTION-58          23.78    856.47    106.70      0.00
  JUNCTION-59           0.00    856.46    102.05      0.00
  JUNCTION-60           0.00    856.46    100.73      0.00
  JUNCTION-61           0.00    856.46    100.13      0.00
  JUNCTION-62           0.00    856.46    100.12      0.00
  JUNCTION-63           0.00    856.46    100.75      0.00
  JUNCTION-64           0.00    856.46    101.10      0.00
  JUNCTION-65           0.00    856.46    102.73      0.00
  JUNCTION-66           0.00    856.46    102.58      0.00
  JUNCTION-67           0.00    856.46    100.51      0.00
  JUNCTION-68          22.57    856.46    103.72      0.00
  JUNCTION-69           2.66    856.45     99.85      0.00
  JUNCTION-70           6.75    856.45    102.84      0.00
  JUNCTION-71           2.19    856.45     97.17      0.00
  JUNCTION-72           3.02    856.45    101.43      0.00
  JUNCTION-73           2.84    856.45    102.29      0.00
  JUNCTION-74           1.16    856.45    101.44      0.00
  JUNCTION-75           2.75    856.45     98.48      0.00
  JUNCTION-76           2.88    856.45    101.35      0.00
  JUNCTION-77           1.97    856.45    100.44      0.00
  JUNCTION-78           0.00    856.45    103.31      0.00
  JUNCTION-79           0.00    856.45    103.37      0.00
  JUNCTION-80           0.00    856.45    103.80      0.00
  JUNCTION-81           3.74    856.45    100.90      0.00
  JUNCTION-82          11.04    856.45    102.99      0.00
  JUNCTION-83           8.14    856.45    103.44      0.00
  JUNCTION-84           3.11    856.45    102.48      0.00
  JUNCTION-85           0.00    856.45    102.34      0.00
  JUNCTION-86           0.00    856.45    100.94      0.00


  Page 687                                                              
  Node Results at 100:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    856.45    101.47      0.00
  JUNCTION-88           0.00    856.45    101.72      0.00
  JUNCTION-89           7.93    856.45     99.50      0.00
  JUNCTION-90           0.00    856.45     92.02      0.00
  JUNCTION-91           0.00    856.45     94.90      0.00
  JUNCTION-92           0.00    856.45     98.88      0.00
  JUNCTION-93          15.11    856.45     92.17      0.00
  JUNCTION-94           2.30    856.45     96.61      0.00
  JUNCTION-95           3.21    856.45     97.75      0.00
  JUNCTION-96           6.59    856.45     98.49      0.00
  JUNCTION-97           4.81    856.45     98.56      0.00
  JUNCTION-98           6.44    856.44     92.46      0.00
  JUNCTION-99           7.75    856.44     92.97      0.00
  JUNCTION-100          6.36    856.44     94.69      0.00
  JUNCTION-101          0.71    856.44     91.58      0.00
  JUNCTION-102        110.27   1152.96     25.52      0.00
  JUNCTION-103         60.47   1152.87     52.49      0.00
  JUNCTION-104          3.53   1152.83    126.60      0.00
  JUNCTION-105          0.00    856.73    371.22      0.00
  JUNCTION-106          0.00   1152.83    499.52      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.57    371.15      0.00
  JUNCTION-111          0.00    659.75    104.75      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.73    130.31      0.00
  JUNCTION-114          0.34    579.55     95.56      0.00
  JUNCTION-115          0.00    856.06    139.98      0.00
  JUNCTION-116          4.93    659.93     55.00      0.00
  JUNCTION-117         53.23    659.58    110.74      0.00
  JUNCTION-118        113.80    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.82    131.65      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.87     84.87      0.00
  JUNCTION-122          7.72   1042.39     37.00      0.00
  JUNCTION-123         77.35   1042.34    123.21      0.00
  JUNCTION-124          1.10    856.58     42.71      0.00
  JUNCTION-125          0.00    856.46    183.05      0.00
  JUNCTION-126        213.48    472.62     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -889.27    856.74      5.57      0.00 Tank
  TANK-131           -290.15   1152.99      6.88      0.00 Tank
  


  Page 688                                                              
  Link Results at 100:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              213.48      0.21      0.01      Open
  LINK-1              -34.96      0.22      0.03      Open
  LINK-2              -17.45      0.11      0.01      Open
  LINK-3               -9.53      0.06      0.00      Open
  LINK-6               32.01      0.20      0.03      Open
  LINK-7              -52.68      0.34      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               54.68      0.35      0.07      Open
  LINK-10              34.15      0.22      0.03      Open
  LINK-11              56.34      0.36      0.08      Open
  LINK-12              22.20      0.14      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.34      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.44      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.84      0.01      0.00      Open
  LINK-22               1.87      0.01      0.00      Open
  LINK-23              16.86      0.11      0.01      Open
  LINK-24              13.57      0.09      0.01      Open
  LINK-25               1.87      0.01      0.00      Open
  LINK-26               1.87      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31             889.27      0.63      0.06      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35             -40.00      0.03      0.00      Open
  LINK-36              13.68      0.09      0.01      Open
  LINK-37             -18.35      0.12      0.01      Open
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -438.47      0.45      0.04      Open
  LINK-41             441.26      0.70      0.12      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.23      0.00      0.00      Open
  LINK-44            -394.31      0.40      0.03      Open
  LINK-45             352.29      0.25      0.01      Open
  LINK-46             276.16      0.20      0.01      Open
  LINK-47            -809.30      0.57      0.05      Open
  LINK-48            -784.05      0.56      0.05      Open


  Page 689                                                              
  Link Results at 100:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -783.30      0.56      0.05      Open
  LINK-50            -797.26      0.57      0.05      Open
  LINK-51            -859.38      0.61      0.06      Open
  LINK-52             110.05      0.31      0.04      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              -2.74      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -12.72      0.08      0.00      Open
  LINK-59               7.81      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.09      0.15      0.02      Open
  LINK-62             -15.71      0.09      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.24      0.12      0.01      Open
  LINK-65              17.11      0.11      0.01      Open
  LINK-66             -48.68      0.31      0.06      Open
  LINK-67             -25.25      0.16      0.02      Open
  LINK-68               7.20      0.05      0.00      Open
  LINK-69             -36.02      0.23      0.03      Open
  LINK-70             -13.97      0.09      0.01      Open
  LINK-71             -27.64      0.18      0.02      Open
  LINK-72            -889.27      0.63      0.06      Open
  LINK-73             -44.16      0.28      0.05      Open
  LINK-74             -22.12      0.14      0.01      Open
  LINK-75             -29.35      0.19      0.02      Open
  LINK-76             -58.07      0.37      0.08      Open
  LINK-77              27.49      0.18      0.02      Open
  LINK-78              12.57      0.08      0.00      Open
  LINK-79              -7.23      0.05      0.00      Open
  LINK-80              16.55      0.11      0.01      Open
  LINK-81              22.04      0.14      0.01      Open
  LINK-82             -10.80      0.07      0.00      Open
  LINK-83              71.58      0.29      0.04      Open
  LINK-84              47.02      0.19      0.02      Open
  LINK-85              60.46      0.25      0.03      Open
  LINK-86              21.29      0.14      0.01      Open
  LINK-87              12.93      0.08      0.01      Open
  LINK-88              17.97      0.11      0.01      Open
  LINK-89              -8.37      0.05      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open


  Page 690                                                              
  Link Results at 100:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.00      Open
  LINK-142            -37.78      0.15      0.01      Open


  Page 691                                                              
  Link Results at 100:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164           -179.88      0.51      0.09      Open
  LINK-165           -290.15      0.46      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.07      0.24      0.02      Open
  LINK-169             34.35      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           441.26      1.80    196.13    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    199.97    Active Valve
  VALVE-178            85.07      0.97    110.48    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 692                                                              
  Node Results at 101:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.22    659.92    122.99      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.24    659.92    128.59      0.00
  JUNCTION-3            1.28    659.92    100.46      0.00
  JUNCTION-4            1.11    659.92     78.91      0.00
  JUNCTION-5            1.02    659.92     71.79      0.00
  JUNCTION-6            0.54    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.45    659.92     72.15      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.10    579.55    106.56      0.00
  JUNCTION-11           0.30    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.38    659.92    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           7.46    659.91    119.09      0.00
  JUNCTION-18           1.79    659.93     78.76      0.00
  JUNCTION-19           1.34    856.52    128.95      0.00
  JUNCTION-20           0.75    856.52    103.47      0.00
  JUNCTION-21           0.00    856.53     88.44      0.00
  JUNCTION-22           1.24    856.53     99.91      0.00
  JUNCTION-23           0.93    856.53    109.28      0.00
  JUNCTION-24           0.00    856.54     95.29      0.00
  JUNCTION-25           1.73    856.54     87.79      0.00
  JUNCTION-26           0.00    856.54     75.01      0.00
  JUNCTION-27           3.61    856.54     71.88      0.00
  JUNCTION-28           0.61    856.54     67.10      0.00
  JUNCTION-29           0.00    856.55      4.45      0.00
  JUNCTION-30          33.86    856.53     95.56      0.00
  JUNCTION-31           0.69    856.53    110.97      0.00
  JUNCTION-32           1.79    856.53     99.95      0.00
  JUNCTION-33           0.28    856.52    101.28      0.00
  JUNCTION-34          10.74    856.53    284.48      0.00
  JUNCTION-35           2.68    856.52     88.63      0.00
  JUNCTION-36           0.00    856.52     96.37      0.00
  JUNCTION-37           0.95    856.52     77.77      0.00
  JUNCTION-38           0.00    856.52     91.00      0.00
  JUNCTION-39           1.42    856.52     66.44      0.00
  JUNCTION-40           0.98    856.52     49.78      0.00
  JUNCTION-41           0.89    856.52     67.73      0.00
  JUNCTION-42           3.31    856.52     55.67      0.00
  JUNCTION-43           0.96    856.54     88.15      0.00
  JUNCTION-44           1.50    856.54     77.14      0.00
  JUNCTION-45          18.71    952.85     89.06      0.00
  JUNCTION-46           1.27    952.85     57.46      0.00


  Page 693                                                              
  Node Results at 101:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.53     93.62      0.00
  JUNCTION-48           0.00    856.53     94.93      0.00
  JUNCTION-49           0.33    856.53    100.80      0.00
  JUNCTION-50           1.11    856.53    106.35      0.00
  JUNCTION-51           0.87    856.53    100.89      0.00
  JUNCTION-52           1.43    856.53    105.41      0.00
  JUNCTION-53           0.88    856.53    107.85      0.00
  JUNCTION-54           1.22    856.53    110.24      0.00
  JUNCTION-55           0.89    856.53    109.71      0.00
  JUNCTION-56           0.00    856.53    108.15      0.00
  JUNCTION-57           0.13    856.52    103.37      0.00
  JUNCTION-58           6.39    856.52    106.73      0.00
  JUNCTION-59           0.00    856.52    102.07      0.00
  JUNCTION-60           0.00    856.52    100.76      0.00
  JUNCTION-61           0.00    856.52    100.15      0.00
  JUNCTION-62           0.00    856.52    100.15      0.00
  JUNCTION-63           0.00    856.52    100.77      0.00
  JUNCTION-64           0.00    856.52    101.13      0.00
  JUNCTION-65           0.00    856.52    102.76      0.00
  JUNCTION-66           0.00    856.52    102.61      0.00
  JUNCTION-67           0.00    856.52    100.54      0.00
  JUNCTION-68           6.06    856.52    103.75      0.00
  JUNCTION-69           0.71    856.52     99.89      0.00
  JUNCTION-70           1.81    856.52    102.87      0.00
  JUNCTION-71           0.59    856.52     97.21      0.00
  JUNCTION-72           0.81    856.52    101.47      0.00
  JUNCTION-73           0.76    856.52    102.32      0.00
  JUNCTION-74           0.31    856.52    101.47      0.00
  JUNCTION-75           0.74    856.52     98.52      0.00
  JUNCTION-76           0.77    856.52    101.38      0.00
  JUNCTION-77           0.53    856.52    100.47      0.00
  JUNCTION-78           0.00    856.52    103.34      0.00
  JUNCTION-79           0.00    856.52    103.40      0.00
  JUNCTION-80           0.00    856.52    103.83      0.00
  JUNCTION-81           1.00    856.52    100.93      0.00
  JUNCTION-82           2.96    856.52    103.02      0.00
  JUNCTION-83           2.19    856.52    103.48      0.00
  JUNCTION-84           0.83    856.52    102.52      0.00
  JUNCTION-85           0.00    856.52    102.38      0.00
  JUNCTION-86           0.00    856.52    100.98      0.00
  JUNCTION-87           0.00    856.52    101.51      0.00
  JUNCTION-88           0.00    856.52    101.75      0.00
  JUNCTION-89           2.13    856.52     99.53      0.00
  JUNCTION-90           0.00    856.52     92.05      0.00
  JUNCTION-91           0.00    856.52     94.93      0.00
  JUNCTION-92           0.00    856.52     98.91      0.00
  JUNCTION-93           4.06    856.52     92.20      0.00


  Page 694                                                              
  Node Results at 101:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.62    856.52     96.64      0.00
  JUNCTION-95           0.86    856.52     97.78      0.00
  JUNCTION-96           1.77    856.52     98.52      0.00
  JUNCTION-97           1.29    856.52     98.59      0.00
  JUNCTION-98           1.73    856.52     92.50      0.00
  JUNCTION-99           2.08    856.52     93.00      0.00
  JUNCTION-100          1.71    856.52     94.73      0.00
  JUNCTION-101          0.19    856.52     91.61      0.00
  JUNCTION-102         29.61   1152.74     25.42      0.00
  JUNCTION-103         60.47   1152.67     52.40      0.00
  JUNCTION-104          3.53   1152.64    126.53      0.00
  JUNCTION-105          0.00    856.55    371.14      0.00
  JUNCTION-106          0.00   1152.64    499.44      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.53    371.14      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.09    579.55     95.56      0.00
  JUNCTION-115          0.00    856.49    140.17      0.00
  JUNCTION-116          1.32    659.93     55.00      0.00
  JUNCTION-117         14.29    659.90    110.88      0.00
  JUNCTION-118         30.56    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.64    131.57      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.66     84.78      0.00
  JUNCTION-122          6.58   1042.39     37.00      0.00
  JUNCTION-123         74.78   1042.35    123.21      0.00
  JUNCTION-124          0.29    856.53     42.69      0.00
  JUNCTION-125          0.00    856.52    183.08      0.00
  JUNCTION-126         57.32    472.68     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -238.79    856.55      5.48      0.00 Tank
  TANK-131           -194.95   1152.76      6.78      0.00 Tank
  
  Link Results at 101:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               57.32      0.06      0.00      Open
  LINK-1               -9.39      0.06      0.00      Open
  LINK-2               -4.68      0.03      0.00      Open
  LINK-3               -2.56      0.02      0.00      Open
  LINK-6                8.59      0.05      0.00      Open
  LINK-7              -14.15      0.09      0.01      Open


  Page 695                                                              
  Link Results at 101:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               14.68      0.09      0.01      Open
  LINK-10               9.17      0.06      0.00      Open
  LINK-11              15.13      0.10      0.01      Open
  LINK-12               5.96      0.04      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.09      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.12      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.49      0.00      0.00      Open
  LINK-22               0.50      0.00      0.00      Open
  LINK-23               4.53      0.03      0.00      Open
  LINK-24               3.64      0.02      0.00      Open
  LINK-25               0.50      0.00      0.00      Open
  LINK-26               0.50      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -100.24      0.16      0.01      Open
  LINK-29            -117.16      0.19      0.01      Open
  LINK-30              -4.92      0.03      0.00      Open
  LINK-31             238.79      0.17      0.01      Open
  LINK-32              -4.77      0.03      0.00      Open
  LINK-33               0.29      0.00      0.00      Open
  LINK-34              74.78      0.21      0.02      Open
  LINK-35             -10.74      0.01      0.00      Open
  LINK-36               3.67      0.02      0.00      Open
  LINK-37              -4.93      0.03      0.00      Open
  LINK-38               0.07      0.00      0.00      Open
  LINK-39            -102.17      0.16      0.01      Open
  LINK-40            -117.74      0.12      0.00      Open
  LINK-41             118.49      0.19      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.60      0.00      0.00      Open
  LINK-44            -105.88      0.11      0.00      Open
  LINK-45              94.60      0.07      0.00      Open
  LINK-46              74.15      0.05      0.00      Open
  LINK-47            -217.31      0.15      0.00      Open
  LINK-48            -210.53      0.15      0.00      Open
  LINK-49            -210.33      0.15      0.00      Open
  LINK-50            -214.08      0.15      0.00      Open
  LINK-51            -230.76      0.16      0.01      Open
  LINK-52              29.55      0.08      0.00      Open
  LINK-53              23.61      0.07      0.00      Open
  LINK-54              17.18      0.05      0.00      Open


  Page 696                                                              
  Link Results at 101:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -1.68      0.01      0.00      Open
  LINK-56              -0.73      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -3.41      0.02      0.00      Open
  LINK-59               2.10      0.01      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -6.47      0.04      0.00      Open
  LINK-62              -4.22      0.03      0.00      Open
  LINK-63              -0.04      0.00      0.00      Open
  LINK-64              -5.17      0.03      0.00      Open
  LINK-65               4.60      0.03      0.00      Open
  LINK-66             -13.07      0.08      0.01      Open
  LINK-67              -6.78      0.04      0.00      Open
  LINK-68               1.93      0.01      0.00      Open
  LINK-69              -9.67      0.06      0.00      Open
  LINK-70              -3.75      0.02      0.00      Open
  LINK-71              -7.42      0.05      0.00      Open
  LINK-72            -238.79      0.17      0.01      Open
  LINK-73             -11.86      0.08      0.00      Open
  LINK-74              -5.94      0.04      0.00      Open
  LINK-75              -7.88      0.05      0.00      Open
  LINK-76             -15.59      0.10      0.01      Open
  LINK-77               7.38      0.05      0.00      Open
  LINK-78               3.38      0.02      0.00      Open
  LINK-79              -1.94      0.01      0.00      Open
  LINK-80               4.45      0.03      0.00      Open
  LINK-81               5.92      0.04      0.00      Open
  LINK-82              -2.90      0.02      0.00      Open
  LINK-83              19.22      0.08      0.00      Open
  LINK-84              12.63      0.05      0.00      Open
  LINK-85              16.23      0.07      0.00      Open
  LINK-86               5.72      0.04      0.00      Open
  LINK-87               3.47      0.02      0.00      Open
  LINK-88               4.82      0.03      0.00      Open
  LINK-89              -2.25      0.01      0.00      Open
  LINK-90               4.64      0.03      0.00      Open
  LINK-91               2.84      0.02      0.00      Open
  LINK-92              21.49      0.09      0.00      Open
  LINK-93               3.82      0.02      0.00      Open
  LINK-94               1.15      0.01      0.00      Open
  LINK-95              -2.67      0.02      0.00      Open
  LINK-96               3.82      0.02      0.00      Open
  LINK-97               1.79      0.01      0.00      Open
  LINK-98               1.20      0.01      0.00      Open
  LINK-99               1.79      0.01      0.00      Open
  LINK-100              1.14      0.01      0.00      Open
  LINK-101             -2.03      0.01      0.00      Open


  Page 697                                                              
  Link Results at 101:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -1.00      0.01      0.00      Open
  LINK-103             -2.03      0.01      0.00      Open
  LINK-104             -1.03      0.01      0.00      Open
  LINK-105            -11.28      0.05      0.00      Open
  LINK-106              0.65      0.00      0.00      Open
  LINK-107              3.82      0.02      0.00      Open
  LINK-108             -0.58      0.00      0.00      Open
  LINK-109              9.04      0.04      0.00      Open
  LINK-110              4.26      0.03      0.00      Open
  LINK-111              0.99      0.01      0.00      Open
  LINK-112              1.46      0.01      0.00      Open
  LINK-113             -4.07      0.02      0.00      Open
  LINK-114              0.13      0.00      0.00      Open
  LINK-115             -1.07      0.01      0.00      Open
  LINK-116              0.52      0.00      0.00      Open
  LINK-117             -0.89      0.01      0.00      Open
  LINK-118              0.67      0.00      0.00      Open
  LINK-119              0.68      0.00      0.00      Open
  LINK-120             -2.24      0.01      0.00      Open
  LINK-121             -0.79      0.01      0.00      Open
  LINK-122              0.23      0.00      0.00      Open
  LINK-123              2.40      0.01      0.00      Open
  LINK-124              0.78      0.00      0.00      Open
  LINK-125             -2.39      0.01      0.00      Open
  LINK-126             -1.01      0.01      0.00      Open
  LINK-127              1.62      0.01      0.00      Open
  LINK-128              0.85      0.01      0.00      Open
  LINK-129             -0.89      0.01      0.00      Open
  LINK-130             -2.17      0.01      0.00      Open
  LINK-131              0.44      0.00      0.00      Open
  LINK-132             -2.19      0.01      0.00      Open
  LINK-133             -1.12      0.01      0.00      Open
  LINK-134             -0.13      0.00      0.00      Open
  LINK-135              1.07      0.01      0.00      Open
  LINK-136             -1.20      0.01      0.00      Open
  LINK-137              2.17      0.01      0.00      Open
  LINK-138             -3.38      0.01      0.00      Open
  LINK-139              0.99      0.01      0.00      Open
  LINK-140             -6.50      0.03      0.00      Open
  LINK-141             -6.17      0.03      0.00      Open
  LINK-142            -10.14      0.04      0.00      Open
  LINK-143            -21.42      0.09      0.00      Open
  LINK-144             -0.33      0.00      0.00      Open
  LINK-145             -3.13      0.02      0.00      Open
  LINK-146             -5.00      0.03      0.00      Open
  LINK-147             -1.25      0.01      0.00      Open
  LINK-148              6.27      0.04      0.00      Open


  Page 698                                                              
  Link Results at 101:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              3.72      0.02      0.00      Open
  LINK-150             -1.69      0.01      0.00      Open
  LINK-151              3.98      0.03      0.00      Open
  LINK-152             -3.64      0.02      0.00      Open
  LINK-153              5.71      0.04      0.00      Open
  LINK-154              1.21      0.01      0.00      Open
  LINK-155              0.17      0.00      0.00      Open
  LINK-156             -0.71      0.00      0.00      Open
  LINK-157             -1.73      0.01      0.00      Open
  LINK-158             -0.82      0.01      0.00      Open
  LINK-159              1.04      0.01      0.00      Open
  LINK-160              0.61      0.00      0.00      Open
  LINK-161            -13.94      0.06      0.00      Open
  LINK-162            -19.98      0.08      0.00      Open
  LINK-163            -19.98      0.08      0.00      Open
  LINK-164           -165.34      0.47      0.08      Open
  LINK-165           -194.95      0.31      0.03      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             81.36      0.23      0.02      Open
  LINK-169             23.51      0.09      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.50      0.01     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           118.49      0.48    196.56    Active Valve
  VALVE-176            87.88      1.00    187.21    Active Valve
  VALVE-177            19.98      0.23    199.79    Active Valve
  VALVE-178            81.36      0.92    110.27    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 102:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.85    659.72    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.92    659.72    128.51      0.00
  JUNCTION-3            4.88    659.74    100.38      0.00
  JUNCTION-4            4.26    659.74     78.83      0.00
  JUNCTION-5            3.92    659.75     71.72      0.00
  JUNCTION-6            2.05    659.77     67.06      0.00
  JUNCTION-7            0.00    659.77     53.96      0.00
  JUNCTION-8            1.71    659.80     72.09      0.00
  JUNCTION-9            0.00    659.81     74.32      0.00


  Page 699                                                              
  Node Results at 102:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.38    579.55    106.56      0.00
  JUNCTION-11           1.17    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.47    659.74    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          28.54    659.71    119.01      0.00
  JUNCTION-18           6.86    659.84     78.73      0.00
  JUNCTION-19           5.11    856.10    128.77      0.00
  JUNCTION-20           2.86    856.10    103.29      0.00
  JUNCTION-21           0.00    856.20     88.30      0.00
  JUNCTION-22           4.76    856.24     99.78      0.00
  JUNCTION-23           3.55    856.23    109.14      0.00
  JUNCTION-24           0.00    856.26     95.17      0.00
  JUNCTION-25           6.63    856.27     87.67      0.00
  JUNCTION-26           0.00    856.28     74.90      0.00
  JUNCTION-27          13.81    856.29     71.77      0.00
  JUNCTION-28           2.32    856.30     66.99      0.00
  JUNCTION-29           0.00    856.39      4.38      0.00
  JUNCTION-30         129.61    856.22     95.42      0.00
  JUNCTION-31           2.63    856.17    110.81      0.00
  JUNCTION-32           6.84    856.13     99.78      0.00
  JUNCTION-33           1.06    856.12    101.11      0.00
  JUNCTION-34          41.11    856.22    284.34      0.00
  JUNCTION-35          10.26    856.10     88.45      0.00
  JUNCTION-36           0.00    856.10     96.19      0.00
  JUNCTION-37           3.65    856.11     77.58      0.00
  JUNCTION-38           0.00    856.10     90.82      0.00
  JUNCTION-39           5.45    856.11     66.26      0.00
  JUNCTION-40           3.77    856.12     49.61      0.00
  JUNCTION-41           3.39    856.12     67.55      0.00
  JUNCTION-42          12.67    856.12     55.49      0.00
  JUNCTION-43           3.67    856.27     88.04      0.00
  JUNCTION-44           5.74    856.28     77.03      0.00
  JUNCTION-45          26.38    952.85     89.06      0.00
  JUNCTION-46           4.85    952.85     57.46      0.00
  JUNCTION-47           0.00    856.20     93.48      0.00
  JUNCTION-48           0.00    856.21     94.79      0.00
  JUNCTION-49           1.27    856.23    100.67      0.00
  JUNCTION-50           4.23    856.21    106.22      0.00
  JUNCTION-51           3.34    856.21    100.76      0.00
  JUNCTION-52           5.46    856.21    105.27      0.00
  JUNCTION-53           3.36    856.19    107.70      0.00
  JUNCTION-54           4.65    856.18    110.09      0.00
  JUNCTION-55           3.42    856.18    109.56      0.00
  JUNCTION-56           0.00    856.18    108.00      0.00


  Page 700                                                              
  Node Results at 102:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.48    856.12    103.19      0.00
  JUNCTION-58          24.44    856.11    106.55      0.00
  JUNCTION-59           0.00    856.11    101.89      0.00
  JUNCTION-60           0.00    856.11    100.58      0.00
  JUNCTION-61           0.00    856.11     99.97      0.00
  JUNCTION-62           0.00    856.11     99.97      0.00
  JUNCTION-63           0.00    856.11    100.59      0.00
  JUNCTION-64           0.00    856.11    100.95      0.00
  JUNCTION-65           0.00    856.11    102.58      0.00
  JUNCTION-66           0.00    856.11    102.43      0.00
  JUNCTION-67           0.00    856.11    100.35      0.00
  JUNCTION-68          23.20    856.10    103.57      0.00
  JUNCTION-69           2.73    856.09     99.70      0.00
  JUNCTION-70           6.94    856.09    102.68      0.00
  JUNCTION-71           2.25    856.09     97.02      0.00
  JUNCTION-72           3.10    856.09    101.28      0.00
  JUNCTION-73           2.92    856.09    102.14      0.00
  JUNCTION-74           1.19    856.09    101.28      0.00
  JUNCTION-75           2.83    856.09     98.33      0.00
  JUNCTION-76           2.96    856.09    101.19      0.00
  JUNCTION-77           2.02    856.09    100.29      0.00
  JUNCTION-78           0.00    856.09    103.16      0.00
  JUNCTION-79           0.00    856.09    103.21      0.00
  JUNCTION-80           0.00    856.09    103.65      0.00
  JUNCTION-81           3.84    856.09    100.75      0.00
  JUNCTION-82          11.34    856.09    102.83      0.00
  JUNCTION-83           8.37    856.09    103.29      0.00
  JUNCTION-84           3.20    856.09    102.33      0.00
  JUNCTION-85           0.00    856.09    102.19      0.00
  JUNCTION-86           0.00    856.09    100.79      0.00
  JUNCTION-87           0.00    856.09    101.32      0.00
  JUNCTION-88           0.00    856.09    101.57      0.00
  JUNCTION-89           8.15    856.09     99.35      0.00
  JUNCTION-90           0.00    856.09     91.86      0.00
  JUNCTION-91           0.00    856.09     94.74      0.00
  JUNCTION-92           0.00    856.10     98.73      0.00
  JUNCTION-93          15.53    856.09     92.01      0.00
  JUNCTION-94           2.36    856.09     96.46      0.00
  JUNCTION-95           3.30    856.09     97.59      0.00
  JUNCTION-96           6.77    856.09     98.34      0.00
  JUNCTION-97           4.94    856.09     98.40      0.00
  JUNCTION-98           6.62    856.09     92.31      0.00
  JUNCTION-99           7.96    856.09     92.81      0.00
  JUNCTION-100          6.54    856.09     94.54      0.00
  JUNCTION-101          0.73    856.09     91.42      0.00
  JUNCTION-102        113.33   1152.51     25.32      0.00
  JUNCTION-103         60.47   1152.43     52.30      0.00


  Page 701                                                              
  Node Results at 102:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1152.38    126.41      0.00
  JUNCTION-105          0.00    856.39    371.07      0.00
  JUNCTION-106          0.00   1152.38    499.33      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.22    371.00      0.00
  JUNCTION-111          0.00    659.74    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.72    130.30      0.00
  JUNCTION-114          0.35    579.55     95.56      0.00
  JUNCTION-115          0.00    855.69    139.82      0.00
  JUNCTION-116          5.07    659.93     55.00      0.00
  JUNCTION-117         54.71    659.56    110.73      0.00
  JUNCTION-118        116.96    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.38    131.45      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.42     84.68      0.00
  JUNCTION-122          7.76   1042.39     37.00      0.00
  JUNCTION-123         77.44   1042.34    123.21      0.00
  JUNCTION-124          1.13    856.23     42.56      0.00
  JUNCTION-125          0.00    856.10    182.90      0.00
  JUNCTION-126        219.41    472.61     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -913.97    856.40      5.42      0.00 Tank
  TANK-131           -293.77   1152.55      6.69      0.00 Tank
  
  Link Results at 102:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              219.41      0.21      0.01      Open
  LINK-1              -35.93      0.23      0.03      Open
  LINK-2              -17.93      0.11      0.01      Open
  LINK-3               -9.79      0.06      0.00      Open
  LINK-6               32.89      0.21      0.03      Open
  LINK-7              -54.15      0.35      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               56.20      0.36      0.08      Open
  LINK-10              35.10      0.22      0.03      Open
  LINK-11              57.91      0.37      0.08      Open
  LINK-12              22.81      0.15      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.35      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.45      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 702                                                              
  Link Results at 102:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.89      0.01      0.00      Open
  LINK-22               1.92      0.01      0.00      Open
  LINK-23              17.33      0.11      0.01      Open
  LINK-24              13.95      0.09      0.01      Open
  LINK-25               1.92      0.01      0.00      Open
  LINK-26               1.92      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -383.68      0.61      0.09      Open
  LINK-29            -448.45      0.72      0.13      Open
  LINK-30             -18.84      0.12      0.01      Open
  LINK-31             913.97      0.65      0.07      Open
  LINK-32              -6.73      0.04      0.00      Open
  LINK-33               1.13      0.00      0.00      Open
  LINK-34              77.44      0.22      0.02      Open
  LINK-35             -41.11      0.03      0.00      Open
  LINK-36              14.06      0.09      0.01      Open
  LINK-37             -18.86      0.12      0.01      Open
  LINK-38               0.28      0.00      0.00      Open
  LINK-39            -391.07      0.62      0.10      Open
  LINK-40            -450.65      0.46      0.04      Open
  LINK-41             453.52      0.72      0.13      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.31      0.00      0.00      Open
  LINK-44            -405.26      0.41      0.04      Open
  LINK-45             362.07      0.26      0.01      Open
  LINK-46             283.83      0.20      0.01      Open
  LINK-47            -831.78      0.59      0.06      Open
  LINK-48            -805.83      0.57      0.05      Open
  LINK-49            -805.05      0.57      0.05      Open
  LINK-50            -819.41      0.58      0.05      Open
  LINK-51            -883.25      0.63      0.06      Open
  LINK-52             113.11      0.32      0.04      Open
  LINK-53              90.36      0.26      0.03      Open
  LINK-54              65.76      0.19      0.01      Open
  LINK-55              -6.43      0.04      0.00      Open
  LINK-56              -2.80      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -13.06      0.08      0.00      Open
  LINK-59               8.05      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.75      0.16      0.02      Open
  LINK-62             -16.15      0.10      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.77      0.13      0.01      Open


  Page 703                                                              
  Link Results at 102:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              17.59      0.11      0.01      Open
  LINK-66             -50.03      0.32      0.06      Open
  LINK-67             -25.95      0.17      0.02      Open
  LINK-68               7.40      0.05      0.00      Open
  LINK-69             -37.02      0.24      0.04      Open
  LINK-70             -14.35      0.09      0.01      Open
  LINK-71             -28.41      0.18      0.02      Open
  LINK-72            -913.97      0.65      0.07      Open
  LINK-73             -45.39      0.29      0.05      Open
  LINK-74             -22.73      0.15      0.01      Open
  LINK-75             -30.17      0.19      0.02      Open
  LINK-76             -59.68      0.38      0.09      Open
  LINK-77              28.25      0.18      0.02      Open
  LINK-78              12.92      0.08      0.01      Open
  LINK-79              -7.43      0.05      0.00      Open
  LINK-80              17.01      0.11      0.01      Open
  LINK-81              22.65      0.14      0.01      Open
  LINK-82             -11.10      0.07      0.00      Open
  LINK-83              73.57      0.30      0.04      Open
  LINK-84              48.33      0.20      0.02      Open
  LINK-85              62.14      0.25      0.03      Open
  LINK-86              21.88      0.14      0.01      Open
  LINK-87              13.29      0.08      0.01      Open
  LINK-88              18.46      0.12      0.01      Open
  LINK-89              -8.60      0.05      0.00      Open
  LINK-90              17.77      0.11      0.01      Open
  LINK-91              10.85      0.07      0.00      Open
  LINK-92              82.26      0.34      0.05      Open
  LINK-93              14.62      0.09      0.01      Open
  LINK-94               4.38      0.03      0.00      Open
  LINK-95             -10.24      0.07      0.00      Open
  LINK-96              14.62      0.09      0.01      Open
  LINK-97               6.85      0.04      0.00      Open
  LINK-98               4.61      0.03      0.00      Open
  LINK-99               6.85      0.04      0.00      Open
  LINK-100              4.37      0.03      0.00      Open
  LINK-101             -7.77      0.05      0.00      Open
  LINK-102             -3.83      0.02      0.00      Open
  LINK-103             -7.77      0.05      0.00      Open
  LINK-104             -3.94      0.03      0.00      Open
  LINK-105            -43.19      0.18      0.02      Open
  LINK-106              2.48      0.02      0.00      Open
  LINK-107             14.62      0.09      0.01      Open
  LINK-108             -2.24      0.01      0.00      Open
  LINK-109             34.62      0.14      0.01      Open
  LINK-110             16.31      0.10      0.01      Open
  LINK-111              3.78      0.02      0.00      Open


  Page 704                                                              
  Link Results at 102:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              5.59      0.04      0.00      Open
  LINK-113            -15.57      0.06      0.00      Open
  LINK-114              0.51      0.00      0.00      Open
  LINK-115             -4.08      0.03      0.00      Open
  LINK-116              1.98      0.01      0.00      Open
  LINK-117             -3.40      0.02      0.00      Open
  LINK-118              2.56      0.02      0.00      Open
  LINK-119              2.61      0.02      0.00      Open
  LINK-120             -8.57      0.04      0.00      Open
  LINK-121             -3.01      0.02      0.00      Open
  LINK-122              0.86      0.01      0.00      Open
  LINK-123              9.19      0.04      0.00      Open
  LINK-124              2.99      0.01      0.00      Open
  LINK-125             -9.16      0.04      0.00      Open
  LINK-126             -3.88      0.02      0.00      Open
  LINK-127              6.20      0.04      0.00      Open
  LINK-128              3.25      0.02      0.00      Open
  LINK-129             -3.42      0.02      0.00      Open
  LINK-130             -8.31      0.05      0.00      Open
  LINK-131              1.69      0.01      0.00      Open
  LINK-132             -8.40      0.05      0.00      Open
  LINK-133             -4.30      0.03      0.00      Open
  LINK-134             -0.51      0.00      0.00      Open
  LINK-135              4.10      0.03      0.00      Open
  LINK-136             -4.61      0.03      0.00      Open
  LINK-137              8.32      0.03      0.00      Open
  LINK-138            -12.93      0.05      0.00      Open
  LINK-139              3.79      0.02      0.00      Open
  LINK-140            -24.87      0.10      0.01      Open
  LINK-141            -23.61      0.10      0.01      Open
  LINK-142            -38.83      0.16      0.01      Open
  LINK-143            -81.98      0.33      0.05      Open
  LINK-144             -1.26      0.01      0.00      Open
  LINK-145            -11.99      0.08      0.00      Open
  LINK-146            -19.15      0.12      0.01      Open
  LINK-147             -4.80      0.03      0.00      Open
  LINK-148             24.00      0.15      0.02      Open
  LINK-149             14.23      0.09      0.01      Open
  LINK-150             -6.47      0.04      0.00      Open
  LINK-151             15.22      0.10      0.01      Open
  LINK-152            -13.93      0.09      0.01      Open
  LINK-153             21.86      0.14      0.01      Open
  LINK-154              4.62      0.03      0.00      Open
  LINK-155              0.65      0.00      0.00      Open
  LINK-156             -2.73      0.02      0.00      Open
  LINK-157             -6.62      0.04      0.00      Open
  LINK-158             -3.16      0.02      0.00      Open


  Page 705                                                              
  Link Results at 102:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              3.99      0.03      0.00      Open
  LINK-160              2.35      0.02      0.00      Open
  LINK-161            -19.66      0.08      0.00      Open
  LINK-162            -31.23      0.13      0.01      Open
  LINK-163            -31.23      0.13      0.01      Open
  LINK-164           -180.44      0.51      0.09      Open
  LINK-165           -293.77      0.47      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.21      0.24      0.02      Open
  LINK-169             34.76      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.92      0.02     80.18    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           453.52      1.85    195.75    Active Valve
  VALVE-176           336.36      3.82    186.87    Active Valve
  VALVE-177            31.23      0.35    199.52    Active Valve
  VALVE-178            85.21      0.97    110.03    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 103:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.76    659.76    122.92      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.83    659.76    128.53      0.00
  JUNCTION-3            4.40    659.77    100.40      0.00
  JUNCTION-4            3.84    659.77     78.84      0.00
  JUNCTION-5            3.53    659.79     71.74      0.00
  JUNCTION-6            1.85    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.54    659.83     72.10      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.05    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.32    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.72    659.75    119.02      0.00
  JUNCTION-18           6.18    659.86     78.73      0.00
  JUNCTION-19           4.60    856.31    128.85      0.00


  Page 706                                                              
  Node Results at 103:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           2.58    856.31    103.38      0.00
  JUNCTION-21           0.00    856.40     88.39      0.00
  JUNCTION-22           4.29    856.45     99.87      0.00
  JUNCTION-23           3.19    856.78    109.38      0.00
  JUNCTION-24           0.00    856.39     95.23      0.00
  JUNCTION-25           5.97    856.36     87.71      0.00
  JUNCTION-26           0.00    856.30     74.91      0.00
  JUNCTION-27          12.44    856.29     71.77      0.00
  JUNCTION-28           2.09    856.26     66.98      0.00
  JUNCTION-29           0.00    856.01      4.22      0.00
  JUNCTION-30         116.76    857.11     95.81      0.00
  JUNCTION-31           2.37    856.88    111.12      0.00
  JUNCTION-32           6.16    856.85    100.09      0.00
  JUNCTION-33           0.96    856.84    101.42      0.00
  JUNCTION-34          37.04    861.06    286.44      0.00
  JUNCTION-35           9.24    856.30     88.54      0.00
  JUNCTION-36           0.00    856.30     96.28      0.00
  JUNCTION-37           3.29    856.30     77.67      0.00
  JUNCTION-38           0.00    856.30     90.90      0.00
  JUNCTION-39           4.91    856.29     66.34      0.00
  JUNCTION-40           3.39    856.29     49.68      0.00
  JUNCTION-41           3.05    856.29     67.63      0.00
  JUNCTION-42          11.41    856.29     55.57      0.00
  JUNCTION-43           3.31    856.35     88.07      0.00
  JUNCTION-44           5.17    856.31     77.04      0.00
  JUNCTION-45          25.35    952.85     89.06      0.00
  JUNCTION-46           4.37    952.85     57.46      0.00
  JUNCTION-47           0.00    856.41     93.57      0.00
  JUNCTION-48           0.00    856.42     94.88      0.00
  JUNCTION-49           1.14    856.43    100.76      0.00
  JUNCTION-50           3.81    856.42    106.31      0.00
  JUNCTION-51           3.01    856.42    100.85      0.00
  JUNCTION-52           4.92    856.42    105.35      0.00
  JUNCTION-53           3.03    856.85    107.99      0.00
  JUNCTION-54           4.19    856.86    110.38      0.00
  JUNCTION-55           3.08    856.86    109.85      0.00
  JUNCTION-56           0.00    856.85    108.29      0.00
  JUNCTION-57           0.43    856.84    103.50      0.00
  JUNCTION-58          22.02    856.83    106.86      0.00
  JUNCTION-59           0.00    856.83    102.21      0.00
  JUNCTION-60           0.00    856.83    100.89      0.00
  JUNCTION-61           0.00    856.83    100.29      0.00
  JUNCTION-62           0.00    856.83    100.28      0.00
  JUNCTION-63           0.00    856.83    100.91      0.00
  JUNCTION-64           0.00    856.83    101.26      0.00
  JUNCTION-65           0.00    856.83    102.89      0.00
  JUNCTION-66           0.00    856.83    102.74      0.00


  Page 707                                                              
  Node Results at 103:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    856.83    100.67      0.00
  JUNCTION-68          20.90    856.83    103.88      0.00
  JUNCTION-69           2.46    856.82    100.01      0.00
  JUNCTION-70           6.25    856.82    103.00      0.00
  JUNCTION-71           2.03    856.82     97.33      0.00
  JUNCTION-72           2.79    856.82    101.59      0.00
  JUNCTION-73           2.63    856.82    102.45      0.00
  JUNCTION-74           1.07    856.82    101.60      0.00
  JUNCTION-75           2.55    856.82     98.64      0.00
  JUNCTION-76           2.67    856.82    101.51      0.00
  JUNCTION-77           1.82    856.82    100.60      0.00
  JUNCTION-78           0.00    856.82    103.47      0.00
  JUNCTION-79           0.00    856.82    103.53      0.00
  JUNCTION-80           0.00    856.82    103.96      0.00
  JUNCTION-81           3.46    856.82    101.06      0.00
  JUNCTION-82          10.22    856.82    103.15      0.00
  JUNCTION-83           7.54    856.82    103.60      0.00
  JUNCTION-84           2.88    856.82    102.64      0.00
  JUNCTION-85           0.00    856.82    102.50      0.00
  JUNCTION-86           0.00    856.82    101.10      0.00
  JUNCTION-87           0.00    856.82    101.63      0.00
  JUNCTION-88           0.00    856.82    101.88      0.00
  JUNCTION-89           7.34    856.82     99.66      0.00
  JUNCTION-90           0.00    856.82     92.18      0.00
  JUNCTION-91           0.00    856.82     95.06      0.00
  JUNCTION-92           0.00    856.82     99.04      0.00
  JUNCTION-93          13.99    856.82     92.33      0.00
  JUNCTION-94           2.13    856.82     96.77      0.00
  JUNCTION-95           2.97    856.82     97.91      0.00
  JUNCTION-96           6.10    856.82     98.65      0.00
  JUNCTION-97           4.45    856.82     98.72      0.00
  JUNCTION-98           5.97    856.81     92.62      0.00
  JUNCTION-99           7.17    856.81     93.13      0.00
  JUNCTION-100          5.89    856.81     94.85      0.00
  JUNCTION-101          0.66    856.81     91.74      0.00
  JUNCTION-102        102.10   1152.92     25.50      0.00
  JUNCTION-103         60.47   1153.68     52.84      0.00
  JUNCTION-104          3.53   1167.32    132.88      0.00
  JUNCTION-105          0.00    797.07    345.37      0.00
  JUNCTION-106          0.00   1168.15    506.16      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.49    373.72      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.31    579.55     95.56      0.00
  JUNCTION-115          0.00    855.97    139.94      0.00


  Page 708                                                              
  Node Results at 103:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          4.57    659.93     55.00      0.00
  JUNCTION-117         49.28    659.62    110.76      0.00
  JUNCTION-118        105.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.31    137.93      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.67     85.22      0.00
  JUNCTION-122          7.60   1042.39     37.00      0.00
  JUNCTION-123         77.09   1042.34    123.21      0.00
  JUNCTION-124          1.02    856.78     42.80      0.00
  JUNCTION-125          0.00    856.31    182.99      0.00
  JUNCTION-126        197.66    472.62     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2412.69    425.00      0.00      0.00 Reservoir
  TANK-130            826.18    855.99      5.24      0.00 Tank
  TANK-131            482.60   1152.84      6.82      0.00 Tank
  
  Link Results at 103:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              197.66      0.19      0.01      Open
  LINK-1              -32.37      0.21      0.03      Open
  LINK-2              -16.16      0.10      0.01      Open
  LINK-3               -8.82      0.06      0.00      Open
  LINK-6               29.64      0.19      0.02      Open
  LINK-7              -48.78      0.31      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               50.63      0.32      0.06      Open
  LINK-10              31.62      0.20      0.03      Open
  LINK-11              52.17      0.33      0.07      Open
  LINK-12              20.55      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.31      0.00      0.00      Open
  LINK-15            2412.69      3.85      2.86      Open
  LINK-16              -0.40      0.00      0.00      Open
  LINK-17            2412.69      6.84     11.59      Open
  LINK-18            2412.69      1.10      0.13      Open
  LINK-19            2412.69      1.10      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.70      0.01      0.00      Open
  LINK-22               1.73      0.01      0.00      Open
  LINK-23              15.62      0.10      0.01      Open
  LINK-24              12.57      0.08      0.00      Open
  LINK-25               1.73      0.01      0.00      Open
  LINK-26               1.73      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 709                                                              
  Link Results at 103:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -345.66      0.55      0.08      Open
  LINK-29            -404.01      0.64      0.10      Open
  LINK-30             -16.98      0.11      0.01      Open
  LINK-31           -1589.29      1.13      0.18      Open
  LINK-32              -6.47      0.04      0.00      Open
  LINK-33               1.01      0.00      0.00      Open
  LINK-34              77.09      0.22      0.02      Open
  LINK-35            2375.66      1.68      0.38      Open
  LINK-36              -9.33      0.06      0.00      Open
  LINK-37             -16.99      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -352.31      0.56      0.08      Open
  LINK-40            -453.24      0.46      0.04      Open
  LINK-41             408.58      0.65      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -21.11      0.02      0.00      Open
  LINK-44            -406.85      0.42      0.04      Open
  LINK-45           -2086.50      1.48      0.30      Open
  LINK-46           -1993.10      1.41      0.28      Open
  LINK-47            1616.09      1.15      0.19      Open
  LINK-48            1563.09      1.11      0.18      Open
  LINK-49            1534.43      1.09      0.17      Open
  LINK-50            1553.25      1.10      0.18      Open
  LINK-51            1542.99      1.09      0.17      Open
  LINK-52             265.79      0.75      0.20      Open
  LINK-53              81.40      0.23      0.02      Open
  LINK-54              59.24      0.17      0.01      Open
  LINK-55              -5.80      0.03      0.00      Open
  LINK-56              16.50      0.11      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               7.26      0.05      0.00      Open
  LINK-59             -20.98      0.13      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              24.95      0.16      0.02      Open
  LINK-62              10.71      0.06      0.00      Open
  LINK-63               0.12      0.00      0.00      Open
  LINK-64               7.20      0.05      0.00      Open
  LINK-65              -6.40      0.04      0.00      Open
  LINK-66               2.18      0.01      0.00      Open
  LINK-67              53.01      0.34      0.07      Open
  LINK-68             -22.69      0.14      0.01      Open
  LINK-69              72.39      0.46      0.12      Open
  LINK-70              18.83      0.12      0.01      Open
  LINK-71              48.39      0.31      0.06      Open
  LINK-72             826.18      0.59      0.05      Open
  LINK-73             -46.39      0.30      0.05      Open
  LINK-74             -23.12      0.15      0.02      Open


  Page 710                                                              
  Link Results at 103:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -30.09      0.19      0.02      Open
  LINK-76             -59.27      0.38      0.09      Open
  LINK-77              28.05      0.18      0.02      Open
  LINK-78              13.08      0.08      0.01      Open
  LINK-79              -6.97      0.04      0.00      Open
  LINK-80              17.04      0.11      0.01      Open
  LINK-81              23.28      0.15      0.02      Open
  LINK-82             -11.16      0.07      0.00      Open
  LINK-83             -97.61      0.40      0.07      Open
  LINK-84             -71.46      0.29      0.04      Open
  LINK-85            -107.91      0.44      0.09      Open
  LINK-86             -29.19      0.19      0.02      Open
  LINK-87             -17.72      0.11      0.01      Open
  LINK-88             -32.27      0.21      0.03      Open
  LINK-89              11.47      0.07      0.00      Open
  LINK-90              16.01      0.10      0.01      Open
  LINK-91               9.78      0.06      0.00      Open
  LINK-92              74.11      0.30      0.04      Open
  LINK-93              13.17      0.08      0.01      Open
  LINK-94               3.95      0.03      0.00      Open
  LINK-95              -9.22      0.06      0.00      Open
  LINK-96              13.17      0.08      0.01      Open
  LINK-97               6.17      0.04      0.00      Open
  LINK-98               4.15      0.03      0.00      Open
  LINK-99               6.17      0.04      0.00      Open
  LINK-100              3.94      0.03      0.00      Open
  LINK-101             -7.00      0.04      0.00      Open
  LINK-102             -3.45      0.02      0.00      Open
  LINK-103             -7.00      0.04      0.00      Open
  LINK-104             -3.55      0.02      0.00      Open
  LINK-105            -38.91      0.16      0.01      Open
  LINK-106              2.23      0.01      0.00      Open
  LINK-107             13.17      0.08      0.01      Open
  LINK-108             -2.02      0.01      0.00      Open
  LINK-109             31.19      0.13      0.01      Open
  LINK-110             14.69      0.09      0.01      Open
  LINK-111              3.40      0.02      0.00      Open
  LINK-112              5.04      0.03      0.00      Open
  LINK-113            -14.03      0.06      0.00      Open
  LINK-114              0.46      0.00      0.00      Open
  LINK-115             -3.68      0.02      0.00      Open
  LINK-116              1.79      0.01      0.00      Open
  LINK-117             -3.07      0.02      0.00      Open
  LINK-118              2.31      0.01      0.00      Open
  LINK-119              2.35      0.02      0.00      Open
  LINK-120             -7.72      0.03      0.00      Open
  LINK-121             -2.72      0.02      0.00      Open


  Page 711                                                              
  Link Results at 103:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.78      0.00      0.00      Open
  LINK-123              8.28      0.03      0.00      Open
  LINK-124              2.69      0.01      0.00      Open
  LINK-125             -8.26      0.03      0.00      Open
  LINK-126             -3.49      0.02      0.00      Open
  LINK-127              5.58      0.04      0.00      Open
  LINK-128              2.93      0.02      0.00      Open
  LINK-129             -3.08      0.02      0.00      Open
  LINK-130             -7.49      0.05      0.00      Open
  LINK-131              1.52      0.01      0.00      Open
  LINK-132             -7.57      0.05      0.00      Open
  LINK-133             -3.88      0.02      0.00      Open
  LINK-134             -0.46      0.00      0.00      Open
  LINK-135              3.69      0.02      0.00      Open
  LINK-136             -4.15      0.03      0.00      Open
  LINK-137              7.50      0.03      0.00      Open
  LINK-138            -11.65      0.05      0.00      Open
  LINK-139              3.42      0.02      0.00      Open
  LINK-140            -22.41      0.09      0.00      Open
  LINK-141            -21.27      0.09      0.00      Open
  LINK-142            -34.98      0.14      0.01      Open
  LINK-143            -73.85      0.30      0.04      Open
  LINK-144             -1.13      0.01      0.00      Open
  LINK-145            -10.80      0.07      0.00      Open
  LINK-146            -17.25      0.11      0.01      Open
  LINK-147             -4.32      0.03      0.00      Open
  LINK-148             21.62      0.14      0.01      Open
  LINK-149             12.82      0.08      0.00      Open
  LINK-150             -5.82      0.04      0.00      Open
  LINK-151             13.71      0.09      0.01      Open
  LINK-152            -12.55      0.08      0.01      Open
  LINK-153             19.69      0.13      0.01      Open
  LINK-154              4.17      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.46      0.02      0.00      Open
  LINK-157             -5.96      0.04      0.00      Open
  LINK-158             -2.84      0.02      0.00      Open
  LINK-159              3.60      0.02      0.00      Open
  LINK-160              2.12      0.01      0.00      Open
  LINK-161            -18.89      0.08      0.00      Open
  LINK-162            -29.72      0.12      0.01      Open
  LINK-163            -29.72      0.12      0.01      Open
  LINK-164            584.70      1.66      0.82      Open
  LINK-165            482.60      0.77      0.14      Open
  LINK-166            763.11      2.17    348.76      Open
  LINK-167            763.11      4.87      9.91      Open
  LINK-168             84.69      0.24      0.02      Open


  Page 712                                                              
  Link Results at 103:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -729.86      2.91      2.90      Open
  PUMP-170            763.11      0.00   -371.08      Open Pump
  PUMP-172           2412.69      0.00   -437.90      Open Pump
  VALVE-173             1.73      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           408.58      1.67    196.03    Active Valve
  VALVE-176           303.03      3.44    186.94    Active Valve
  VALVE-177            29.72      0.34    214.46    Active Valve
  VALVE-178            84.69      0.96    111.28    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 104:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    856.76    129.05      0.00
  JUNCTION-20           1.42    856.76    103.57      0.00
  JUNCTION-21           0.00    856.80     88.56      0.00
  JUNCTION-22           2.36    856.82    100.03      0.00
  JUNCTION-23           1.76    857.20    109.56      0.00
  JUNCTION-24           0.00    856.74     95.38      0.00
  JUNCTION-25           3.28    856.70     87.86      0.00
  JUNCTION-26           0.00    856.62     75.04      0.00
  JUNCTION-27           6.84    856.60     71.91      0.00
  JUNCTION-28           1.15    856.56     67.11      0.00
  JUNCTION-29           0.00    856.19      4.29      0.00


  Page 713                                                              
  Node Results at 104:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          64.22    857.56     96.00      0.00
  JUNCTION-31           1.30    857.39    111.34      0.00
  JUNCTION-32           3.39    857.37    100.32      0.00
  JUNCTION-33           0.53    857.37    101.65      0.00
  JUNCTION-34          20.37    861.55    286.65      0.00
  JUNCTION-35           5.08    856.74     88.73      0.00
  JUNCTION-36           0.00    856.74     96.47      0.00
  JUNCTION-37           1.81    856.74     77.86      0.00
  JUNCTION-38           0.00    856.74     91.09      0.00
  JUNCTION-39           2.70    856.72     66.52      0.00
  JUNCTION-40           1.87    856.70     49.86      0.00
  JUNCTION-41           1.68    856.70     67.80      0.00
  JUNCTION-42           6.28    856.70     55.74      0.00
  JUNCTION-43           1.82    856.69     88.22      0.00
  JUNCTION-44           2.84    856.63     77.18      0.00
  JUNCTION-45          21.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00
  JUNCTION-47           0.00    856.80     93.74      0.00
  JUNCTION-48           0.00    856.81     95.05      0.00
  JUNCTION-49           0.63    856.82    100.92      0.00
  JUNCTION-50           2.10    856.81    106.47      0.00
  JUNCTION-51           1.66    856.81    101.01      0.00
  JUNCTION-52           2.71    856.81    105.52      0.00
  JUNCTION-53           1.67    857.32    108.19      0.00
  JUNCTION-54           2.30    857.35    110.60      0.00
  JUNCTION-55           1.69    857.34    110.06      0.00
  JUNCTION-56           0.00    857.33    108.50      0.00
  JUNCTION-57           0.24    857.37    103.73      0.00
  JUNCTION-58          12.11    857.37    107.09      0.00
  JUNCTION-59           0.00    857.37    102.44      0.00
  JUNCTION-60           0.00    857.37    101.12      0.00
  JUNCTION-61           0.00    857.37    100.52      0.00
  JUNCTION-62           0.00    857.37    100.51      0.00
  JUNCTION-63           0.00    857.37    101.14      0.00
  JUNCTION-64           0.00    857.37    101.50      0.00
  JUNCTION-65           0.00    857.37    103.12      0.00
  JUNCTION-66           0.00    857.37    102.97      0.00
  JUNCTION-67           0.00    857.37    100.90      0.00
  JUNCTION-68          11.49    857.37    104.12      0.00
  JUNCTION-69           1.35    857.36    100.25      0.00
  JUNCTION-70           3.44    857.36    103.24      0.00
  JUNCTION-71           1.12    857.36     97.57      0.00
  JUNCTION-72           1.54    857.36    101.83      0.00
  JUNCTION-73           1.45    857.36    102.69      0.00
  JUNCTION-74           0.59    857.36    101.84      0.00
  JUNCTION-75           1.40    857.36     98.88      0.00
  JUNCTION-76           1.47    857.36    101.74      0.00


  Page 714                                                              
  Node Results at 104:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.00    857.36    100.84      0.00
  JUNCTION-78           0.00    857.36    103.71      0.00
  JUNCTION-79           0.00    857.36    103.76      0.00
  JUNCTION-80           0.00    857.36    104.20      0.00
  JUNCTION-81           1.90    857.36    101.30      0.00
  JUNCTION-82           5.62    857.36    103.39      0.00
  JUNCTION-83           4.15    857.36    103.84      0.00
  JUNCTION-84           1.58    857.36    102.88      0.00
  JUNCTION-85           0.00    857.36    102.74      0.00
  JUNCTION-86           0.00    857.36    101.34      0.00
  JUNCTION-87           0.00    857.36    101.87      0.00
  JUNCTION-88           0.00    857.36    102.12      0.00
  JUNCTION-89           4.04    857.36     99.90      0.00
  JUNCTION-90           0.00    857.36     92.41      0.00
  JUNCTION-91           0.00    857.37     95.29      0.00
  JUNCTION-92           0.00    857.37     99.28      0.00
  JUNCTION-93           7.69    857.36     92.56      0.00
  JUNCTION-94           1.17    857.37     97.01      0.00
  JUNCTION-95           1.63    857.37     98.14      0.00
  JUNCTION-96           3.36    857.36     98.89      0.00
  JUNCTION-97           2.45    857.36     98.95      0.00
  JUNCTION-98           3.28    857.36     92.86      0.00
  JUNCTION-99           3.95    857.36     93.36      0.00
  JUNCTION-100          3.24    857.36     95.09      0.00
  JUNCTION-101          0.36    857.36     91.98      0.00
  JUNCTION-102         56.15   1153.34     25.68      0.00
  JUNCTION-103         60.47   1154.11     53.03      0.00
  JUNCTION-104          3.53   1167.93    133.15      0.00
  JUNCTION-105          0.00    797.42    345.52      0.00
  JUNCTION-106          0.00   1168.76    506.42      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.99    373.93      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    856.65    140.24      0.00
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.93    138.19      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.11     85.41      0.00
  JUNCTION-122          6.95   1042.39     37.00      0.00
  JUNCTION-123         75.63   1042.35    123.21      0.00
  JUNCTION-124          0.56    857.20     42.98      0.00
  JUNCTION-125          0.00    856.76    183.18      0.00


  Page 715                                                              
  Node Results at 104:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.66    425.00      0.00      0.00 Reservoir
  TANK-130           1195.84    856.16      5.31      0.00 Tank
  TANK-131            535.68   1153.24      6.99      0.00 Tank
  
  Link Results at 104:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15            2410.66      3.85      2.85      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17            2410.66      6.84     11.58      Open
  LINK-18            2410.66      1.09      0.13      Open
  LINK-19            2410.66      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.21      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31           -1957.80      1.39      0.27      Open
  LINK-32              -5.39      0.03      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34              75.63      0.21      0.02      Open
  LINK-35            2390.30      1.70      0.39      Open
  LINK-36             -22.32      0.14      0.01      Open
  LINK-37              -9.34      0.06      0.00      Open


  Page 716                                                              
  Link Results at 104:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -286.22      0.29      0.02      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.86      0.03      0.00      Open
  LINK-44            -256.40      0.26      0.02      Open
  LINK-45           -2231.26      1.58      0.34      Open
  LINK-46           -2096.46      1.49      0.31      Open
  LINK-47            1935.60      1.37      0.26      Open
  LINK-48            1872.66      1.33      0.25      Open
  LINK-49            1843.72      1.31      0.24      Open
  LINK-50            1868.09      1.32      0.25      Open
  LINK-51            1899.38      1.35      0.25      Open
  LINK-52             229.61      0.65      0.15      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              24.32      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              19.24      0.12      0.01      Open
  LINK-59             -33.22      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              50.66      0.32      0.06      Open
  LINK-62              25.64      0.15      0.01      Open
  LINK-63               0.27      0.00      0.00      Open
  LINK-64              23.50      0.15      0.02      Open
  LINK-65             -20.91      0.13      0.01      Open
  LINK-66              38.13      0.24      0.04      Open
  LINK-67              62.95      0.40      0.10      Open
  LINK-68             -25.65      0.16      0.02      Open
  LINK-69              86.78      0.55      0.17      Open
  LINK-70              24.37      0.16      0.02      Open
  LINK-71              59.56      0.38      0.09      Open
  LINK-72            1195.84      0.85      0.11      Open
  LINK-73             -29.82      0.19      0.02      Open
  LINK-74             -14.78      0.09      0.01      Open
  LINK-75             -18.82      0.12      0.01      Open
  LINK-76             -36.90      0.24      0.04      Open
  LINK-77              17.46      0.11      0.01      Open
  LINK-78               8.32      0.05      0.00      Open
  LINK-79              -4.04      0.03      0.00      Open
  LINK-80              10.70      0.07      0.00      Open
  LINK-81              15.04      0.10      0.01      Open
  LINK-82              -7.04      0.04      0.00      Open
  LINK-83            -137.11      0.56      0.14      Open
  LINK-84             -97.80      0.40      0.07      Open


  Page 717                                                              
  Link Results at 104:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -142.78      0.58      0.15      Open
  LINK-86             -40.98      0.26      0.04      Open
  LINK-87             -24.88      0.16      0.02      Open
  LINK-88             -42.68      0.27      0.05      Open
  LINK-89              16.10      0.10      0.01      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open


  Page 718                                                              
  Link Results at 104:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161            -15.75      0.06      0.00      Open
  LINK-162            -23.55      0.10      0.01      Open
  LINK-163            -23.55      0.10      0.00      Open
  LINK-164            591.83      1.68      0.84      Open
  LINK-165            535.68      0.85      0.17      Open
  LINK-166            761.96      2.17    347.71      Open
  LINK-167            761.96      4.86      9.88      Open
  LINK-168             82.58      0.23      0.02      Open
  LINK-169           -734.89      2.93      2.94      Open
  PUMP-170            761.96      0.00   -371.33      Open Pump
  PUMP-172           2410.66      0.00   -438.39      Open Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    196.72    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177            23.55      0.27    215.07    Active Valve
  VALVE-178            82.58      0.94    111.72    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 719                                                              
  Link Results at 104:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 105:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.49    659.86    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.53    659.86    128.57      0.00
  JUNCTION-3            2.82    659.86    100.44      0.00
  JUNCTION-4            2.46    659.86     78.88      0.00
  JUNCTION-5            2.26    659.87     71.77      0.00
  JUNCTION-6            1.18    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            0.99    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.67    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.84    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.46    659.85    119.07      0.00
  JUNCTION-18           3.96    659.90     78.75      0.00
  JUNCTION-19           2.95    857.03    129.17      0.00
  JUNCTION-20           1.65    857.03    103.69      0.00
  JUNCTION-21           0.00    857.08     88.68      0.00
  JUNCTION-22           2.75    857.10    100.15      0.00
  JUNCTION-23           2.04    857.47    109.68      0.00
  JUNCTION-24           0.00    857.03     95.51      0.00
  JUNCTION-25           3.82    856.99     87.99      0.00
  JUNCTION-26           0.00    856.92     75.17      0.00
  JUNCTION-27           7.96    856.90     72.04      0.00
  JUNCTION-28           1.34    856.86     67.24      0.00
  JUNCTION-29           0.00    856.51      4.43      0.00
  JUNCTION-30          74.73    857.82     96.12      0.00
  JUNCTION-31           1.52    857.64    111.45      0.00
  JUNCTION-32           3.94    857.63    100.43      0.00
  JUNCTION-33           0.61    857.62    101.76      0.00
  JUNCTION-34          23.70    861.81    286.76      0.00
  JUNCTION-35           5.91    857.01     88.85      0.00
  JUNCTION-36           0.00    857.01     96.58      0.00
  JUNCTION-37           2.10    857.01     77.98      0.00
  JUNCTION-38           0.00    857.01     91.21      0.00
  JUNCTION-39           3.14    856.99     66.64      0.00


  Page 720                                                              
  Node Results at 105:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.17    856.98     49.98      0.00
  JUNCTION-41           1.95    856.98     67.92      0.00
  JUNCTION-42           7.31    856.97     55.86      0.00
  JUNCTION-43           2.12    856.98     88.35      0.00
  JUNCTION-44           3.31    856.92     77.31      0.00
  JUNCTION-45           5.99    952.85     89.06      0.00
  JUNCTION-46           2.79    952.85     57.46      0.00
  JUNCTION-47           0.00    857.08     93.86      0.00
  JUNCTION-48           0.00    857.09     95.17      0.00
  JUNCTION-49           0.73    857.10    101.04      0.00
  JUNCTION-50           2.44    857.09    106.60      0.00
  JUNCTION-51           1.93    857.09    101.14      0.00
  JUNCTION-52           3.15    857.09    105.65      0.00
  JUNCTION-53           1.94    857.59    108.31      0.00
  JUNCTION-54           2.68    857.61    110.71      0.00
  JUNCTION-55           1.97    857.60    110.17      0.00
  JUNCTION-56           0.00    857.60    108.61      0.00
  JUNCTION-57           0.28    857.62    103.84      0.00
  JUNCTION-58          14.09    857.62    107.20      0.00
  JUNCTION-59           0.00    857.62    102.55      0.00
  JUNCTION-60           0.00    857.62    101.23      0.00
  JUNCTION-61           0.00    857.62    100.63      0.00
  JUNCTION-62           0.00    857.62    100.62      0.00
  JUNCTION-63           0.00    857.62    101.25      0.00
  JUNCTION-64           0.00    857.62    101.60      0.00
  JUNCTION-65           0.00    857.62    103.23      0.00
  JUNCTION-66           0.00    857.62    103.08      0.00
  JUNCTION-67           0.00    857.62    101.01      0.00
  JUNCTION-68          13.38    857.62    104.23      0.00
  JUNCTION-69           1.57    857.61    100.36      0.00
  JUNCTION-70           4.00    857.61    103.34      0.00
  JUNCTION-71           1.30    857.61     97.68      0.00
  JUNCTION-72           1.79    857.61    101.94      0.00
  JUNCTION-73           1.68    857.61    102.80      0.00
  JUNCTION-74           0.68    857.61    101.94      0.00
  JUNCTION-75           1.63    857.61     98.99      0.00
  JUNCTION-76           1.71    857.61    101.85      0.00
  JUNCTION-77           1.16    857.61    100.95      0.00
  JUNCTION-78           0.00    857.61    103.82      0.00
  JUNCTION-79           0.00    857.61    103.87      0.00
  JUNCTION-80           0.00    857.61    104.31      0.00
  JUNCTION-81           2.21    857.61    101.41      0.00
  JUNCTION-82           6.54    857.61    103.50      0.00
  JUNCTION-83           4.83    857.61    103.95      0.00
  JUNCTION-84           1.84    857.61    102.99      0.00
  JUNCTION-85           0.00    857.61    102.85      0.00
  JUNCTION-86           0.00    857.61    101.45      0.00


  Page 721                                                              
  Node Results at 105:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.61    101.98      0.00
  JUNCTION-88           0.00    857.61    102.23      0.00
  JUNCTION-89           4.70    857.61    100.01      0.00
  JUNCTION-90           0.00    857.61     92.52      0.00
  JUNCTION-91           0.00    857.62     95.40      0.00
  JUNCTION-92           0.00    857.62     99.39      0.00
  JUNCTION-93           8.95    857.61     92.67      0.00
  JUNCTION-94           1.36    857.62     97.12      0.00
  JUNCTION-95           1.90    857.61     98.25      0.00
  JUNCTION-96           3.90    857.61     99.00      0.00
  JUNCTION-97           2.85    857.61     99.06      0.00
  JUNCTION-98           3.82    857.61     92.97      0.00
  JUNCTION-99           4.59    857.61     93.47      0.00
  JUNCTION-100          3.77    857.61     95.20      0.00
  JUNCTION-101          0.42    857.61     92.09      0.00
  JUNCTION-102         65.34   1153.87     25.91      0.00
  JUNCTION-103          0.00   1155.06     53.44      0.00
  JUNCTION-104          0.00   1169.41    133.79      0.00
  JUNCTION-105          0.00    798.22    345.87      0.00
  JUNCTION-106          0.00   1170.24    507.06      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.24    374.04      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    856.88    140.34      0.00
  JUNCTION-116          2.92    659.93     55.00      0.00
  JUNCTION-117         31.54    659.80    110.84      0.00
  JUNCTION-118         67.43    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.41    138.83      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.06     85.82      0.00
  JUNCTION-122          0.93   1042.39     37.00      0.00
  JUNCTION-123          2.08   1042.39    123.23      0.00
  JUNCTION-124          0.65    857.47     43.10      0.00
  JUNCTION-125          0.00    857.03    183.30      0.00
  JUNCTION-126        126.51    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2409.62    425.00      0.00      0.00 Reservoir
  TANK-130           1123.77    856.49      5.46      0.00 Tank
  TANK-131            681.75   1153.72      7.20      0.00 Tank
  


  Page 722                                                              
  Link Results at 105:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              126.50      0.12      0.00      Open
  LINK-1              -20.72      0.13      0.01      Open
  LINK-2              -10.34      0.07      0.00      Open
  LINK-3               -5.65      0.04      0.00      Open
  LINK-6               18.97      0.12      0.01      Open
  LINK-7              -31.22      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.40      0.21      0.03      Open
  LINK-10              20.24      0.13      0.01      Open
  LINK-11              33.39      0.21      0.03      Open
  LINK-12              13.15      0.08      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15            2409.62      3.85      2.85      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17            2409.62      6.84     11.57      Open
  LINK-18            2409.62      1.09      0.13      Open
  LINK-19            2409.62      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.09      0.01      0.00      Open
  LINK-22               1.11      0.01      0.00      Open
  LINK-23               9.99      0.06      0.00      Open
  LINK-24               8.04      0.05      0.00      Open
  LINK-25               1.11      0.01      0.00      Open
  LINK-26               1.11      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -221.22      0.35      0.03      Open
  LINK-29            -258.57      0.41      0.05      Open
  LINK-30             -10.87      0.07      0.00      Open
  LINK-31           -1882.65      1.34      0.25      Open
  LINK-32              -1.53      0.01      0.00      Open
  LINK-33               0.65      0.00      0.00      Open
  LINK-34               2.08      0.01      0.00      Open
  LINK-35            2385.92      1.69      0.39      Open
  LINK-36             -20.55      0.13      0.01      Open
  LINK-37             -10.87      0.07      0.00      Open
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -225.48      0.36      0.04      Open
  LINK-40            -321.39      0.33      0.02      Open
  LINK-41             261.49      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.77      0.03      0.00      Open
  LINK-44            -288.05      0.29      0.02      Open
  LINK-45           -2200.86      1.56      0.33      Open
  LINK-46           -2073.90      1.47      0.30      Open
  LINK-47            1868.48      1.33      0.25      Open
  LINK-48            1807.63      1.28      0.23      Open


  Page 723                                                              
  Link Results at 105:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1778.78      1.26      0.23      Open
  LINK-50            1801.98      1.28      0.23      Open
  LINK-51            1826.73      1.30      0.24      Open
  LINK-52             237.29      0.67      0.16      Open
  LINK-53              52.10      0.15      0.01      Open
  LINK-54              37.91      0.11      0.01      Open
  LINK-55              -3.71      0.02      0.00      Open
  LINK-56              23.82      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.91      0.11      0.01      Open
  LINK-59             -31.48      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              47.29      0.30      0.06      Open
  LINK-62              23.60      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              21.18      0.14      0.01      Open
  LINK-65             -18.84      0.12      0.01      Open
  LINK-66              32.71      0.21      0.03      Open
  LINK-67              60.86      0.39      0.09      Open
  LINK-68             -25.03      0.16      0.02      Open
  LINK-69              83.76      0.53      0.16      Open
  LINK-70              23.20      0.15      0.02      Open
  LINK-71              57.25      0.37      0.08      Open
  LINK-72            1123.77      0.80      0.10      Open
  LINK-73             -33.34      0.21      0.03      Open
  LINK-74             -16.54      0.11      0.01      Open
  LINK-75             -21.18      0.14      0.01      Open
  LINK-76             -41.58      0.27      0.04      Open
  LINK-77              19.67      0.13      0.01      Open
  LINK-78               9.32      0.06      0.00      Open
  LINK-79              -4.64      0.03      0.00      Open
  LINK-80              12.03      0.08      0.00      Open
  LINK-81              16.80      0.11      0.01      Open
  LINK-82              -7.91      0.05      0.00      Open
  LINK-83            -129.66      0.53      0.12      Open
  LINK-84             -92.84      0.38      0.07      Open
  LINK-85            -136.25      0.56      0.14      Open
  LINK-86             -38.76      0.25      0.04      Open
  LINK-87             -23.53      0.15      0.02      Open
  LINK-88             -40.73      0.26      0.04      Open
  LINK-89              15.23      0.10      0.01      Open
  LINK-90              10.24      0.07      0.00      Open
  LINK-91               6.26      0.04      0.00      Open
  LINK-92              47.43      0.19      0.02      Open
  LINK-93               8.43      0.05      0.00      Open
  LINK-94               2.53      0.02      0.00      Open
  LINK-95              -5.90      0.04      0.00      Open


  Page 724                                                              
  Link Results at 105:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               8.43      0.05      0.00      Open
  LINK-97               3.95      0.03      0.00      Open
  LINK-98               2.66      0.02      0.00      Open
  LINK-99               3.95      0.03      0.00      Open
  LINK-100              2.52      0.02      0.00      Open
  LINK-101             -4.48      0.03      0.00      Open
  LINK-102             -2.21      0.01      0.00      Open
  LINK-103             -4.48      0.03      0.00      Open
  LINK-104             -2.27      0.01      0.00      Open
  LINK-105            -24.90      0.10      0.01      Open
  LINK-106              1.43      0.01      0.00      Open
  LINK-107              8.43      0.05      0.00      Open
  LINK-108             -1.29      0.01      0.00      Open
  LINK-109             19.96      0.08      0.00      Open
  LINK-110              9.40      0.06      0.00      Open
  LINK-111              2.18      0.01      0.00      Open
  LINK-112              3.23      0.02      0.00      Open
  LINK-113             -8.98      0.04      0.00      Open
  LINK-114              0.29      0.00      0.00      Open
  LINK-115             -2.35      0.02      0.00      Open
  LINK-116              1.14      0.01      0.00      Open
  LINK-117             -1.96      0.01      0.00      Open
  LINK-118              1.48      0.01      0.00      Open
  LINK-119              1.51      0.01      0.00      Open
  LINK-120             -4.94      0.02      0.00      Open
  LINK-121             -1.74      0.01      0.00      Open
  LINK-122              0.50      0.00      0.00      Open
  LINK-123              5.30      0.02      0.00      Open
  LINK-124              1.72      0.01      0.00      Open
  LINK-125             -5.28      0.02      0.00      Open
  LINK-126             -2.24      0.01      0.00      Open
  LINK-127              3.57      0.02      0.00      Open
  LINK-128              1.88      0.01      0.00      Open
  LINK-129             -1.97      0.01      0.00      Open
  LINK-130             -4.79      0.03      0.00      Open
  LINK-131              0.98      0.01      0.00      Open
  LINK-132             -4.84      0.03      0.00      Open
  LINK-133             -2.48      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.36      0.02      0.00      Open
  LINK-136             -2.66      0.02      0.00      Open
  LINK-137              4.80      0.02      0.00      Open
  LINK-138             -7.46      0.03      0.00      Open
  LINK-139              2.19      0.01      0.00      Open
  LINK-140            -14.34      0.06      0.00      Open
  LINK-141            -13.61      0.06      0.00      Open
  LINK-142            -22.39      0.09      0.01      Open


  Page 725                                                              
  Link Results at 105:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -47.27      0.19      0.02      Open
  LINK-144             -0.73      0.00      0.00      Open
  LINK-145             -6.91      0.04      0.00      Open
  LINK-146            -11.04      0.07      0.00      Open
  LINK-147             -2.77      0.02      0.00      Open
  LINK-148             13.84      0.09      0.01      Open
  LINK-149              8.21      0.05      0.00      Open
  LINK-150             -3.73      0.02      0.00      Open
  LINK-151              8.78      0.06      0.00      Open
  LINK-152             -8.03      0.05      0.00      Open
  LINK-153             12.60      0.08      0.00      Open
  LINK-154              2.67      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.57      0.01      0.00      Open
  LINK-157             -3.82      0.02      0.00      Open
  LINK-158             -1.82      0.01      0.00      Open
  LINK-159              2.30      0.01      0.00      Open
  LINK-160              1.36      0.01      0.00      Open
  LINK-161             -4.46      0.02      0.00      Open
  LINK-162             -8.78      0.04      0.00      Open
  LINK-163             -8.78      0.04      0.00      Open
  LINK-164            747.10      2.12      1.29      Open
  LINK-165            681.75      1.09      0.27      Open
  LINK-166            758.88      2.16    344.91      Open
  LINK-167            758.88      4.84      9.81      Open
  LINK-168              3.00      0.01      0.00      Open
  LINK-169           -750.10      2.99      3.05      Open
  PUMP-170            758.88      0.00   -372.01      Open Pump
  PUMP-172           2409.62      0.00   -438.65      Open Pump
  VALVE-173             1.11      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           261.49      1.07    196.95    Active Valve
  VALVE-176           193.94      2.20    187.11    Active Valve
  VALVE-177             8.78      0.10    216.56    Active Valve
  VALVE-178             3.00      0.03    112.67    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 726                                                              
  Node Results at 106:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    857.42    129.34      0.00
  JUNCTION-20           1.50    857.42    103.86      0.00
  JUNCTION-21           0.00    857.47     88.85      0.00
  JUNCTION-22           2.49    857.49    100.32      0.00
  JUNCTION-23           1.85    857.86    109.85      0.00
  JUNCTION-24           0.00    857.41     95.67      0.00
  JUNCTION-25           3.46    857.37     88.15      0.00
  JUNCTION-26           0.00    857.29     75.33      0.00
  JUNCTION-27           7.22    857.27     72.20      0.00
  JUNCTION-28           1.21    857.24     67.40      0.00
  JUNCTION-29           0.00    856.87      4.59      0.00
  JUNCTION-30          67.72    858.22     96.29      0.00
  JUNCTION-31           1.37    858.04    111.62      0.00
  JUNCTION-32           3.57    858.03    100.60      0.00
  JUNCTION-33           0.56    858.03    101.93      0.00
  JUNCTION-34          21.48    862.20    286.93      0.00
  JUNCTION-35           5.36    857.41     89.02      0.00
  JUNCTION-36           0.00    857.41     96.75      0.00
  JUNCTION-37           1.91    857.40     78.15      0.00
  JUNCTION-38           0.00    857.41     91.38      0.00
  JUNCTION-39           2.85    857.38     66.81      0.00
  JUNCTION-40           1.97    857.37     50.15      0.00
  JUNCTION-41           1.77    857.37     68.09      0.00
  JUNCTION-42           6.62    857.36     56.03      0.00
  JUNCTION-43           1.92    857.36     88.51      0.00
  JUNCTION-44           3.00    857.30     77.47      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00


  Page 727                                                              
  Node Results at 106:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.47     94.03      0.00
  JUNCTION-48           0.00    857.47     95.34      0.00
  JUNCTION-49           0.66    857.48    101.21      0.00
  JUNCTION-50           2.21    857.48    106.76      0.00
  JUNCTION-51           1.75    857.47    101.30      0.00
  JUNCTION-52           2.85    857.47    105.81      0.00
  JUNCTION-53           1.76    857.98    108.48      0.00
  JUNCTION-54           2.43    858.01    110.88      0.00
  JUNCTION-55           1.79    858.00    110.34      0.00
  JUNCTION-56           0.00    857.99    108.78      0.00
  JUNCTION-57           0.25    858.03    104.02      0.00
  JUNCTION-58          12.77    858.02    107.38      0.00
  JUNCTION-59           0.00    858.02    102.72      0.00
  JUNCTION-60           0.00    858.02    101.41      0.00
  JUNCTION-61           0.00    858.02    100.80      0.00
  JUNCTION-62           0.00    858.02    100.80      0.00
  JUNCTION-63           0.00    858.02    101.42      0.00
  JUNCTION-64           0.00    858.02    101.78      0.00
  JUNCTION-65           0.00    858.02    103.41      0.00
  JUNCTION-66           0.00    858.02    103.26      0.00
  JUNCTION-67           0.00    858.02    101.19      0.00
  JUNCTION-68          12.12    858.02    104.40      0.00
  JUNCTION-69           1.43    858.02    100.53      0.00
  JUNCTION-70           3.63    858.02    103.52      0.00
  JUNCTION-71           1.18    858.02     97.86      0.00
  JUNCTION-72           1.62    858.02    102.12      0.00
  JUNCTION-73           1.53    858.02    102.97      0.00
  JUNCTION-74           0.62    858.02    102.12      0.00
  JUNCTION-75           1.48    858.02     99.16      0.00
  JUNCTION-76           1.55    858.02    102.03      0.00
  JUNCTION-77           1.06    858.02    101.12      0.00
  JUNCTION-78           0.00    858.02    103.99      0.00
  JUNCTION-79           0.00    858.02    104.05      0.00
  JUNCTION-80           0.00    858.02    104.48      0.00
  JUNCTION-81           2.01    858.02    101.58      0.00
  JUNCTION-82           5.93    858.02    103.67      0.00
  JUNCTION-83           4.37    858.02    104.13      0.00
  JUNCTION-84           1.67    858.02    103.16      0.00
  JUNCTION-85           0.00    858.02    103.02      0.00
  JUNCTION-86           0.00    858.02    101.63      0.00
  JUNCTION-87           0.00    858.02    102.15      0.00
  JUNCTION-88           0.00    858.02    102.40      0.00
  JUNCTION-89           4.26    858.02    100.18      0.00
  JUNCTION-90           0.00    858.02     92.70      0.00
  JUNCTION-91           0.00    858.02     95.58      0.00
  JUNCTION-92           0.00    858.02     99.56      0.00
  JUNCTION-93           8.11    858.02     92.85      0.00


  Page 728                                                              
  Node Results at 106:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.24    858.02     97.29      0.00
  JUNCTION-95           1.72    858.02     98.43      0.00
  JUNCTION-96           3.54    858.02     99.17      0.00
  JUNCTION-97           2.58    858.02     99.24      0.00
  JUNCTION-98           3.46    858.02     93.15      0.00
  JUNCTION-99           4.16    858.02     93.65      0.00
  JUNCTION-100          3.42    858.02     95.38      0.00
  JUNCTION-101          0.38    858.02     92.26      0.00
  JUNCTION-102         59.22   1154.50     26.18      0.00
  JUNCTION-103          0.00   1155.70     53.71      0.00
  JUNCTION-104          0.00   1170.05    134.07      0.00
  JUNCTION-105          0.00    798.69    346.07      0.00
  JUNCTION-106          0.00   1170.87    507.34      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.63    374.21      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    857.30    140.52      0.00
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.05    139.11      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.70     86.10      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    857.86     43.27      0.00
  JUNCTION-125          0.00    857.42    183.47      0.00
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.01    425.00      0.00      0.00 Reservoir
  TANK-130           1172.30    856.84      5.61      0.00 Tank
  TANK-131            688.24   1154.35      7.47      0.00 Tank
  
  Link Results at 106:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.77      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open


  Page 729                                                              
  Link Results at 106:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15            2408.01      3.84      2.85      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17            2408.01      6.83     11.55      Open
  LINK-18            2408.01      1.09      0.13      Open
  LINK-19            2408.01      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.33      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31           -1930.44      1.37      0.26      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35            2386.53      1.69      0.39      Open
  LINK-36             -21.56      0.14      0.01      Open
  LINK-37              -9.85      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -297.58      0.30      0.02      Open
  LINK-41             236.97      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.92      0.03      0.00      Open
  LINK-44            -266.63      0.27      0.02      Open
  LINK-45           -2218.82      1.57      0.34      Open
  LINK-46           -2086.78      1.48      0.30      Open
  LINK-47            1911.28      1.36      0.26      Open
  LINK-48            1849.10      1.31      0.24      Open
  LINK-49            1820.22      1.29      0.24      Open
  LINK-50            1844.17      1.31      0.24      Open
  LINK-51            1872.92      1.33      0.25      Open
  LINK-52             232.03      0.66      0.15      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open


  Page 730                                                              
  Link Results at 106:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              24.25      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.89      0.12      0.01      Open
  LINK-59             -32.18      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.17      0.31      0.06      Open
  LINK-62              24.76      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              22.53      0.14      0.01      Open
  LINK-65             -20.05      0.13      0.01      Open
  LINK-66              35.96      0.23      0.03      Open
  LINK-67              62.19      0.40      0.09      Open
  LINK-68             -25.42      0.16      0.02      Open
  LINK-69              85.68      0.55      0.17      Open
  LINK-70              23.96      0.15      0.02      Open
  LINK-71              58.73      0.37      0.08      Open
  LINK-72            1172.30      0.83      0.10      Open
  LINK-73             -30.95      0.20      0.03      Open
  LINK-74             -15.34      0.10      0.01      Open
  LINK-75             -19.58      0.12      0.01      Open
  LINK-76             -38.42      0.25      0.04      Open
  LINK-77              18.17      0.12      0.01      Open
  LINK-78               8.64      0.06      0.00      Open
  LINK-79              -4.24      0.03      0.00      Open
  LINK-80              11.13      0.07      0.00      Open
  LINK-81              15.60      0.10      0.01      Open
  LINK-82              -7.32      0.05      0.00      Open
  LINK-83            -134.48      0.55      0.13      Open
  LINK-84             -96.04      0.39      0.07      Open
  LINK-85            -140.46      0.57      0.14      Open
  LINK-86             -40.20      0.26      0.04      Open
  LINK-87             -24.40      0.16      0.02      Open
  LINK-88             -41.98      0.27      0.04      Open
  LINK-89              15.79      0.10      0.01      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open


  Page 731                                                              
  Link Results at 106:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.00      Open


  Page 732                                                              
  Link Results at 106:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            747.46      2.12      1.29      Open
  LINK-165            688.24      1.10      0.27      Open
  LINK-166            758.13      2.16    344.23      Open
  LINK-167            758.13      4.84      9.79      Open
  LINK-168              2.72      0.01      0.00      Open
  LINK-169           -750.18      2.99      3.05      Open
  PUMP-170            758.13      0.00   -372.18      Open Pump
  PUMP-172           2408.01      0.00   -439.04      Open Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.97      0.97    197.37    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    217.19    Active Valve
  VALVE-178             2.72      0.03    113.31    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 107:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.54    659.84    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.59    659.84    128.56      0.00
  JUNCTION-3            3.12    659.85    100.43      0.00
  JUNCTION-4            2.72    659.85     78.88      0.00
  JUNCTION-5            2.51    659.85     71.77      0.00
  JUNCTION-6            1.31    659.86     67.10      0.00
  JUNCTION-7            0.00    659.86     54.00      0.00
  JUNCTION-8            1.09    659.88     72.13      0.00
  JUNCTION-9            0.00    659.88     74.35      0.00


  Page 733                                                              
  Node Results at 107:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.24    579.55    106.56      0.00
  JUNCTION-11           0.75    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.94    659.85    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          18.26    659.84    119.06      0.00
  JUNCTION-18           4.39    659.89     78.75      0.00
  JUNCTION-19           3.27    857.68    129.45      0.00
  JUNCTION-20           1.83    857.68    103.97      0.00
  JUNCTION-21           0.00    857.73     88.96      0.00
  JUNCTION-22           3.05    857.76    100.44      0.00
  JUNCTION-23           2.27    858.12    109.96      0.00
  JUNCTION-24           0.00    857.69     95.80      0.00
  JUNCTION-25           4.24    857.65     88.27      0.00
  JUNCTION-26           0.00    857.58     75.46      0.00
  JUNCTION-27           8.83    857.57     72.32      0.00
  JUNCTION-28           1.49    857.53     67.53      0.00
  JUNCTION-29           0.00    857.20      4.73      0.00
  JUNCTION-30          82.90    858.47     96.39      0.00
  JUNCTION-31           1.68    858.28    111.73      0.00
  JUNCTION-32           4.37    858.26    100.70      0.00
  JUNCTION-33           0.68    858.25    102.03      0.00
  JUNCTION-34          26.29    862.43    287.03      0.00
  JUNCTION-35           6.56    857.66     89.13      0.00
  JUNCTION-36           0.00    857.66     96.86      0.00
  JUNCTION-37           2.33    857.66     78.26      0.00
  JUNCTION-38           0.00    857.66     91.49      0.00
  JUNCTION-39           3.48    857.64     66.92      0.00
  JUNCTION-40           2.41    857.63     50.26      0.00
  JUNCTION-41           2.17    857.63     68.21      0.00
  JUNCTION-42           8.10    857.62     56.14      0.00
  JUNCTION-43           2.35    857.65     88.63      0.00
  JUNCTION-44           3.67    857.59     77.60      0.00
  JUNCTION-45           6.64    952.85     89.06      0.00
  JUNCTION-46           3.10    952.85     57.46      0.00
  JUNCTION-47           0.00    857.74     94.14      0.00
  JUNCTION-48           0.00    857.74     95.45      0.00
  JUNCTION-49           0.81    857.75    101.33      0.00
  JUNCTION-50           2.71    857.75    106.88      0.00
  JUNCTION-51           2.14    857.74    101.42      0.00
  JUNCTION-52           3.49    857.74    105.93      0.00
  JUNCTION-53           2.15    858.23    108.58      0.00
  JUNCTION-54           2.97    858.25    110.99      0.00
  JUNCTION-55           2.19    858.24    110.45      0.00
  JUNCTION-56           0.00    858.23    108.89      0.00


  Page 734                                                              
  Node Results at 107:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.31    858.25    104.12      0.00
  JUNCTION-58          15.63    858.25    107.48      0.00
  JUNCTION-59           0.00    858.25    102.82      0.00
  JUNCTION-60           0.00    858.25    101.50      0.00
  JUNCTION-61           0.00    858.25    100.90      0.00
  JUNCTION-62           0.00    858.25    100.89      0.00
  JUNCTION-63           0.00    858.25    101.52      0.00
  JUNCTION-64           0.00    858.25    101.88      0.00
  JUNCTION-65           0.00    858.25    103.51      0.00
  JUNCTION-66           0.00    858.25    103.35      0.00
  JUNCTION-67           0.00    858.25    101.28      0.00
  JUNCTION-68          14.84    858.25    104.50      0.00
  JUNCTION-69           1.75    858.24    100.63      0.00
  JUNCTION-70           4.44    858.24    103.62      0.00
  JUNCTION-71           1.44    858.24     97.95      0.00
  JUNCTION-72           1.98    858.24    102.21      0.00
  JUNCTION-73           1.87    858.24    103.07      0.00
  JUNCTION-74           0.76    858.24    102.22      0.00
  JUNCTION-75           1.81    858.24     99.26      0.00
  JUNCTION-76           1.90    858.24    102.13      0.00
  JUNCTION-77           1.29    858.24    101.22      0.00
  JUNCTION-78           0.00    858.24    104.09      0.00
  JUNCTION-79           0.00    858.24    104.14      0.00
  JUNCTION-80           0.00    858.24    104.58      0.00
  JUNCTION-81           2.46    858.24    101.68      0.00
  JUNCTION-82           7.26    858.24    103.77      0.00
  JUNCTION-83           5.35    858.24    104.22      0.00
  JUNCTION-84           2.04    858.24    103.26      0.00
  JUNCTION-85           0.00    858.24    103.12      0.00
  JUNCTION-86           0.00    858.24    101.72      0.00
  JUNCTION-87           0.00    858.24    102.25      0.00
  JUNCTION-88           0.00    858.24    102.50      0.00
  JUNCTION-89           5.21    858.24    100.28      0.00
  JUNCTION-90           0.00    858.24     92.79      0.00
  JUNCTION-91           0.00    858.24     95.67      0.00
  JUNCTION-92           0.00    858.24     99.66      0.00
  JUNCTION-93           9.93    858.24     92.94      0.00
  JUNCTION-94           1.51    858.24     97.39      0.00
  JUNCTION-95           2.11    858.24     98.53      0.00
  JUNCTION-96           4.33    858.24     99.27      0.00
  JUNCTION-97           3.16    858.24     99.34      0.00
  JUNCTION-98           4.24    858.24     93.24      0.00
  JUNCTION-99           5.09    858.24     93.74      0.00
  JUNCTION-100          4.18    858.24     95.47      0.00
  JUNCTION-101          0.47    858.24     92.36      0.00
  JUNCTION-102         72.49   1155.11     26.45      0.00
  JUNCTION-103          0.00   1156.30     53.98      0.00


  Page 735                                                              
  Node Results at 107:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1170.57    134.29      0.00
  JUNCTION-105          0.00    799.11    346.25      0.00
  JUNCTION-106          0.00   1171.39    507.57      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    863.86    374.31      0.00
  JUNCTION-111          0.00    659.85    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.84    130.35      0.00
  JUNCTION-114          0.22    579.55     95.56      0.00
  JUNCTION-115          0.00    857.49    140.60      0.00
  JUNCTION-116          3.24    659.93     55.00      0.00
  JUNCTION-117         34.99    659.77    110.82      0.00
  JUNCTION-118         74.81    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.57    139.34      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.30     86.36      0.00
  JUNCTION-122          1.03   1042.39     37.00      0.00
  JUNCTION-123          2.30   1042.39    123.23      0.00
  JUNCTION-124          0.72    858.12     43.38      0.00
  JUNCTION-125          0.00    857.68    183.58      0.00
  JUNCTION-126        140.34    472.65     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2407.05    425.00      0.00      0.00 Reservoir
  TANK-130           1064.82    857.18      5.76      0.00 Tank
  TANK-131            672.06   1154.97      7.74      0.00 Tank
  
  Link Results at 107:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              140.34      0.14      0.00      Open
  LINK-1              -22.98      0.15      0.01      Open
  LINK-2              -11.47      0.07      0.00      Open
  LINK-3               -6.26      0.04      0.00      Open
  LINK-6               21.04      0.13      0.01      Open
  LINK-7              -34.63      0.22      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               35.95      0.23      0.03      Open
  LINK-10              22.45      0.14      0.01      Open
  LINK-11              37.04      0.24      0.04      Open
  LINK-12              14.59      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.22      0.00      0.00      Open
  LINK-15            2407.05      3.84      2.84      Open
  LINK-16              -0.29      0.00      0.00      Open
  LINK-17            2407.05      6.83     11.54      Open


  Page 736                                                              
  Link Results at 107:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2407.05      1.09      0.13      Open
  LINK-19            2407.05      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.21      0.01      0.00      Open
  LINK-22               1.23      0.01      0.00      Open
  LINK-23              11.09      0.07      0.00      Open
  LINK-24               8.92      0.06      0.00      Open
  LINK-25               1.23      0.01      0.00      Open
  LINK-26               1.23      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -245.42      0.39      0.04      Open
  LINK-29            -286.85      0.46      0.06      Open
  LINK-30             -12.05      0.08      0.00      Open
  LINK-31           -1822.44      1.29      0.24      Open
  LINK-32              -1.69      0.01      0.00      Open
  LINK-33               0.72      0.00      0.00      Open
  LINK-34               2.30      0.01      0.00      Open
  LINK-35            2380.76      1.69      0.39      Open
  LINK-36             -19.16      0.12      0.01      Open
  LINK-37             -12.06      0.08      0.00      Open
  LINK-38               0.18      0.00      0.00      Open
  LINK-39            -250.14      0.40      0.04      Open
  LINK-40            -348.74      0.36      0.03      Open
  LINK-41             290.09      0.46      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.40      0.03      0.00      Open
  LINK-44            -312.66      0.32      0.02      Open
  LINK-45           -2175.46      1.54      0.33      Open
  LINK-46           -2054.90      1.46      0.29      Open
  LINK-47            1814.53      1.29      0.23      Open
  LINK-48            1755.36      1.24      0.22      Open
  LINK-49            1726.60      1.22      0.21      Open
  LINK-50            1748.87      1.24      0.22      Open
  LINK-51            1768.52      1.25      0.22      Open
  LINK-52             242.95      0.69      0.17      Open
  LINK-53              57.80      0.16      0.01      Open
  LINK-54              42.06      0.12      0.01      Open
  LINK-55              -4.12      0.02      0.00      Open
  LINK-56              23.13      0.15      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              16.57      0.11      0.01      Open
  LINK-59             -30.41      0.19      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              44.65      0.28      0.05      Open
  LINK-62              22.01      0.13      0.01      Open
  LINK-63               0.23      0.00      0.00      Open
  LINK-64              19.36      0.12      0.01      Open


  Page 737                                                              
  Link Results at 107:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -17.23      0.11      0.01      Open
  LINK-66              28.49      0.18      0.02      Open
  LINK-67              59.17      0.38      0.08      Open
  LINK-68             -24.52      0.16      0.02      Open
  LINK-69              81.34      0.52      0.15      Open
  LINK-70              22.27      0.14      0.01      Open
  LINK-71              55.40      0.35      0.07      Open
  LINK-72            1064.82      0.76      0.09      Open
  LINK-73             -36.08      0.23      0.03      Open
  LINK-74             -17.92      0.11      0.01      Open
  LINK-75             -23.02      0.15      0.01      Open
  LINK-76             -45.22      0.29      0.05      Open
  LINK-77              21.39      0.14      0.01      Open
  LINK-78              10.11      0.06      0.00      Open
  LINK-79              -5.10      0.03      0.00      Open
  LINK-80              13.07      0.08      0.01      Open
  LINK-81              18.16      0.12      0.01      Open
  LINK-82              -8.58      0.05      0.00      Open
  LINK-83            -123.54      0.50      0.11      Open
  LINK-84             -88.76      0.36      0.06      Open
  LINK-85            -130.86      0.53      0.13      Open
  LINK-86             -36.93      0.24      0.04      Open
  LINK-87             -22.42      0.14      0.01      Open
  LINK-88             -39.12      0.25      0.04      Open
  LINK-89              14.51      0.09      0.01      Open
  LINK-90              11.36      0.07      0.00      Open
  LINK-91               6.94      0.04      0.00      Open
  LINK-92              52.61      0.21      0.02      Open
  LINK-93               9.35      0.06      0.00      Open
  LINK-94               2.80      0.02      0.00      Open
  LINK-95              -6.55      0.04      0.00      Open
  LINK-96               9.35      0.06      0.00      Open
  LINK-97               4.38      0.03      0.00      Open
  LINK-98               2.95      0.02      0.00      Open
  LINK-99               4.38      0.03      0.00      Open
  LINK-100              2.80      0.02      0.00      Open
  LINK-101             -4.97      0.03      0.00      Open
  LINK-102             -2.45      0.02      0.00      Open
  LINK-103             -4.97      0.03      0.00      Open
  LINK-104             -2.52      0.02      0.00      Open
  LINK-105            -27.63      0.11      0.01      Open
  LINK-106              1.58      0.01      0.00      Open
  LINK-107              9.35      0.06      0.00      Open
  LINK-108             -1.43      0.01      0.00      Open
  LINK-109             22.14      0.09      0.00      Open
  LINK-110             10.43      0.07      0.00      Open
  LINK-111              2.42      0.02      0.00      Open


  Page 738                                                              
  Link Results at 107:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              3.58      0.02      0.00      Open
  LINK-113             -9.96      0.04      0.00      Open
  LINK-114              0.33      0.00      0.00      Open
  LINK-115             -2.61      0.02      0.00      Open
  LINK-116              1.27      0.01      0.00      Open
  LINK-117             -2.18      0.01      0.00      Open
  LINK-118              1.64      0.01      0.00      Open
  LINK-119              1.67      0.01      0.00      Open
  LINK-120             -5.48      0.02      0.00      Open
  LINK-121             -1.93      0.01      0.00      Open
  LINK-122              0.55      0.00      0.00      Open
  LINK-123              5.88      0.02      0.00      Open
  LINK-124              1.91      0.01      0.00      Open
  LINK-125             -5.86      0.02      0.00      Open
  LINK-126             -2.48      0.02      0.00      Open
  LINK-127              3.96      0.03      0.00      Open
  LINK-128              2.08      0.01      0.00      Open
  LINK-129             -2.19      0.01      0.00      Open
  LINK-130             -5.32      0.03      0.00      Open
  LINK-131              1.08      0.01      0.00      Open
  LINK-132             -5.37      0.03      0.00      Open
  LINK-133             -2.75      0.02      0.00      Open
  LINK-134             -0.33      0.00      0.00      Open
  LINK-135              2.62      0.02      0.00      Open
  LINK-136             -2.95      0.02      0.00      Open
  LINK-137              5.32      0.02      0.00      Open
  LINK-138             -8.27      0.03      0.00      Open
  LINK-139              2.42      0.02      0.00      Open
  LINK-140            -15.91      0.06      0.00      Open
  LINK-141            -15.10      0.06      0.00      Open
  LINK-142            -24.84      0.10      0.01      Open
  LINK-143            -52.44      0.21      0.02      Open
  LINK-144             -0.81      0.01      0.00      Open
  LINK-145             -7.67      0.05      0.00      Open
  LINK-146            -12.25      0.08      0.00      Open
  LINK-147             -3.07      0.02      0.00      Open
  LINK-148             15.35      0.10      0.01      Open
  LINK-149              9.10      0.06      0.00      Open
  LINK-150             -4.14      0.03      0.00      Open
  LINK-151              9.73      0.06      0.00      Open
  LINK-152             -8.91      0.06      0.00      Open
  LINK-153             13.98      0.09      0.01      Open
  LINK-154              2.96      0.02      0.00      Open
  LINK-155              0.42      0.00      0.00      Open
  LINK-156             -1.74      0.01      0.00      Open
  LINK-157             -4.23      0.03      0.00      Open
  LINK-158             -2.02      0.01      0.00      Open


  Page 739                                                              
  Link Results at 107:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.55      0.02      0.00      Open
  LINK-160              1.50      0.01      0.00      Open
  LINK-161             -4.95      0.02      0.00      Open
  LINK-162             -9.74      0.04      0.00      Open
  LINK-163             -9.74      0.04      0.00      Open
  LINK-164            744.55      2.11      1.28      Open
  LINK-165            672.06      1.07      0.26      Open
  LINK-166            757.62      2.16    343.76      Open
  LINK-167            757.62      4.84      9.78      Open
  LINK-168              3.33      0.01      0.00      Open
  LINK-169           -747.88      2.98      3.04      Open
  PUMP-170            757.62      0.00   -372.29      Open Pump
  PUMP-172           2407.05      0.00   -439.27      Open Pump
  VALVE-173             1.23      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           290.09      1.19    197.56    Active Valve
  VALVE-176           215.15      2.44    187.08    Active Valve
  VALVE-177             9.74      0.11    217.72    Active Valve
  VALVE-178             3.33      0.04    113.91    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 108:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.52    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.56    659.85    128.56      0.00
  JUNCTION-3            2.99    659.86    100.43      0.00
  JUNCTION-4            2.61    659.86     78.88      0.00
  JUNCTION-5            2.40    659.86     71.77      0.00
  JUNCTION-6            1.26    659.87     67.10      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.05    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.23    579.55    106.56      0.00
  JUNCTION-11           0.71    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.90    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          17.49    659.85    119.06      0.00
  JUNCTION-18           4.20    659.90     78.75      0.00
  JUNCTION-19           3.13    858.08    129.62      0.00


  Page 740                                                              
  Node Results at 108:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.75    858.08    104.14      0.00
  JUNCTION-21           0.00    858.13     89.14      0.00
  JUNCTION-22           2.92    858.16    100.61      0.00
  JUNCTION-23           2.17    858.52    110.14      0.00
  JUNCTION-24           0.00    858.09     95.97      0.00
  JUNCTION-25           4.06    858.05     88.44      0.00
  JUNCTION-26           0.00    857.97     75.63      0.00
  JUNCTION-27           8.46    857.96     72.49      0.00
  JUNCTION-28           1.42    857.92     67.70      0.00
  JUNCTION-29           0.00    857.58      4.90      0.00
  JUNCTION-30          79.40    858.87     96.57      0.00
  JUNCTION-31           1.61    858.68    111.90      0.00
  JUNCTION-32           4.19    858.66    100.88      0.00
  JUNCTION-33           0.65    858.66    102.21      0.00
  JUNCTION-34          25.18    862.83    287.20      0.00
  JUNCTION-35           6.28    858.06     89.30      0.00
  JUNCTION-36           0.00    858.06     97.04      0.00
  JUNCTION-37           2.24    858.06     78.43      0.00
  JUNCTION-38           0.00    858.06     91.67      0.00
  JUNCTION-39           3.34    858.04     67.10      0.00
  JUNCTION-40           2.31    858.03     50.44      0.00
  JUNCTION-41           2.08    858.03     68.38      0.00
  JUNCTION-42           7.76    858.02     56.32      0.00
  JUNCTION-43           2.25    858.04     88.80      0.00
  JUNCTION-44           3.51    857.98     77.77      0.00
  JUNCTION-45           6.36    952.85     89.06      0.00
  JUNCTION-46           2.97    952.85     57.46      0.00
  JUNCTION-47           0.00    858.14     94.31      0.00
  JUNCTION-48           0.00    858.14     95.63      0.00
  JUNCTION-49           0.78    858.15    101.50      0.00
  JUNCTION-50           2.59    858.14    107.05      0.00
  JUNCTION-51           2.05    858.14    101.59      0.00
  JUNCTION-52           3.34    858.14    106.10      0.00
  JUNCTION-53           2.06    858.63    108.76      0.00
  JUNCTION-54           2.85    858.65    111.16      0.00
  JUNCTION-55           2.09    858.64    110.62      0.00
  JUNCTION-56           0.00    858.64    109.06      0.00
  JUNCTION-57           0.29    858.66    104.29      0.00
  JUNCTION-58          14.97    858.66    107.65      0.00
  JUNCTION-59           0.00    858.66    103.00      0.00
  JUNCTION-60           0.00    858.66    101.68      0.00
  JUNCTION-61           0.00    858.66    101.08      0.00
  JUNCTION-62           0.00    858.66    101.07      0.00
  JUNCTION-63           0.00    858.66    101.70      0.00
  JUNCTION-64           0.00    858.66    102.05      0.00
  JUNCTION-65           0.00    858.66    103.68      0.00
  JUNCTION-66           0.00    858.66    103.53      0.00


  Page 741                                                              
  Node Results at 108:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    858.66    101.46      0.00
  JUNCTION-68          14.21    858.66    104.67      0.00
  JUNCTION-69           1.67    858.65    100.81      0.00
  JUNCTION-70           4.25    858.65    103.79      0.00
  JUNCTION-71           1.38    858.65     98.13      0.00
  JUNCTION-72           1.90    858.65    102.39      0.00
  JUNCTION-73           1.79    858.65    103.25      0.00
  JUNCTION-74           0.73    858.65    102.39      0.00
  JUNCTION-75           1.73    858.65     99.44      0.00
  JUNCTION-76           1.82    858.65    102.30      0.00
  JUNCTION-77           1.24    858.65    101.40      0.00
  JUNCTION-78           0.00    858.65    104.26      0.00
  JUNCTION-79           0.00    858.65    104.32      0.00
  JUNCTION-80           0.00    858.65    104.75      0.00
  JUNCTION-81           2.35    858.65    101.86      0.00
  JUNCTION-82           6.95    858.65    103.94      0.00
  JUNCTION-83           5.13    858.65    104.40      0.00
  JUNCTION-84           1.96    858.65    103.44      0.00
  JUNCTION-85           0.00    858.65    103.30      0.00
  JUNCTION-86           0.00    858.65    101.90      0.00
  JUNCTION-87           0.00    858.65    102.43      0.00
  JUNCTION-88           0.00    858.65    102.67      0.00
  JUNCTION-89           4.99    858.65    100.46      0.00
  JUNCTION-90           0.00    858.65     92.97      0.00
  JUNCTION-91           0.00    858.65     95.85      0.00
  JUNCTION-92           0.00    858.65     99.84      0.00
  JUNCTION-93           9.51    858.65     93.12      0.00
  JUNCTION-94           1.45    858.65     97.57      0.00
  JUNCTION-95           2.02    858.65     98.70      0.00
  JUNCTION-96           4.15    858.65     99.45      0.00
  JUNCTION-97           3.03    858.65     99.51      0.00
  JUNCTION-98           4.06    858.65     93.42      0.00
  JUNCTION-99           4.88    858.65     93.92      0.00
  JUNCTION-100          4.00    858.65     95.65      0.00
  JUNCTION-101          0.45    858.65     92.53      0.00
  JUNCTION-102         69.43   1155.51     26.62      0.00
  JUNCTION-103          0.00   1155.51     53.63      0.00
  JUNCTION-104          0.00   1155.50    127.76      0.00
  JUNCTION-105          0.00    857.58    371.59      0.00
  JUNCTION-106          0.00   1155.50    500.68      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.26    374.48      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.85    130.36      0.00
  JUNCTION-114          0.21    579.55     95.56      0.00
  JUNCTION-115          0.00    857.92    140.79      0.00


  Page 742                                                              
  Node Results at 108:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          3.11    659.93     55.00      0.00
  JUNCTION-117         33.51    659.79    110.83      0.00
  JUNCTION-118         71.65    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.50    132.81      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.51     86.01      0.00
  JUNCTION-122          0.98   1042.39     37.00      0.00
  JUNCTION-123          2.21   1042.39    123.23      0.00
  JUNCTION-124          0.69    858.52     43.56      0.00
  JUNCTION-125          0.00    858.08    183.75      0.00
  JUNCTION-126        134.41    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2405.41    425.00      0.00      0.00 Reservoir
  TANK-130           1853.58    857.52      5.90      0.00 Tank
  TANK-131            -81.61   1155.51      7.98      0.00 Tank
  
  Link Results at 108:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              134.41      0.13      0.00      Open
  LINK-1              -21.58      0.14      0.01      Open
  LINK-2              -10.77      0.07      0.00      Open
  LINK-3               -5.91      0.04      0.00      Open
  LINK-6               19.84      0.13      0.01      Open
  LINK-7              -32.70      0.21      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               33.96      0.22      0.03      Open
  LINK-10              21.22      0.14      0.01      Open
  LINK-11              35.01      0.22      0.03      Open
  LINK-12              13.79      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.21      0.00      0.00      Open
  LINK-15            2405.41      3.84      2.84      Open
  LINK-16              -0.28      0.00      0.00      Open
  LINK-17            2405.41      6.82     11.53      Open
  LINK-18            2405.41      1.09      0.13      Open
  LINK-19            2405.41      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.16      0.01      0.00      Open
  LINK-22               1.18      0.01      0.00      Open
  LINK-23              10.46      0.07      0.00      Open
  LINK-24               8.42      0.05      0.00      Open
  LINK-25               1.14      0.01      0.00      Open
  LINK-26               1.18      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 743                                                              
  Link Results at 108:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -231.53      0.37      0.04      Open
  LINK-29            -270.74      0.43      0.05      Open
  LINK-30             -11.33      0.07      0.00      Open
  LINK-31           -1853.58      1.31      0.24      Open
  LINK-32              -1.62      0.01      0.00      Open
  LINK-33               0.69      0.00      0.00      Open
  LINK-34               2.21      0.01      0.00      Open
  LINK-35            2380.23      1.69      0.39      Open
  LINK-36             -20.08      0.13      0.01      Open
  LINK-37             -11.33      0.07      0.00      Open
  LINK-38               0.17      0.00      0.00      Open
  LINK-39            -235.62      0.38      0.04      Open
  LINK-40            -329.63      0.34      0.02      Open
  LINK-41             269.75      0.43      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.85      0.03      0.00      Open
  LINK-44            -295.59      0.30      0.02      Open
  LINK-45           -2183.60      1.55      0.33      Open
  LINK-46           -2060.49      1.46      0.30      Open
  LINK-47            1842.30      1.31      0.24      Open
  LINK-48            1782.25      1.26      0.23      Open
  LINK-49            1753.40      1.24      0.22      Open
  LINK-50            1776.12      1.26      0.22      Open
  LINK-51            1798.65      1.28      0.23      Open
  LINK-52             240.34      0.68      0.16      Open
  LINK-53              55.36      0.16      0.01      Open
  LINK-54              40.28      0.11      0.01      Open
  LINK-55              -3.94      0.02      0.00      Open
  LINK-56              23.72      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.44      0.11      0.01      Open
  LINK-59             -31.27      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.47      0.30      0.06      Open
  LINK-62              23.06      0.14      0.01      Open
  LINK-63               0.24      0.00      0.00      Open
  LINK-64              20.51      0.13      0.01      Open
  LINK-65             -18.24      0.12      0.01      Open
  LINK-66              30.99      0.20      0.03      Open
  LINK-67              60.05      0.38      0.09      Open
  LINK-68             -24.80      0.16      0.02      Open
  LINK-69              82.59      0.53      0.16      Open
  LINK-70              22.73      0.15      0.01      Open
  LINK-71              56.35      0.36      0.08      Open
  LINK-72            1853.58      1.31      0.24      Open
  LINK-73             -34.04      0.22      0.03      Open
  LINK-74             -16.92      0.11      0.01      Open


  Page 744                                                              
  Link Results at 108:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -21.78      0.14      0.01      Open
  LINK-76             -42.80      0.27      0.05      Open
  LINK-77              20.25      0.13      0.01      Open
  LINK-78               9.55      0.06      0.00      Open
  LINK-79              -4.86      0.03      0.00      Open
  LINK-80              12.36      0.08      0.00      Open
  LINK-81              17.13      0.11      0.01      Open
  LINK-82              -8.11      0.05      0.00      Open
  LINK-83            -125.98      0.51      0.12      Open
  LINK-84             -90.38      0.37      0.06      Open
  LINK-85            -132.99      0.54      0.13      Open
  LINK-86             -37.66      0.24      0.04      Open
  LINK-87             -22.86      0.15      0.01      Open
  LINK-88             -39.75      0.25      0.04      Open
  LINK-89              14.80      0.09      0.01      Open
  LINK-90              10.88      0.07      0.00      Open
  LINK-91               6.65      0.04      0.00      Open
  LINK-92              50.39      0.21      0.02      Open
  LINK-93               8.96      0.06      0.00      Open
  LINK-94               2.69      0.02      0.00      Open
  LINK-95              -6.27      0.04      0.00      Open
  LINK-96               8.96      0.06      0.00      Open
  LINK-97               4.20      0.03      0.00      Open
  LINK-98               2.82      0.02      0.00      Open
  LINK-99               4.20      0.03      0.00      Open
  LINK-100              2.68      0.02      0.00      Open
  LINK-101             -4.76      0.03      0.00      Open
  LINK-102             -2.35      0.01      0.00      Open
  LINK-103             -4.76      0.03      0.00      Open
  LINK-104             -2.42      0.02      0.00      Open
  LINK-105            -26.46      0.11      0.01      Open
  LINK-106              1.52      0.01      0.00      Open
  LINK-107              8.96      0.06      0.00      Open
  LINK-108             -1.37      0.01      0.00      Open
  LINK-109             21.21      0.09      0.00      Open
  LINK-110              9.99      0.06      0.00      Open
  LINK-111              2.31      0.01      0.00      Open
  LINK-112              3.43      0.02      0.00      Open
  LINK-113             -9.54      0.04      0.00      Open
  LINK-114              0.31      0.00      0.00      Open
  LINK-115             -2.50      0.02      0.00      Open
  LINK-116              1.21      0.01      0.00      Open
  LINK-117             -2.09      0.01      0.00      Open
  LINK-118              1.57      0.01      0.00      Open
  LINK-119              1.60      0.01      0.00      Open
  LINK-120             -5.25      0.02      0.00      Open
  LINK-121             -1.85      0.01      0.00      Open


  Page 745                                                              
  Link Results at 108:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.53      0.00      0.00      Open
  LINK-123              5.63      0.02      0.00      Open
  LINK-124              1.83      0.01      0.00      Open
  LINK-125             -5.61      0.02      0.00      Open
  LINK-126             -2.38      0.02      0.00      Open
  LINK-127              3.80      0.02      0.00      Open
  LINK-128              1.99      0.01      0.00      Open
  LINK-129             -2.10      0.01      0.00      Open
  LINK-130             -5.09      0.03      0.00      Open
  LINK-131              1.04      0.01      0.00      Open
  LINK-132             -5.15      0.03      0.00      Open
  LINK-133             -2.64      0.02      0.00      Open
  LINK-134             -0.31      0.00      0.00      Open
  LINK-135              2.51      0.02      0.00      Open
  LINK-136             -2.82      0.02      0.00      Open
  LINK-137              5.10      0.02      0.00      Open
  LINK-138             -7.92      0.03      0.00      Open
  LINK-139              2.32      0.01      0.00      Open
  LINK-140            -15.24      0.06      0.00      Open
  LINK-141            -14.46      0.06      0.00      Open
  LINK-142            -23.79      0.10      0.01      Open
  LINK-143            -50.22      0.21      0.02      Open
  LINK-144             -0.77      0.00      0.00      Open
  LINK-145             -7.35      0.05      0.00      Open
  LINK-146            -11.73      0.07      0.00      Open
  LINK-147             -2.94      0.02      0.00      Open
  LINK-148             14.70      0.09      0.01      Open
  LINK-149              8.72      0.06      0.00      Open
  LINK-150             -3.96      0.03      0.00      Open
  LINK-151              9.32      0.06      0.00      Open
  LINK-152             -8.53      0.05      0.00      Open
  LINK-153             13.39      0.09      0.01      Open
  LINK-154              2.83      0.02      0.00      Open
  LINK-155              0.40      0.00      0.00      Open
  LINK-156             -1.67      0.01      0.00      Open
  LINK-157             -4.05      0.03      0.00      Open
  LINK-158             -1.93      0.01      0.00      Open
  LINK-159              2.44      0.02      0.00      Open
  LINK-160              1.44      0.01      0.00      Open
  LINK-161             -4.74      0.02      0.00      Open
  LINK-162             -9.33      0.04      0.00      Open
  LINK-163             -9.06      0.04      0.00      Open
  LINK-164            -12.18      0.03      0.00      Open
  LINK-165            -81.61      0.13      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.13      0.01      0.00      Open


  Page 746                                                              
  Link Results at 108:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              9.06      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2405.41      0.00   -439.67      Open Pump
  VALVE-173             1.14      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           269.75      1.10    197.99    Active Valve
  VALVE-176           202.11      2.29    187.10    Active Valve
  VALVE-177             9.06      0.10    202.65    Active Valve
  VALVE-178             3.13      0.04    113.12    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 109:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.28    659.91    122.99      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.31    659.91    128.59      0.00
  JUNCTION-3            1.63    659.91    100.45      0.00
  JUNCTION-4            1.42    659.91     78.90      0.00
  JUNCTION-5            1.31    659.91     71.79      0.00
  JUNCTION-6            0.68    659.91     67.12      0.00
  JUNCTION-7            0.00    659.91     54.02      0.00
  JUNCTION-8            0.57    659.92     72.14      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.13    579.55    106.56      0.00
  JUNCTION-11           0.39    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.49    659.91    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           9.51    659.90    119.09      0.00
  JUNCTION-18           2.29    659.92     78.76      0.00
  JUNCTION-19           1.70    858.86    129.96      0.00
  JUNCTION-20           0.95    858.86    104.48      0.00
  JUNCTION-21           0.00    858.88     89.46      0.00
  JUNCTION-22           1.59    858.89    100.93      0.00
  JUNCTION-23           1.18    859.29    110.47      0.00
  JUNCTION-24           0.00    858.81     96.28      0.00
  JUNCTION-25           2.21    858.76     88.75      0.00
  JUNCTION-26           0.00    858.66     75.93      0.00
  JUNCTION-27           4.60    858.64     72.79      0.00
  JUNCTION-28           0.77    858.60     67.99      0.00
  JUNCTION-29           0.00    858.17      5.15      0.00


  Page 747                                                              
  Node Results at 109:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          43.20    859.66     96.91      0.00
  JUNCTION-31           0.88    859.51    112.26      0.00
  JUNCTION-32           2.28    859.50    101.24      0.00
  JUNCTION-33           0.35    859.50    102.57      0.00
  JUNCTION-34          13.70    863.64    287.56      0.00
  JUNCTION-35           3.42    858.84     89.64      0.00
  JUNCTION-36           0.00    858.84     97.38      0.00
  JUNCTION-37           1.22    858.84     78.77      0.00
  JUNCTION-38           0.00    858.84     92.00      0.00
  JUNCTION-39           1.82    858.81     67.43      0.00
  JUNCTION-40           1.26    858.79     50.77      0.00
  JUNCTION-41           1.13    858.79     68.71      0.00
  JUNCTION-42           4.22    858.78     56.65      0.00
  JUNCTION-43           1.22    858.75     89.11      0.00
  JUNCTION-44           1.91    858.68     78.07      0.00
  JUNCTION-45           3.46    952.85     89.06      0.00
  JUNCTION-46           1.62    952.85     57.46      0.00
  JUNCTION-47           0.00    858.88     94.64      0.00
  JUNCTION-48           0.00    858.89     95.95      0.00
  JUNCTION-49           0.42    858.89    101.82      0.00
  JUNCTION-50           1.41    858.89    107.37      0.00
  JUNCTION-51           1.11    858.89    101.91      0.00
  JUNCTION-52           1.82    858.88    106.42      0.00
  JUNCTION-53           1.12    859.44    109.11      0.00
  JUNCTION-54           1.55    859.47    111.51      0.00
  JUNCTION-55           1.14    859.46    110.97      0.00
  JUNCTION-56           0.00    859.45    109.41      0.00
  JUNCTION-57           0.16    859.50    104.66      0.00
  JUNCTION-58           8.15    859.50    108.02      0.00
  JUNCTION-59           0.00    859.50    103.36      0.00
  JUNCTION-60           0.00    859.50    102.05      0.00
  JUNCTION-61           0.00    859.50    101.44      0.00
  JUNCTION-62           0.00    859.50    101.44      0.00
  JUNCTION-63           0.00    859.50    102.06      0.00
  JUNCTION-64           0.00    859.50    102.42      0.00
  JUNCTION-65           0.00    859.50    104.05      0.00
  JUNCTION-66           0.00    859.50    103.90      0.00
  JUNCTION-67           0.00    859.50    101.83      0.00
  JUNCTION-68           7.73    859.50    105.04      0.00
  JUNCTION-69           0.91    859.50    101.17      0.00
  JUNCTION-70           2.31    859.50    104.16      0.00
  JUNCTION-71           0.75    859.50     98.50      0.00
  JUNCTION-72           1.03    859.50    102.76      0.00
  JUNCTION-73           0.97    859.50    103.61      0.00
  JUNCTION-74           0.40    859.50    102.76      0.00
  JUNCTION-75           0.94    859.50     99.81      0.00
  JUNCTION-76           0.99    859.50    102.67      0.00


  Page 748                                                              
  Node Results at 109:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.67    859.50    101.76      0.00
  JUNCTION-78           0.00    859.50    104.63      0.00
  JUNCTION-79           0.00    859.50    104.69      0.00
  JUNCTION-80           0.00    859.50    105.12      0.00
  JUNCTION-81           1.28    859.50    102.22      0.00
  JUNCTION-82           3.78    859.50    104.31      0.00
  JUNCTION-83           2.79    859.50    104.77      0.00
  JUNCTION-84           1.07    859.50    103.80      0.00
  JUNCTION-85           0.00    859.50    103.67      0.00
  JUNCTION-86           0.00    859.50    102.27      0.00
  JUNCTION-87           0.00    859.50    102.79      0.00
  JUNCTION-88           0.00    859.50    103.04      0.00
  JUNCTION-89           2.72    859.50    100.82      0.00
  JUNCTION-90           0.00    859.50     93.34      0.00
  JUNCTION-91           0.00    859.50     96.22      0.00
  JUNCTION-92           0.00    859.50    100.20      0.00
  JUNCTION-93           5.18    859.50     93.49      0.00
  JUNCTION-94           0.79    859.50     97.93      0.00
  JUNCTION-95           1.10    859.50     99.07      0.00
  JUNCTION-96           2.26    859.50     99.81      0.00
  JUNCTION-97           1.65    859.50     99.88      0.00
  JUNCTION-98           2.21    859.50     93.79      0.00
  JUNCTION-99           2.65    859.50     94.29      0.00
  JUNCTION-100          2.18    859.50     96.02      0.00
  JUNCTION-101          0.24    859.50     92.90      0.00
  JUNCTION-102         37.78   1155.45     26.60      0.00
  JUNCTION-103          0.00   1155.45     53.61      0.00
  JUNCTION-104          0.00   1155.45    127.74      0.00
  JUNCTION-105          0.00    858.17    371.85      0.00
  JUNCTION-106          0.00   1155.45    500.66      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.07    374.84      0.00
  JUNCTION-111          0.00    659.91    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.91    130.38      0.00
  JUNCTION-114          0.12    579.55     95.56      0.00
  JUNCTION-115          0.00    858.80    141.17      0.00
  JUNCTION-116          1.69    659.93     55.00      0.00
  JUNCTION-117         18.24    659.88    110.87      0.00
  JUNCTION-118         38.99    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.45    132.78      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.45     85.99      0.00
  JUNCTION-122          0.54   1042.39     37.00      0.00
  JUNCTION-123          1.20   1042.39    123.23      0.00
  JUNCTION-124          0.38    859.29     43.89      0.00
  JUNCTION-125          0.00    858.86    184.09      0.00


  Page 749                                                              
  Node Results at 109:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         73.14    472.68     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2402.07    425.00      0.00      0.00 Reservoir
  TANK-130           2097.41    858.10      6.15      0.00 Tank
  TANK-131            -44.59   1155.45      7.95      0.00 Tank
  
  Link Results at 109:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               73.13      0.07      0.00      Open
  LINK-1              -11.98      0.08      0.00      Open
  LINK-2               -5.98      0.04      0.00      Open
  LINK-3               -3.26      0.02      0.00      Open
  LINK-6               10.96      0.07      0.00      Open
  LINK-7              -18.05      0.12      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               18.73      0.12      0.01      Open
  LINK-10              11.70      0.07      0.00      Open
  LINK-11              19.30      0.12      0.01      Open
  LINK-12               7.60      0.05      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.12      0.00      0.00      Open
  LINK-15            2402.07      3.83      2.83      Open
  LINK-16              -0.15      0.00      0.00      Open
  LINK-17            2402.07      6.81     11.50      Open
  LINK-18            2402.07      1.09      0.13      Open
  LINK-19            2402.07      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.63      0.00      0.00      Open
  LINK-22               0.64      0.00      0.00      Open
  LINK-23               5.78      0.04      0.00      Open
  LINK-24               4.65      0.03      0.00      Open
  LINK-25               0.64      0.00      0.00      Open
  LINK-26               0.64      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -127.89      0.20      0.01      Open
  LINK-29            -149.48      0.24      0.02      Open
  LINK-30              -6.28      0.04      0.00      Open
  LINK-31           -2097.41      1.49      0.31      Open
  LINK-32              -0.88      0.01      0.00      Open
  LINK-33               0.37      0.00      0.00      Open
  LINK-34               1.20      0.00      0.00      Open
  LINK-35            2388.37      1.69      0.39      Open
  LINK-36             -24.38      0.16      0.02      Open
  LINK-37              -6.29      0.04      0.00      Open


  Page 750                                                              
  Link Results at 109:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.09      0.00      0.00      Open
  LINK-39            -130.35      0.21      0.01      Open
  LINK-40            -212.66      0.22      0.01      Open
  LINK-41             151.17      0.24      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.80      0.03      0.00      Open
  LINK-44            -190.26      0.19      0.01      Open
  LINK-45           -2281.38      1.62      0.36      Open
  LINK-46           -2132.43      1.51      0.32      Open
  LINK-47            2062.37      1.46      0.30      Open
  LINK-48            1995.49      1.42      0.28      Open
  LINK-49            1966.48      1.39      0.27      Open
  LINK-50            1993.12      1.41      0.28      Open
  LINK-51            2034.28      1.44      0.29      Open
  LINK-52             212.74      0.60      0.13      Open
  LINK-53              30.12      0.09      0.00      Open
  LINK-54              21.92      0.06      0.00      Open
  LINK-55              -2.14      0.01      0.00      Open
  LINK-56              25.09      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              21.67      0.14      0.01      Open
  LINK-59             -33.74      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              54.19      0.35      0.07      Open
  LINK-62              28.00      0.17      0.02      Open
  LINK-63               0.29      0.00      0.00      Open
  LINK-64              26.46      0.17      0.02      Open
  LINK-65             -23.53      0.15      0.02      Open
  LINK-66              45.77      0.29      0.05      Open
  LINK-67              66.88      0.43      0.11      Open
  LINK-68             -26.79      0.17      0.02      Open
  LINK-69              92.45      0.59      0.19      Open
  LINK-70              26.63      0.17      0.02      Open
  LINK-71              63.91      0.41      0.10      Open
  LINK-72            2097.41      1.49      0.31      Open
  LINK-73             -22.40      0.14      0.01      Open
  LINK-74             -11.06      0.07      0.00      Open
  LINK-75             -13.89      0.09      0.01      Open
  LINK-76             -27.16      0.17      0.02      Open
  LINK-77              12.85      0.08      0.01      Open
  LINK-78               6.21      0.04      0.00      Open
  LINK-79              -2.83      0.02      0.00      Open
  LINK-80               7.92      0.05      0.00      Open
  LINK-81              11.33      0.07      0.00      Open
  LINK-82              -5.23      0.03      0.00      Open
  LINK-83            -150.51      0.61      0.16      Open
  LINK-84            -106.65      0.44      0.09      Open


  Page 751                                                              
  Link Results at 109:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -154.32      0.63      0.17      Open
  LINK-86             -44.98      0.29      0.05      Open
  LINK-87             -27.31      0.17      0.02      Open
  LINK-88             -46.12      0.29      0.05      Open
  LINK-89              17.67      0.11      0.01      Open
  LINK-90               5.92      0.04      0.00      Open
  LINK-91               3.62      0.02      0.00      Open
  LINK-92              27.42      0.11      0.01      Open
  LINK-93               4.87      0.03      0.00      Open
  LINK-94               1.46      0.01      0.00      Open
  LINK-95              -3.41      0.02      0.00      Open
  LINK-96               4.87      0.03      0.00      Open
  LINK-97               2.28      0.01      0.00      Open
  LINK-98               1.54      0.01      0.00      Open
  LINK-99               2.28      0.01      0.00      Open
  LINK-100              1.46      0.01      0.00      Open
  LINK-101             -2.59      0.02      0.00      Open
  LINK-102             -1.28      0.01      0.00      Open
  LINK-103             -2.59      0.02      0.00      Open
  LINK-104             -1.31      0.01      0.00      Open
  LINK-105            -14.40      0.06      0.00      Open
  LINK-106              0.83      0.01      0.00      Open
  LINK-107              4.87      0.03      0.00      Open
  LINK-108             -0.75      0.00      0.00      Open
  LINK-109             11.54      0.05      0.00      Open
  LINK-110              5.44      0.03      0.00      Open
  LINK-111              1.26      0.01      0.00      Open
  LINK-112              1.86      0.01      0.00      Open
  LINK-113             -5.19      0.02      0.00      Open
  LINK-114              0.17      0.00      0.00      Open
  LINK-115             -1.36      0.01      0.00      Open
  LINK-116              0.66      0.00      0.00      Open
  LINK-117             -1.13      0.01      0.00      Open
  LINK-118              0.85      0.01      0.00      Open
  LINK-119              0.87      0.01      0.00      Open
  LINK-120             -2.86      0.01      0.00      Open
  LINK-121             -1.00      0.01      0.00      Open
  LINK-122              0.29      0.00      0.00      Open
  LINK-123              3.06      0.01      0.00      Open
  LINK-124              1.00      0.00      0.00      Open
  LINK-125             -3.05      0.01      0.00      Open
  LINK-126             -1.29      0.01      0.00      Open
  LINK-127              2.07      0.01      0.00      Open
  LINK-128              1.08      0.01      0.00      Open
  LINK-129             -1.14      0.01      0.00      Open
  LINK-130             -2.77      0.02      0.00      Open
  LINK-131              0.56      0.00      0.00      Open


  Page 752                                                              
  Link Results at 109:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -2.80      0.02      0.00      Open
  LINK-133             -1.43      0.01      0.00      Open
  LINK-134             -0.17      0.00      0.00      Open
  LINK-135              1.37      0.01      0.00      Open
  LINK-136             -1.54      0.01      0.00      Open
  LINK-137              2.77      0.01      0.00      Open
  LINK-138             -4.31      0.02      0.00      Open
  LINK-139              1.26      0.01      0.00      Open
  LINK-140             -8.29      0.03      0.00      Open
  LINK-141             -7.87      0.03      0.00      Open
  LINK-142            -12.94      0.05      0.00      Open
  LINK-143            -27.33      0.11      0.01      Open
  LINK-144             -0.42      0.00      0.00      Open
  LINK-145             -4.00      0.03      0.00      Open
  LINK-146             -6.38      0.04      0.00      Open
  LINK-147             -1.60      0.01      0.00      Open
  LINK-148              8.00      0.05      0.00      Open
  LINK-149              4.74      0.03      0.00      Open
  LINK-150             -2.16      0.01      0.00      Open
  LINK-151              5.07      0.03      0.00      Open
  LINK-152             -4.64      0.03      0.00      Open
  LINK-153              7.29      0.05      0.00      Open
  LINK-154              1.54      0.01      0.00      Open
  LINK-155              0.22      0.00      0.00      Open
  LINK-156             -0.91      0.01      0.00      Open
  LINK-157             -2.21      0.01      0.00      Open
  LINK-158             -1.05      0.01      0.00      Open
  LINK-159              1.33      0.01      0.00      Open
  LINK-160              0.78      0.01      0.00      Open
  LINK-161             -2.58      0.01      0.00      Open
  LINK-162             -5.08      0.02      0.00      Open
  LINK-163             -5.08      0.02      0.00      Open
  LINK-164             -6.81      0.02      0.00      Open
  LINK-165            -44.59      0.07      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.74      0.00      0.00      Open
  LINK-169              5.08      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2402.07      0.00   -440.47      Open Pump
  VALVE-173             0.64      0.01     80.36    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           151.17      0.62    198.87    Active Valve
  VALVE-176           112.12      1.27    187.20    Active Valve
  VALVE-177             5.08      0.06    202.60    Active Valve
  VALVE-178             1.74      0.02    113.06    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 753                                                              
  Link Results at 109:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 110:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.18    659.92    122.99      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.19    659.92    128.60      0.00
  JUNCTION-3            1.01    659.92    100.46      0.00
  JUNCTION-4            0.88    659.92     78.91      0.00
  JUNCTION-5            0.81    659.92     71.79      0.00
  JUNCTION-6            0.43    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.35    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.08    579.55    106.56      0.00
  JUNCTION-11           0.24    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.30    659.92    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           5.91    659.92    119.10      0.00
  JUNCTION-18           1.42    659.93     78.76      0.00
  JUNCTION-19           1.06    859.57    130.27      0.00
  JUNCTION-20           0.59    859.57    104.79      0.00
  JUNCTION-21           0.00    859.59     89.77      0.00
  JUNCTION-22           0.99    859.59    101.23      0.00
  JUNCTION-23           0.73    860.00    110.78      0.00
  JUNCTION-24           0.00    859.50     96.58      0.00
  JUNCTION-25           1.37    859.44     89.05      0.00
  JUNCTION-26           0.00    859.34     76.22      0.00
  JUNCTION-27           2.86    859.32     73.09      0.00
  JUNCTION-28           0.48    859.28     68.28      0.00
  JUNCTION-29           0.00    858.80      5.43      0.00
  JUNCTION-30          26.86    860.38     97.22      0.00
  JUNCTION-31           0.55    860.25    112.58      0.00
  JUNCTION-32           1.42    860.25    101.56      0.00
  JUNCTION-33           0.22    860.25    102.89      0.00
  JUNCTION-34           8.52    864.38    287.87      0.00
  JUNCTION-35           2.13    859.56     89.95      0.00
  JUNCTION-36           0.00    859.56     97.69      0.00
  JUNCTION-37           0.76    859.55     79.08      0.00
  JUNCTION-38           0.00    859.56     92.31      0.00
  JUNCTION-39           1.13    859.52     67.74      0.00


  Page 754                                                              
  Node Results at 110:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           0.78    859.50     51.07      0.00
  JUNCTION-41           0.70    859.50     69.02      0.00
  JUNCTION-42           2.63    859.49     56.95      0.00
  JUNCTION-43           0.76    859.44     89.41      0.00
  JUNCTION-44           1.19    859.36     78.37      0.00
  JUNCTION-45           2.15    952.85     89.06      0.00
  JUNCTION-46           1.00    952.85     57.46      0.00
  JUNCTION-47           0.00    859.59     94.94      0.00
  JUNCTION-48           0.00    859.59     96.25      0.00
  JUNCTION-49           0.26    859.59    102.13      0.00
  JUNCTION-50           0.88    859.59    107.68      0.00
  JUNCTION-51           0.69    859.59    102.22      0.00
  JUNCTION-52           1.13    859.59    106.73      0.00
  JUNCTION-53           0.70    860.17    109.43      0.00
  JUNCTION-54           0.96    860.21    111.83      0.00
  JUNCTION-55           0.71    860.19    111.29      0.00
  JUNCTION-56           0.00    860.18    109.73      0.00
  JUNCTION-57           0.10    860.25    104.98      0.00
  JUNCTION-58           5.06    860.25    108.34      0.00
  JUNCTION-59           0.00    860.25    103.69      0.00
  JUNCTION-60           0.00    860.25    102.37      0.00
  JUNCTION-61           0.00    860.25    101.77      0.00
  JUNCTION-62           0.00    860.25    101.76      0.00
  JUNCTION-63           0.00    860.25    102.39      0.00
  JUNCTION-64           0.00    860.25    102.74      0.00
  JUNCTION-65           0.00    860.25    104.37      0.00
  JUNCTION-66           0.00    860.25    104.22      0.00
  JUNCTION-67           0.00    860.25    102.15      0.00
  JUNCTION-68           4.81    860.25    105.36      0.00
  JUNCTION-69           0.57    860.25    101.50      0.00
  JUNCTION-70           1.44    860.25    104.48      0.00
  JUNCTION-71           0.47    860.25     98.82      0.00
  JUNCTION-72           0.64    860.25    103.08      0.00
  JUNCTION-73           0.60    860.25    103.94      0.00
  JUNCTION-74           0.25    860.25    103.08      0.00
  JUNCTION-75           0.59    860.25    100.13      0.00
  JUNCTION-76           0.61    860.25    102.99      0.00
  JUNCTION-77           0.42    860.25    102.09      0.00
  JUNCTION-78           0.00    860.25    104.96      0.00
  JUNCTION-79           0.00    860.25    105.01      0.00
  JUNCTION-80           0.00    860.25    105.45      0.00
  JUNCTION-81           0.80    860.25    102.55      0.00
  JUNCTION-82           2.35    860.25    104.64      0.00
  JUNCTION-83           1.73    860.25    105.09      0.00
  JUNCTION-84           0.66    860.25    104.13      0.00
  JUNCTION-85           0.00    860.25    103.99      0.00
  JUNCTION-86           0.00    860.25    102.59      0.00


  Page 755                                                              
  Node Results at 110:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    860.25    103.12      0.00
  JUNCTION-88           0.00    860.25    103.37      0.00
  JUNCTION-89           1.69    860.25    101.15      0.00
  JUNCTION-90           0.00    860.25     93.66      0.00
  JUNCTION-91           0.00    860.25     96.54      0.00
  JUNCTION-92           0.00    860.25    100.53      0.00
  JUNCTION-93           3.22    860.25     93.81      0.00
  JUNCTION-94           0.49    860.25     98.26      0.00
  JUNCTION-95           0.68    860.25     99.39      0.00
  JUNCTION-96           1.40    860.25    100.14      0.00
  JUNCTION-97           1.02    860.25    100.20      0.00
  JUNCTION-98           1.37    860.25     94.11      0.00
  JUNCTION-99           1.65    860.25     94.61      0.00
  JUNCTION-100          1.35    860.25     96.34      0.00
  JUNCTION-101          0.15    860.25     93.23      0.00
  JUNCTION-102         23.48   1155.41     26.58      0.00
  JUNCTION-103          0.00   1155.41     53.59      0.00
  JUNCTION-104          0.00   1155.41    127.72      0.00
  JUNCTION-105          0.00    858.80    372.12      0.00
  JUNCTION-106          0.00   1155.41    500.64      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.80    375.15      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.07    579.55     95.56      0.00
  JUNCTION-115          0.00    859.55    141.50      0.00
  JUNCTION-116          1.05    659.93     55.00      0.00
  JUNCTION-117         11.34    659.91    110.89      0.00
  JUNCTION-118         24.23    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.41    132.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.41     85.97      0.00
  JUNCTION-122          0.33   1042.39     37.00      0.00
  JUNCTION-123          0.75   1042.39    123.23      0.00
  JUNCTION-124          0.23    860.00     44.20      0.00
  JUNCTION-125          0.00    859.57    184.40      0.00
  JUNCTION-126         45.46    472.68     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2399.06    425.00      0.00      0.00 Reservoir
  TANK-130           2209.68    858.72      6.42      0.00 Tank
  TANK-131            -27.72   1155.41      7.94      0.00 Tank
  


  Page 756                                                              
  Link Results at 110:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               45.46      0.04      0.00      Open
  LINK-1               -7.45      0.05      0.00      Open
  LINK-2               -3.72      0.02      0.00      Open
  LINK-3               -2.03      0.01      0.00      Open
  LINK-6                6.82      0.04      0.00      Open
  LINK-7              -11.22      0.07      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               11.64      0.07      0.00      Open
  LINK-10               7.27      0.05      0.00      Open
  LINK-11              12.00      0.08      0.00      Open
  LINK-12               4.73      0.03      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.07      0.00      0.00      Open
  LINK-15            2399.06      3.83      2.83      Open
  LINK-16              -0.09      0.00      0.00      Open
  LINK-17            2399.06      6.81     11.47      Open
  LINK-18            2399.06      1.09      0.13      Open
  LINK-19            2399.06      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.39      0.00      0.00      Open
  LINK-22               0.40      0.00      0.00      Open
  LINK-23               3.59      0.02      0.00      Open
  LINK-24               2.89      0.02      0.00      Open
  LINK-25               0.40      0.00      0.00      Open
  LINK-26               0.40      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -79.50      0.13      0.01      Open
  LINK-29             -92.92      0.15      0.01      Open
  LINK-30              -3.90      0.02      0.00      Open
  LINK-31           -2209.68      1.57      0.34      Open
  LINK-32              -0.55      0.00      0.00      Open
  LINK-33               0.23      0.00      0.00      Open
  LINK-34               0.75      0.00      0.00      Open
  LINK-35            2390.54      1.70      0.39      Open
  LINK-36             -25.77      0.16      0.02      Open
  LINK-37              -3.91      0.02      0.00      Open
  LINK-38               0.06      0.00      0.00      Open
  LINK-39             -81.03      0.13      0.01      Open
  LINK-40            -155.02      0.16      0.01      Open
  LINK-41              93.97      0.15      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.27      0.03      0.00      Open
  LINK-44            -138.44      0.14      0.00      Open
  LINK-45           -2324.03      1.65      0.37      Open
  LINK-46           -2164.41      1.53      0.32      Open
  LINK-47            2165.07      1.54      0.32      Open
  LINK-48            2094.99      1.49      0.30      Open


  Page 757                                                              
  Link Results at 110:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            2065.89      1.47      0.30      Open
  LINK-50            2094.34      1.49      0.31      Open
  LINK-51            2142.75      1.52      0.32      Open
  LINK-52             199.27      0.57      0.11      Open
  LINK-53              18.72      0.05      0.00      Open
  LINK-54              13.62      0.04      0.00      Open
  LINK-55              -1.33      0.01      0.00      Open
  LINK-56              25.21      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              23.08      0.15      0.01      Open
  LINK-59             -34.18      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              56.51      0.36      0.08      Open
  LINK-62              29.61      0.18      0.02      Open
  LINK-63               0.30      0.00      0.00      Open
  LINK-64              28.52      0.18      0.02      Open
  LINK-65             -25.37      0.16      0.02      Open
  LINK-66              51.27      0.33      0.07      Open
  LINK-67              70.08      0.45      0.12      Open
  LINK-68             -27.73      0.18      0.02      Open
  LINK-69              97.05      0.62      0.21      Open
  LINK-70              28.45      0.18      0.02      Open
  LINK-71              67.41      0.43      0.11      Open
  LINK-72            2209.68      1.57      0.34      Open
  LINK-73             -16.57      0.11      0.01      Open
  LINK-74              -8.15      0.05      0.00      Open
  LINK-75             -10.04      0.06      0.00      Open
  LINK-76             -19.54      0.12      0.01      Open
  LINK-77               9.24      0.06      0.00      Open
  LINK-78               4.55      0.03      0.00      Open
  LINK-79              -1.89      0.01      0.00      Open
  LINK-80               5.75      0.04      0.00      Open
  LINK-81               8.42      0.05      0.00      Open
  LINK-82              -3.81      0.02      0.00      Open
  LINK-83            -160.59      0.66      0.18      Open
  LINK-84            -113.30      0.46      0.10      Open
  LINK-85            -162.96      0.67      0.19      Open
  LINK-86             -47.98      0.31      0.06      Open
  LINK-87             -29.13      0.19      0.02      Open
  LINK-88             -48.69      0.31      0.06      Open
  LINK-89              18.85      0.12      0.01      Open
  LINK-90               3.68      0.02      0.00      Open
  LINK-91               2.25      0.01      0.00      Open
  LINK-92              17.04      0.07      0.00      Open
  LINK-93               3.03      0.02      0.00      Open
  LINK-94               0.91      0.01      0.00      Open
  LINK-95              -2.12      0.01      0.00      Open


  Page 758                                                              
  Link Results at 110:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               3.03      0.02      0.00      Open
  LINK-97               1.42      0.01      0.00      Open
  LINK-98               0.96      0.01      0.00      Open
  LINK-99               1.42      0.01      0.00      Open
  LINK-100              0.91      0.01      0.00      Open
  LINK-101             -1.61      0.01      0.00      Open
  LINK-102             -0.79      0.01      0.00      Open
  LINK-103             -1.61      0.01      0.00      Open
  LINK-104             -0.82      0.01      0.00      Open
  LINK-105             -8.95      0.04      0.00      Open
  LINK-106              0.51      0.00      0.00      Open
  LINK-107              3.03      0.02      0.00      Open
  LINK-108             -0.46      0.00      0.00      Open
  LINK-109              7.17      0.03      0.00      Open
  LINK-110              3.38      0.02      0.00      Open
  LINK-111              0.78      0.00      0.00      Open
  LINK-112              1.16      0.01      0.00      Open
  LINK-113             -3.23      0.01      0.00      Open
  LINK-114              0.11      0.00      0.00      Open
  LINK-115             -0.85      0.01      0.00      Open
  LINK-116              0.41      0.00      0.00      Open
  LINK-117             -0.71      0.00      0.00      Open
  LINK-118              0.53      0.00      0.00      Open
  LINK-119              0.54      0.00      0.00      Open
  LINK-120             -1.78      0.01      0.00      Open
  LINK-121             -0.62      0.00      0.00      Open
  LINK-122              0.18      0.00      0.00      Open
  LINK-123              1.90      0.01      0.00      Open
  LINK-124              0.62      0.00      0.00      Open
  LINK-125             -1.90      0.01      0.00      Open
  LINK-126             -0.80      0.01      0.00      Open
  LINK-127              1.28      0.01      0.00      Open
  LINK-128              0.67      0.00      0.00      Open
  LINK-129             -0.71      0.00      0.00      Open
  LINK-130             -1.72      0.01      0.00      Open
  LINK-131              0.35      0.00      0.00      Open
  LINK-132             -1.74      0.01      0.00      Open
  LINK-133             -0.89      0.01      0.00      Open
  LINK-134             -0.11      0.00      0.00      Open
  LINK-135              0.85      0.01      0.00      Open
  LINK-136             -0.96      0.01      0.00      Open
  LINK-137              1.72      0.01      0.00      Open
  LINK-138             -2.68      0.01      0.00      Open
  LINK-139              0.79      0.01      0.00      Open
  LINK-140             -5.15      0.02      0.00      Open
  LINK-141             -4.89      0.02      0.00      Open
  LINK-142             -8.05      0.03      0.00      Open


  Page 759                                                              
  Link Results at 110:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -16.99      0.07      0.00      Open
  LINK-144             -0.26      0.00      0.00      Open
  LINK-145             -2.48      0.02      0.00      Open
  LINK-146             -3.97      0.03      0.00      Open
  LINK-147             -0.99      0.01      0.00      Open
  LINK-148              4.97      0.03      0.00      Open
  LINK-149              2.95      0.02      0.00      Open
  LINK-150             -1.34      0.01      0.00      Open
  LINK-151              3.15      0.02      0.00      Open
  LINK-152             -2.89      0.02      0.00      Open
  LINK-153              4.53      0.03      0.00      Open
  LINK-154              0.96      0.01      0.00      Open
  LINK-155              0.14      0.00      0.00      Open
  LINK-156             -0.57      0.00      0.00      Open
  LINK-157             -1.37      0.01      0.00      Open
  LINK-158             -0.65      0.00      0.00      Open
  LINK-159              0.83      0.01      0.00      Open
  LINK-160              0.49      0.00      0.00      Open
  LINK-161             -1.60      0.01      0.00      Open
  LINK-162             -3.16      0.01      0.00      Open
  LINK-163             -3.16      0.01      0.00      Open
  LINK-164             -4.24      0.01      0.00      Open
  LINK-165            -27.72      0.04      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.08      0.00      0.00      Open
  LINK-169              3.16      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2399.06      0.00   -441.20      Open Pump
  VALVE-173             0.40      0.00     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            93.97      0.38    199.62    Active Valve
  VALVE-176            69.70      0.79    187.23    Active Valve
  VALVE-177             3.16      0.04    202.56    Active Valve
  VALVE-178             1.08      0.01    113.02    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 760                                                              
  Node Results at 111:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.05    659.93    123.00      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.05    659.93    128.60      0.00
  JUNCTION-3            0.26    659.93    100.47      0.00
  JUNCTION-4            0.23    659.93     78.91      0.00
  JUNCTION-5            0.21    659.93     71.80      0.00
  JUNCTION-6            0.11    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.09    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.02    579.55    106.56      0.00
  JUNCTION-11           0.06    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.08    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           1.54    659.93    119.10      0.00
  JUNCTION-18           0.37    659.93     78.77      0.00
  JUNCTION-19           0.28    860.34    130.60      0.00
  JUNCTION-20           0.15    860.34    105.12      0.00
  JUNCTION-21           0.00    860.35     90.09      0.00
  JUNCTION-22           0.26    860.35    101.56      0.00
  JUNCTION-23           0.19    860.77    111.11      0.00
  JUNCTION-24           0.00    860.24     96.90      0.00
  JUNCTION-25           0.36    860.18     89.37      0.00
  JUNCTION-26           0.00    860.07     76.54      0.00
  JUNCTION-27           0.75    860.05     73.40      0.00
  JUNCTION-28           0.13    859.99     68.59      0.00
  JUNCTION-29           0.00    859.47      5.71      0.00
  JUNCTION-30           7.01    861.17     97.56      0.00
  JUNCTION-31           0.14    861.05    112.93      0.00
  JUNCTION-32           0.37    861.05    101.91      0.00
  JUNCTION-33           0.06    861.05    103.24      0.00
  JUNCTION-34           2.22    865.17    288.22      0.00
  JUNCTION-35           0.55    860.32     90.28      0.00
  JUNCTION-36           0.00    860.32     98.02      0.00
  JUNCTION-37           0.20    860.32     79.41      0.00
  JUNCTION-38           0.00    860.32     92.64      0.00
  JUNCTION-39           0.29    860.29     68.07      0.00
  JUNCTION-40           0.20    860.27     51.41      0.00
  JUNCTION-41           0.18    860.27     69.35      0.00
  JUNCTION-42           0.68    860.25     57.28      0.00
  JUNCTION-43           0.20    860.17     89.73      0.00
  JUNCTION-44           0.31    860.09     78.68      0.00
  JUNCTION-45           0.56    952.85     89.06      0.00
  JUNCTION-46           0.26    952.85     57.46      0.00


  Page 761                                                              
  Node Results at 111:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    860.35     95.27      0.00
  JUNCTION-48           0.00    860.35     96.58      0.00
  JUNCTION-49           0.07    860.35    102.45      0.00
  JUNCTION-50           0.23    860.35    108.01      0.00
  JUNCTION-51           0.18    860.35    102.55      0.00
  JUNCTION-52           0.30    860.35    107.06      0.00
  JUNCTION-53           0.18    860.96    109.77      0.00
  JUNCTION-54           0.25    861.01    112.18      0.00
  JUNCTION-55           0.18    860.99    111.64      0.00
  JUNCTION-56           0.00    860.98    110.08      0.00
  JUNCTION-57           0.03    861.05    105.33      0.00
  JUNCTION-58           1.32    861.05    108.69      0.00
  JUNCTION-59           0.00    861.05    104.04      0.00
  JUNCTION-60           0.00    861.05    102.72      0.00
  JUNCTION-61           0.00    861.05    102.12      0.00
  JUNCTION-62           0.00    861.05    102.11      0.00
  JUNCTION-63           0.00    861.05    102.74      0.00
  JUNCTION-64           0.00    861.05    103.09      0.00
  JUNCTION-65           0.00    861.05    104.72      0.00
  JUNCTION-66           0.00    861.05    104.57      0.00
  JUNCTION-67           0.00    861.05    102.50      0.00
  JUNCTION-68           1.25    861.05    105.71      0.00
  JUNCTION-69           0.15    861.05    101.85      0.00
  JUNCTION-70           0.38    861.05    104.83      0.00
  JUNCTION-71           0.12    861.05     99.17      0.00
  JUNCTION-72           0.17    861.05    103.43      0.00
  JUNCTION-73           0.16    861.05    104.29      0.00
  JUNCTION-74           0.06    861.05    103.43      0.00
  JUNCTION-75           0.15    861.05    100.48      0.00
  JUNCTION-76           0.16    861.05    103.34      0.00
  JUNCTION-77           0.11    861.05    102.44      0.00
  JUNCTION-78           0.00    861.05    105.31      0.00
  JUNCTION-79           0.00    861.05    105.36      0.00
  JUNCTION-80           0.00    861.05    105.80      0.00
  JUNCTION-81           0.21    861.05    102.90      0.00
  JUNCTION-82           0.61    861.05    104.99      0.00
  JUNCTION-83           0.45    861.05    105.44      0.00
  JUNCTION-84           0.17    861.05    104.48      0.00
  JUNCTION-85           0.00    861.05    104.34      0.00
  JUNCTION-86           0.00    861.05    102.94      0.00
  JUNCTION-87           0.00    861.05    103.47      0.00
  JUNCTION-88           0.00    861.05    103.72      0.00
  JUNCTION-89           0.44    861.05    101.50      0.00
  JUNCTION-90           0.00    861.05     94.01      0.00
  JUNCTION-91           0.00    861.05     96.89      0.00
  JUNCTION-92           0.00    861.05    100.88      0.00
  JUNCTION-93           0.84    861.05     94.16      0.00


  Page 762                                                              
  Node Results at 111:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.13    861.05     98.61      0.00
  JUNCTION-95           0.18    861.05     99.74      0.00
  JUNCTION-96           0.37    861.05    100.49      0.00
  JUNCTION-97           0.27    861.05    100.55      0.00
  JUNCTION-98           0.36    861.05     94.46      0.00
  JUNCTION-99           0.43    861.05     94.96      0.00
  JUNCTION-100          0.35    861.05     96.69      0.00
  JUNCTION-101          0.04    861.05     93.58      0.00
  JUNCTION-102          6.13   1155.39     26.57      0.00
  JUNCTION-103          0.00   1155.39     53.58      0.00
  JUNCTION-104          0.00   1155.39    127.71      0.00
  JUNCTION-105          0.00    859.47    372.41      0.00
  JUNCTION-106          0.00   1155.39    500.63      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.59    375.49      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.02    579.55     95.56      0.00
  JUNCTION-115          0.00    860.34    141.84      0.00
  JUNCTION-116          0.27    659.93     55.00      0.00
  JUNCTION-117          2.96    659.93    110.89      0.00
  JUNCTION-118          6.32    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.39    132.76      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.39     85.96      0.00
  JUNCTION-122          0.09   1042.39     37.00      0.00
  JUNCTION-123          0.19   1042.39    123.23      0.00
  JUNCTION-124          0.06    860.77     44.53      0.00
  JUNCTION-125          0.00    860.34    184.73      0.00
  JUNCTION-126         11.86    472.69     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2395.79    425.00      0.00      0.00 Reservoir
  TANK-130           2346.39    859.38      6.71      0.00 Tank
  TANK-131             -7.23   1155.39      7.92      0.00 Tank
  
  Link Results at 111:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               11.86      0.01      0.00      Open
  LINK-1               -1.94      0.01      0.00      Open
  LINK-2               -0.97      0.01      0.00      Open
  LINK-3               -0.53      0.00      0.00      Open
  LINK-6                1.78      0.01      0.00      Open
  LINK-7               -2.93      0.02      0.00      Open


  Page 763                                                              
  Link Results at 111:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                3.04      0.02      0.00      Open
  LINK-10               1.90      0.01      0.00      Open
  LINK-11               3.13      0.02      0.00      Open
  LINK-12               1.23      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.02      0.00      0.00      Open
  LINK-15            2395.79      3.82      2.82      Open
  LINK-16              -0.02      0.00      0.00      Open
  LINK-17            2395.79      6.80     11.45      Open
  LINK-18            2395.79      1.09      0.13      Open
  LINK-19            2395.79      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.10      0.00      0.00      Open
  LINK-22               0.10      0.00      0.00      Open
  LINK-23               0.94      0.01      0.00      Open
  LINK-24               0.75      0.00      0.00      Open
  LINK-25               0.10      0.00      0.00      Open
  LINK-26               0.10      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -20.74      0.03      0.00      Open
  LINK-29             -24.24      0.04      0.00      Open
  LINK-30              -1.02      0.01      0.00      Open
  LINK-31           -2346.38      1.66      0.38      Open
  LINK-32              -0.14      0.00      0.00      Open
  LINK-33               0.06      0.00      0.00      Open
  LINK-34               0.20      0.00      0.00      Open
  LINK-35            2393.57      1.70      0.39      Open
  LINK-36             -27.07      0.17      0.02      Open
  LINK-37              -1.02      0.01      0.00      Open
  LINK-38               0.01      0.00      0.00      Open
  LINK-39             -21.14      0.03      0.00      Open
  LINK-40             -84.16      0.09      0.00      Open
  LINK-41              24.51      0.04      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -25.26      0.03      0.00      Open
  LINK-44             -74.77      0.08      0.00      Open
  LINK-45           -2376.22      1.69      0.39      Open
  LINK-46           -2204.28      1.56      0.34      Open
  LINK-47            2291.02      1.62      0.36      Open
  LINK-48            2217.03      1.57      0.34      Open
  LINK-49            2187.80      1.55      0.33      Open
  LINK-50            2218.47      1.57      0.34      Open
  LINK-51            2274.82      1.61      0.36      Open
  LINK-52             182.28      0.52      0.10      Open
  LINK-53               4.88      0.01      0.00      Open
  LINK-54               3.55      0.01      0.00      Open


  Page 764                                                              
  Link Results at 111:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -0.35      0.00      0.00      Open
  LINK-56              24.98      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              24.43      0.16      0.02      Open
  LINK-59             -34.24      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              58.46      0.37      0.09      Open
  LINK-62              31.10      0.18      0.02      Open
  LINK-63               0.31      0.00      0.00      Open
  LINK-64              30.58      0.20      0.03      Open
  LINK-65             -27.20      0.17      0.02      Open
  LINK-66              57.10      0.36      0.08      Open
  LINK-67              73.99      0.47      0.13      Open
  LINK-68             -28.88      0.18      0.02      Open
  LINK-69             102.67      0.66      0.23      Open
  LINK-70              30.67      0.20      0.03      Open
  LINK-71              71.69      0.46      0.12      Open
  LINK-72            2346.39      1.66      0.38      Open
  LINK-73              -9.40      0.06      0.00      Open
  LINK-74              -4.57      0.03      0.00      Open
  LINK-75              -5.29      0.03      0.00      Open
  LINK-76             -10.17      0.06      0.00      Open
  LINK-77               4.81      0.03      0.00      Open
  LINK-78               2.52      0.02      0.00      Open
  LINK-79              -0.73      0.00      0.00      Open
  LINK-80               3.06      0.02      0.00      Open
  LINK-81               4.83      0.03      0.00      Open
  LINK-82              -2.06      0.01      0.00      Open
  LINK-83            -172.19      0.70      0.21      Open
  LINK-84            -120.93      0.49      0.11      Open
  LINK-85            -172.80      0.71      0.21      Open
  LINK-86             -51.44      0.33      0.07      Open
  LINK-87             -31.23      0.20      0.03      Open
  LINK-88             -51.62      0.33      0.07      Open
  LINK-89              20.21      0.13      0.01      Open
  LINK-90               0.96      0.01      0.00      Open
  LINK-91               0.59      0.00      0.00      Open
  LINK-92               4.45      0.02      0.00      Open
  LINK-93               0.79      0.01      0.00      Open
  LINK-94               0.24      0.00      0.00      Open
  LINK-95              -0.55      0.00      0.00      Open
  LINK-96               0.79      0.01      0.00      Open
  LINK-97               0.37      0.00      0.00      Open
  LINK-98               0.25      0.00      0.00      Open
  LINK-99               0.37      0.00      0.00      Open
  LINK-100              0.24      0.00      0.00      Open
  LINK-101             -0.42      0.00      0.00      Open


  Page 765                                                              
  Link Results at 111:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -0.21      0.00      0.00      Open
  LINK-103             -0.42      0.00      0.00      Open
  LINK-104             -0.21      0.00      0.00      Open
  LINK-105             -2.33      0.01      0.00      Open
  LINK-106              0.13      0.00      0.00      Open
  LINK-107              0.79      0.01      0.00      Open
  LINK-108             -0.12      0.00      0.00      Open
  LINK-109              1.87      0.01      0.00      Open
  LINK-110              0.88      0.01      0.00      Open
  LINK-111              0.20      0.00      0.00      Open
  LINK-112              0.30      0.00      0.00      Open
  LINK-113             -0.84      0.00      0.00      Open
  LINK-114              0.03      0.00      0.00      Open
  LINK-115             -0.22      0.00      0.00      Open
  LINK-116              0.11      0.00      0.00      Open
  LINK-117             -0.18      0.00      0.00      Open
  LINK-118              0.14      0.00      0.00      Open
  LINK-119              0.14      0.00      0.00      Open
  LINK-120             -0.46      0.00      0.00      Open
  LINK-121             -0.16      0.00      0.00      Open
  LINK-122              0.05      0.00      0.00      Open
  LINK-123              0.50      0.00      0.00      Open
  LINK-124              0.16      0.00      0.00      Open
  LINK-125             -0.50      0.00      0.00      Open
  LINK-126             -0.21      0.00      0.00      Open
  LINK-127              0.34      0.00      0.00      Open
  LINK-128              0.18      0.00      0.00      Open
  LINK-129             -0.19      0.00      0.00      Open
  LINK-130             -0.45      0.00      0.00      Open
  LINK-131              0.09      0.00      0.00      Open
  LINK-132             -0.45      0.00      0.00      Open
  LINK-133             -0.23      0.00      0.00      Open
  LINK-134             -0.03      0.00      0.00      Open
  LINK-135              0.22      0.00      0.00      Open
  LINK-136             -0.25      0.00      0.00      Open
  LINK-137              0.45      0.00      0.00      Open
  LINK-138             -0.70      0.00      0.00      Open
  LINK-139              0.20      0.00      0.00      Open
  LINK-140             -1.34      0.01      0.00      Open
  LINK-141             -1.28      0.01      0.00      Open
  LINK-142             -2.10      0.01      0.00      Open
  LINK-143             -4.43      0.02      0.00      Open
  LINK-144             -0.07      0.00      0.00      Open
  LINK-145             -0.65      0.00      0.00      Open
  LINK-146             -1.04      0.01      0.00      Open
  LINK-147             -0.26      0.00      0.00      Open
  LINK-148              1.30      0.01      0.00      Open


  Page 766                                                              
  Link Results at 111:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              0.77      0.00      0.00      Open
  LINK-150             -0.35      0.00      0.00      Open
  LINK-151              0.82      0.01      0.00      Open
  LINK-152             -0.75      0.00      0.00      Open
  LINK-153              1.18      0.01      0.00      Open
  LINK-154              0.25      0.00      0.00      Open
  LINK-155              0.04      0.00      0.00      Open
  LINK-156             -0.15      0.00      0.00      Open
  LINK-157             -0.36      0.00      0.00      Open
  LINK-158             -0.17      0.00      0.00      Open
  LINK-159              0.22      0.00      0.00      Open
  LINK-160              0.13      0.00      0.00      Open
  LINK-161             -0.42      0.00      0.00      Open
  LINK-162             -0.82      0.00      0.00      Open
  LINK-163             -0.82      0.00      0.00      Open
  LINK-164             -1.11      0.00      0.00      Open
  LINK-165             -7.23      0.01      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.28      0.00      0.00      Open
  LINK-169              0.82      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2395.79      0.00   -441.99      Open Pump
  VALVE-173             0.10      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            24.51      0.10    200.41    Active Valve
  VALVE-176            18.18      0.21    187.24    Active Valve
  VALVE-177             0.82      0.01    202.54    Active Valve
  VALVE-178             0.28      0.00    113.00    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 112:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.08    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.08    659.93    128.60      0.00
  JUNCTION-3            0.44    659.93    100.47      0.00
  JUNCTION-4            0.38    659.93     78.91      0.00
  JUNCTION-5            0.35    659.93     71.80      0.00
  JUNCTION-6            0.19    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.15    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00


  Page 767                                                              
  Node Results at 112:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.10    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.13    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.57    659.93    119.10      0.00
  JUNCTION-18           0.62    659.93     78.77      0.00
  JUNCTION-19           0.46    859.92    130.42      0.00
  JUNCTION-20           0.26    859.92    104.94      0.00
  JUNCTION-21           0.00    859.92     89.91      0.00
  JUNCTION-22           0.43    859.92    101.38      0.00
  JUNCTION-23           0.32    859.92    110.74      0.00
  JUNCTION-24           0.00    859.92     96.76      0.00
  JUNCTION-25           0.60    859.92     89.26      0.00
  JUNCTION-26           0.00    859.92     76.47      0.00
  JUNCTION-27           1.24    859.92     73.35      0.00
  JUNCTION-28           0.21    859.92     68.56      0.00
  JUNCTION-29           0.00    859.92      5.91      0.00
  JUNCTION-30          11.68    859.92     97.02      0.00
  JUNCTION-31           0.24    859.92    112.44      0.00
  JUNCTION-32           0.62    859.92    101.42      0.00
  JUNCTION-33           0.10    859.92    102.75      0.00
  JUNCTION-34           3.70    859.92    285.94      0.00
  JUNCTION-35           0.92    859.92     90.10      0.00
  JUNCTION-36           0.00    859.92     97.84      0.00
  JUNCTION-37           0.33    859.92     79.24      0.00
  JUNCTION-38           0.00    859.92     92.47      0.00
  JUNCTION-39           0.49    859.92     67.91      0.00
  JUNCTION-40           0.34    859.92     51.25      0.00
  JUNCTION-41           0.31    859.92     69.20      0.00
  JUNCTION-42           1.14    859.92     57.14      0.00
  JUNCTION-43           0.33    859.92     89.62      0.00
  JUNCTION-44           0.52    859.92     78.61      0.00
  JUNCTION-45           0.94    952.85     89.06      0.00
  JUNCTION-46           0.44    952.85     57.46      0.00
  JUNCTION-47           0.00    859.92     95.09      0.00
  JUNCTION-48           0.00    859.92     96.40      0.00
  JUNCTION-49           0.11    859.92    102.27      0.00
  JUNCTION-50           0.38    859.92    107.82      0.00
  JUNCTION-51           0.30    859.92    102.36      0.00
  JUNCTION-52           0.49    859.92    106.87      0.00
  JUNCTION-53           0.30    859.92    109.32      0.00
  JUNCTION-54           0.42    859.92    111.71      0.00
  JUNCTION-55           0.31    859.92    111.18      0.00
  JUNCTION-56           0.00    859.92    109.62      0.00


  Page 768                                                              
  Node Results at 112:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.04    859.92    104.84      0.00
  JUNCTION-58           2.20    859.92    108.20      0.00
  JUNCTION-59           0.00    859.92    103.55      0.00
  JUNCTION-60           0.00    859.92    102.23      0.00
  JUNCTION-61           0.00    859.92    101.63      0.00
  JUNCTION-62           0.00    859.92    101.62      0.00
  JUNCTION-63           0.00    859.92    102.25      0.00
  JUNCTION-64           0.00    859.92    102.60      0.00
  JUNCTION-65           0.00    859.92    104.23      0.00
  JUNCTION-66           0.00    859.92    104.08      0.00
  JUNCTION-67           0.00    859.92    102.01      0.00
  JUNCTION-68           2.09    859.92    105.22      0.00
  JUNCTION-69           0.25    859.92    101.36      0.00
  JUNCTION-70           0.63    859.92    104.34      0.00
  JUNCTION-71           0.20    859.92     98.68      0.00
  JUNCTION-72           0.28    859.92    102.94      0.00
  JUNCTION-73           0.26    859.92    103.80      0.00
  JUNCTION-74           0.11    859.92    102.94      0.00
  JUNCTION-75           0.25    859.92     99.99      0.00
  JUNCTION-76           0.27    859.92    102.85      0.00
  JUNCTION-77           0.18    859.92    101.95      0.00
  JUNCTION-78           0.00    859.92    104.81      0.00
  JUNCTION-79           0.00    859.92    104.87      0.00
  JUNCTION-80           0.00    859.92    105.30      0.00
  JUNCTION-81           0.35    859.92    102.41      0.00
  JUNCTION-82           1.02    859.92    104.49      0.00
  JUNCTION-83           0.75    859.92    104.95      0.00
  JUNCTION-84           0.29    859.92    103.99      0.00
  JUNCTION-85           0.00    859.92    103.85      0.00
  JUNCTION-86           0.00    859.92    102.45      0.00
  JUNCTION-87           0.00    859.92    102.98      0.00
  JUNCTION-88           0.00    859.92    103.22      0.00
  JUNCTION-89           0.73    859.92    101.01      0.00
  JUNCTION-90           0.00    859.92     93.52      0.00
  JUNCTION-91           0.00    859.92     96.40      0.00
  JUNCTION-92           0.00    859.92    100.39      0.00
  JUNCTION-93           1.40    859.92     93.67      0.00
  JUNCTION-94           0.21    859.92     98.12      0.00
  JUNCTION-95           0.30    859.92     99.25      0.00
  JUNCTION-96           0.61    859.92    100.00      0.00
  JUNCTION-97           0.44    859.92    100.06      0.00
  JUNCTION-98           0.60    859.92     93.97      0.00
  JUNCTION-99           0.72    859.92     94.47      0.00
  JUNCTION-100          0.59    859.92     96.20      0.00
  JUNCTION-101          0.07    859.92     93.09      0.00
  JUNCTION-102         10.21   1155.38     26.57      0.00
  JUNCTION-103          0.00   1155.38     53.58      0.00


  Page 769                                                              
  Node Results at 112:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.38    127.71      0.00
  JUNCTION-105          0.00    859.92    372.60      0.00
  JUNCTION-106          0.00   1155.38    500.63      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.92    372.60      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.91    141.65      0.00
  JUNCTION-116          0.46    659.93     55.00      0.00
  JUNCTION-117          4.93    659.93    110.89      0.00
  JUNCTION-118         10.54    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.38    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.38     85.96      0.00
  JUNCTION-122          0.14   1042.39     37.00      0.00
  JUNCTION-123          0.32   1042.39    123.23      0.00
  JUNCTION-124          0.10    859.92     44.16      0.00
  JUNCTION-125          0.00    859.92    184.55      0.00
  JUNCTION-126         19.77    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -82.34    859.92      6.94      0.00 Tank
