  JUNCTION-25           6.63    856.31     87.69      0.00
  JUNCTION-26           0.00    856.33     74.92      0.00
  JUNCTION-27          13.81    856.33     71.79      0.00
  JUNCTION-28           2.32    856.34     67.01      0.00
  JUNCTION-29           0.00    856.44      4.40      0.00
  JUNCTION-30         129.61    856.27     95.44      0.00
  JUNCTION-31           2.63    856.22    110.83      0.00
  JUNCTION-32           6.84    856.18     99.80      0.00
  JUNCTION-33           1.06    856.17    101.13      0.00
  JUNCTION-34          41.11    856.26    284.36      0.00
  JUNCTION-35          10.26    856.15     88.47      0.00
  JUNCTION-36           0.00    856.15     96.21      0.00
  JUNCTION-37           3.65    856.15     77.61      0.00
  JUNCTION-38           0.00    856.15     90.84      0.00
  JUNCTION-39           5.45    856.16     66.28      0.00


  Page 1026                                                             
  Node Results at 150:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.77    856.17     49.63      0.00
  JUNCTION-41           3.39    856.17     67.57      0.00
  JUNCTION-42          12.67    856.17     55.52      0.00
  JUNCTION-43           3.67    856.31     88.06      0.00
  JUNCTION-44           5.74    856.33     77.05      0.00
  JUNCTION-45          26.38    952.85     89.06      0.00
  JUNCTION-46           4.85    952.85     57.46      0.00
  JUNCTION-47           0.00    856.25     93.50      0.00
  JUNCTION-48           0.00    856.26     94.81      0.00
  JUNCTION-49           1.27    856.27    100.69      0.00
  JUNCTION-50           4.23    856.26    106.24      0.00
  JUNCTION-51           3.34    856.26    100.78      0.00
  JUNCTION-52           5.46    856.26    105.29      0.00
  JUNCTION-53           3.36    856.24    107.72      0.00
  JUNCTION-54           4.65    856.23    110.11      0.00
  JUNCTION-55           3.42    856.23    109.58      0.00
  JUNCTION-56           0.00    856.23    108.02      0.00
  JUNCTION-57           0.48    856.17    103.21      0.00
  JUNCTION-58          24.44    856.16    106.57      0.00
  JUNCTION-59           0.00    856.16    101.91      0.00
  JUNCTION-60           0.00    856.16    100.60      0.00
  JUNCTION-61           0.00    856.15     99.99      0.00
  JUNCTION-62           0.00    856.15     99.99      0.00
  JUNCTION-63           0.00    856.15    100.61      0.00
  JUNCTION-64           0.00    856.15    100.97      0.00
  JUNCTION-65           0.00    856.15    102.60      0.00
  JUNCTION-66           0.00    856.15    102.45      0.00
  JUNCTION-67           0.00    856.15    100.38      0.00
  JUNCTION-68          23.20    856.15    103.59      0.00
  JUNCTION-69           2.73    856.14     99.72      0.00
  JUNCTION-70           6.94    856.14    102.70      0.00
  JUNCTION-71           2.25    856.14     97.04      0.00
  JUNCTION-72           3.10    856.14    101.30      0.00
  JUNCTION-73           2.92    856.14    102.16      0.00
  JUNCTION-74           1.19    856.14    101.30      0.00
  JUNCTION-75           2.83    856.14     98.35      0.00
  JUNCTION-76           2.96    856.14    101.21      0.00
  JUNCTION-77           2.02    856.14    100.31      0.00
  JUNCTION-78           0.00    856.14    103.18      0.00
  JUNCTION-79           0.00    856.14    103.23      0.00
  JUNCTION-80           0.00    856.14    103.67      0.00
  JUNCTION-81           3.84    856.14    100.77      0.00
  JUNCTION-82          11.34    856.14    102.86      0.00
  JUNCTION-83           8.37    856.14    103.31      0.00
  JUNCTION-84           3.20    856.14    102.35      0.00
  JUNCTION-85           0.00    856.14    102.21      0.00
  JUNCTION-86           0.00    856.14    100.81      0.00


  Page 1027                                                             
  Node Results at 150:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    856.14    101.34      0.00
  JUNCTION-88           0.00    856.14    101.59      0.00
  JUNCTION-89           8.15    856.14     99.37      0.00
  JUNCTION-90           0.00    856.14     91.88      0.00
  JUNCTION-91           0.00    856.14     94.76      0.00
  JUNCTION-92           0.00    856.14     98.75      0.00
  JUNCTION-93          15.53    856.14     92.03      0.00
  JUNCTION-94           2.36    856.14     96.48      0.00
  JUNCTION-95           3.30    856.14     97.61      0.00
  JUNCTION-96           6.77    856.14     98.36      0.00
  JUNCTION-97           4.94    856.14     98.42      0.00
  JUNCTION-98           6.62    856.14     92.33      0.00
  JUNCTION-99           7.96    856.13     92.83      0.00
  JUNCTION-100          6.54    856.13     94.56      0.00
  JUNCTION-101          0.73    856.13     91.45      0.00
  JUNCTION-102        113.33   1152.55     25.34      0.00
  JUNCTION-103         60.47   1152.46     52.31      0.00
  JUNCTION-104          3.53   1152.41    126.43      0.00
  JUNCTION-105          0.00    856.44    371.09      0.00
  JUNCTION-106          0.00   1152.41    499.34      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.26    371.02      0.00
  JUNCTION-111          0.00    659.74    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.72    130.30      0.00
  JUNCTION-114          0.35    579.55     95.56      0.00
  JUNCTION-115          0.00    855.74    139.84      0.00
  JUNCTION-116          5.07    659.93     55.00      0.00
  JUNCTION-117         54.71    659.56    110.73      0.00
  JUNCTION-118        116.96    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.41    131.47      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.46     84.69      0.00
  JUNCTION-122          7.76   1042.39     37.00      0.00
  JUNCTION-123         77.44   1042.34    123.21      0.00
  JUNCTION-124          1.13    856.28     42.58      0.00
  JUNCTION-125          0.00    856.15    182.92      0.00
  JUNCTION-126        219.41    472.61     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -913.97    856.45      5.44      0.00 Tank
  TANK-131           -293.77   1152.58      6.71      0.00 Tank
  


  Page 1028                                                             
  Link Results at 150:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              219.41      0.21      0.01      Open
  LINK-1              -35.93      0.23      0.03      Open
  LINK-2              -17.93      0.11      0.01      Open
  LINK-3               -9.79      0.06      0.00      Open
  LINK-6               32.89      0.21      0.03      Open
  LINK-7              -54.15      0.35      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               56.20      0.36      0.08      Open
  LINK-10              35.10      0.22      0.03      Open
  LINK-11              57.91      0.37      0.08      Open
  LINK-12              22.81      0.15      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.35      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.45      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.89      0.01      0.00      Open
  LINK-22               1.92      0.01      0.00      Open
  LINK-23              17.33      0.11      0.01      Open
  LINK-24              13.95      0.09      0.00      Open
  LINK-25               1.92      0.01      0.00      Open
  LINK-26               1.92      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -383.68      0.61      0.09      Open
  LINK-29            -448.45      0.72      0.13      Open
  LINK-30             -18.84      0.12      0.01      Open
  LINK-31             913.98      0.65      0.07      Open
  LINK-32              -6.73      0.04      0.00      Open
  LINK-33               1.13      0.00      0.00      Open
  LINK-34              77.44      0.22      0.02      Open
  LINK-35             -41.11      0.03      0.00      Open
  LINK-36              14.06      0.09      0.01      Open
  LINK-37             -18.86      0.12      0.01      Open
  LINK-38               0.28      0.00      0.00      Open
  LINK-39            -391.07      0.62      0.10      Open
  LINK-40            -450.65      0.46      0.04      Open
  LINK-41             453.52      0.72      0.13      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.31      0.00      0.00      Open
  LINK-44            -405.26      0.41      0.04      Open
  LINK-45             362.07      0.26      0.01      Open
  LINK-46             283.83      0.20      0.01      Open
  LINK-47            -831.78      0.59      0.06      Open
  LINK-48            -805.83      0.57      0.05      Open


  Page 1029                                                             
  Link Results at 150:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -805.05      0.57      0.05      Open
  LINK-50            -819.41      0.58      0.05      Open
  LINK-51            -883.25      0.63      0.06      Open
  LINK-52             113.11      0.32      0.04      Open
  LINK-53              90.36      0.26      0.03      Open
  LINK-54              65.76      0.19      0.01      Open
  LINK-55              -6.43      0.04      0.00      Open
  LINK-56              -2.80      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -13.06      0.08      0.00      Open
  LINK-59               8.05      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.75      0.16      0.02      Open
  LINK-62             -16.15      0.10      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.77      0.13      0.01      Open
  LINK-65              17.59      0.11      0.01      Open
  LINK-66             -50.03      0.32      0.06      Open
  LINK-67             -25.95      0.17      0.02      Open
  LINK-68               7.40      0.05      0.00      Open
  LINK-69             -37.02      0.24      0.04      Open
  LINK-70             -14.35      0.09      0.01      Open
  LINK-71             -28.41      0.18      0.02      Open
  LINK-72            -913.97      0.65      0.07      Open
  LINK-73             -45.39      0.29      0.05      Open
  LINK-74             -22.73      0.15      0.01      Open
  LINK-75             -30.17      0.19      0.02      Open
  LINK-76             -59.68      0.38      0.09      Open
  LINK-77              28.25      0.18      0.02      Open
  LINK-78              12.92      0.08      0.01      Open
  LINK-79              -7.43      0.05      0.00      Open
  LINK-80              17.01      0.11      0.01      Open
  LINK-81              22.65      0.14      0.01      Open
  LINK-82             -11.10      0.07      0.00      Open
  LINK-83              73.57      0.30      0.04      Open
  LINK-84              48.33      0.20      0.02      Open
  LINK-85              62.14      0.25      0.03      Open
  LINK-86              21.88      0.14      0.01      Open
  LINK-87              13.29      0.08      0.01      Open
  LINK-88              18.46      0.12      0.01      Open
  LINK-89              -8.60      0.05      0.00      Open
  LINK-90              17.77      0.11      0.01      Open
  LINK-91              10.85      0.07      0.00      Open
  LINK-92              82.26      0.34      0.05      Open
  LINK-93              14.62      0.09      0.01      Open
  LINK-94               4.38      0.03      0.00      Open
  LINK-95             -10.24      0.07      0.00      Open


  Page 1030                                                             
  Link Results at 150:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              14.62      0.09      0.01      Open
  LINK-97               6.85      0.04      0.00      Open
  LINK-98               4.61      0.03      0.00      Open
  LINK-99               6.85      0.04      0.00      Open
  LINK-100              4.37      0.03      0.00      Open
  LINK-101             -7.77      0.05      0.00      Open
  LINK-102             -3.83      0.02      0.00      Open
  LINK-103             -7.77      0.05      0.00      Open
  LINK-104             -3.94      0.03      0.00      Open
  LINK-105            -43.19      0.18      0.02      Open
  LINK-106              2.48      0.02      0.00      Open
  LINK-107             14.62      0.09      0.01      Open
  LINK-108             -2.24      0.01      0.00      Open
  LINK-109             34.62      0.14      0.01      Open
  LINK-110             16.31      0.10      0.01      Open
  LINK-111              3.78      0.02      0.00      Open
  LINK-112              5.59      0.04      0.00      Open
  LINK-113            -15.57      0.06      0.00      Open
  LINK-114              0.51      0.00      0.00      Open
  LINK-115             -4.08      0.03      0.00      Open
  LINK-116              1.98      0.01      0.00      Open
  LINK-117             -3.40      0.02      0.00      Open
  LINK-118              2.56      0.02      0.00      Open
  LINK-119              2.61      0.02      0.00      Open
  LINK-120             -8.57      0.04      0.00      Open
  LINK-121             -3.01      0.02      0.00      Open
  LINK-122              0.86      0.01      0.00      Open
  LINK-123              9.19      0.04      0.00      Open
  LINK-124              2.99      0.01      0.00      Open
  LINK-125             -9.16      0.04      0.00      Open
  LINK-126             -3.88      0.02      0.00      Open
  LINK-127              6.20      0.04      0.00      Open
  LINK-128              3.25      0.02      0.00      Open
  LINK-129             -3.42      0.02      0.00      Open
  LINK-130             -8.31      0.05      0.00      Open
  LINK-131              1.69      0.01      0.00      Open
  LINK-132             -8.40      0.05      0.00      Open
  LINK-133             -4.30      0.03      0.00      Open
  LINK-134             -0.51      0.00      0.00      Open
  LINK-135              4.10      0.03      0.00      Open
  LINK-136             -4.61      0.03      0.00      Open
  LINK-137              8.32      0.03      0.00      Open
  LINK-138            -12.93      0.05      0.00      Open
  LINK-139              3.79      0.02      0.00      Open
  LINK-140            -24.87      0.10      0.01      Open
  LINK-141            -23.61      0.10      0.01      Open
  LINK-142            -38.83      0.16      0.01      Open


  Page 1031                                                             
  Link Results at 150:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -81.98      0.33      0.05      Open
  LINK-144             -1.26      0.01      0.00      Open
  LINK-145            -11.99      0.08      0.00      Open
  LINK-146            -19.15      0.12      0.01      Open
  LINK-147             -4.80      0.03      0.00      Open
  LINK-148             24.00      0.15      0.02      Open
  LINK-149             14.23      0.09      0.01      Open
  LINK-150             -6.47      0.04      0.00      Open
  LINK-151             15.22      0.10      0.01      Open
  LINK-152            -13.93      0.09      0.01      Open
  LINK-153             21.86      0.14      0.01      Open
  LINK-154              4.62      0.03      0.00      Open
  LINK-155              0.65      0.00      0.00      Open
  LINK-156             -2.73      0.02      0.00      Open
  LINK-157             -6.62      0.04      0.00      Open
  LINK-158             -3.16      0.02      0.00      Open
  LINK-159              3.99      0.03      0.00      Open
  LINK-160              2.35      0.02      0.00      Open
  LINK-161            -19.66      0.08      0.00      Open
  LINK-162            -31.23      0.13      0.01      Open
  LINK-163            -31.23      0.13      0.01      Open
  LINK-164           -180.44      0.51      0.09      Open
  LINK-165           -293.77      0.47      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.21      0.24      0.02      Open
  LINK-169             34.76      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.92      0.02     80.18    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           453.52      1.85    195.80    Active Valve
  VALVE-176           336.36      3.82    186.87    Active Valve
  VALVE-177            31.23      0.35    199.56    Active Valve
  VALVE-178            85.21      0.97    110.06    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 1032                                                             
  Node Results at 151:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.76    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.83    659.76    128.53      0.00
  JUNCTION-3            4.40    659.77    100.40      0.00
  JUNCTION-4            3.84    659.77     78.84      0.00
  JUNCTION-5            3.53    659.79     71.74      0.00
  JUNCTION-6            1.85    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.54    659.83     72.10      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.05    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.32    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.72    659.75    119.02      0.00
  JUNCTION-18           6.18    659.86     78.73      0.00
  JUNCTION-19           4.60    855.76    128.62      0.00
  JUNCTION-20           2.58    855.76    103.14      0.00
  JUNCTION-21           0.00    855.84     88.14      0.00
  JUNCTION-22           4.29    855.88     99.62      0.00
  JUNCTION-23           3.19    855.86    108.99      0.00
  JUNCTION-24           0.00    855.89     95.01      0.00
  JUNCTION-25           5.97    855.90     87.51      0.00
  JUNCTION-26           0.00    855.91     74.74      0.00
  JUNCTION-27          12.44    855.91     71.61      0.00
  JUNCTION-28           2.09    855.92     66.83      0.00
  JUNCTION-29           0.00    856.00      4.21      0.00
  JUNCTION-30         116.76    855.86     95.26      0.00
  JUNCTION-31           2.37    855.82    110.66      0.00
  JUNCTION-32           6.16    855.78     99.63      0.00
  JUNCTION-33           0.96    855.77    100.96      0.00
  JUNCTION-34          37.04    855.86    284.18      0.00
  JUNCTION-35           9.24    855.76     88.30      0.00
  JUNCTION-36           0.00    855.76     96.04      0.00
  JUNCTION-37           3.29    855.76     77.44      0.00
  JUNCTION-38           0.00    855.76     90.67      0.00
  JUNCTION-39           4.91    855.77     66.11      0.00
  JUNCTION-40           3.39    855.77     49.46      0.00
  JUNCTION-41           3.05    855.77     67.40      0.00
  JUNCTION-42          11.41    855.78     55.35      0.00
  JUNCTION-43           3.31    855.90     87.88      0.00
  JUNCTION-44           5.17    855.91     76.87      0.00
  JUNCTION-45          25.35    952.85     89.06      0.00
  JUNCTION-46           4.37    952.85     57.46      0.00


  Page 1033                                                             
  Node Results at 151:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    855.84     93.32      0.00
  JUNCTION-48           0.00    855.85     94.63      0.00
  JUNCTION-49           1.14    855.86    100.51      0.00
  JUNCTION-50           3.81    855.85    106.06      0.00
  JUNCTION-51           3.01    855.85    100.60      0.00
  JUNCTION-52           4.92    855.85    105.11      0.00
  JUNCTION-53           3.03    855.83    107.55      0.00
  JUNCTION-54           4.19    855.83    109.93      0.00
  JUNCTION-55           3.08    855.83    109.40      0.00
  JUNCTION-56           0.00    855.83    107.84      0.00
  JUNCTION-57           0.43    855.78    103.04      0.00
  JUNCTION-58          22.02    855.77    106.40      0.00
  JUNCTION-59           0.00    855.77    101.75      0.00
  JUNCTION-60           0.00    855.77    100.43      0.00
  JUNCTION-61           0.00    855.77     99.83      0.00
  JUNCTION-62           0.00    855.77     99.82      0.00
  JUNCTION-63           0.00    855.77    100.45      0.00
  JUNCTION-64           0.00    855.76    100.80      0.00
  JUNCTION-65           0.00    855.76    102.43      0.00
  JUNCTION-66           0.00    855.76    102.28      0.00
  JUNCTION-67           0.00    855.77    100.21      0.00
  JUNCTION-68          20.90    855.76    103.42      0.00
  JUNCTION-69           2.46    855.75     99.55      0.00
  JUNCTION-70           6.25    855.75    102.54      0.00
  JUNCTION-71           2.03    855.75     96.87      0.00
  JUNCTION-72           2.79    855.75    101.13      0.00
  JUNCTION-73           2.63    855.75    101.99      0.00
  JUNCTION-74           1.07    855.75    101.14      0.00
  JUNCTION-75           2.55    855.75     98.18      0.00
  JUNCTION-76           2.67    855.75    101.05      0.00
  JUNCTION-77           1.82    855.75    100.14      0.00
  JUNCTION-78           0.00    855.75    103.01      0.00
  JUNCTION-79           0.00    855.75    103.07      0.00
  JUNCTION-80           0.00    855.75    103.50      0.00
  JUNCTION-81           3.46    855.75    100.60      0.00
  JUNCTION-82          10.22    855.75    102.69      0.00
  JUNCTION-83           7.54    855.75    103.14      0.00
  JUNCTION-84           2.88    855.75    102.18      0.00
  JUNCTION-85           0.00    855.75    102.04      0.00
  JUNCTION-86           0.00    855.75    100.64      0.00
  JUNCTION-87           0.00    855.75    101.17      0.00
  JUNCTION-88           0.00    855.75    101.42      0.00
  JUNCTION-89           7.34    855.75     99.20      0.00
  JUNCTION-90           0.00    855.75     91.71      0.00
  JUNCTION-91           0.00    855.76     94.60      0.00
  JUNCTION-92           0.00    855.76     98.58      0.00
  JUNCTION-93          13.99    855.75     91.87      0.00


  Page 1034                                                             
  Node Results at 151:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.13    855.76     96.31      0.00
  JUNCTION-95           2.97    855.75     97.45      0.00
  JUNCTION-96           6.10    855.75     98.19      0.00
  JUNCTION-97           4.45    855.75     98.26      0.00
  JUNCTION-98           5.97    855.75     92.16      0.00
  JUNCTION-99           7.17    855.75     92.67      0.00
  JUNCTION-100          5.89    855.75     94.39      0.00
  JUNCTION-101          0.66    855.75     91.28      0.00
  JUNCTION-102        102.10   1152.85     25.47      0.00
  JUNCTION-103         60.47   1153.61     52.81      0.00
  JUNCTION-104          3.53   1167.25    132.86      0.00
  JUNCTION-105          0.00    797.04    345.36      0.00
  JUNCTION-106          0.00   1168.08    506.13      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    855.86    370.84      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.31    579.55     95.56      0.00
  JUNCTION-115          0.00    855.42    139.70      0.00
  JUNCTION-116          4.57    659.93     55.00      0.00
  JUNCTION-117         49.28    659.62    110.76      0.00
  JUNCTION-118        105.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.25    137.90      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.60     85.19      0.00
  JUNCTION-122          7.60   1042.39     37.00      0.00
  JUNCTION-123         77.09   1042.34    123.21      0.00
  JUNCTION-124          1.02    855.86     42.40      0.00
  JUNCTION-125          0.00    855.76    182.75      0.00
  JUNCTION-126        197.66    472.62     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1586.65    856.04      5.26      0.00 Tank
  TANK-131            482.74   1152.77      6.79      0.00 Tank
  
  Link Results at 151:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              197.66      0.19      0.01      Open
  LINK-1              -32.37      0.21      0.03      Open
  LINK-2              -16.16      0.10      0.01      Open
  LINK-3               -8.82      0.06      0.00      Open
  LINK-6               29.64      0.19      0.02      Open
  LINK-7              -48.78      0.31      0.06      Open


  Page 1035                                                             
  Link Results at 151:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               50.63      0.32      0.06      Open
  LINK-10              31.62      0.20      0.03      Open
  LINK-11              52.17      0.33      0.07      Open
  LINK-12              20.55      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.31      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.40      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.70      0.01      0.00      Open
  LINK-22               1.73      0.01      0.00      Open
  LINK-23              15.62      0.10      0.01      Open
  LINK-24              12.57      0.08      0.00      Open
  LINK-25               1.73      0.01      0.00      Open
  LINK-26               1.73      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -345.66      0.55      0.08      Open
  LINK-29            -404.01      0.64      0.10      Open
  LINK-30             -16.98      0.11      0.01      Open
  LINK-31             823.40      0.58      0.05      Open
  LINK-32              -6.47      0.04      0.00      Open
  LINK-33               1.01      0.00      0.00      Open
  LINK-34              77.09      0.22      0.02      Open
  LINK-35             -37.04      0.03      0.00      Open
  LINK-36              12.66      0.08      0.01      Open
  LINK-37             -16.99      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -352.31      0.56      0.08      Open
  LINK-40            -405.99      0.41      0.04      Open
  LINK-41             408.58      0.65      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.08      0.00      0.00      Open
  LINK-44            -365.10      0.37      0.03      Open
  LINK-45             326.19      0.23      0.01      Open
  LINK-46             255.70      0.18      0.01      Open
  LINK-47            -749.35      0.53      0.05      Open
  LINK-48            -725.97      0.51      0.04      Open
  LINK-49            -725.28      0.51      0.04      Open
  LINK-50            -738.21      0.52      0.04      Open
  LINK-51            -795.72      0.56      0.05      Open
  LINK-52             101.90      0.29      0.03      Open
  LINK-53              81.40      0.23      0.02      Open
  LINK-54              59.24      0.17      0.01      Open


  Page 1036                                                             
  Link Results at 151:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -5.80      0.03      0.00      Open
  LINK-56              -2.52      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.76      0.08      0.00      Open
  LINK-59               7.25      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -22.30      0.14      0.01      Open
  LINK-62             -14.55      0.09      0.01      Open
  LINK-63              -0.13      0.00      0.00      Open
  LINK-64             -17.81      0.11      0.01      Open
  LINK-65              15.85      0.10      0.01      Open
  LINK-66             -45.07      0.29      0.05      Open
  LINK-67             -23.38      0.15      0.02      Open
  LINK-68               6.67      0.04      0.00      Open
  LINK-69             -33.35      0.21      0.03      Open
  LINK-70             -12.93      0.08      0.01      Open
  LINK-71             -25.59      0.16      0.02      Open
  LINK-72           -1586.65      1.13      0.18      Open
  LINK-73             -40.89      0.26      0.04      Open
  LINK-74             -20.48      0.13      0.01      Open
  LINK-75             -27.18      0.17      0.02      Open
  LINK-76             -53.77      0.34      0.07      Open
  LINK-77              25.45      0.16      0.02      Open
  LINK-78              11.64      0.07      0.00      Open
  LINK-79              -6.70      0.04      0.00      Open
  LINK-80              15.33      0.10      0.01      Open
  LINK-81              20.41      0.13      0.01      Open
  LINK-82             -10.00      0.06      0.00      Open
  LINK-83              66.28      0.27      0.04      Open
  LINK-84              43.54      0.18      0.02      Open
  LINK-85              55.98      0.23      0.03      Open
  LINK-86              19.71      0.13      0.01      Open
  LINK-87              11.97      0.08      0.00      Open
  LINK-88              16.63      0.11      0.01      Open
  LINK-89              -7.75      0.05      0.00      Open
  LINK-90              16.01      0.10      0.01      Open
  LINK-91               9.78      0.06      0.00      Open
  LINK-92              74.11      0.30      0.04      Open
  LINK-93              13.17      0.08      0.01      Open
  LINK-94               3.95      0.03      0.00      Open
  LINK-95              -9.22      0.06      0.00      Open
  LINK-96              13.17      0.08      0.01      Open
  LINK-97               6.17      0.04      0.00      Open
  LINK-98               4.15      0.03      0.00      Open
  LINK-99               6.17      0.04      0.00      Open
  LINK-100              3.94      0.03      0.00      Open
  LINK-101             -7.00      0.04      0.00      Open


  Page 1037                                                             
  Link Results at 151:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -3.45      0.02      0.00      Open
  LINK-103             -7.00      0.04      0.00      Open
  LINK-104             -3.55      0.02      0.00      Open
  LINK-105            -38.91      0.16      0.01      Open
  LINK-106              2.23      0.01      0.00      Open
  LINK-107             13.17      0.08      0.01      Open
  LINK-108             -2.02      0.01      0.00      Open
  LINK-109             31.19      0.13      0.01      Open
  LINK-110             14.69      0.09      0.01      Open
  LINK-111              3.40      0.02      0.00      Open
  LINK-112              5.04      0.03      0.00      Open
  LINK-113            -14.03      0.06      0.00      Open
  LINK-114              0.46      0.00      0.00      Open
  LINK-115             -3.68      0.02      0.00      Open
  LINK-116              1.79      0.01      0.00      Open
  LINK-117             -3.07      0.02      0.00      Open
  LINK-118              2.31      0.01      0.00      Open
  LINK-119              2.35      0.02      0.00      Open
  LINK-120             -7.72      0.03      0.00      Open
  LINK-121             -2.72      0.02      0.00      Open
  LINK-122              0.78      0.00      0.00      Open
  LINK-123              8.28      0.03      0.00      Open
  LINK-124              2.69      0.01      0.00      Open
  LINK-125             -8.26      0.03      0.00      Open
  LINK-126             -3.49      0.02      0.00      Open
  LINK-127              5.58      0.04      0.00      Open
  LINK-128              2.93      0.02      0.00      Open
  LINK-129             -3.08      0.02      0.00      Open
  LINK-130             -7.49      0.05      0.00      Open
  LINK-131              1.52      0.01      0.00      Open
  LINK-132             -7.57      0.05      0.00      Open
  LINK-133             -3.88      0.02      0.00      Open
  LINK-134             -0.46      0.00      0.00      Open
  LINK-135              3.69      0.02      0.00      Open
  LINK-136             -4.15      0.03      0.00      Open
  LINK-137              7.50      0.03      0.00      Open
  LINK-138            -11.65      0.05      0.00      Open
  LINK-139              3.42      0.02      0.00      Open
  LINK-140            -22.41      0.09      0.00      Open
  LINK-141            -21.27      0.09      0.00      Open
  LINK-142            -34.98      0.14      0.01      Open
  LINK-143            -73.85      0.30      0.04      Open
  LINK-144             -1.13      0.01      0.00      Open
  LINK-145            -10.80      0.07      0.00      Open
  LINK-146            -17.25      0.11      0.01      Open
  LINK-147             -4.32      0.03      0.00      Open
  LINK-148             21.62      0.14      0.01      Open


  Page 1038                                                             
  Link Results at 151:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             12.82      0.08      0.01      Open
  LINK-150             -5.82      0.04      0.00      Open
  LINK-151             13.71      0.09      0.01      Open
  LINK-152            -12.55      0.08      0.00      Open
  LINK-153             19.69      0.13      0.01      Open
  LINK-154              4.17      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.46      0.02      0.00      Open
  LINK-157             -5.96      0.04      0.00      Open
  LINK-158             -2.84      0.02      0.00      Open
  LINK-159              3.60      0.02      0.00      Open
  LINK-160              2.12      0.01      0.00      Open
  LINK-161            -18.89      0.08      0.00      Open
  LINK-162            -29.72      0.12      0.01      Open
  LINK-163            -29.72      0.12      0.01      Open
  LINK-164            584.84      1.66      0.82      Open
  LINK-165            482.74      0.77      0.14      Open
  LINK-166            763.25      2.17    348.89      Open
  LINK-167            763.25      4.87      9.92      Open
  LINK-168             84.69      0.24      0.02      Open
  LINK-169           -730.00      2.91      2.90      Open
  PUMP-170            763.25      0.00   -371.05      Open Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.73      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           408.58      1.67    195.49    Active Valve
  VALVE-176           303.03      3.44    186.94    Active Valve
  VALVE-177            29.72      0.34    214.40    Active Valve
  VALVE-178            84.69      0.96    111.21    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 152:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00


  Page 1039                                                             
  Node Results at 152:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    856.74    129.04      0.00
  JUNCTION-20           1.42    856.74    103.56      0.00
  JUNCTION-21           0.00    856.78     88.55      0.00
  JUNCTION-22           2.36    856.80    100.02      0.00
  JUNCTION-23           1.76    857.17    109.55      0.00
  JUNCTION-24           0.00    856.72     95.37      0.00
  JUNCTION-25           3.28    856.67     87.85      0.00
  JUNCTION-26           0.00    856.59     75.03      0.00
  JUNCTION-27           6.84    856.58     71.90      0.00
  JUNCTION-28           1.15    856.54     67.10      0.00
  JUNCTION-29           0.00    856.16      4.28      0.00
  JUNCTION-30          64.22    857.53     95.99      0.00
  JUNCTION-31           1.30    857.36    111.33      0.00
  JUNCTION-32           3.39    857.35    100.31      0.00
  JUNCTION-33           0.53    857.35    101.64      0.00
  JUNCTION-34          20.37    861.53    286.64      0.00
  JUNCTION-35           5.08    856.72     88.72      0.00
  JUNCTION-36           0.00    856.72     96.46      0.00
  JUNCTION-37           1.81    856.72     77.85      0.00
  JUNCTION-38           0.00    856.72     91.08      0.00
  JUNCTION-39           2.70    856.69     66.51      0.00
  JUNCTION-40           1.87    856.68     49.85      0.00
  JUNCTION-41           1.68    856.68     67.79      0.00
  JUNCTION-42           6.28    856.67     55.73      0.00
  JUNCTION-43           1.82    856.67     88.21      0.00
  JUNCTION-44           2.84    856.60     77.17      0.00
  JUNCTION-45          21.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00
  JUNCTION-47           0.00    856.78     93.73      0.00
  JUNCTION-48           0.00    856.78     95.04      0.00
  JUNCTION-49           0.63    856.79    100.91      0.00
  JUNCTION-50           2.10    856.79    106.46      0.00
  JUNCTION-51           1.66    856.78    101.00      0.00
  JUNCTION-52           2.71    856.78    105.51      0.00
  JUNCTION-53           1.67    857.30    108.18      0.00
  JUNCTION-54           2.30    857.33    110.59      0.00
  JUNCTION-55           1.69    857.32    110.05      0.00
  JUNCTION-56           0.00    857.31    108.49      0.00


  Page 1040                                                             
  Node Results at 152:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.24    857.35    103.72      0.00
  JUNCTION-58          12.11    857.34    107.08      0.00
  JUNCTION-59           0.00    857.34    102.43      0.00
  JUNCTION-60           0.00    857.34    101.11      0.00
  JUNCTION-61           0.00    857.34    100.51      0.00
  JUNCTION-62           0.00    857.34    100.50      0.00
  JUNCTION-63           0.00    857.34    101.13      0.00
  JUNCTION-64           0.00    857.34    101.48      0.00
  JUNCTION-65           0.00    857.34    103.11      0.00
  JUNCTION-66           0.00    857.34    102.96      0.00
  JUNCTION-67           0.00    857.34    100.89      0.00
  JUNCTION-68          11.49    857.34    104.11      0.00
  JUNCTION-69           1.35    857.34    100.24      0.00
  JUNCTION-70           3.44    857.34    103.22      0.00
  JUNCTION-71           1.12    857.34     97.56      0.00
  JUNCTION-72           1.54    857.34    101.82      0.00
  JUNCTION-73           1.45    857.34    102.68      0.00
  JUNCTION-74           0.59    857.34    101.83      0.00
  JUNCTION-75           1.40    857.34     98.87      0.00
  JUNCTION-76           1.47    857.34    101.73      0.00
  JUNCTION-77           1.00    857.34    100.83      0.00
  JUNCTION-78           0.00    857.34    103.70      0.00
  JUNCTION-79           0.00    857.34    103.75      0.00
  JUNCTION-80           0.00    857.34    104.19      0.00
  JUNCTION-81           1.90    857.34    101.29      0.00
  JUNCTION-82           5.62    857.34    103.38      0.00
  JUNCTION-83           4.15    857.34    103.83      0.00
  JUNCTION-84           1.58    857.34    102.87      0.00
  JUNCTION-85           0.00    857.34    102.73      0.00
  JUNCTION-86           0.00    857.34    101.33      0.00
  JUNCTION-87           0.00    857.34    101.86      0.00
  JUNCTION-88           0.00    857.34    102.11      0.00
  JUNCTION-89           4.04    857.34     99.89      0.00
  JUNCTION-90           0.00    857.34     92.40      0.00
  JUNCTION-91           0.00    857.34     95.28      0.00
  JUNCTION-92           0.00    857.34     99.27      0.00
  JUNCTION-93           7.69    857.34     92.55      0.00
  JUNCTION-94           1.17    857.34     97.00      0.00
  JUNCTION-95           1.63    857.34     98.13      0.00
  JUNCTION-96           3.36    857.34     98.88      0.00
  JUNCTION-97           2.45    857.34     98.94      0.00
  JUNCTION-98           3.28    857.34     92.85      0.00
  JUNCTION-99           3.95    857.34     93.35      0.00
  JUNCTION-100          3.24    857.34     95.08      0.00
  JUNCTION-101          0.36    857.34     91.97      0.00
  JUNCTION-102         56.15   1153.27     25.65      0.00
  JUNCTION-103         60.47   1154.05     53.00      0.00


  Page 1041                                                             
  Node Results at 152:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1167.86    133.12      0.00
  JUNCTION-105          0.00    797.38    345.51      0.00
  JUNCTION-106          0.00   1168.69    506.39      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.96    373.92      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    856.62    140.23      0.00
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.86    138.16      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.04     85.38      0.00
  JUNCTION-122          6.95   1042.39     37.00      0.00
  JUNCTION-123         75.63   1042.35    123.21      0.00
  JUNCTION-124          0.56    857.17     42.97      0.00
  JUNCTION-125          0.00    856.74    183.17      0.00
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.77    425.00      0.00      0.00 Reservoir
  TANK-130           1195.83    856.14      5.30      0.00 Tank
  TANK-131            535.78   1153.17      6.96      0.00 Tank
  
  Link Results at 152:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15            2410.77      3.85      2.85      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17            2410.77      6.84     11.58      Open


  Page 1042                                                             
  Link Results at 152:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2410.77      1.09      0.13      Open
  LINK-19            2410.77      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.21      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31           -1957.89      1.39      0.27      Open
  LINK-32              -5.39      0.03      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34              75.63      0.21      0.02      Open
  LINK-35            2390.40      1.70      0.39      Open
  LINK-36             -22.32      0.14      0.01      Open
  LINK-37              -9.34      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -286.22      0.29      0.02      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.86      0.03      0.00      Open
  LINK-44            -256.40      0.26      0.02      Open
  LINK-45           -2231.36      1.58      0.34      Open
  LINK-46           -2096.56      1.49      0.31      Open
  LINK-47            1935.70      1.37      0.26      Open
  LINK-48            1872.75      1.33      0.25      Open
  LINK-49            1843.81      1.31      0.24      Open
  LINK-50            1868.18      1.32      0.25      Open
  LINK-51            1899.48      1.35      0.25      Open
  LINK-52             229.62      0.65      0.15      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              24.33      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              19.24      0.12      0.01      Open
  LINK-59             -33.22      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              50.66      0.32      0.06      Open
  LINK-62              25.64      0.15      0.01      Open
  LINK-63               0.27      0.00      0.00      Open
  LINK-64              23.51      0.15      0.02      Open


  Page 1043                                                             
  Link Results at 152:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -20.91      0.13      0.01      Open
  LINK-66              38.14      0.24      0.04      Open
  LINK-67              62.95      0.40      0.10      Open
  LINK-68             -25.65      0.16      0.02      Open
  LINK-69              86.78      0.55      0.17      Open
  LINK-70              24.37      0.16      0.02      Open
  LINK-71              59.57      0.38      0.09      Open
  LINK-72            1195.83      0.85      0.11      Open
  LINK-73             -29.82      0.19      0.02      Open
  LINK-74             -14.78      0.09      0.01      Open
  LINK-75             -18.82      0.12      0.01      Open
  LINK-76             -36.90      0.24      0.04      Open
  LINK-77              17.46      0.11      0.01      Open
  LINK-78               8.32      0.05      0.00      Open
  LINK-79              -4.04      0.03      0.00      Open
  LINK-80              10.70      0.07      0.00      Open
  LINK-81              15.04      0.10      0.01      Open
  LINK-82              -7.04      0.04      0.00      Open
  LINK-83            -137.12      0.56      0.14      Open
  LINK-84             -97.80      0.40      0.07      Open
  LINK-85            -142.79      0.58      0.15      Open
  LINK-86             -40.98      0.26      0.04      Open
  LINK-87             -24.88      0.16      0.02      Open
  LINK-88             -42.68      0.27      0.05      Open
  LINK-89              16.10      0.10      0.01      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open


  Page 1044                                                             
  Link Results at 152:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open


  Page 1045                                                             
  Link Results at 152:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161            -15.75      0.06      0.00      Open
  LINK-162            -23.55      0.10      0.01      Open
  LINK-163            -23.55      0.10      0.00      Open
  LINK-164            591.94      1.68      0.84      Open
  LINK-165            535.78      0.85      0.17      Open
  LINK-166            762.06      2.17    347.80      Open
  LINK-167            762.06      4.86      9.89      Open
  LINK-168             82.58      0.23      0.02      Open
  LINK-169           -734.99      2.93      2.94      Open
  PUMP-170            762.06      0.00   -371.31      Open Pump
  PUMP-172           2410.77      0.00   -438.37      Open Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    196.69    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177            23.55      0.27    215.01    Active Valve
  VALVE-178            82.58      0.94    111.65    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 153:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.49    659.86    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.53    659.86    128.57      0.00
  JUNCTION-3            2.82    659.86    100.44      0.00
  JUNCTION-4            2.46    659.86     78.88      0.00
  JUNCTION-5            2.26    659.87     71.77      0.00
  JUNCTION-6            1.18    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            0.99    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.67    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.84    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.46    659.85    119.07      0.00
  JUNCTION-18           3.96    659.90     78.75      0.00
  JUNCTION-19           2.95    857.01    129.16      0.00


  Page 1046                                                             
  Node Results at 153:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.65    857.01    103.68      0.00
  JUNCTION-21           0.00    857.06     88.67      0.00
  JUNCTION-22           2.75    857.08    100.14      0.00
  JUNCTION-23           2.04    857.45    109.67      0.00
  JUNCTION-24           0.00    857.01     95.50      0.00
  JUNCTION-25           3.82    856.97     87.98      0.00
  JUNCTION-26           0.00    856.89     75.16      0.00
  JUNCTION-27           7.96    856.87     72.02      0.00
  JUNCTION-28           1.34    856.84     67.23      0.00
  JUNCTION-29           0.00    856.49      4.42      0.00
  JUNCTION-30          74.73    857.80     96.11      0.00
  JUNCTION-31           1.52    857.62    111.44      0.00
  JUNCTION-32           3.94    857.60    100.42      0.00
  JUNCTION-33           0.61    857.60    101.75      0.00
  JUNCTION-34          23.70    861.78    286.75      0.00
  JUNCTION-35           5.91    856.99     88.84      0.00
  JUNCTION-36           0.00    856.99     96.57      0.00
  JUNCTION-37           2.10    856.99     77.97      0.00
  JUNCTION-38           0.00    856.99     91.20      0.00
  JUNCTION-39           3.14    856.97     66.63      0.00
  JUNCTION-40           2.17    856.95     49.97      0.00
  JUNCTION-41           1.95    856.95     67.91      0.00
  JUNCTION-42           7.31    856.95     55.85      0.00
  JUNCTION-43           2.12    856.96     88.34      0.00
  JUNCTION-44           3.31    856.90     77.30      0.00
  JUNCTION-45           5.99    952.85     89.06      0.00
  JUNCTION-46           2.79    952.85     57.46      0.00
  JUNCTION-47           0.00    857.06     93.85      0.00
  JUNCTION-48           0.00    857.07     95.16      0.00
  JUNCTION-49           0.73    857.07    101.03      0.00
  JUNCTION-50           2.44    857.07    106.59      0.00
  JUNCTION-51           1.93    857.07    101.13      0.00
  JUNCTION-52           3.15    857.06    105.64      0.00
  JUNCTION-53           1.94    857.56    108.30      0.00
  JUNCTION-54           2.68    857.59    110.70      0.00
  JUNCTION-55           1.97    857.58    110.16      0.00
  JUNCTION-56           0.00    857.57    108.60      0.00
  JUNCTION-57           0.28    857.60    103.83      0.00
  JUNCTION-58          14.09    857.60    107.19      0.00
  JUNCTION-59           0.00    857.60    102.54      0.00
  JUNCTION-60           0.00    857.60    101.22      0.00
  JUNCTION-61           0.00    857.59    100.62      0.00
  JUNCTION-62           0.00    857.59    100.61      0.00
  JUNCTION-63           0.00    857.59    101.24      0.00
  JUNCTION-64           0.00    857.59    101.59      0.00
  JUNCTION-65           0.00    857.59    103.22      0.00
  JUNCTION-66           0.00    857.59    103.07      0.00


  Page 1047                                                             
  Node Results at 153:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.59    101.00      0.00
  JUNCTION-68          13.38    857.59    104.21      0.00
  JUNCTION-69           1.57    857.59    100.35      0.00
  JUNCTION-70           4.00    857.59    103.33      0.00
  JUNCTION-71           1.30    857.59     97.67      0.00
  JUNCTION-72           1.79    857.59    101.93      0.00
  JUNCTION-73           1.68    857.59    102.79      0.00
  JUNCTION-74           0.68    857.59    101.93      0.00
  JUNCTION-75           1.63    857.59     98.98      0.00
  JUNCTION-76           1.71    857.59    101.84      0.00
  JUNCTION-77           1.16    857.59    100.94      0.00
  JUNCTION-78           0.00    857.59    103.81      0.00
  JUNCTION-79           0.00    857.59    103.86      0.00
  JUNCTION-80           0.00    857.59    104.29      0.00
  JUNCTION-81           2.21    857.59    101.40      0.00
  JUNCTION-82           6.54    857.59    103.48      0.00
  JUNCTION-83           4.83    857.59    103.94      0.00
  JUNCTION-84           1.84    857.59    102.98      0.00
  JUNCTION-85           0.00    857.59    102.84      0.00
  JUNCTION-86           0.00    857.59    101.44      0.00
  JUNCTION-87           0.00    857.59    101.97      0.00
  JUNCTION-88           0.00    857.59    102.21      0.00
  JUNCTION-89           4.70    857.59    100.00      0.00
  JUNCTION-90           0.00    857.59     92.51      0.00
  JUNCTION-91           0.00    857.59     95.39      0.00
  JUNCTION-92           0.00    857.59     99.38      0.00
  JUNCTION-93           8.95    857.59     92.66      0.00
  JUNCTION-94           1.36    857.59     97.11      0.00
  JUNCTION-95           1.90    857.59     98.24      0.00
  JUNCTION-96           3.90    857.59     98.99      0.00
  JUNCTION-97           2.85    857.59     99.05      0.00
  JUNCTION-98           3.82    857.59     92.96      0.00
  JUNCTION-99           4.59    857.59     93.46      0.00
  JUNCTION-100          3.77    857.59     95.19      0.00
  JUNCTION-101          0.42    857.59     92.08      0.00
  JUNCTION-102         65.34   1153.80     25.88      0.00
  JUNCTION-103          0.00   1155.00     53.41      0.00
  JUNCTION-104          0.00   1169.35    133.76      0.00
  JUNCTION-105          0.00    798.18    345.85      0.00
  JUNCTION-106          0.00   1170.17    507.04      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.22    374.03      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    856.86    140.33      0.00


  Page 1048                                                             
  Node Results at 153:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.92    659.93     55.00      0.00
  JUNCTION-117         31.54    659.80    110.84      0.00
  JUNCTION-118         67.43    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.35    138.81      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.00     85.79      0.00
  JUNCTION-122          0.93   1042.39     37.00      0.00
  JUNCTION-123          2.08   1042.39    123.23      0.00
  JUNCTION-124          0.65    857.45     43.09      0.00
  JUNCTION-125          0.00    857.01    183.29      0.00
  JUNCTION-126        126.51    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2409.72    425.00      0.00      0.00 Reservoir
  TANK-130           1123.76    856.46      5.44      0.00 Tank
  TANK-131            681.86   1153.65      7.17      0.00 Tank
  
  Link Results at 153:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              126.50      0.12      0.00      Open
  LINK-1              -20.72      0.13      0.01      Open
  LINK-2              -10.34      0.07      0.00      Open
  LINK-3               -5.65      0.04      0.00      Open
  LINK-6               18.97      0.12      0.01      Open
  LINK-7              -31.22      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.40      0.21      0.03      Open
  LINK-10              20.24      0.13      0.01      Open
  LINK-11              33.39      0.21      0.03      Open
  LINK-12              13.15      0.08      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15            2409.72      3.85      2.85      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17            2409.72      6.84     11.57      Open
  LINK-18            2409.72      1.09      0.13      Open
  LINK-19            2409.72      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.09      0.01      0.00      Open
  LINK-22               1.11      0.01      0.00      Open
  LINK-23               9.99      0.06      0.00      Open
  LINK-24               8.04      0.05      0.00      Open
  LINK-25               1.11      0.01      0.00      Open
  LINK-26               1.11      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 1049                                                             
  Link Results at 153:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -221.22      0.35      0.03      Open
  LINK-29            -258.57      0.41      0.05      Open
  LINK-30             -10.87      0.07      0.00      Open
  LINK-31           -1882.75      1.34      0.25      Open
  LINK-32              -1.53      0.01      0.00      Open
  LINK-33               0.65      0.00      0.00      Open
  LINK-34               2.08      0.01      0.00      Open
  LINK-35            2386.02      1.69      0.39      Open
  LINK-36             -20.55      0.13      0.01      Open
  LINK-37             -10.87      0.07      0.00      Open
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -225.48      0.36      0.04      Open
  LINK-40            -321.39      0.33      0.02      Open
  LINK-41             261.49      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.77      0.03      0.00      Open
  LINK-44            -288.06      0.29      0.02      Open
  LINK-45           -2200.96      1.56      0.33      Open
  LINK-46           -2073.99      1.47      0.30      Open
  LINK-47            1868.58      1.33      0.25      Open
  LINK-48            1807.72      1.28      0.23      Open
  LINK-49            1778.87      1.26      0.23      Open
  LINK-50            1802.08      1.28      0.23      Open
  LINK-51            1826.83      1.30      0.24      Open
  LINK-52             237.30      0.67      0.16      Open
  LINK-53              52.10      0.15      0.01      Open
  LINK-54              37.91      0.11      0.01      Open
  LINK-55              -3.71      0.02      0.00      Open
  LINK-56              23.82      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.91      0.11      0.01      Open
  LINK-59             -31.48      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              47.29      0.30      0.06      Open
  LINK-62              23.60      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              21.18      0.14      0.01      Open
  LINK-65             -18.84      0.12      0.01      Open
  LINK-66              32.72      0.21      0.03      Open
  LINK-67              60.86      0.39      0.09      Open
  LINK-68             -25.03      0.16      0.02      Open
  LINK-69              83.77      0.53      0.16      Open
  LINK-70              23.20      0.15      0.02      Open
  LINK-71              57.26      0.37      0.08      Open
  LINK-72            1123.76      0.80      0.10      Open
  LINK-73             -33.34      0.21      0.03      Open
  LINK-74             -16.54      0.11      0.01      Open


  Page 1050                                                             
  Link Results at 153:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -21.18      0.14      0.01      Open
  LINK-76             -41.58      0.27      0.04      Open
  LINK-77              19.67      0.13      0.01      Open
  LINK-78               9.32      0.06      0.00      Open
  LINK-79              -4.64      0.03      0.00      Open
  LINK-80              12.03      0.08      0.00      Open
  LINK-81              16.80      0.11      0.01      Open
  LINK-82              -7.91      0.05      0.00      Open
  LINK-83            -129.66      0.53      0.12      Open
  LINK-84             -92.85      0.38      0.07      Open
  LINK-85            -136.26      0.56      0.14      Open
  LINK-86             -38.76      0.25      0.04      Open
  LINK-87             -23.53      0.15      0.02      Open
  LINK-88             -40.73      0.26      0.04      Open
  LINK-89              15.23      0.10      0.01      Open
  LINK-90              10.24      0.07      0.00      Open
  LINK-91               6.26      0.04      0.00      Open
  LINK-92              47.43      0.19      0.02      Open
  LINK-93               8.43      0.05      0.00      Open
  LINK-94               2.53      0.02      0.00      Open
  LINK-95              -5.90      0.04      0.00      Open
  LINK-96               8.43      0.05      0.00      Open
  LINK-97               3.95      0.03      0.00      Open
  LINK-98               2.66      0.02      0.00      Open
  LINK-99               3.95      0.03      0.00      Open
  LINK-100              2.52      0.02      0.00      Open
  LINK-101             -4.48      0.03      0.00      Open
  LINK-102             -2.21      0.01      0.00      Open
  LINK-103             -4.48      0.03      0.00      Open
  LINK-104             -2.27      0.01      0.00      Open
  LINK-105            -24.90      0.10      0.01      Open
  LINK-106              1.43      0.01      0.00      Open
  LINK-107              8.43      0.05      0.00      Open
  LINK-108             -1.29      0.01      0.00      Open
  LINK-109             19.96      0.08      0.00      Open
  LINK-110              9.40      0.06      0.00      Open
  LINK-111              2.18      0.01      0.00      Open
  LINK-112              3.23      0.02      0.00      Open
  LINK-113             -8.98      0.04      0.00      Open
  LINK-114              0.29      0.00      0.00      Open
  LINK-115             -2.35      0.02      0.00      Open
  LINK-116              1.14      0.01      0.00      Open
  LINK-117             -1.96      0.01      0.00      Open
  LINK-118              1.48      0.01      0.00      Open
  LINK-119              1.51      0.01      0.00      Open
  LINK-120             -4.94      0.02      0.00      Open
  LINK-121             -1.74      0.01      0.00      Open


  Page 1051                                                             
  Link Results at 153:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.50      0.00      0.00      Open
  LINK-123              5.30      0.02      0.00      Open
  LINK-124              1.72      0.01      0.00      Open
  LINK-125             -5.28      0.02      0.00      Open
  LINK-126             -2.24      0.01      0.00      Open
  LINK-127              3.57      0.02      0.00      Open
  LINK-128              1.88      0.01      0.00      Open
  LINK-129             -1.97      0.01      0.00      Open
  LINK-130             -4.79      0.03      0.00      Open
  LINK-131              0.98      0.01      0.00      Open
  LINK-132             -4.84      0.03      0.00      Open
  LINK-133             -2.48      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.36      0.02      0.00      Open
  LINK-136             -2.66      0.02      0.00      Open
  LINK-137              4.80      0.02      0.00      Open
  LINK-138             -7.46      0.03      0.00      Open
  LINK-139              2.19      0.01      0.00      Open
  LINK-140            -14.34      0.06      0.00      Open
  LINK-141            -13.61      0.06      0.00      Open
  LINK-142            -22.39      0.09      0.01      Open
  LINK-143            -47.27      0.19      0.02      Open
  LINK-144             -0.73      0.00      0.00      Open
  LINK-145             -6.91      0.04      0.00      Open
  LINK-146            -11.04      0.07      0.00      Open
  LINK-147             -2.77      0.02      0.00      Open
  LINK-148             13.84      0.09      0.01      Open
  LINK-149              8.21      0.05      0.00      Open
  LINK-150             -3.73      0.02      0.00      Open
  LINK-151              8.78      0.06      0.00      Open
  LINK-152             -8.03      0.05      0.00      Open
  LINK-153             12.60      0.08      0.00      Open
  LINK-154              2.67      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.57      0.01      0.00      Open
  LINK-157             -3.82      0.02      0.00      Open
  LINK-158             -1.82      0.01      0.00      Open
  LINK-159              2.30      0.01      0.00      Open
  LINK-160              1.36      0.01      0.00      Open
  LINK-161             -4.46      0.02      0.00      Open
  LINK-162             -8.78      0.04      0.00      Open
  LINK-163             -8.78      0.04      0.00      Open
  LINK-164            747.20      2.12      1.29      Open
  LINK-165            681.86      1.09      0.27      Open
  LINK-166            758.99      2.16    345.00      Open
  LINK-167            758.99      4.84      9.81      Open
  LINK-168              3.00      0.01      0.00      Open


  Page 1052                                                             
  Link Results at 153:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -750.21      2.99      3.05      Open
  PUMP-170            758.99      0.00   -371.99      Open Pump
  PUMP-172           2409.72      0.00   -438.62      Open Pump
  VALVE-173             1.11      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           261.49      1.07    196.92    Active Valve
  VALVE-176           193.94      2.20    187.11    Active Valve
  VALVE-177             8.78      0.10    216.49    Active Valve
  VALVE-178             3.00      0.03    112.60    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 154:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    857.40    129.33      0.00
  JUNCTION-20           1.50    857.40    103.85      0.00
  JUNCTION-21           0.00    857.44     88.84      0.00
  JUNCTION-22           2.49    857.46    100.31      0.00
  JUNCTION-23           1.85    857.84    109.84      0.00
  JUNCTION-24           0.00    857.39     95.66      0.00
  JUNCTION-25           3.46    857.34     88.14      0.00
  JUNCTION-26           0.00    857.27     75.32      0.00
  JUNCTION-27           7.22    857.25     72.19      0.00
  JUNCTION-28           1.21    857.21     67.39      0.00
  JUNCTION-29           0.00    856.84      4.58      0.00


  Page 1053                                                             
  Node Results at 154:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          67.72    858.19     96.28      0.00
  JUNCTION-31           1.37    858.02    111.61      0.00
  JUNCTION-32           3.57    858.00    100.59      0.00
  JUNCTION-33           0.56    858.00    101.92      0.00
  JUNCTION-34          21.48    862.18    286.92      0.00
  JUNCTION-35           5.36    857.38     89.00      0.00
  JUNCTION-36           0.00    857.38     96.74      0.00
  JUNCTION-37           1.91    857.38     78.14      0.00
  JUNCTION-38           0.00    857.38     91.37      0.00
  JUNCTION-39           2.85    857.36     66.80      0.00
  JUNCTION-40           1.97    857.34     50.14      0.00
  JUNCTION-41           1.77    857.34     68.08      0.00
  JUNCTION-42           6.62    857.34     56.02      0.00
  JUNCTION-43           1.92    857.34     88.50      0.00
  JUNCTION-44           3.00    857.27     77.46      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00
  JUNCTION-47           0.00    857.44     94.01      0.00
  JUNCTION-48           0.00    857.45     95.33      0.00
  JUNCTION-49           0.66    857.46    101.20      0.00
  JUNCTION-50           2.21    857.45    106.75      0.00
  JUNCTION-51           1.75    857.45    101.29      0.00
  JUNCTION-52           2.85    857.45    105.80      0.00
  JUNCTION-53           1.76    857.96    108.47      0.00
  JUNCTION-54           2.43    857.99    110.87      0.00
  JUNCTION-55           1.79    857.97    110.33      0.00
  JUNCTION-56           0.00    857.97    108.77      0.00
  JUNCTION-57           0.25    858.00    104.01      0.00
  JUNCTION-58          12.77    858.00    107.37      0.00
  JUNCTION-59           0.00    858.00    102.71      0.00
  JUNCTION-60           0.00    858.00    101.40      0.00
  JUNCTION-61           0.00    858.00    100.79      0.00
  JUNCTION-62           0.00    858.00    100.78      0.00
  JUNCTION-63           0.00    858.00    101.41      0.00
  JUNCTION-64           0.00    858.00    101.77      0.00
  JUNCTION-65           0.00    858.00    103.40      0.00
  JUNCTION-66           0.00    858.00    103.25      0.00
  JUNCTION-67           0.00    858.00    101.17      0.00
  JUNCTION-68          12.12    858.00    104.39      0.00
  JUNCTION-69           1.43    857.99    100.52      0.00
  JUNCTION-70           3.63    857.99    103.51      0.00
  JUNCTION-71           1.18    857.99     97.85      0.00
  JUNCTION-72           1.62    857.99    102.10      0.00
  JUNCTION-73           1.53    857.99    102.96      0.00
  JUNCTION-74           0.62    857.99    102.11      0.00
  JUNCTION-75           1.48    857.99     99.15      0.00
  JUNCTION-76           1.55    857.99    102.02      0.00


  Page 1054                                                             
  Node Results at 154:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.06    857.99    101.11      0.00
  JUNCTION-78           0.00    857.99    103.98      0.00
  JUNCTION-79           0.00    857.99    104.04      0.00
  JUNCTION-80           0.00    857.99    104.47      0.00
  JUNCTION-81           2.01    857.99    101.57      0.00
  JUNCTION-82           5.93    857.99    103.66      0.00
  JUNCTION-83           4.37    857.99    104.11      0.00
  JUNCTION-84           1.67    857.99    103.15      0.00
  JUNCTION-85           0.00    857.99    103.01      0.00
  JUNCTION-86           0.00    857.99    101.61      0.00
  JUNCTION-87           0.00    857.99    102.14      0.00
  JUNCTION-88           0.00    857.99    102.39      0.00
  JUNCTION-89           4.26    857.99    100.17      0.00
  JUNCTION-90           0.00    857.99     92.68      0.00
  JUNCTION-91           0.00    857.99     95.57      0.00
  JUNCTION-92           0.00    858.00     99.55      0.00
  JUNCTION-93           8.11    857.99     92.84      0.00
  JUNCTION-94           1.24    857.99     97.28      0.00
  JUNCTION-95           1.72    857.99     98.42      0.00
  JUNCTION-96           3.54    857.99     99.16      0.00
  JUNCTION-97           2.58    857.99     99.23      0.00
  JUNCTION-98           3.46    857.99     93.13      0.00
  JUNCTION-99           4.16    857.99     93.64      0.00
  JUNCTION-100          3.42    857.99     95.37      0.00
  JUNCTION-101          0.38    857.99     92.25      0.00
  JUNCTION-102         59.22   1154.43     26.15      0.00
  JUNCTION-103          0.00   1155.63     53.69      0.00
  JUNCTION-104          0.00   1169.98    134.04      0.00
  JUNCTION-105          0.00    798.65    346.06      0.00
  JUNCTION-106          0.00   1170.81    507.31      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.61    374.20      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    857.27    140.51      0.00
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.98    139.08      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.63     86.07      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    857.84     43.26      0.00
  JUNCTION-125          0.00    857.40    183.46      0.00


  Page 1055                                                             
  Node Results at 154:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.11    425.00      0.00      0.00 Reservoir
  TANK-130           1172.30    856.82      5.60      0.00 Tank
  TANK-131            688.34   1154.28      7.44      0.00 Tank
  
  Link Results at 154:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.77      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15            2408.11      3.84      2.85      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17            2408.11      6.83     11.55      Open
  LINK-18            2408.11      1.09      0.13      Open
  LINK-19            2408.11      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.33      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31           -1930.54      1.37      0.26      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35            2386.63      1.69      0.39      Open
  LINK-36             -21.56      0.14      0.01      Open
  LINK-37              -9.85      0.06      0.00      Open


  Page 1056                                                             
  Link Results at 154:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -297.58      0.30      0.02      Open
  LINK-41             236.98      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.93      0.03      0.00      Open
  LINK-44            -266.63      0.27      0.02      Open
  LINK-45           -2218.92      1.57      0.34      Open
  LINK-46           -2086.87      1.48      0.30      Open
  LINK-47            1911.38      1.36      0.26      Open
  LINK-48            1849.19      1.31      0.24      Open
  LINK-49            1820.31      1.29      0.24      Open
  LINK-50            1844.27      1.31      0.24      Open
  LINK-51            1873.02      1.33      0.25      Open
  LINK-52             232.03      0.66      0.15      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              24.25      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.89      0.12      0.01      Open
  LINK-59             -32.18      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.17      0.31      0.06      Open
  LINK-62              24.76      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              22.54      0.14      0.01      Open
  LINK-65             -20.05      0.13      0.01      Open
  LINK-66              35.96      0.23      0.03      Open
  LINK-67              62.19      0.40      0.09      Open
  LINK-68             -25.42      0.16      0.02      Open
  LINK-69              85.69      0.55      0.17      Open
  LINK-70              23.96      0.15      0.02      Open
  LINK-71              58.73      0.37      0.08      Open
  LINK-72            1172.30      0.83      0.10      Open
  LINK-73             -30.95      0.20      0.03      Open
  LINK-74             -15.34      0.10      0.01      Open
  LINK-75             -19.58      0.12      0.01      Open
  LINK-76             -38.42      0.25      0.04      Open
  LINK-77              18.17      0.12      0.01      Open
  LINK-78               8.64      0.06      0.00      Open
  LINK-79              -4.24      0.03      0.00      Open
  LINK-80              11.13      0.07      0.00      Open
  LINK-81              15.60      0.10      0.01      Open
  LINK-82              -7.32      0.05      0.00      Open
  LINK-83            -134.49      0.55      0.13      Open
  LINK-84             -96.05      0.39      0.07      Open


  Page 1057                                                             
  Link Results at 154:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -140.46      0.57      0.14      Open
  LINK-86             -40.20      0.26      0.04      Open
  LINK-87             -24.40      0.16      0.02      Open
  LINK-88             -41.98      0.27      0.04      Open
  LINK-89              15.79      0.10      0.01      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open


  Page 1058                                                             
  Link Results at 154:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.01      Open
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            747.56      2.12      1.29      Open
  LINK-165            688.34      1.10      0.27      Open
  LINK-166            758.24      2.16    344.32      Open
  LINK-167            758.24      4.84      9.79      Open
  LINK-168              2.72      0.01      0.00      Open
  LINK-169           -750.28      2.99      3.05      Open
  PUMP-170            758.24      0.00   -372.15      Open Pump
  PUMP-172           2408.11      0.00   -439.01      Open Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.98      0.97    197.34    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    217.13    Active Valve
  VALVE-178             2.72      0.03    113.24    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 1059                                                             
  Link Results at 154:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 155:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.54    659.84    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.59    659.84    128.56      0.00
  JUNCTION-3            3.12    659.85    100.43      0.00
  JUNCTION-4            2.72    659.85     78.88      0.00
  JUNCTION-5            2.51    659.85     71.77      0.00
  JUNCTION-6            1.31    659.86     67.10      0.00
  JUNCTION-7            0.00    659.86     54.00      0.00
  JUNCTION-8            1.09    659.88     72.13      0.00
  JUNCTION-9            0.00    659.88     74.35      0.00
  JUNCTION-10           0.24    579.55    106.56      0.00
  JUNCTION-11           0.75    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.94    659.85    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          18.26    659.84    119.06      0.00
  JUNCTION-18           4.39    659.89     78.75      0.00
  JUNCTION-19           3.27    857.65    129.44      0.00
  JUNCTION-20           1.83    857.65    103.96      0.00
  JUNCTION-21           0.00    857.71     88.95      0.00
  JUNCTION-22           3.05    857.74    100.43      0.00
  JUNCTION-23           2.27    858.10    109.95      0.00
  JUNCTION-24           0.00    857.67     95.78      0.00
  JUNCTION-25           4.24    857.63     88.26      0.00
  JUNCTION-26           0.00    857.56     75.45      0.00
  JUNCTION-27           8.83    857.54     72.31      0.00
  JUNCTION-28           1.49    857.51     67.52      0.00
  JUNCTION-29           0.00    857.18      4.72      0.00
  JUNCTION-30          82.90    858.44     96.38      0.00
  JUNCTION-31           1.68    858.25    111.71      0.00
  JUNCTION-32           4.37    858.23    100.69      0.00
  JUNCTION-33           0.68    858.23    102.02      0.00
  JUNCTION-34          26.29    862.41    287.02      0.00
  JUNCTION-35           6.56    857.64     89.11      0.00
  JUNCTION-36           0.00    857.64     96.85      0.00
  JUNCTION-37           2.33    857.63     78.25      0.00
  JUNCTION-38           0.00    857.64     91.48      0.00
  JUNCTION-39           3.48    857.62     66.91      0.00


  Page 1060                                                             
  Node Results at 155:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.41    857.60     50.25      0.00
  JUNCTION-41           2.17    857.60     68.19      0.00
  JUNCTION-42           8.10    857.60     56.13      0.00
  JUNCTION-43           2.35    857.62     88.62      0.00
  JUNCTION-44           3.67    857.57     77.59      0.00
  JUNCTION-45           6.64    952.85     89.06      0.00
  JUNCTION-46           3.10    952.85     57.46      0.00
  JUNCTION-47           0.00    857.71     94.13      0.00
  JUNCTION-48           0.00    857.72     95.44      0.00
  JUNCTION-49           0.81    857.73    101.32      0.00
  JUNCTION-50           2.71    857.72    106.87      0.00
  JUNCTION-51           2.14    857.72    101.41      0.00
  JUNCTION-52           3.49    857.72    105.92      0.00
  JUNCTION-53           2.15    858.20    108.57      0.00
  JUNCTION-54           2.97    858.22    110.97      0.00
  JUNCTION-55           2.19    858.21    110.44      0.00
  JUNCTION-56           0.00    858.21    108.87      0.00
  JUNCTION-57           0.31    858.23    104.10      0.00
  JUNCTION-58          15.63    858.23    107.47      0.00
  JUNCTION-59           0.00    858.23    102.81      0.00
  JUNCTION-60           0.00    858.22    101.49      0.00
  JUNCTION-61           0.00    858.22    100.89      0.00
  JUNCTION-62           0.00    858.22    100.88      0.00
  JUNCTION-63           0.00    858.22    101.51      0.00
  JUNCTION-64           0.00    858.22    101.87      0.00
  JUNCTION-65           0.00    858.22    103.50      0.00
  JUNCTION-66           0.00    858.22    103.34      0.00
  JUNCTION-67           0.00    858.22    101.27      0.00
  JUNCTION-68          14.84    858.22    104.49      0.00
  JUNCTION-69           1.75    858.22    100.62      0.00
  JUNCTION-70           4.44    858.22    103.61      0.00
  JUNCTION-71           1.44    858.22     97.94      0.00
  JUNCTION-72           1.98    858.22    102.20      0.00
  JUNCTION-73           1.87    858.22    103.06      0.00
  JUNCTION-74           0.76    858.22    102.21      0.00
  JUNCTION-75           1.81    858.22     99.25      0.00
  JUNCTION-76           1.90    858.22    102.11      0.00
  JUNCTION-77           1.29    858.22    101.21      0.00
  JUNCTION-78           0.00    858.22    104.08      0.00
  JUNCTION-79           0.00    858.22    104.13      0.00
  JUNCTION-80           0.00    858.22    104.57      0.00
  JUNCTION-81           2.46    858.22    101.67      0.00
  JUNCTION-82           7.26    858.22    103.76      0.00
  JUNCTION-83           5.35    858.22    104.21      0.00
  JUNCTION-84           2.04    858.22    103.25      0.00
  JUNCTION-85           0.00    858.22    103.11      0.00
  JUNCTION-86           0.00    858.22    101.71      0.00


  Page 1061                                                             
  Node Results at 155:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    858.22    102.24      0.00
  JUNCTION-88           0.00    858.22    102.49      0.00
  JUNCTION-89           5.21    858.22    100.27      0.00
  JUNCTION-90           0.00    858.22     92.78      0.00
  JUNCTION-91           0.00    858.22     95.66      0.00
  JUNCTION-92           0.00    858.22     99.65      0.00
  JUNCTION-93           9.93    858.22     92.93      0.00
  JUNCTION-94           1.51    858.22     97.38      0.00
  JUNCTION-95           2.11    858.22     98.51      0.00
  JUNCTION-96           4.33    858.22     99.26      0.00
  JUNCTION-97           3.16    858.22     99.32      0.00
  JUNCTION-98           4.24    858.22     93.23      0.00
  JUNCTION-99           5.09    858.22     93.73      0.00
  JUNCTION-100          4.18    858.22     95.46      0.00
  JUNCTION-101          0.47    858.22     92.35      0.00
  JUNCTION-102         72.49   1155.05     26.42      0.00
  JUNCTION-103          0.00   1156.24     53.95      0.00
  JUNCTION-104          0.00   1170.51    134.27      0.00
  JUNCTION-105          0.00    799.07    346.24      0.00
  JUNCTION-106          0.00   1171.33    507.54      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    863.84    374.30      0.00
  JUNCTION-111          0.00    659.85    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.84    130.35      0.00
  JUNCTION-114          0.22    579.55     95.56      0.00
  JUNCTION-115          0.00    857.47    140.59      0.00
  JUNCTION-116          3.24    659.93     55.00      0.00
  JUNCTION-117         34.99    659.77    110.82      0.00
  JUNCTION-118         74.81    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.51    139.31      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.24     86.33      0.00
  JUNCTION-122          1.03   1042.39     37.00      0.00
  JUNCTION-123          2.30   1042.39    123.23      0.00
  JUNCTION-124          0.72    858.10     43.37      0.00
  JUNCTION-125          0.00    857.65    183.57      0.00
  JUNCTION-126        140.34    472.65     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2407.15    425.00      0.00      0.00 Reservoir
  TANK-130           1064.81    857.16      5.74      0.00 Tank
  TANK-131            672.17   1154.90      7.71      0.00 Tank
  


  Page 1062                                                             
  Link Results at 155:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              140.34      0.14      0.00      Open
  LINK-1              -22.98      0.15      0.01      Open
  LINK-2              -11.47      0.07      0.00      Open
  LINK-3               -6.26      0.04      0.00      Open
  LINK-6               21.04      0.13      0.01      Open
  LINK-7              -34.63      0.22      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               35.95      0.23      0.03      Open
  LINK-10              22.45      0.14      0.01      Open
  LINK-11              37.04      0.24      0.04      Open
  LINK-12              14.59      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.22      0.00      0.00      Open
  LINK-15            2407.15      3.84      2.84      Open
  LINK-16              -0.29      0.00      0.00      Open
  LINK-17            2407.15      6.83     11.55      Open
  LINK-18            2407.15      1.09      0.13      Open
  LINK-19            2407.15      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.21      0.01      0.00      Open
  LINK-22               1.23      0.01      0.00      Open
  LINK-23              11.09      0.07      0.00      Open
  LINK-24               8.92      0.06      0.00      Open
  LINK-25               1.23      0.01      0.00      Open
  LINK-26               1.23      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -245.42      0.39      0.04      Open
  LINK-29            -286.85      0.46      0.06      Open
  LINK-30             -12.05      0.08      0.00      Open
  LINK-31           -1822.54      1.29      0.24      Open
  LINK-32              -1.69      0.01      0.00      Open
  LINK-33               0.72      0.00      0.00      Open
  LINK-34               2.30      0.01      0.00      Open
  LINK-35            2380.86      1.69      0.39      Open
  LINK-36             -19.16      0.12      0.01      Open
  LINK-37             -12.06      0.08      0.00      Open
  LINK-38               0.18      0.00      0.00      Open
  LINK-39            -250.14      0.40      0.04      Open
  LINK-40            -348.74      0.36      0.03      Open
  LINK-41             290.09      0.46      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.40      0.03      0.00      Open
  LINK-44            -312.66      0.32      0.02      Open
  LINK-45           -2175.56      1.54      0.33      Open
  LINK-46           -2055.00      1.46      0.29      Open
  LINK-47            1814.63      1.29      0.23      Open
  LINK-48            1755.45      1.24      0.22      Open


  Page 1063                                                             
  Link Results at 155:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1726.69      1.22      0.21      Open
  LINK-50            1748.96      1.24      0.22      Open
  LINK-51            1768.62      1.25      0.22      Open
  LINK-52             242.96      0.69      0.17      Open
  LINK-53              57.80      0.16      0.01      Open
  LINK-54              42.06      0.12      0.01      Open
  LINK-55              -4.12      0.02      0.00      Open
  LINK-56              23.13      0.15      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              16.57      0.11      0.01      Open
  LINK-59             -30.41      0.19      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              44.65      0.29      0.05      Open
  LINK-62              22.01      0.13      0.01      Open
  LINK-63               0.23      0.00      0.00      Open
  LINK-64              19.37      0.12      0.01      Open
  LINK-65             -17.23      0.11      0.01      Open
  LINK-66              28.49      0.18      0.02      Open
  LINK-67              59.18      0.38      0.08      Open
  LINK-68             -24.52      0.16      0.02      Open
  LINK-69              81.35      0.52      0.15      Open
  LINK-70              22.27      0.14      0.01      Open
  LINK-71              55.41      0.35      0.08      Open
  LINK-72            1064.81      0.76      0.09      Open
  LINK-73             -36.08      0.23      0.03      Open
  LINK-74             -17.92      0.11      0.01      Open
  LINK-75             -23.02      0.15      0.01      Open
  LINK-76             -45.22      0.29      0.05      Open
  LINK-77              21.40      0.14      0.01      Open
  LINK-78              10.11      0.06      0.00      Open
  LINK-79              -5.10      0.03      0.00      Open
  LINK-80              13.07      0.08      0.01      Open
  LINK-81              18.16      0.12      0.01      Open
  LINK-82              -8.58      0.05      0.00      Open
  LINK-83            -123.55      0.50      0.11      Open
  LINK-84             -88.77      0.36      0.06      Open
  LINK-85            -130.86      0.53      0.13      Open
  LINK-86             -36.93      0.24      0.04      Open
  LINK-87             -22.42      0.14      0.01      Open
  LINK-88             -39.12      0.25      0.04      Open
  LINK-89              14.51      0.09      0.01      Open
  LINK-90              11.36      0.07      0.00      Open
  LINK-91               6.94      0.04      0.00      Open
  LINK-92              52.61      0.21      0.02      Open
  LINK-93               9.35      0.06      0.00      Open
  LINK-94               2.80      0.02      0.00      Open
  LINK-95              -6.55      0.04      0.00      Open


  Page 1064                                                             
  Link Results at 155:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               9.35      0.06      0.00      Open
  LINK-97               4.38      0.03      0.00      Open
  LINK-98               2.95      0.02      0.00      Open
  LINK-99               4.38      0.03      0.00      Open
  LINK-100              2.80      0.02      0.00      Open
  LINK-101             -4.97      0.03      0.00      Open
  LINK-102             -2.45      0.02      0.00      Open
  LINK-103             -4.97      0.03      0.00      Open
  LINK-104             -2.52      0.02      0.00      Open
  LINK-105            -27.63      0.11      0.01      Open
  LINK-106              1.58      0.01      0.00      Open
  LINK-107              9.35      0.06      0.00      Open
  LINK-108             -1.43      0.01      0.00      Open
  LINK-109             22.14      0.09      0.00      Open
  LINK-110             10.43      0.07      0.00      Open
  LINK-111              2.42      0.02      0.00      Open
  LINK-112              3.58      0.02      0.00      Open
  LINK-113             -9.96      0.04      0.00      Open
  LINK-114              0.33      0.00      0.00      Open
  LINK-115             -2.61      0.02      0.00      Open
  LINK-116              1.27      0.01      0.00      Open
  LINK-117             -2.18      0.01      0.00      Open
  LINK-118              1.64      0.01      0.00      Open
  LINK-119              1.67      0.01      0.00      Open
  LINK-120             -5.48      0.02      0.00      Open
  LINK-121             -1.93      0.01      0.00      Open
  LINK-122              0.55      0.00      0.00      Open
  LINK-123              5.88      0.02      0.00      Open
  LINK-124              1.91      0.01      0.00      Open
  LINK-125             -5.86      0.02      0.00      Open
  LINK-126             -2.48      0.02      0.00      Open
  LINK-127              3.96      0.03      0.00      Open
  LINK-128              2.08      0.01      0.00      Open
  LINK-129             -2.19      0.01      0.00      Open
  LINK-130             -5.32      0.03      0.00      Open
  LINK-131              1.08      0.01      0.00      Open
  LINK-132             -5.37      0.03      0.00      Open
  LINK-133             -2.75      0.02      0.00      Open
  LINK-134             -0.33      0.00      0.00      Open
  LINK-135              2.62      0.02      0.00      Open
  LINK-136             -2.95      0.02      0.00      Open
  LINK-137              5.32      0.02      0.00      Open
  LINK-138             -8.27      0.03      0.00      Open
  LINK-139              2.42      0.02      0.00      Open
  LINK-140            -15.91      0.06      0.00      Open
  LINK-141            -15.10      0.06      0.00      Open
  LINK-142            -24.84      0.10      0.01      Open


  Page 1065                                                             
  Link Results at 155:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -52.44      0.21      0.02      Open
  LINK-144             -0.81      0.01      0.00      Open
  LINK-145             -7.67      0.05      0.00      Open
  LINK-146            -12.25      0.08      0.00      Open
  LINK-147             -3.07      0.02      0.00      Open
  LINK-148             15.35      0.10      0.01      Open
  LINK-149              9.10      0.06      0.00      Open
  LINK-150             -4.14      0.03      0.00      Open
  LINK-151              9.73      0.06      0.00      Open
  LINK-152             -8.91      0.06      0.00      Open
  LINK-153             13.98      0.09      0.01      Open
  LINK-154              2.96      0.02      0.00      Open
  LINK-155              0.42      0.00      0.00      Open
  LINK-156             -1.74      0.01      0.00      Open
  LINK-157             -4.23      0.03      0.00      Open
  LINK-158             -2.02      0.01      0.00      Open
  LINK-159              2.55      0.02      0.00      Open
  LINK-160              1.50      0.01      0.00      Open
  LINK-161             -4.95      0.02      0.00      Open
  LINK-162             -9.74      0.04      0.00      Open
  LINK-163             -9.74      0.04      0.00      Open
  LINK-164            744.66      2.11      1.28      Open
  LINK-165            672.17      1.07      0.26      Open
  LINK-166            757.73      2.16    343.86      Open
  LINK-167            757.73      4.84      9.78      Open
  LINK-168              3.33      0.01      0.00      Open
  LINK-169           -747.99      2.98      3.04      Open
  PUMP-170            757.73      0.00   -372.26      Open Pump
  PUMP-172           2407.15      0.00   -439.24      Open Pump
  VALVE-173             1.23      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           290.09      1.19    197.54    Active Valve
  VALVE-176           215.15      2.44    187.08    Active Valve
  VALVE-177             9.74      0.11    217.65    Active Valve
  VALVE-178             3.33      0.04    113.84    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 1066                                                             
  Node Results at 156:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.52    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.56    659.85    128.56      0.00
  JUNCTION-3            2.99    659.85    100.43      0.00
  JUNCTION-4            2.61    659.85     78.88      0.00
  JUNCTION-5            2.40    659.86     71.77      0.00
  JUNCTION-6            1.26    659.87     67.10      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.05    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.23    579.55    106.56      0.00
  JUNCTION-11           0.71    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.90    659.85    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          17.49    659.84    119.06      0.00
  JUNCTION-18           4.20    659.90     78.75      0.00
  JUNCTION-19           3.13    858.03    129.60      0.00
  JUNCTION-20           1.75    858.03    104.12      0.00
  JUNCTION-21           0.00    858.08     89.11      0.00
  JUNCTION-22           2.92    858.11    100.59      0.00
  JUNCTION-23           2.17    858.47    110.11      0.00
  JUNCTION-24           0.00    858.04     95.94      0.00
  JUNCTION-25           4.06    858.00     88.42      0.00
  JUNCTION-26           0.00    857.92     75.61      0.00
  JUNCTION-27           8.46    857.91     72.47      0.00
  JUNCTION-28           1.42    857.87     67.67      0.00
  JUNCTION-29           0.00    857.53      4.88      0.00
  JUNCTION-30          79.40    858.82     96.55      0.00
  JUNCTION-31           1.61    858.63    111.88      0.00
  JUNCTION-32           4.19    858.61    100.86      0.00
  JUNCTION-33           0.65    858.61    102.19      0.00
  JUNCTION-34          25.18    862.78    287.18      0.00
  JUNCTION-35           6.28    858.01     89.28      0.00
  JUNCTION-36           0.00    858.01     97.02      0.00
  JUNCTION-37           2.24    858.01     78.41      0.00
  JUNCTION-38           0.00    858.01     91.64      0.00
  JUNCTION-39           3.34    857.99     67.08      0.00
  JUNCTION-40           2.31    857.98     50.41      0.00
  JUNCTION-41           2.08    857.98     68.36      0.00
  JUNCTION-42           7.76    857.97     56.30      0.00
  JUNCTION-43           2.25    857.99     88.78      0.00
  JUNCTION-44           3.51    857.93     77.75      0.00
  JUNCTION-45           6.36    952.85     89.06      0.00
  JUNCTION-46           2.97    952.85     57.46      0.00


  Page 1067                                                             
  Node Results at 156:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    858.09     94.29      0.00
  JUNCTION-48           0.00    858.09     95.60      0.00
  JUNCTION-49           0.78    858.10    101.48      0.00
  JUNCTION-50           2.59    858.09    107.03      0.00
  JUNCTION-51           2.05    858.09    101.57      0.00
  JUNCTION-52           3.34    858.09    106.08      0.00
  JUNCTION-53           2.06    858.58    108.74      0.00
  JUNCTION-54           2.85    858.60    111.14      0.00
  JUNCTION-55           2.09    858.59    110.60      0.00
  JUNCTION-56           0.00    858.59    109.04      0.00
  JUNCTION-57           0.29    858.61    104.27      0.00
  JUNCTION-58          14.97    858.61    107.63      0.00
  JUNCTION-59           0.00    858.61    102.98      0.00
  JUNCTION-60           0.00    858.61    101.66      0.00
  JUNCTION-61           0.00    858.61    101.06      0.00
  JUNCTION-62           0.00    858.61    101.05      0.00
  JUNCTION-63           0.00    858.61    101.68      0.00
  JUNCTION-64           0.00    858.61    102.03      0.00
  JUNCTION-65           0.00    858.61    103.66      0.00
  JUNCTION-66           0.00    858.61    103.51      0.00
  JUNCTION-67           0.00    858.61    101.44      0.00
  JUNCTION-68          14.21    858.61    104.65      0.00
  JUNCTION-69           1.67    858.60    100.79      0.00
  JUNCTION-70           4.25    858.60    103.77      0.00
  JUNCTION-71           1.38    858.60     98.11      0.00
  JUNCTION-72           1.90    858.60    102.37      0.00
  JUNCTION-73           1.79    858.60    103.22      0.00
  JUNCTION-74           0.73    858.60    102.37      0.00
  JUNCTION-75           1.73    858.60     99.42      0.00
  JUNCTION-76           1.82    858.60    102.28      0.00
  JUNCTION-77           1.24    858.60    101.37      0.00
  JUNCTION-78           0.00    858.60    104.24      0.00
  JUNCTION-79           0.00    858.60    104.30      0.00
  JUNCTION-80           0.00    858.60    104.73      0.00
  JUNCTION-81           2.35    858.60    101.83      0.00
  JUNCTION-82           6.95    858.60    103.92      0.00
  JUNCTION-83           5.13    858.60    104.38      0.00
  JUNCTION-84           1.96    858.60    103.42      0.00
  JUNCTION-85           0.00    858.60    103.28      0.00
  JUNCTION-86           0.00    858.60    101.88      0.00
  JUNCTION-87           0.00    858.60    102.41      0.00
  JUNCTION-88           0.00    858.60    102.65      0.00
  JUNCTION-89           4.99    858.60    100.43      0.00
  JUNCTION-90           0.00    858.60     92.95      0.00
  JUNCTION-91           0.00    858.60     95.83      0.00
  JUNCTION-92           0.00    858.60     99.82      0.00
  JUNCTION-93           9.51    858.60     93.10      0.00


  Page 1068                                                             
  Node Results at 156:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.45    858.60     97.55      0.00
  JUNCTION-95           2.02    858.60     98.68      0.00
  JUNCTION-96           4.15    858.60     99.43      0.00
  JUNCTION-97           3.03    858.60     99.49      0.00
  JUNCTION-98           4.06    858.60     93.40      0.00
  JUNCTION-99           4.88    858.60     93.90      0.00
  JUNCTION-100          4.00    858.60     95.63      0.00
  JUNCTION-101          0.45    858.60     92.51      0.00
  JUNCTION-102         69.43   1155.51     26.62      0.00
  JUNCTION-103          0.00   1155.51     53.63      0.00
  JUNCTION-104          0.00   1155.51    127.77      0.00
  JUNCTION-105          0.00    857.53    371.57      0.00
  JUNCTION-106          0.00   1155.51    500.68      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.21    374.46      0.00
  JUNCTION-111          0.00    659.85    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.85    130.36      0.00
  JUNCTION-114          0.21    579.55     95.56      0.00
  JUNCTION-115          0.00    857.87    140.76      0.00
  JUNCTION-116          3.11    659.93     55.00      0.00
  JUNCTION-117         33.51    659.78    110.83      0.00
  JUNCTION-118         71.65    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.51    132.81      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.51     86.01      0.00
  JUNCTION-122          0.98   1042.39     37.00      0.00
  JUNCTION-123          2.21   1042.39    123.23      0.00
  JUNCTION-124          0.69    858.47     43.53      0.00
  JUNCTION-125          0.00    858.03    183.73      0.00
  JUNCTION-126        134.41    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2405.62    425.00      0.00      0.00 Reservoir
  TANK-130           1849.69    857.48      5.88      0.00 Tank
  TANK-131            -81.95   1155.51      7.98      0.00 Tank
  
  Link Results at 156:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              134.41      0.13      0.00      Open
  LINK-1              -22.01      0.14      0.01      Open
  LINK-2              -10.99      0.07      0.00      Open
  LINK-3               -6.00      0.04      0.00      Open
  LINK-6               20.15      0.13      0.01      Open
  LINK-7              -33.17      0.21      0.03      Open


  Page 1069                                                             
  Link Results at 156:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               34.43      0.22      0.03      Open
  LINK-10              21.50      0.14      0.01      Open
  LINK-11              35.48      0.23      0.03      Open
  LINK-12              13.98      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.21      0.00      0.00      Open
  LINK-15            2405.62      3.84      2.84      Open
  LINK-16              -0.28      0.00      0.00      Open
  LINK-17            2405.62      6.82     11.53      Open
  LINK-18            2405.62      1.09      0.13      Open
  LINK-19            2405.62      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.16      0.01      0.00      Open
  LINK-22               1.18      0.01      0.00      Open
  LINK-23              10.62      0.07      0.00      Open
  LINK-24               8.54      0.05      0.00      Open
  LINK-25               1.18      0.01      0.00      Open
  LINK-26               1.18      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -235.05      0.38      0.04      Open
  LINK-29            -274.73      0.44      0.05      Open
  LINK-30             -11.54      0.07      0.00      Open
  LINK-31           -1849.69      1.31      0.24      Open
  LINK-32              -1.62      0.01      0.00      Open
  LINK-33               0.69      0.00      0.00      Open
  LINK-34               2.21      0.01      0.00      Open
  LINK-35            2380.43      1.69      0.39      Open
  LINK-36             -19.91      0.13      0.01      Open
  LINK-37             -11.55      0.07      0.00      Open
  LINK-38               0.17      0.00      0.00      Open
  LINK-39            -239.57      0.38      0.04      Open
  LINK-40            -333.36      0.34      0.02      Open
  LINK-41             273.84      0.44      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.70      0.03      0.00      Open
  LINK-44            -298.88      0.31      0.02      Open
  LINK-45           -2183.81      1.55      0.33      Open
  LINK-46           -2060.68      1.46      0.30      Open
  LINK-47            1838.77      1.30      0.24      Open
  LINK-48            1778.84      1.26      0.23      Open
  LINK-49            1750.03      1.24      0.22      Open
  LINK-50            1772.71      1.26      0.22      Open
  LINK-51            1794.88      1.27      0.23      Open
  LINK-52             240.35      0.68      0.16      Open
  LINK-53              55.36      0.16      0.01      Open
  LINK-54              40.28      0.11      0.01      Open


  Page 1070                                                             
  Link Results at 156:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -3.94      0.02      0.00      Open
  LINK-56              23.57      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.28      0.11      0.01      Open
  LINK-59             -31.06      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.11      0.29      0.05      Open
  LINK-62              22.87      0.14      0.01      Open
  LINK-63               0.24      0.00      0.00      Open
  LINK-64              20.32      0.13      0.01      Open
  LINK-65             -18.07      0.12      0.01      Open
  LINK-66              30.63      0.19      0.03      Open
  LINK-67              59.93      0.38      0.09      Open
  LINK-68             -24.75      0.16      0.02      Open
  LINK-69              82.43      0.53      0.16      Open
  LINK-70              22.68      0.14      0.01      Open
  LINK-71              56.24      0.36      0.08      Open
  LINK-72            1849.69      1.31      0.24      Open
  LINK-73             -34.48      0.22      0.03      Open
  LINK-74             -17.12      0.11      0.01      Open
  LINK-75             -22.00      0.14      0.01      Open
  LINK-76             -43.24      0.28      0.05      Open
  LINK-77              20.46      0.13      0.01      Open
  LINK-78               9.66      0.06      0.00      Open
  LINK-79              -4.88      0.03      0.00      Open
  LINK-80              12.49      0.08      0.00      Open
  LINK-81              17.35      0.11      0.01      Open
  LINK-82              -8.20      0.05      0.00      Open
  LINK-83            -125.99      0.51      0.12      Open
  LINK-84             -90.39      0.37      0.06      Open
  LINK-85            -132.99      0.54      0.13      Open
  LINK-86             -37.66      0.24      0.04      Open
  LINK-87             -22.86      0.15      0.01      Open
  LINK-88             -39.76      0.25      0.04      Open
  LINK-89              14.80      0.09      0.01      Open
  LINK-90              10.88      0.07      0.00      Open
  LINK-91               6.65      0.04      0.00      Open
  LINK-92              50.39      0.21      0.02      Open
  LINK-93               8.96      0.06      0.00      Open
  LINK-94               2.69      0.02      0.00      Open
  LINK-95              -6.27      0.04      0.00      Open
  LINK-96               8.96      0.06      0.00      Open
  LINK-97               4.20      0.03      0.00      Open
  LINK-98               2.82      0.02      0.00      Open
  LINK-99               4.20      0.03      0.00      Open
  LINK-100              2.68      0.02      0.00      Open
  LINK-101             -4.76      0.03      0.00      Open


  Page 1071                                                             
  Link Results at 156:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -2.35      0.01      0.00      Open
  LINK-103             -4.76      0.03      0.00      Open
  LINK-104             -2.42      0.02      0.00      Open
  LINK-105            -26.46      0.11      0.01      Open
  LINK-106              1.52      0.01      0.00      Open
  LINK-107              8.96      0.06      0.00      Open
  LINK-108             -1.37      0.01      0.00      Open
  LINK-109             21.21      0.09      0.00      Open
  LINK-110              9.99      0.06      0.00      Open
  LINK-111              2.31      0.01      0.00      Open
  LINK-112              3.43      0.02      0.00      Open
  LINK-113             -9.54      0.04      0.00      Open
  LINK-114              0.31      0.00      0.00      Open
  LINK-115             -2.50      0.02      0.00      Open
  LINK-116              1.21      0.01      0.00      Open
  LINK-117             -2.09      0.01      0.00      Open
  LINK-118              1.57      0.01      0.00      Open
  LINK-119              1.60      0.01      0.00      Open
  LINK-120             -5.25      0.02      0.00      Open
  LINK-121             -1.85      0.01      0.00      Open
  LINK-122              0.53      0.00      0.00      Open
  LINK-123              5.63      0.02      0.00      Open
  LINK-124              1.83      0.01      0.00      Open
  LINK-125             -5.61      0.02      0.00      Open
  LINK-126             -2.38      0.02      0.00      Open
  LINK-127              3.80      0.02      0.00      Open
  LINK-128              1.99      0.01      0.00      Open
  LINK-129             -2.10      0.01      0.00      Open
  LINK-130             -5.09      0.03      0.00      Open
  LINK-131              1.04      0.01      0.00      Open
  LINK-132             -5.15      0.03      0.00      Open
  LINK-133             -2.64      0.02      0.00      Open
  LINK-134             -0.31      0.00      0.00      Open
  LINK-135              2.51      0.02      0.00      Open
  LINK-136             -2.82      0.02      0.00      Open
  LINK-137              5.10      0.02      0.00      Open
  LINK-138             -7.92      0.03      0.00      Open
  LINK-139              2.32      0.01      0.00      Open
  LINK-140            -15.24      0.06      0.00      Open
  LINK-141            -14.46      0.06      0.00      Open
  LINK-142            -23.79      0.10      0.01      Open
  LINK-143            -50.22      0.21      0.02      Open
  LINK-144             -0.77      0.00      0.00      Open
  LINK-145             -7.35      0.05      0.00      Open
  LINK-146            -11.73      0.07      0.00      Open
  LINK-147             -2.94      0.02      0.00      Open
  LINK-148             14.70      0.09      0.01      Open


  Page 1072                                                             
  Link Results at 156:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              8.72      0.06      0.00      Open
  LINK-150             -3.96      0.03      0.00      Open
  LINK-151              9.32      0.06      0.00      Open
  LINK-152             -8.53      0.05      0.00      Open
  LINK-153             13.39      0.09      0.01      Open
  LINK-154              2.83      0.02      0.00      Open
  LINK-155              0.40      0.00      0.00      Open
  LINK-156             -1.67      0.01      0.00      Open
  LINK-157             -4.05      0.03      0.00      Open
  LINK-158             -1.93      0.01      0.00      Open
  LINK-159              2.44      0.02      0.00      Open
  LINK-160              1.44      0.01      0.00      Open
  LINK-161             -4.74      0.02      0.00      Open
  LINK-162             -9.33      0.04      0.00      Open
  LINK-163             -9.33      0.04      0.00      Open
  LINK-164            -12.52      0.04      0.00      Open
  LINK-165            -81.95      0.13      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.19      0.01      0.00      Open
  LINK-169              9.33      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2405.62      0.00   -439.62      Open Pump
  VALVE-173             1.18      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           273.84      1.12    197.93    Active Valve
  VALVE-176           206.06      2.34    187.09    Active Valve
  VALVE-177             9.33      0.11    202.65    Active Valve
  VALVE-178             3.19      0.04    113.12    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 157:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.28    659.91    122.99      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.31    659.91    128.59      0.00
  JUNCTION-3            1.63    659.91    100.45      0.00
  JUNCTION-4            1.42    659.91     78.90      0.00
  JUNCTION-5            1.31    659.91     71.79      0.00
  JUNCTION-6            0.68    659.91     67.12      0.00
  JUNCTION-7            0.00    659.91     54.02      0.00
  JUNCTION-8            0.57    659.92     72.14      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00


  Page 1073                                                             
  Node Results at 157:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.13    579.55    106.56      0.00
  JUNCTION-11           0.39    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.49    659.91    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           9.51    659.90    119.09      0.00
  JUNCTION-18           2.29    659.92     78.76      0.00
  JUNCTION-19           1.70    858.81    129.94      0.00
  JUNCTION-20           0.95    858.81    104.46      0.00
  JUNCTION-21           0.00    858.83     89.44      0.00
  JUNCTION-22           1.59    858.84    100.91      0.00
  JUNCTION-23           1.18    859.24    110.45      0.00
  JUNCTION-24           0.00    858.76     96.26      0.00
  JUNCTION-25           2.21    858.71     88.73      0.00
  JUNCTION-26           0.00    858.62     75.91      0.00
  JUNCTION-27           4.60    858.60     72.77      0.00
  JUNCTION-28           0.77    858.55     67.97      0.00
  JUNCTION-29           0.00    858.13      5.13      0.00
  JUNCTION-30          43.20    859.61     96.89      0.00
  JUNCTION-31           0.88    859.46    112.24      0.00
  JUNCTION-32           2.28    859.45    101.22      0.00
  JUNCTION-33           0.35    859.45    102.55      0.00
  JUNCTION-34          13.70    863.60    287.54      0.00
  JUNCTION-35           3.42    858.79     89.62      0.00
  JUNCTION-36           0.00    858.79     97.35      0.00
  JUNCTION-37           1.22    858.79     78.75      0.00
  JUNCTION-38           0.00    858.79     91.98      0.00
  JUNCTION-39           1.82    858.76     67.41      0.00
  JUNCTION-40           1.26    858.74     50.75      0.00
  JUNCTION-41           1.13    858.74     68.69      0.00
  JUNCTION-42           4.22    858.73     56.63      0.00
  JUNCTION-43           1.22    858.70     89.09      0.00
  JUNCTION-44           1.91    858.63     78.05      0.00
  JUNCTION-45           3.46    952.85     89.06      0.00
  JUNCTION-46           1.62    952.85     57.46      0.00
  JUNCTION-47           0.00    858.83     94.62      0.00
  JUNCTION-48           0.00    858.84     95.93      0.00
  JUNCTION-49           0.42    858.84    101.80      0.00
  JUNCTION-50           1.41    858.84    107.35      0.00
  JUNCTION-51           1.11    858.84    101.89      0.00
  JUNCTION-52           1.82    858.84    106.40      0.00
  JUNCTION-53           1.12    859.39    109.09      0.00
  JUNCTION-54           1.55    859.42    111.49      0.00
  JUNCTION-55           1.14    859.41    110.95      0.00
  JUNCTION-56           0.00    859.40    109.39      0.00


  Page 1074                                                             
  Node Results at 157:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.16    859.45    104.63      0.00
  JUNCTION-58           8.15    859.45    108.00      0.00
  JUNCTION-59           0.00    859.45    103.34      0.00
  JUNCTION-60           0.00    859.45    102.03      0.00
  JUNCTION-61           0.00    859.45    101.42      0.00
  JUNCTION-62           0.00    859.45    101.41      0.00
  JUNCTION-63           0.00    859.45    102.04      0.00
  JUNCTION-64           0.00    859.45    102.40      0.00
  JUNCTION-65           0.00    859.45    104.03      0.00
  JUNCTION-66           0.00    859.45    103.88      0.00
  JUNCTION-67           0.00    859.45    101.80      0.00
  JUNCTION-68           7.73    859.45    105.02      0.00
  JUNCTION-69           0.91    859.45    101.15      0.00
  JUNCTION-70           2.31    859.45    104.14      0.00
  JUNCTION-71           0.75    859.45     98.48      0.00
  JUNCTION-72           1.03    859.45    102.74      0.00
  JUNCTION-73           0.97    859.45    103.59      0.00
  JUNCTION-74           0.40    859.45    102.74      0.00
  JUNCTION-75           0.94    859.45     99.78      0.00
  JUNCTION-76           0.99    859.45    102.65      0.00
  JUNCTION-77           0.67    859.45    101.74      0.00
  JUNCTION-78           0.00    859.45    104.61      0.00
  JUNCTION-79           0.00    859.45    104.67      0.00
  JUNCTION-80           0.00    859.45    105.10      0.00
  JUNCTION-81           1.28    859.45    102.20      0.00
  JUNCTION-82           3.78    859.45    104.29      0.00
  JUNCTION-83           2.79    859.45    104.75      0.00
  JUNCTION-84           1.07    859.45    103.78      0.00
  JUNCTION-85           0.00    859.45    103.65      0.00
  JUNCTION-86           0.00    859.45    102.25      0.00
  JUNCTION-87           0.00    859.45    102.77      0.00
  JUNCTION-88           0.00    859.45    103.02      0.00
  JUNCTION-89           2.72    859.45    100.80      0.00
  JUNCTION-90           0.00    859.45     93.32      0.00
  JUNCTION-91           0.00    859.45     96.20      0.00
  JUNCTION-92           0.00    859.45    100.18      0.00
  JUNCTION-93           5.18    859.45     93.47      0.00
  JUNCTION-94           0.79    859.45     97.91      0.00
  JUNCTION-95           1.10    859.45     99.05      0.00
  JUNCTION-96           2.26    859.45     99.79      0.00
  JUNCTION-97           1.65    859.45     99.86      0.00
  JUNCTION-98           2.21    859.45     93.77      0.00
  JUNCTION-99           2.65    859.45     94.27      0.00
  JUNCTION-100          2.18    859.45     96.00      0.00
  JUNCTION-101          0.24    859.45     92.88      0.00
  JUNCTION-102         37.78   1155.45     26.60      0.00
  JUNCTION-103          0.00   1155.45     53.61      0.00


  Page 1075                                                             
  Node Results at 157:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.45    127.74      0.00
  JUNCTION-105          0.00    858.13    371.83      0.00
  JUNCTION-106          0.00   1155.45    500.66      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.02    374.81      0.00
  JUNCTION-111          0.00    659.91    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.91    130.38      0.00
  JUNCTION-114          0.12    579.55     95.56      0.00
  JUNCTION-115          0.00    858.76    141.15      0.00
  JUNCTION-116          1.69    659.93     55.00      0.00
  JUNCTION-117         18.24    659.88    110.87      0.00
  JUNCTION-118         38.99    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.45    132.78      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.45     85.99      0.00
  JUNCTION-122          0.54   1042.39     37.00      0.00
  JUNCTION-123          1.20   1042.39    123.23      0.00
  JUNCTION-124          0.38    859.24     43.87      0.00
  JUNCTION-125          0.00    858.81    184.07      0.00
  JUNCTION-126         73.14    472.68     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2402.26    425.00      0.00      0.00 Reservoir
  TANK-130           2097.61    858.05      6.13      0.00 Tank
  TANK-131            -44.59   1155.45      7.95      0.00 Tank
  
  Link Results at 157:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               73.13      0.07      0.00      Open
  LINK-1              -11.98      0.08      0.00      Open
  LINK-2               -5.98      0.04      0.00      Open
  LINK-3               -3.26      0.02      0.00      Open
  LINK-6               10.96      0.07      0.00      Open
  LINK-7              -18.05      0.12      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               18.73      0.12      0.01      Open
  LINK-10              11.70      0.07      0.00      Open
  LINK-11              19.30      0.12      0.01      Open
  LINK-12               7.60      0.05      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.12      0.00      0.00      Open
  LINK-15            2402.26      3.83      2.83      Open
  LINK-16              -0.15      0.00      0.00      Open
  LINK-17            2402.26      6.81     11.50      Open


  Page 1076                                                             
  Link Results at 157:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2402.26      1.09      0.13      Open
  LINK-19            2402.26      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.63      0.00      0.00      Open
  LINK-22               0.64      0.00      0.00      Open
  LINK-23               5.78      0.04      0.00      Open
  LINK-24               4.65      0.03      0.00      Open
  LINK-25               0.64      0.00      0.00      Open
  LINK-26               0.64      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -127.89      0.20      0.01      Open
  LINK-29            -149.48      0.24      0.02      Open
  LINK-30              -6.28      0.04      0.00      Open
  LINK-31           -2097.61      1.49      0.31      Open
  LINK-32              -0.88      0.01      0.00      Open
  LINK-33               0.37      0.00      0.00      Open
  LINK-34               1.20      0.00      0.00      Open
  LINK-35            2388.56      1.69      0.39      Open
  LINK-36             -24.38      0.16      0.02      Open
  LINK-37              -6.29      0.04      0.00      Open
  LINK-38               0.09      0.00      0.00      Open
  LINK-39            -130.35      0.21      0.01      Open
  LINK-40            -212.67      0.22      0.01      Open
  LINK-41             151.17      0.24      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.80      0.03      0.00      Open
  LINK-44            -190.27      0.19      0.01      Open
  LINK-45           -2281.58      1.62      0.36      Open
  LINK-46           -2132.61      1.51      0.32      Open
  LINK-47            2062.56      1.46      0.30      Open
  LINK-48            1995.67      1.42      0.28      Open
  LINK-49            1966.66      1.39      0.27      Open
  LINK-50            1993.30      1.41      0.28      Open
  LINK-51            2034.47      1.44      0.29      Open
  LINK-52             212.75      0.60      0.13      Open
  LINK-53              30.12      0.09      0.00      Open
  LINK-54              21.92      0.06      0.00      Open
  LINK-55              -2.14      0.01      0.00      Open
  LINK-56              25.09      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              21.67      0.14      0.01      Open
  LINK-59             -33.74      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              54.20      0.35      0.07      Open
  LINK-62              28.00      0.17      0.02      Open
  LINK-63               0.29      0.00      0.00      Open
  LINK-64              26.46      0.17      0.02      Open


  Page 1077                                                             
  Link Results at 157:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -23.54      0.15      0.02      Open
  LINK-66              45.77      0.29      0.05      Open
  LINK-67              66.89      0.43      0.11      Open
  LINK-68             -26.80      0.17      0.02      Open
  LINK-69              92.46      0.59      0.19      Open
  LINK-70              26.63      0.17      0.02      Open
  LINK-71              63.91      0.41      0.10      Open
  LINK-72            2097.61      1.49      0.31      Open
  LINK-73             -22.40      0.14      0.01      Open
  LINK-74             -11.06      0.07      0.00      Open
  LINK-75             -13.89      0.09      0.01      Open
  LINK-76             -27.16      0.17      0.02      Open
  LINK-77              12.85      0.08      0.01      Open
  LINK-78               6.21      0.04      0.00      Open
  LINK-79              -2.83      0.02      0.00      Open
  LINK-80               7.92      0.05      0.00      Open
  LINK-81              11.33      0.07      0.00      Open
  LINK-82              -5.23      0.03      0.00      Open
  LINK-83            -150.52      0.61      0.16      Open
  LINK-84            -106.66      0.44      0.09      Open
  LINK-85            -154.34      0.63      0.17      Open
  LINK-86             -44.98      0.29      0.05      Open
  LINK-87             -27.31      0.17      0.02      Open
  LINK-88             -46.12      0.29      0.05      Open
  LINK-89              17.67      0.11      0.01      Open
  LINK-90               5.92      0.04      0.00      Open
  LINK-91               3.62      0.02      0.00      Open
  LINK-92              27.42      0.11      0.01      Open
  LINK-93               4.87      0.03      0.00      Open
  LINK-94               1.46      0.01      0.00      Open
  LINK-95              -3.41      0.02      0.00      Open
  LINK-96               4.87      0.03      0.00      Open
  LINK-97               2.28      0.01      0.00      Open
  LINK-98               1.54      0.01      0.00      Open
  LINK-99               2.28      0.01      0.00      Open
  LINK-100              1.46      0.01      0.00      Open
  LINK-101             -2.59      0.02      0.00      Open
  LINK-102             -1.28      0.01      0.00      Open
  LINK-103             -2.59      0.02      0.00      Open
  LINK-104             -1.31      0.01      0.00      Open
  LINK-105            -14.40      0.06      0.00      Open
  LINK-106              0.83      0.01      0.00      Open
  LINK-107              4.87      0.03      0.00      Open
  LINK-108             -0.75      0.00      0.00      Open
  LINK-109             11.54      0.05      0.00      Open
  LINK-110              5.44      0.03      0.00      Open
  LINK-111              1.26      0.01      0.00      Open


  Page 1078                                                             
  Link Results at 157:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              1.86      0.01      0.00      Open
  LINK-113             -5.19      0.02      0.00      Open
  LINK-114              0.17      0.00      0.00      Open
  LINK-115             -1.36      0.01      0.00      Open
  LINK-116              0.66      0.00      0.00      Open
  LINK-117             -1.13      0.01      0.00      Open
  LINK-118              0.85      0.01      0.00      Open
  LINK-119              0.87      0.01      0.00      Open
  LINK-120             -2.86      0.01      0.00      Open
  LINK-121             -1.00      0.01      0.00      Open
  LINK-122              0.29      0.00      0.00      Open
  LINK-123              3.06      0.01      0.00      Open
  LINK-124              1.00      0.00      0.00      Open
  LINK-125             -3.05      0.01      0.00      Open
  LINK-126             -1.29      0.01      0.00      Open
  LINK-127              2.07      0.01      0.00      Open
  LINK-128              1.08      0.01      0.00      Open
  LINK-129             -1.14      0.01      0.00      Open
  LINK-130             -2.77      0.02      0.00      Open
  LINK-131              0.56      0.00      0.00      Open
  LINK-132             -2.80      0.02      0.00      Open
  LINK-133             -1.43      0.01      0.00      Open
  LINK-134             -0.17      0.00      0.00      Open
  LINK-135              1.37      0.01      0.00      Open
  LINK-136             -1.54      0.01      0.00      Open
  LINK-137              2.77      0.01      0.00      Open
  LINK-138             -4.31      0.02      0.00      Open
  LINK-139              1.26      0.01      0.00      Open
  LINK-140             -8.29      0.03      0.00      Open
  LINK-141             -7.87      0.03      0.00      Open
  LINK-142            -12.94      0.05      0.00      Open
  LINK-143            -27.33      0.11      0.01      Open
  LINK-144             -0.42      0.00      0.00      Open
  LINK-145             -4.00      0.03      0.00      Open
  LINK-146             -6.38      0.04      0.00      Open
  LINK-147             -1.60      0.01      0.00      Open
  LINK-148              8.00      0.05      0.00      Open
  LINK-149              4.74      0.03      0.00      Open
  LINK-150             -2.16      0.01      0.00      Open
  LINK-151              5.07      0.03      0.00      Open
  LINK-152             -4.64      0.03      0.00      Open
  LINK-153              7.29      0.05      0.00      Open
  LINK-154              1.54      0.01      0.00      Open
  LINK-155              0.22      0.00      0.00      Open
  LINK-156             -0.91      0.01      0.00      Open
  LINK-157             -2.21      0.01      0.00      Open
  LINK-158             -1.05      0.01      0.00      Open


  Page 1079                                                             
  Link Results at 157:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              1.33      0.01      0.00      Open
  LINK-160              0.78      0.01      0.00      Open
  LINK-161             -2.58      0.01      0.00      Open
  LINK-162             -5.08      0.02      0.00      Open
  LINK-163             -5.08      0.02      0.00      Open
  LINK-164             -6.81      0.02      0.00      Open
  LINK-165            -44.59      0.07      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.74      0.00      0.00      Open
  LINK-169              5.08      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2402.26      0.00   -440.43      Open Pump
  VALVE-173             0.64      0.01     80.36    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           151.17      0.62    198.82    Active Valve
  VALVE-176           112.12      1.27    187.20    Active Valve
  VALVE-177             5.08      0.06    202.60    Active Valve
  VALVE-178             1.74      0.02    113.06    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 158:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.18    659.92    122.99      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.19    659.92    128.60      0.00
  JUNCTION-3            1.01    659.92    100.46      0.00
  JUNCTION-4            0.88    659.92     78.91      0.00
  JUNCTION-5            0.81    659.92     71.79      0.00
  JUNCTION-6            0.43    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.35    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.08    579.55    106.56      0.00
  JUNCTION-11           0.24    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.30    659.92    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           5.91    659.92    119.10      0.00
  JUNCTION-18           1.42    659.93     78.76      0.00
  JUNCTION-19           1.06    859.53    130.25      0.00


  Page 1080                                                             
  Node Results at 158:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           0.59    859.53    104.77      0.00
  JUNCTION-21           0.00    859.54     89.74      0.00
  JUNCTION-22           0.99    859.55    101.21      0.00
  JUNCTION-23           0.73    859.95    110.76      0.00
  JUNCTION-24           0.00    859.45     96.56      0.00
  JUNCTION-25           1.37    859.40     89.03      0.00
  JUNCTION-26           0.00    859.30     76.20      0.00
  JUNCTION-27           2.86    859.27     73.06      0.00
  JUNCTION-28           0.48    859.23     68.26      0.00
  JUNCTION-29           0.00    858.76      5.41      0.00
  JUNCTION-30          26.86    860.33     97.20      0.00
  JUNCTION-31           0.55    860.20    112.56      0.00
  JUNCTION-32           1.42    860.20    101.54      0.00
  JUNCTION-33           0.22    860.20    102.87      0.00
  JUNCTION-34           8.52    864.33    287.85      0.00
  JUNCTION-35           2.13    859.51     89.93      0.00
  JUNCTION-36           0.00    859.51     97.66      0.00
  JUNCTION-37           0.76    859.50     79.06      0.00
  JUNCTION-38           0.00    859.51     92.29      0.00
  JUNCTION-39           1.13    859.48     67.72      0.00
  JUNCTION-40           0.78    859.46     51.05      0.00
  JUNCTION-41           0.70    859.46     69.00      0.00
  JUNCTION-42           2.63    859.44     56.93      0.00
  JUNCTION-43           0.76    859.39     89.39      0.00
  JUNCTION-44           1.19    859.31     78.34      0.00
  JUNCTION-45           2.15    952.85     89.06      0.00
  JUNCTION-46           1.00    952.85     57.46      0.00
  JUNCTION-47           0.00    859.54     94.92      0.00
  JUNCTION-48           0.00    859.54     96.23      0.00
  JUNCTION-49           0.26    859.54    102.10      0.00
  JUNCTION-50           0.88    859.54    107.66      0.00
  JUNCTION-51           0.69    859.54    102.20      0.00
  JUNCTION-52           1.13    859.54    106.71      0.00
  JUNCTION-53           0.70    860.12    109.40      0.00
  JUNCTION-54           0.96    860.16    111.81      0.00
  JUNCTION-55           0.71    860.14    111.27      0.00
  JUNCTION-56           0.00    860.14    109.71      0.00
  JUNCTION-57           0.10    860.20    104.96      0.00
  JUNCTION-58           5.06    860.20    108.32      0.00
  JUNCTION-59           0.00    860.20    103.67      0.00
  JUNCTION-60           0.00    860.20    102.35      0.00
  JUNCTION-61           0.00    860.20    101.75      0.00
  JUNCTION-62           0.00    860.20    101.74      0.00
  JUNCTION-63           0.00    860.20    102.37      0.00
  JUNCTION-64           0.00    860.20    102.72      0.00
  JUNCTION-65           0.00    860.20    104.35      0.00
  JUNCTION-66           0.00    860.20    104.20      0.00


  Page 1081                                                             
  Node Results at 158:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    860.20    102.13      0.00
  JUNCTION-68           4.81    860.20    105.34      0.00
  JUNCTION-69           0.57    860.20    101.48      0.00
  JUNCTION-70           1.44    860.20    104.46      0.00
  JUNCTION-71           0.47    860.20     98.80      0.00
  JUNCTION-72           0.64    860.20    103.06      0.00
  JUNCTION-73           0.60    860.20    103.92      0.00
  JUNCTION-74           0.25    860.20    103.06      0.00
  JUNCTION-75           0.59    860.20    100.11      0.00
  JUNCTION-76           0.61    860.20    102.97      0.00
  JUNCTION-77           0.42    860.20    102.07      0.00
  JUNCTION-78           0.00    860.20    104.94      0.00
  JUNCTION-79           0.00    860.20    104.99      0.00
  JUNCTION-80           0.00    860.20    105.43      0.00
  JUNCTION-81           0.80    860.20    102.53      0.00
  JUNCTION-82           2.35    860.20    104.62      0.00
  JUNCTION-83           1.73    860.20    105.07      0.00
  JUNCTION-84           0.66    860.20    104.11      0.00
  JUNCTION-85           0.00    860.20    103.97      0.00
  JUNCTION-86           0.00    860.20    102.57      0.00
  JUNCTION-87           0.00    860.20    103.10      0.00
  JUNCTION-88           0.00    860.20    103.35      0.00
  JUNCTION-89           1.69    860.20    101.13      0.00
  JUNCTION-90           0.00    860.20     93.64      0.00
  JUNCTION-91           0.00    860.20     96.52      0.00
  JUNCTION-92           0.00    860.20    100.51      0.00
  JUNCTION-93           3.22    860.20     93.79      0.00
  JUNCTION-94           0.49    860.20     98.24      0.00
  JUNCTION-95           0.68    860.20     99.37      0.00
  JUNCTION-96           1.40    860.20    100.12      0.00
  JUNCTION-97           1.02    860.20    100.18      0.00
  JUNCTION-98           1.37    860.20     94.09      0.00
  JUNCTION-99           1.65    860.20     94.59      0.00
  JUNCTION-100          1.35    860.20     96.32      0.00
  JUNCTION-101          0.15    860.20     93.21      0.00
  JUNCTION-102         23.48   1155.41     26.58      0.00
  JUNCTION-103          0.00   1155.41     53.59      0.00
  JUNCTION-104          0.00   1155.41    127.73      0.00
  JUNCTION-105          0.00    858.76    372.10      0.00
  JUNCTION-106          0.00   1155.41    500.64      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.75    375.13      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.07    579.55     95.56      0.00
  JUNCTION-115          0.00    859.50    141.47      0.00


  Page 1082                                                             
  Node Results at 158:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          1.05    659.93     55.00      0.00
  JUNCTION-117         11.34    659.91    110.89      0.00
  JUNCTION-118         24.23    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.41    132.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.41     85.97      0.00
  JUNCTION-122          0.33   1042.39     37.00      0.00
  JUNCTION-123          0.75   1042.39    123.23      0.00
  JUNCTION-124          0.23    859.95     44.18      0.00
  JUNCTION-125          0.00    859.53    184.38      0.00
  JUNCTION-126         45.46    472.68     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2399.25    425.00      0.00      0.00 Reservoir
  TANK-130           2209.87    858.67      6.40      0.00 Tank
  TANK-131            -27.72   1155.41      7.94      0.00 Tank
  
  Link Results at 158:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               45.46      0.04      0.00      Open
  LINK-1               -7.45      0.05      0.00      Open
  LINK-2               -3.72      0.02      0.00      Open
  LINK-3               -2.03      0.01      0.00      Open
  LINK-6                6.82      0.04      0.00      Open
  LINK-7              -11.22      0.07      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               11.64      0.07      0.00      Open
  LINK-10               7.27      0.05      0.00      Open
  LINK-11              12.00      0.08      0.00      Open
  LINK-12               4.73      0.03      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.07      0.00      0.00      Open
  LINK-15            2399.25      3.83      2.83      Open
  LINK-16              -0.09      0.00      0.00      Open
  LINK-17            2399.25      6.81     11.48      Open
  LINK-18            2399.25      1.09      0.13      Open
  LINK-19            2399.25      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.39      0.00      0.00      Open
  LINK-22               0.40      0.00      0.00      Open
  LINK-23               3.59      0.02      0.00      Open
  LINK-24               2.89      0.02      0.00      Open
  LINK-25               0.40      0.00      0.00      Open
  LINK-26               0.40      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 1083                                                             
  Link Results at 158:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28             -79.50      0.13      0.01      Open
  LINK-29             -92.92      0.15      0.01      Open
  LINK-30              -3.90      0.02      0.00      Open
  LINK-31           -2209.87      1.57      0.34      Open
  LINK-32              -0.55      0.00      0.00      Open
  LINK-33               0.23      0.00      0.00      Open
  LINK-34               0.75      0.00      0.00      Open
  LINK-35            2390.73      1.70      0.39      Open
  LINK-36             -25.78      0.16      0.02      Open
  LINK-37              -3.91      0.02      0.00      Open
  LINK-38               0.06      0.00      0.00      Open
  LINK-39             -81.03      0.13      0.01      Open
  LINK-40            -155.02      0.16      0.01      Open
  LINK-41              93.97      0.15      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.27      0.03      0.00      Open
  LINK-44            -138.45      0.14      0.00      Open
  LINK-45           -2324.23      1.65      0.37      Open
  LINK-46           -2164.59      1.54      0.32      Open
  LINK-47            2165.26      1.54      0.32      Open
  LINK-48            2095.18      1.49      0.31      Open
  LINK-49            2066.07      1.47      0.30      Open
  LINK-50            2094.52      1.49      0.31      Open
  LINK-51            2142.94      1.52      0.32      Open
  LINK-52             199.29      0.57      0.11      Open
  LINK-53              18.72      0.05      0.00      Open
  LINK-54              13.62      0.04      0.00      Open
  LINK-55              -1.33      0.01      0.00      Open
  LINK-56              25.21      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              23.08      0.15      0.01      Open
  LINK-59             -34.18      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              56.51      0.36      0.08      Open
  LINK-62              29.61      0.18      0.02      Open
  LINK-63               0.30      0.00      0.00      Open
  LINK-64              28.53      0.18      0.02      Open
  LINK-65             -25.38      0.16      0.02      Open
  LINK-66              51.28      0.33      0.07      Open
  LINK-67              70.08      0.45      0.12      Open
  LINK-68             -27.73      0.18      0.02      Open
  LINK-69              97.05      0.62      0.21      Open
  LINK-70              28.45      0.18      0.02      Open
  LINK-71              67.41      0.43      0.11      Open
  LINK-72            2209.87      1.57      0.34      Open
  LINK-73             -16.57      0.11      0.01      Open
  LINK-74              -8.15      0.05      0.00      Open


  Page 1084                                                             
  Link Results at 158:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -10.04      0.06      0.00      Open
  LINK-76             -19.54      0.12      0.01      Open
  LINK-77               9.24      0.06      0.00      Open
  LINK-78               4.55      0.03      0.00      Open
  LINK-79              -1.89      0.01      0.00      Open
  LINK-80               5.75      0.04      0.00      Open
  LINK-81               8.42      0.05      0.00      Open
  LINK-82              -3.81      0.02      0.00      Open
  LINK-83            -160.61      0.66      0.18      Open
  LINK-84            -113.31      0.46      0.10      Open
  LINK-85            -162.97      0.67      0.19      Open
  LINK-86             -47.99      0.31      0.06      Open
  LINK-87             -29.13      0.19      0.02      Open
  LINK-88             -48.70      0.31      0.06      Open
  LINK-89              18.85      0.12      0.01      Open
  LINK-90               3.68      0.02      0.00      Open
  LINK-91               2.25      0.01      0.00      Open
  LINK-92              17.04      0.07      0.00      Open
  LINK-93               3.03      0.02      0.00      Open
  LINK-94               0.91      0.01      0.00      Open
  LINK-95              -2.12      0.01      0.00      Open
  LINK-96               3.03      0.02      0.00      Open
  LINK-97               1.42      0.01      0.00      Open
  LINK-98               0.96      0.01      0.00      Open
  LINK-99               1.42      0.01      0.00      Open
  LINK-100              0.91      0.01      0.00      Open
  LINK-101             -1.61      0.01      0.00      Open
  LINK-102             -0.79      0.01      0.00      Open
  LINK-103             -1.61      0.01      0.00      Open
  LINK-104             -0.82      0.01      0.00      Open
  LINK-105             -8.95      0.04      0.00      Open
  LINK-106              0.51      0.00      0.00      Open
  LINK-107              3.03      0.02      0.00      Open
  LINK-108             -0.46      0.00      0.00      Open
  LINK-109              7.17      0.03      0.00      Open
  LINK-110              3.38      0.02      0.00      Open
  LINK-111              0.78      0.00      0.00      Open
  LINK-112              1.16      0.01      0.00      Open
  LINK-113             -3.23      0.01      0.00      Open
  LINK-114              0.11      0.00      0.00      Open
  LINK-115             -0.85      0.01      0.00      Open
  LINK-116              0.41      0.00      0.00      Open
  LINK-117             -0.71      0.00      0.00      Open
  LINK-118              0.53      0.00      0.00      Open
  LINK-119              0.54      0.00      0.00      Open
  LINK-120             -1.78      0.01      0.00      Open
  LINK-121             -0.62      0.00      0.00      Open


  Page 1085                                                             
  Link Results at 158:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.18      0.00      0.00      Open
  LINK-123              1.90      0.01      0.00      Open
  LINK-124              0.62      0.00      0.00      Open
  LINK-125             -1.90      0.01      0.00      Open
  LINK-126             -0.80      0.01      0.00      Open
  LINK-127              1.28      0.01      0.00      Open
  LINK-128              0.67      0.00      0.00      Open
  LINK-129             -0.71      0.00      0.00      Open
  LINK-130             -1.72      0.01      0.00      Open
  LINK-131              0.35      0.00      0.00      Open
  LINK-132             -1.74      0.01      0.00      Open
  LINK-133             -0.89      0.01      0.00      Open
  LINK-134             -0.11      0.00      0.00      Open
  LINK-135              0.85      0.01      0.00      Open
  LINK-136             -0.96      0.01      0.00      Open
  LINK-137              1.72      0.01      0.00      Open
  LINK-138             -2.68      0.01      0.00      Open
  LINK-139              0.79      0.01      0.00      Open
  LINK-140             -5.15      0.02      0.00      Open
  LINK-141             -4.89      0.02      0.00      Open
  LINK-142             -8.05      0.03      0.00      Open
  LINK-143            -16.99      0.07      0.00      Open
  LINK-144             -0.26      0.00      0.00      Open
  LINK-145             -2.48      0.02      0.00      Open
  LINK-146             -3.97      0.03      0.00      Open
  LINK-147             -0.99      0.01      0.00      Open
  LINK-148              4.97      0.03      0.00      Open
  LINK-149              2.95      0.02      0.00      Open
  LINK-150             -1.34      0.01      0.00      Open
  LINK-151              3.15      0.02      0.00      Open
  LINK-152             -2.89      0.02      0.00      Open
  LINK-153              4.53      0.03      0.00      Open
  LINK-154              0.96      0.01      0.00      Open
  LINK-155              0.14      0.00      0.00      Open
  LINK-156             -0.57      0.00      0.00      Open
  LINK-157             -1.37      0.01      0.00      Open
  LINK-158             -0.65      0.00      0.00      Open
  LINK-159              0.83      0.01      0.00      Open
  LINK-160              0.49      0.00      0.00      Open
  LINK-161             -1.60      0.01      0.00      Open
  LINK-162             -3.16      0.01      0.00      Open
  LINK-163             -3.16      0.01      0.00      Open
  LINK-164             -4.24      0.01      0.00      Open
  LINK-165            -27.72      0.04      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.08      0.00      0.00      Open


  Page 1086                                                             
  Link Results at 158:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              3.16      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2399.25      0.00   -441.16      Open Pump
  VALVE-173             0.40      0.00     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            93.97      0.38    199.57    Active Valve
  VALVE-176            69.70      0.79    187.23    Active Valve
  VALVE-177             3.16      0.04    202.56    Active Valve
  VALVE-178             1.08      0.01    113.02    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 159:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.05    659.93    123.00      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.05    659.93    128.60      0.00
  JUNCTION-3            0.26    659.93    100.47      0.00
  JUNCTION-4            0.23    659.93     78.91      0.00
  JUNCTION-5            0.21    659.93     71.80      0.00
  JUNCTION-6            0.11    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.09    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.02    579.55    106.56      0.00
  JUNCTION-11           0.06    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.08    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           1.54    659.93    119.10      0.00
  JUNCTION-18           0.37    659.93     78.77      0.00
  JUNCTION-19           0.28    860.29    130.58      0.00
  JUNCTION-20           0.15    860.29    105.10      0.00
  JUNCTION-21           0.00    860.30     90.07      0.00
  JUNCTION-22           0.26    860.30    101.54      0.00
  JUNCTION-23           0.19    860.72    111.09      0.00
  JUNCTION-24           0.00    860.19     96.88      0.00
  JUNCTION-25           0.36    860.13     89.35      0.00
  JUNCTION-26           0.00    860.02     76.52      0.00
  JUNCTION-27           0.75    860.00     73.38      0.00
  JUNCTION-28           0.13    859.95     68.57      0.00
  JUNCTION-29           0.00    859.42      5.69      0.00


  Page 1087                                                             
  Node Results at 159:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30           7.01    861.12     97.54      0.00
  JUNCTION-31           0.14    861.01    112.91      0.00
  JUNCTION-32           0.37    861.01    101.89      0.00
  JUNCTION-33           0.06    861.01    103.22      0.00
  JUNCTION-34           2.22    865.12    288.20      0.00
  JUNCTION-35           0.55    860.27     90.26      0.00
  JUNCTION-36           0.00    860.27     98.00      0.00
  JUNCTION-37           0.20    860.27     79.39      0.00
  JUNCTION-38           0.00    860.27     92.62      0.00
  JUNCTION-39           0.29    860.24     68.05      0.00
  JUNCTION-40           0.20    860.22     51.38      0.00
  JUNCTION-41           0.18    860.22     69.33      0.00
  JUNCTION-42           0.68    860.21     57.26      0.00
  JUNCTION-43           0.20    860.12     89.71      0.00
  JUNCTION-44           0.31    860.04     78.66      0.00
  JUNCTION-45           0.56    952.85     89.06      0.00
  JUNCTION-46           0.26    952.85     57.46      0.00
  JUNCTION-47           0.00    860.30     95.25      0.00
  JUNCTION-48           0.00    860.30     96.56      0.00
  JUNCTION-49           0.07    860.30    102.43      0.00
  JUNCTION-50           0.23    860.30    107.99      0.00
  JUNCTION-51           0.18    860.30    102.53      0.00
  JUNCTION-52           0.30    860.30    107.04      0.00
  JUNCTION-53           0.18    860.92    109.75      0.00
  JUNCTION-54           0.25    860.96    112.16      0.00
  JUNCTION-55           0.18    860.94    111.62      0.00
  JUNCTION-56           0.00    860.93    110.05      0.00
  JUNCTION-57           0.03    861.01    105.31      0.00
  JUNCTION-58           1.32    861.01    108.67      0.00
  JUNCTION-59           0.00    861.01    104.02      0.00
  JUNCTION-60           0.00    861.01    102.70      0.00
  JUNCTION-61           0.00    861.01    102.10      0.00
  JUNCTION-62           0.00    861.01    102.09      0.00
  JUNCTION-63           0.00    861.01    102.72      0.00
  JUNCTION-64           0.00    861.01    103.07      0.00
  JUNCTION-65           0.00    861.01    104.70      0.00
  JUNCTION-66           0.00    861.01    104.55      0.00
  JUNCTION-67           0.00    861.01    102.48      0.00
  JUNCTION-68           1.25    861.01    105.69      0.00
  JUNCTION-69           0.15    861.01    101.83      0.00
  JUNCTION-70           0.38    861.01    104.81      0.00
  JUNCTION-71           0.12    861.01     99.15      0.00
  JUNCTION-72           0.17    861.01    103.41      0.00
  JUNCTION-73           0.16    861.01    104.27      0.00
  JUNCTION-74           0.06    861.01    103.41      0.00
  JUNCTION-75           0.15    861.01    100.46      0.00
  JUNCTION-76           0.16    861.01    103.32      0.00


  Page 1088                                                             
  Node Results at 159:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.11    861.01    102.42      0.00
  JUNCTION-78           0.00    861.01    105.29      0.00
  JUNCTION-79           0.00    861.01    105.34      0.00
  JUNCTION-80           0.00    861.01    105.78      0.00
  JUNCTION-81           0.21    861.01    102.88      0.00
  JUNCTION-82           0.61    861.01    104.97      0.00
  JUNCTION-83           0.45    861.01    105.42      0.00
  JUNCTION-84           0.17    861.01    104.46      0.00
  JUNCTION-85           0.00    861.01    104.32      0.00
  JUNCTION-86           0.00    861.01    102.92      0.00
  JUNCTION-87           0.00    861.01    103.45      0.00
  JUNCTION-88           0.00    861.01    103.70      0.00
  JUNCTION-89           0.44    861.01    101.48      0.00
  JUNCTION-90           0.00    861.01     93.99      0.00
  JUNCTION-91           0.00    861.01     96.87      0.00
  JUNCTION-92           0.00    861.01    100.86      0.00
  JUNCTION-93           0.84    861.01     94.14      0.00
  JUNCTION-94           0.13    861.01     98.59      0.00
  JUNCTION-95           0.18    861.01     99.72      0.00
  JUNCTION-96           0.37    861.01    100.47      0.00
  JUNCTION-97           0.27    861.01    100.53      0.00
  JUNCTION-98           0.36    861.01     94.44      0.00
  JUNCTION-99           0.43    861.01     94.94      0.00
  JUNCTION-100          0.35    861.01     96.67      0.00
  JUNCTION-101          0.04    861.01     93.56      0.00
  JUNCTION-102          6.13   1155.39     26.57      0.00
  JUNCTION-103          0.00   1155.39     53.58      0.00
  JUNCTION-104          0.00   1155.39    127.72      0.00
  JUNCTION-105          0.00    859.42    372.39      0.00
  JUNCTION-106          0.00   1155.39    500.63      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.54    375.47      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.02    579.55     95.56      0.00
  JUNCTION-115          0.00    860.29    141.82      0.00
  JUNCTION-116          0.27    659.93     55.00      0.00
  JUNCTION-117          2.96    659.93    110.89      0.00
  JUNCTION-118          6.32    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.39    132.76      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.39     85.96      0.00
  JUNCTION-122          0.09   1042.39     37.00      0.00
  JUNCTION-123          0.19   1042.39    123.23      0.00
  JUNCTION-124          0.06    860.72     44.51      0.00
  JUNCTION-125          0.00    860.29    184.71      0.00


  Page 1089                                                             
  Node Results at 159:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         11.86    472.69     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2395.98    425.00      0.00      0.00 Reservoir
  TANK-130           2346.58    859.33      6.68      0.00 Tank
  TANK-131             -7.23   1155.39      7.92      0.00 Tank
  
  Link Results at 159:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               11.86      0.01      0.00      Open
  LINK-1               -1.94      0.01      0.00      Open
  LINK-2               -0.97      0.01      0.00      Open
  LINK-3               -0.53      0.00      0.00      Open
  LINK-6                1.78      0.01      0.00      Open
  LINK-7               -2.93      0.02      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                3.04      0.02      0.00      Open
  LINK-10               1.90      0.01      0.00      Open
  LINK-11               3.13      0.02      0.00      Open
  LINK-12               1.23      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.02      0.00      0.00      Open
  LINK-15            2395.98      3.82      2.82      Open
  LINK-16              -0.02      0.00      0.00      Open
  LINK-17            2395.98      6.80     11.45      Open
  LINK-18            2395.98      1.09      0.13      Open
  LINK-19            2395.98      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.10      0.00      0.00      Open
  LINK-22               0.10      0.00      0.00      Open
  LINK-23               0.94      0.01      0.00      Open
  LINK-24               0.75      0.00      0.00      Open
  LINK-25               0.10      0.00      0.00      Open
  LINK-26               0.10      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -20.74      0.03      0.00      Open
  LINK-29             -24.24      0.04      0.00      Open
  LINK-30              -1.02      0.01      0.00      Open
  LINK-31           -2346.58      1.66      0.38      Open
  LINK-32              -0.14      0.00      0.00      Open
  LINK-33               0.06      0.00      0.00      Open
  LINK-34               0.20      0.00      0.00      Open
  LINK-35            2393.76      1.70      0.39      Open
  LINK-36             -27.07      0.17      0.02      Open
  LINK-37              -1.02      0.01      0.00      Open


  Page 1090                                                             
  Link Results at 159:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.01      0.00      0.00      Open
  LINK-39             -21.14      0.03      0.00      Open
  LINK-40             -84.17      0.09      0.00      Open
  LINK-41              24.51      0.04      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -25.26      0.03      0.00      Open
  LINK-44             -74.77      0.08      0.00      Open
  LINK-45           -2376.41      1.69      0.39      Open
  LINK-46           -2204.46      1.56      0.34      Open
  LINK-47            2291.21      1.62      0.36      Open
  LINK-48            2217.21      1.57      0.34      Open
  LINK-49            2187.98      1.55      0.33      Open
  LINK-50            2218.65      1.57      0.34      Open
  LINK-51            2275.01      1.61      0.36      Open
  LINK-52             182.29      0.52      0.10      Open
  LINK-53               4.88      0.01      0.00      Open
  LINK-54               3.55      0.01      0.00      Open
  LINK-55              -0.35      0.00      0.00      Open
  LINK-56              24.98      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              24.43      0.16      0.02      Open
  LINK-59             -34.24      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              58.47      0.37      0.09      Open
  LINK-62              31.10      0.18      0.02      Open
  LINK-63               0.31      0.00      0.00      Open
  LINK-64              30.58      0.20      0.03      Open
  LINK-65             -27.21      0.17      0.02      Open
  LINK-66              57.10      0.36      0.08      Open
  LINK-67              74.00      0.47      0.13      Open
  LINK-68             -28.88      0.18      0.02      Open
  LINK-69             102.68      0.66      0.24      Open
  LINK-70              30.68      0.20      0.03      Open
  LINK-71              71.69      0.46      0.12      Open
  LINK-72            2346.58      1.66      0.38      Open
  LINK-73              -9.40      0.06      0.00      Open
  LINK-74              -4.57      0.03      0.00      Open
  LINK-75              -5.30      0.03      0.00      Open
  LINK-76             -10.17      0.06      0.00      Open
  LINK-77               4.81      0.03      0.00      Open
  LINK-78               2.52      0.02      0.00      Open
  LINK-79              -0.73      0.00      0.00      Open
  LINK-80               3.06      0.02      0.00      Open
  LINK-81               4.83      0.03      0.00      Open
  LINK-82              -2.06      0.01      0.00      Open
  LINK-83            -172.20      0.70      0.21      Open
  LINK-84            -120.94      0.49      0.11      Open


  Page 1091                                                             
  Link Results at 159:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -172.82      0.71      0.21      Open
  LINK-86             -51.44      0.33      0.07      Open
  LINK-87             -31.23      0.20      0.03      Open
  LINK-88             -51.63      0.33      0.07      Open
  LINK-89              20.21      0.13      0.01      Open
  LINK-90               0.96      0.01      0.00      Open
  LINK-91               0.59      0.00      0.00      Open
  LINK-92               4.45      0.02      0.00      Open
  LINK-93               0.79      0.01      0.00      Open
  LINK-94               0.24      0.00      0.00      Open
  LINK-95              -0.55      0.00      0.00      Open
  LINK-96               0.79      0.01      0.00      Open
  LINK-97               0.37      0.00      0.00      Open
  LINK-98               0.25      0.00      0.00      Open
  LINK-99               0.37      0.00      0.00      Open
  LINK-100              0.24      0.00      0.00      Open
  LINK-101             -0.42      0.00      0.00      Open
  LINK-102             -0.21      0.00      0.00      Open
  LINK-103             -0.42      0.00      0.00      Open
  LINK-104             -0.21      0.00      0.00      Open
  LINK-105             -2.33      0.01      0.00      Open
  LINK-106              0.13      0.00      0.00      Open
  LINK-107              0.79      0.01      0.00      Open
  LINK-108             -0.12      0.00      0.00      Open
  LINK-109              1.87      0.01      0.00      Open
  LINK-110              0.88      0.01      0.00      Open
  LINK-111              0.20      0.00      0.00      Open
  LINK-112              0.30      0.00      0.00      Open
  LINK-113             -0.84      0.00      0.00      Open
  LINK-114              0.03      0.00      0.00      Open
  LINK-115             -0.22      0.00      0.00      Open
  LINK-116              0.11      0.00      0.00      Open
  LINK-117             -0.18      0.00      0.00      Open
  LINK-118              0.14      0.00      0.00      Open
  LINK-119              0.14      0.00      0.00      Open
  LINK-120             -0.46      0.00      0.00      Open
  LINK-121             -0.16      0.00      0.00      Open
  LINK-122              0.05      0.00      0.00      Open
  LINK-123              0.50      0.00      0.00      Open
  LINK-124              0.16      0.00      0.00      Open
  LINK-125             -0.50      0.00      0.00      Open
  LINK-126             -0.21      0.00      0.00      Open
  LINK-127              0.34      0.00      0.00      Open
  LINK-128              0.18      0.00      0.00      Open
  LINK-129             -0.19      0.00      0.00      Open
  LINK-130             -0.45      0.00      0.00      Open
  LINK-131              0.09      0.00      0.00      Open


  Page 1092                                                             
  Link Results at 159:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -0.45      0.00      0.00      Open
  LINK-133             -0.23      0.00      0.00      Open
  LINK-134             -0.03      0.00      0.00      Open
  LINK-135              0.22      0.00      0.00      Open
  LINK-136             -0.25      0.00      0.00      Open
  LINK-137              0.45      0.00      0.00      Open
  LINK-138             -0.70      0.00      0.00      Open
  LINK-139              0.20      0.00      0.00      Open
  LINK-140             -1.34      0.01      0.00      Open
  LINK-141             -1.28      0.01      0.00      Open
  LINK-142             -2.10      0.01      0.00      Open
  LINK-143             -4.43      0.02      0.00      Open
  LINK-144             -0.07      0.00      0.00      Open
  LINK-145             -0.65      0.00      0.00      Open
  LINK-146             -1.04      0.01      0.00      Open
  LINK-147             -0.26      0.00      0.00      Open
  LINK-148              1.30      0.01      0.00      Open
  LINK-149              0.77      0.00      0.00      Open
  LINK-150             -0.35      0.00      0.00      Open
  LINK-151              0.82      0.01      0.00      Open
  LINK-152             -0.75      0.00      0.00      Open
  LINK-153              1.18      0.01      0.00      Open
  LINK-154              0.25      0.00      0.00      Open
  LINK-155              0.04      0.00      0.00      Open
  LINK-156             -0.15      0.00      0.00      Open
  LINK-157             -0.36      0.00      0.00      Open
  LINK-158             -0.17      0.00      0.00      Open
  LINK-159              0.22      0.00      0.00      Open
  LINK-160              0.13      0.00      0.00      Open
  LINK-161             -0.42      0.00      0.00      Open
  LINK-162             -0.82      0.00      0.00      Open
  LINK-163             -0.82      0.00      0.00      Open
  LINK-164             -1.11      0.00      0.00      Open
  LINK-165             -7.23      0.01      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.28      0.00      0.00      Open
  LINK-169              0.82      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2395.98      0.00   -441.94      Open Pump
  VALVE-173             0.10      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            24.51      0.10    200.36    Active Valve
  VALVE-176            18.18      0.21    187.24    Active Valve
  VALVE-177             0.82      0.01    202.54    Active Valve
  VALVE-178             0.28      0.00    113.00    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 1093                                                             
  Link Results at 159:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 160:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.08    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.08    659.93    128.60      0.00
  JUNCTION-3            0.44    659.93    100.47      0.00
  JUNCTION-4            0.38    659.93     78.91      0.00
  JUNCTION-5            0.35    659.93     71.80      0.00
  JUNCTION-6            0.19    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.15    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.10    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.13    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.57    659.93    119.10      0.00
  JUNCTION-18           0.62    659.93     78.77      0.00
  JUNCTION-19           0.46    859.91    130.41      0.00
  JUNCTION-20           0.26    859.91    104.94      0.00
  JUNCTION-21           0.00    859.91     89.90      0.00
  JUNCTION-22           0.43    859.91    101.37      0.00
  JUNCTION-23           0.32    859.91    110.74      0.00
  JUNCTION-24           0.00    859.91     96.76      0.00
  JUNCTION-25           0.60    859.91     89.25      0.00
  JUNCTION-26           0.00    859.91     76.47      0.00
  JUNCTION-27           1.24    859.91     73.34      0.00
  JUNCTION-28           0.21    859.91     68.56      0.00
  JUNCTION-29           0.00    859.91      5.91      0.00
  JUNCTION-30          11.68    859.91     97.02      0.00
  JUNCTION-31           0.24    859.91    112.43      0.00
  JUNCTION-32           0.62    859.91    101.42      0.00
  JUNCTION-33           0.10    859.91    102.75      0.00
  JUNCTION-34           3.70    859.91    285.94      0.00
  JUNCTION-35           0.92    859.91     90.10      0.00
  JUNCTION-36           0.00    859.91     97.84      0.00
  JUNCTION-37           0.33    859.91     79.23      0.00
  JUNCTION-38           0.00    859.91     92.46      0.00
  JUNCTION-39           0.49    859.91     67.91      0.00


  Page 1094                                                             
  Node Results at 160:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           0.34    859.91     51.25      0.00
  JUNCTION-41           0.31    859.91     69.19      0.00
  JUNCTION-42           1.14    859.91     57.13      0.00
  JUNCTION-43           0.33    859.91     89.61      0.00
  JUNCTION-44           0.52    859.91     78.60      0.00
  JUNCTION-45           0.94    952.85     89.06      0.00
  JUNCTION-46           0.44    952.85     57.46      0.00
  JUNCTION-47           0.00    859.91     95.08      0.00
  JUNCTION-48           0.00    859.91     96.39      0.00
  JUNCTION-49           0.11    859.91    102.26      0.00
  JUNCTION-50           0.38    859.91    107.82      0.00
  JUNCTION-51           0.30    859.91    102.36      0.00
  JUNCTION-52           0.49    859.91    106.87      0.00
  JUNCTION-53           0.30    859.91    109.31      0.00
  JUNCTION-54           0.42    859.91    111.70      0.00
  JUNCTION-55           0.31    859.91    111.17      0.00
  JUNCTION-56           0.00    859.91    109.61      0.00
  JUNCTION-57           0.04    859.91    104.83      0.00
  JUNCTION-58           2.20    859.91    108.19      0.00
  JUNCTION-59           0.00    859.91    103.54      0.00
  JUNCTION-60           0.00    859.91    102.22      0.00
  JUNCTION-61           0.00    859.91    101.62      0.00
  JUNCTION-62           0.00    859.91    101.61      0.00
  JUNCTION-63           0.00    859.91    102.24      0.00
  JUNCTION-64           0.00    859.91    102.60      0.00
  JUNCTION-65           0.00    859.91    104.22      0.00
  JUNCTION-66           0.00    859.91    104.07      0.00
  JUNCTION-67           0.00    859.91    102.00      0.00
  JUNCTION-68           2.09    859.91    105.22      0.00
  JUNCTION-69           0.25    859.91    101.35      0.00
  JUNCTION-70           0.63    859.91    104.34      0.00
  JUNCTION-71           0.20    859.91     98.67      0.00
  JUNCTION-72           0.28    859.91    102.93      0.00
  JUNCTION-73           0.26    859.91    103.79      0.00
  JUNCTION-74           0.11    859.91    102.94      0.00
  JUNCTION-75           0.25    859.91     99.98      0.00
  JUNCTION-76           0.27    859.91    102.85      0.00
  JUNCTION-77           0.18    859.91    101.94      0.00
  JUNCTION-78           0.00    859.91    104.81      0.00
  JUNCTION-79           0.00    859.91    104.87      0.00
  JUNCTION-80           0.00    859.91    105.30      0.00
  JUNCTION-81           0.35    859.91    102.40      0.00
  JUNCTION-82           1.02    859.91    104.49      0.00
  JUNCTION-83           0.75    859.91    104.94      0.00
  JUNCTION-84           0.29    859.91    103.98      0.00
  JUNCTION-85           0.00    859.91    103.84      0.00
  JUNCTION-86           0.00    859.91    102.44      0.00


  Page 1095                                                             
  Node Results at 160:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.91    102.97      0.00
  JUNCTION-88           0.00    859.91    103.22      0.00
  JUNCTION-89           0.73    859.91    101.00      0.00
  JUNCTION-90           0.00    859.91     93.51      0.00
  JUNCTION-91           0.00    859.91     96.39      0.00
  JUNCTION-92           0.00    859.91    100.38      0.00
  JUNCTION-93           1.40    859.91     93.66      0.00
  JUNCTION-94           0.21    859.91     98.11      0.00
  JUNCTION-95           0.30    859.91     99.25      0.00
  JUNCTION-96           0.61    859.91     99.99      0.00
  JUNCTION-97           0.44    859.91    100.06      0.00
  JUNCTION-98           0.60    859.91     93.96      0.00
  JUNCTION-99           0.72    859.91     94.47      0.00
  JUNCTION-100          0.59    859.91     96.20      0.00
  JUNCTION-101          0.07    859.91     93.08      0.00
  JUNCTION-102         10.21   1155.38     26.57      0.00
  JUNCTION-103          0.00   1155.38     53.58      0.00
  JUNCTION-104          0.00   1155.38    127.71      0.00
  JUNCTION-105          0.00    859.91    372.60      0.00
  JUNCTION-106          0.00   1155.38    500.63      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.91    372.60      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.90    141.65      0.00
  JUNCTION-116          0.46    659.93     55.00      0.00
  JUNCTION-117          4.93    659.93    110.89      0.00
  JUNCTION-118         10.54    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.38    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.38     85.96      0.00
  JUNCTION-122          0.14   1042.39     37.00      0.00
  JUNCTION-123          0.32   1042.39    123.23      0.00
  JUNCTION-124          0.10    859.91     44.16      0.00
  JUNCTION-125          0.00    859.91    184.55      0.00
  JUNCTION-126         19.77    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -82.34    859.91      6.94      0.00 Tank
  TANK-131            -12.05   1155.38      7.92      0.00 Tank
  


  Page 1096                                                             
  Link Results at 160:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               19.76      0.02      0.00      Open
  LINK-1               -3.24      0.02      0.00      Open
  LINK-2               -1.62      0.01      0.00      Open
  LINK-3               -0.88      0.01      0.00      Open
  LINK-6                2.96      0.02      0.00      Open
  LINK-7               -4.88      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                5.06      0.03      0.00      Open
  LINK-10               3.16      0.02      0.00      Open
  LINK-11               5.22      0.03      0.00      Open
  LINK-12               2.06      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.17      0.00      0.00      Open
  LINK-22               0.17      0.00      0.00      Open
  LINK-23               1.56      0.01      0.00      Open
  LINK-24               1.26      0.01      0.00      Open
  LINK-25               0.17      0.00      0.00      Open
  LINK-26               0.17      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -34.56      0.06      0.00      Open
  LINK-29             -40.40      0.06      0.00      Open
  LINK-30              -1.70      0.01      0.00      Open
  LINK-31              82.34      0.06      0.00      Open
  LINK-32              -0.24      0.00      0.00      Open
  LINK-33               0.10      0.00      0.00      Open
  LINK-34               0.33      0.00      0.00      Open
  LINK-35              -3.71      0.00      0.00      Open
  LINK-36               1.27      0.01      0.00      Open
  LINK-37              -1.70      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -35.23      0.06      0.00      Open
  LINK-40             -40.60      0.04      0.00      Open
  LINK-41              40.86      0.07      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.21      0.00      0.00      Open
  LINK-44             -36.51      0.04      0.00      Open
  LINK-45              32.62      0.02      0.00      Open
  LINK-46              25.57      0.02      0.00      Open
  LINK-47             -74.94      0.05      0.00      Open
  LINK-48             -72.60      0.05      0.00      Open


  Page 1097                                                             
  Link Results at 160:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49             -72.53      0.05      0.00      Open
  LINK-50             -73.82      0.05      0.00      Open
  LINK-51             -79.57      0.06      0.00      Open
  LINK-52              10.19      0.03      0.00      Open
  LINK-53               8.14      0.02      0.00      Open
  LINK-54               5.92      0.02      0.00      Open
  LINK-55              -0.58      0.00      0.00      Open
  LINK-56              -0.25      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.18      0.01      0.00      Open
  LINK-59               0.72      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.23      0.01      0.00      Open
  LINK-62              -1.45      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.78      0.01      0.00      Open
  LINK-65               1.58      0.01      0.00      Open
  LINK-66              -4.51      0.03      0.00      Open
  LINK-67              -2.34      0.01      0.00      Open
  LINK-68               0.67      0.00      0.00      Open
  LINK-69              -3.34      0.02      0.00      Open
  LINK-70              -1.29      0.01      0.00      Open
  LINK-71              -2.56      0.02      0.00      Open
  LINK-72             -82.34      0.06      0.00      Open
  LINK-73              -4.09      0.03      0.00      Open
  LINK-74              -2.05      0.01      0.00      Open
  LINK-75              -2.72      0.02      0.00      Open
  LINK-76              -5.38      0.03      0.00      Open
  LINK-77               2.55      0.02      0.00      Open
  LINK-78               1.16      0.01      0.00      Open
  LINK-79              -0.67      0.00      0.00      Open
  LINK-80               1.53      0.01      0.00      Open
  LINK-81               2.04      0.01      0.00      Open
  LINK-82              -1.00      0.01      0.00      Open
  LINK-83               6.63      0.03      0.00      Open
  LINK-84               4.35      0.02      0.00      Open
  LINK-85               5.60      0.02      0.00      Open
  LINK-86               1.97      0.01      0.00      Open
  LINK-87               1.20      0.01      0.00      Open
  LINK-88               1.66      0.01      0.00      Open
  LINK-89              -0.77      0.00      0.00      Open
  LINK-90               1.60      0.01      0.00      Open
  LINK-91               0.98      0.01      0.00      Open
  LINK-92               7.41      0.03      0.00      Open
  LINK-93               1.32      0.01      0.00      Open
  LINK-94               0.39      0.00      0.00      Open
  LINK-95              -0.92      0.01      0.00      Open


  Page 1098                                                             
  Link Results at 160:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               1.32      0.01      0.00      Open
  LINK-97               0.62      0.00      0.00      Open
  LINK-98               0.42      0.00      0.00      Open
  LINK-99               0.62      0.00      0.00      Open
  LINK-100              0.39      0.00      0.00      Open
  LINK-101             -0.70      0.00      0.00      Open
  LINK-102             -0.35      0.00      0.00      Open
  LINK-103             -0.70      0.00      0.00      Open
  LINK-104             -0.36      0.00      0.00      Open
  LINK-105             -3.89      0.02      0.00      Open
  LINK-106              0.22      0.00      0.00      Open
  LINK-107              1.32      0.01      0.00      Open
  LINK-108             -0.20      0.00      0.00      Open
  LINK-109              3.12      0.01      0.00      Open
  LINK-110              1.47      0.01      0.00      Open
  LINK-111              0.34      0.00      0.00      Open
  LINK-112              0.50      0.00      0.00      Open
  LINK-113             -1.40      0.01      0.00      Open
  LINK-114              0.05      0.00      0.00      Open
  LINK-115             -0.37      0.00      0.00      Open
  LINK-116              0.18      0.00      0.00      Open
  LINK-117             -0.31      0.00      0.00      Open
  LINK-118              0.23      0.00      0.00      Open
  LINK-119              0.24      0.00      0.00      Open
  LINK-120             -0.77      0.00      0.00      Open
  LINK-121             -0.27      0.00      0.00      Open
  LINK-122              0.08      0.00      0.00      Open
  LINK-123              0.83      0.00      0.00      Open
  LINK-124              0.27      0.00      0.00      Open
  LINK-125             -0.83      0.00      0.00      Open
  LINK-126             -0.35      0.00      0.00      Open
  LINK-127              0.56      0.00      0.00      Open
  LINK-128              0.29      0.00      0.00      Open
  LINK-129             -0.31      0.00      0.00      Open
  LINK-130             -0.75      0.00      0.00      Open
  LINK-131              0.15      0.00      0.00      Open
  LINK-132             -0.76      0.00      0.00      Open
  LINK-133             -0.39      0.00      0.00      Open
  LINK-134             -0.05      0.00      0.00      Open
  LINK-135              0.37      0.00      0.00      Open
  LINK-136             -0.42      0.00      0.00      Open
  LINK-137              0.75      0.00      0.00      Open
  LINK-138             -1.17      0.00      0.00      Open
  LINK-139              0.34      0.00      0.00      Open
  LINK-140             -2.24      0.01      0.00      Open
  LINK-141             -2.13      0.01      0.00      Open
  LINK-142             -3.50      0.01      0.00      Open


  Page 1099                                                             
  Link Results at 160:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143             -7.39      0.03      0.00      Open
  LINK-144             -0.11      0.00      0.00      Open
  LINK-145             -1.08      0.01      0.00      Open
  LINK-146             -1.73      0.01      0.00      Open
  LINK-147             -0.43      0.00      0.00      Open
  LINK-148              2.16      0.01      0.00      Open
  LINK-149              1.28      0.01      0.00      Open
  LINK-150             -0.58      0.00      0.00      Open
  LINK-151              1.37      0.01      0.00      Open
  LINK-152             -1.25      0.01      0.00      Open
  LINK-153              1.97      0.01      0.00      Open
  LINK-154              0.42      0.00      0.00      Open
  LINK-155              0.06      0.00      0.00      Open
  LINK-156             -0.25      0.00      0.00      Open
  LINK-157             -0.60      0.00      0.00      Open
  LINK-158             -0.28      0.00      0.00      Open
  LINK-159              0.36      0.00      0.00      Open
  LINK-160              0.21      0.00      0.00      Open
  LINK-161             -0.70      0.00      0.00      Open
  LINK-162             -1.37      0.01      0.00      Open
  LINK-163             -1.37      0.01      0.00      Open
  LINK-164             -1.84      0.01      0.00      Open
  LINK-165            -12.05      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.47      0.00      0.00      Open
  LINK-169              1.37      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.17      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            40.86      0.17    199.97    Active Valve
  VALVE-176            30.30      0.34    187.24    Active Valve
  VALVE-177             1.37      0.02    202.53    Active Valve
  VALVE-178             0.47      0.01    112.99    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 1100                                                             
  Node Results at 161:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.07    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.07    659.93    128.60      0.00
  JUNCTION-3            0.40    659.93    100.47      0.00
  JUNCTION-4            0.35    659.93     78.91      0.00
  JUNCTION-5            0.32    659.93     71.80      0.00
  JUNCTION-6            0.17    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.14    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.09    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.12    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.31    659.93    119.10      0.00
  JUNCTION-18           0.56    659.93     78.77      0.00
  JUNCTION-19           0.41    859.88    130.40      0.00
  JUNCTION-20           0.23    859.88    104.92      0.00
  JUNCTION-21           0.00    859.88     89.89      0.00
  JUNCTION-22           0.39    859.88    101.36      0.00
  JUNCTION-23           0.29    859.88    110.73      0.00
  JUNCTION-24           0.00    859.88     96.74      0.00
  JUNCTION-25           0.54    859.88     89.24      0.00
  JUNCTION-26           0.00    859.88     76.46      0.00
  JUNCTION-27           1.12    859.88     73.33      0.00
  JUNCTION-28           0.19    859.88     68.54      0.00
  JUNCTION-29           0.00    859.88      5.89      0.00
  JUNCTION-30          10.51    859.88     97.01      0.00
  JUNCTION-31           0.21    859.88    112.42      0.00
  JUNCTION-32           0.55    859.88    101.40      0.00
  JUNCTION-33           0.09    859.88    102.73      0.00
  JUNCTION-34           3.33    859.88    285.93      0.00
  JUNCTION-35           0.83    859.88     90.09      0.00
  JUNCTION-36           0.00    859.88     97.83      0.00
  JUNCTION-37           0.30    859.88     79.22      0.00
  JUNCTION-38           0.00    859.88     92.45      0.00
  JUNCTION-39           0.44    859.88     67.89      0.00
  JUNCTION-40           0.31    859.88     51.24      0.00
  JUNCTION-41           0.27    859.88     69.18      0.00
  JUNCTION-42           1.03    859.88     57.12      0.00
  JUNCTION-43           0.30    859.88     89.60      0.00
  JUNCTION-44           0.47    859.88     78.59      0.00
  JUNCTION-45           0.84    952.85     89.06      0.00
  JUNCTION-46           0.39    952.85     57.46      0.00


  Page 1101                                                             
  Node Results at 161:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.88     95.07      0.00
  JUNCTION-48           0.00    859.88     96.38      0.00
  JUNCTION-49           0.10    859.88    102.25      0.00
  JUNCTION-50           0.34    859.88    107.80      0.00
  JUNCTION-51           0.27    859.88    102.35      0.00
  JUNCTION-52           0.44    859.88    106.86      0.00
  JUNCTION-53           0.27    859.88    109.30      0.00
  JUNCTION-54           0.38    859.88    111.69      0.00
  JUNCTION-55           0.28    859.88    111.16      0.00
  JUNCTION-56           0.00    859.88    109.60      0.00
  JUNCTION-57           0.04    859.88    104.82      0.00
  JUNCTION-58           1.98    859.88    108.18      0.00
  JUNCTION-59           0.00    859.88    103.53      0.00
  JUNCTION-60           0.00    859.88    102.21      0.00
  JUNCTION-61           0.00    859.88    101.61      0.00
  JUNCTION-62           0.00    859.88    101.60      0.00
  JUNCTION-63           0.00    859.88    102.23      0.00
  JUNCTION-64           0.00    859.88    102.58      0.00
  JUNCTION-65           0.00    859.88    104.21      0.00
  JUNCTION-66           0.00    859.88    104.06      0.00
  JUNCTION-67           0.00    859.88    101.99      0.00
  JUNCTION-68           1.88    859.88    105.20      0.00
  JUNCTION-69           0.22    859.88    101.34      0.00
  JUNCTION-70           0.56    859.88    104.32      0.00
  JUNCTION-71           0.18    859.88     98.66      0.00
  JUNCTION-72           0.25    859.88    102.92      0.00
  JUNCTION-73           0.24    859.88    103.78      0.00
  JUNCTION-74           0.10    859.88    102.93      0.00
  JUNCTION-75           0.23    859.88     99.97      0.00
  JUNCTION-76           0.24    859.88    102.83      0.00
  JUNCTION-77           0.16    859.88    101.93      0.00
  JUNCTION-78           0.00    859.88    104.80      0.00
  JUNCTION-79           0.00    859.88    104.85      0.00
  JUNCTION-80           0.00    859.88    105.29      0.00
  JUNCTION-81           0.31    859.88    102.39      0.00
  JUNCTION-82           0.92    859.88    104.48      0.00
  JUNCTION-83           0.68    859.88    104.93      0.00
  JUNCTION-84           0.26    859.88    103.97      0.00
  JUNCTION-85           0.00    859.88    103.83      0.00
  JUNCTION-86           0.00    859.88    102.43      0.00
  JUNCTION-87           0.00    859.88    102.96      0.00
  JUNCTION-88           0.00    859.88    103.21      0.00
  JUNCTION-89           0.66    859.88    100.99      0.00
  JUNCTION-90           0.00    859.88     93.50      0.00
  JUNCTION-91           0.00    859.88     96.38      0.00
  JUNCTION-92           0.00    859.88    100.37      0.00
  JUNCTION-93           1.26    859.88     93.65      0.00


  Page 1102                                                             
  Node Results at 161:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.19    859.88     98.10      0.00
  JUNCTION-95           0.27    859.88     99.23      0.00
  JUNCTION-96           0.55    859.88     99.98      0.00
  JUNCTION-97           0.40    859.88    100.04      0.00
  JUNCTION-98           0.54    859.88     93.95      0.00
  JUNCTION-99           0.65    859.88     94.45      0.00
  JUNCTION-100          0.53    859.88     96.18      0.00
  JUNCTION-101          0.06    859.88     93.07      0.00
  JUNCTION-102          9.19   1155.37     26.56      0.00
  JUNCTION-103          0.00   1155.37     53.57      0.00
  JUNCTION-104          0.00   1155.37    127.71      0.00
  JUNCTION-105          0.00    859.88    372.59      0.00
  JUNCTION-106          0.00   1155.37    500.62      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.88    372.59      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.87    141.63      0.00
  JUNCTION-116          0.41    659.93     55.00      0.00
  JUNCTION-117          4.44    659.93    110.89      0.00
  JUNCTION-118          9.48    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.37    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.37     85.95      0.00
  JUNCTION-122          0.13   1042.39     37.00      0.00
  JUNCTION-123          0.29   1042.39    123.23      0.00
  JUNCTION-124          0.09    859.88     44.14      0.00
  JUNCTION-125          0.00    859.88    184.53      0.00
  JUNCTION-126         17.79    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -74.11    859.88      6.92      0.00 Tank
  TANK-131            -10.85   1155.37      7.92      0.00 Tank
  
  Link Results at 161:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               17.79      0.02      0.00      Open
  LINK-1               -2.91      0.02      0.00      Open
  LINK-2               -1.45      0.01      0.00      Open
  LINK-3               -0.79      0.01      0.00      Open
  LINK-6                2.67      0.02      0.00      Open
  LINK-7               -4.39      0.03      0.00      Open


  Page 1103                                                             
  Link Results at 161:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                4.56      0.03      0.00      Open
  LINK-10               2.85      0.02      0.00      Open
  LINK-11               4.70      0.03      0.00      Open
  LINK-12               1.85      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.15      0.00      0.00      Open
  LINK-22               0.16      0.00      0.00      Open
  LINK-23               1.41      0.01      0.00      Open
  LINK-24               1.13      0.01      0.00      Open
  LINK-25               0.16      0.00      0.00      Open
  LINK-26               0.16      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -31.11      0.05      0.00      Open
  LINK-29             -36.36      0.06      0.00      Open
  LINK-30              -1.53      0.01      0.00      Open
  LINK-31              74.11      0.05      0.00      Open
  LINK-32              -0.21      0.00      0.00      Open
  LINK-33               0.09      0.00      0.00      Open
  LINK-34               0.29      0.00      0.00      Open
  LINK-35              -3.34      0.00      0.00      Open
  LINK-36               1.14      0.01      0.00      Open
  LINK-37              -1.53      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -31.71      0.05      0.00      Open
  LINK-40             -36.54      0.04      0.00      Open
  LINK-41              36.77      0.06      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.19      0.00      0.00      Open
  LINK-44             -32.86      0.03      0.00      Open
  LINK-45              29.36      0.02      0.00      Open
  LINK-46              23.01      0.02      0.00      Open
  LINK-47             -67.44      0.05      0.00      Open
  LINK-48             -65.34      0.05      0.00      Open
  LINK-49             -65.28      0.05      0.00      Open
  LINK-50             -66.44      0.05      0.00      Open
  LINK-51             -71.62      0.05      0.00      Open
  LINK-52               9.17      0.03      0.00      Open
  LINK-53               7.33      0.02      0.00      Open
  LINK-54               5.33      0.02      0.00      Open


  Page 1104                                                             
  Link Results at 161:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -0.52      0.00      0.00      Open
  LINK-56              -0.23      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.06      0.01      0.00      Open
  LINK-59               0.65      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.01      0.01      0.00      Open
  LINK-62              -1.31      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.60      0.01      0.00      Open
  LINK-65               1.43      0.01      0.00      Open
  LINK-66              -4.06      0.03      0.00      Open
  LINK-67              -2.10      0.01      0.00      Open
  LINK-68               0.60      0.00      0.00      Open
  LINK-69              -3.00      0.02      0.00      Open
  LINK-70              -1.16      0.01      0.00      Open
  LINK-71              -2.30      0.01      0.00      Open
  LINK-72             -74.11      0.05      0.00      Open
  LINK-73              -3.68      0.02      0.00      Open
  LINK-74              -1.84      0.01      0.00      Open
  LINK-75              -2.45      0.02      0.00      Open
  LINK-76              -4.84      0.03      0.00      Open
  LINK-77               2.29      0.01      0.00      Open
  LINK-78               1.05      0.01      0.00      Open
  LINK-79              -0.60      0.00      0.00      Open
  LINK-80               1.38      0.01      0.00      Open
  LINK-81               1.84      0.01      0.00      Open
  LINK-82              -0.90      0.01      0.00      Open
  LINK-83               5.97      0.02      0.00      Open
  LINK-84               3.92      0.02      0.00      Open
  LINK-85               5.04      0.02      0.00      Open
  LINK-86               1.77      0.01      0.00      Open
  LINK-87               1.08      0.01      0.00      Open
  LINK-88               1.50      0.01      0.00      Open
  LINK-89              -0.70      0.00      0.00      Open
  LINK-90               1.44      0.01      0.00      Open
  LINK-91               0.88      0.01      0.00      Open
  LINK-92               6.67      0.03      0.00      Open
  LINK-93               1.19      0.01      0.00      Open
  LINK-94               0.36      0.00      0.00      Open
  LINK-95              -0.83      0.01      0.00      Open
  LINK-96               1.19      0.01      0.00      Open
  LINK-97               0.56      0.00      0.00      Open
  LINK-98               0.37      0.00      0.00      Open
  LINK-99               0.56      0.00      0.00      Open
  LINK-100              0.35      0.00      0.00      Open
  LINK-101             -0.63      0.00      0.00      Open


  Page 1105                                                             
  Link Results at 161:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -0.31      0.00      0.00      Open
  LINK-103             -0.63      0.00      0.00      Open
  LINK-104             -0.32      0.00      0.00      Open
  LINK-105             -3.50      0.01      0.00      Open
  LINK-106              0.20      0.00      0.00      Open
  LINK-107              1.19      0.01      0.00      Open
  LINK-108             -0.18      0.00      0.00      Open
  LINK-109              2.81      0.01      0.00      Open
  LINK-110              1.32      0.01      0.00      Open
  LINK-111              0.31      0.00      0.00      Open
  LINK-112              0.45      0.00      0.00      Open
  LINK-113             -1.26      0.01      0.00      Open
  LINK-114              0.04      0.00      0.00      Open
  LINK-115             -0.33      0.00      0.00      Open
  LINK-116              0.16      0.00      0.00      Open
  LINK-117             -0.28      0.00      0.00      Open
  LINK-118              0.21      0.00      0.00      Open
  LINK-119              0.21      0.00      0.00      Open
  LINK-120             -0.70      0.00      0.00      Open
  LINK-121             -0.24      0.00      0.00      Open
  LINK-122              0.07      0.00      0.00      Open
  LINK-123              0.74      0.00      0.00      Open
  LINK-124              0.24      0.00      0.00      Open
  LINK-125             -0.74      0.00      0.00      Open
  LINK-126             -0.31      0.00      0.00      Open
  LINK-127              0.50      0.00      0.00      Open
  LINK-128              0.26      0.00      0.00      Open
  LINK-129             -0.28      0.00      0.00      Open
  LINK-130             -0.67      0.00      0.00      Open
  LINK-131              0.14      0.00      0.00      Open
  LINK-132             -0.68      0.00      0.00      Open
  LINK-133             -0.35      0.00      0.00      Open
  LINK-134             -0.04      0.00      0.00      Open
  LINK-135              0.33      0.00      0.00      Open
  LINK-136             -0.37      0.00      0.00      Open
  LINK-137              0.67      0.00      0.00      Open
  LINK-138             -1.05      0.00      0.00      Open
  LINK-139              0.31      0.00      0.00      Open
  LINK-140             -2.02      0.01      0.00      Open
  LINK-141             -1.91      0.01      0.00      Open
  LINK-142             -3.15      0.01      0.00      Open
  LINK-143             -6.65      0.03      0.00      Open
  LINK-144             -0.10      0.00      0.00      Open
  LINK-145             -0.97      0.01      0.00      Open
  LINK-146             -1.55      0.01      0.00      Open
  LINK-147             -0.39      0.00      0.00      Open
  LINK-148              1.95      0.01      0.00      Open


  Page 1106                                                             
  Link Results at 161:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              1.15      0.01      0.00      Open
  LINK-150             -0.52      0.00      0.00      Open
  LINK-151              1.23      0.01      0.00      Open
  LINK-152             -1.13      0.01      0.00      Open
  LINK-153              1.77      0.01      0.00      Open
  LINK-154              0.37      0.00      0.00      Open
  LINK-155              0.05      0.00      0.00      Open
  LINK-156             -0.22      0.00      0.00      Open
  LINK-157             -0.54      0.00      0.00      Open
  LINK-158             -0.26      0.00      0.00      Open
  LINK-159              0.32      0.00      0.00      Open
  LINK-160              0.19      0.00      0.00      Open
  LINK-161             -0.63      0.00      0.00      Open
  LINK-162             -1.23      0.01      0.00      Open
  LINK-163             -1.23      0.01      0.00      Open
  LINK-164             -1.66      0.00      0.00      Open
  LINK-165            -10.85      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.42      0.00      0.00      Open
  LINK-169              1.24      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.16      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            36.77      0.15    199.94    Active Valve
  VALVE-176            27.27      0.31    187.24    Active Valve
  VALVE-177             1.23      0.01    202.51    Active Valve
  VALVE-178             0.42      0.00    112.98    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 162:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.07    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.07    659.93    128.60      0.00
  JUNCTION-3            0.40    659.93    100.47      0.00
  JUNCTION-4            0.35    659.93     78.91      0.00
  JUNCTION-5            0.32    659.93     71.80      0.00
  JUNCTION-6            0.17    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.14    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00


  Page 1107                                                             
  Node Results at 162:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.09    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.12    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.31    659.93    119.10      0.00
  JUNCTION-18           0.56    659.93     78.77      0.00
  JUNCTION-19           0.41    859.85    130.39      0.00
  JUNCTION-20           0.23    859.85    104.91      0.00
  JUNCTION-21           0.00    859.86     89.88      0.00
  JUNCTION-22           0.39    859.86    101.35      0.00
  JUNCTION-23           0.29    859.86    110.72      0.00
  JUNCTION-24           0.00    859.86     96.73      0.00
  JUNCTION-25           0.54    859.86     89.23      0.00
  JUNCTION-26           0.00    859.86     76.45      0.00
  JUNCTION-27           1.12    859.86     73.32      0.00
  JUNCTION-28           0.19    859.86     68.53      0.00
  JUNCTION-29           0.00    859.86      5.88      0.00
  JUNCTION-30          10.51    859.86     97.00      0.00
  JUNCTION-31           0.21    859.86    112.41      0.00
  JUNCTION-32           0.55    859.86    101.39      0.00
  JUNCTION-33           0.09    859.86    102.72      0.00
  JUNCTION-34           3.33    859.86    285.92      0.00
  JUNCTION-35           0.83    859.85     90.08      0.00
  JUNCTION-36           0.00    859.85     97.82      0.00
  JUNCTION-37           0.30    859.85     79.21      0.00
  JUNCTION-38           0.00    859.85     92.44      0.00
  JUNCTION-39           0.44    859.86     67.88      0.00
  JUNCTION-40           0.31    859.86     51.23      0.00
  JUNCTION-41           0.27    859.86     69.17      0.00
  JUNCTION-42           1.03    859.86     57.11      0.00
  JUNCTION-43           0.30    859.86     89.59      0.00
  JUNCTION-44           0.47    859.86     78.58      0.00
  JUNCTION-45           0.84    952.85     89.06      0.00
  JUNCTION-46           0.39    952.85     57.46      0.00
  JUNCTION-47           0.00    859.86     95.06      0.00
  JUNCTION-48           0.00    859.86     96.37      0.00
  JUNCTION-49           0.10    859.86    102.24      0.00
  JUNCTION-50           0.34    859.86    107.79      0.00
  JUNCTION-51           0.27    859.86    102.34      0.00
  JUNCTION-52           0.44    859.86    106.85      0.00
  JUNCTION-53           0.27    859.86    109.29      0.00
  JUNCTION-54           0.38    859.86    111.68      0.00
  JUNCTION-55           0.28    859.86    111.15      0.00
  JUNCTION-56           0.00    859.86    109.59      0.00


  Page 1108                                                             
  Node Results at 162:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.04    859.86    104.81      0.00
  JUNCTION-58           1.98    859.85    108.17      0.00
  JUNCTION-59           0.00    859.85    103.52      0.00
  JUNCTION-60           0.00    859.85    102.20      0.00
  JUNCTION-61           0.00    859.85    101.60      0.00
  JUNCTION-62           0.00    859.85    101.59      0.00
  JUNCTION-63           0.00    859.85    102.22      0.00
  JUNCTION-64           0.00    859.85    102.57      0.00
  JUNCTION-65           0.00    859.85    104.20      0.00
  JUNCTION-66           0.00    859.85    104.05      0.00
  JUNCTION-67           0.00    859.85    101.98      0.00
  JUNCTION-68           1.88    859.85    105.19      0.00
  JUNCTION-69           0.22    859.85    101.33      0.00
  JUNCTION-70           0.56    859.85    104.31      0.00
  JUNCTION-71           0.18    859.85     98.65      0.00
  JUNCTION-72           0.25    859.85    102.91      0.00
  JUNCTION-73           0.24    859.85    103.77      0.00
  JUNCTION-74           0.10    859.85    102.92      0.00
  JUNCTION-75           0.23    859.85     99.96      0.00
  JUNCTION-76           0.24    859.85    102.82      0.00
  JUNCTION-77           0.16    859.85    101.92      0.00
  JUNCTION-78           0.00    859.85    104.79      0.00
  JUNCTION-79           0.00    859.85    104.84      0.00
  JUNCTION-80           0.00    859.85    105.28      0.00
  JUNCTION-81           0.31    859.85    102.38      0.00
  JUNCTION-82           0.92    859.85    104.47      0.00
  JUNCTION-83           0.68    859.85    104.92      0.00
  JUNCTION-84           0.26    859.85    103.96      0.00
  JUNCTION-85           0.00    859.85    103.82      0.00
  JUNCTION-86           0.00    859.85    102.42      0.00
  JUNCTION-87           0.00    859.85    102.95      0.00
  JUNCTION-88           0.00    859.85    103.20      0.00
  JUNCTION-89           0.66    859.85    100.98      0.00
  JUNCTION-90           0.00    859.85     93.49      0.00
  JUNCTION-91           0.00    859.85     96.37      0.00
  JUNCTION-92           0.00    859.85    100.36      0.00
  JUNCTION-93           1.26    859.85     93.64      0.00
  JUNCTION-94           0.19    859.85     98.09      0.00
  JUNCTION-95           0.27    859.85     99.22      0.00
  JUNCTION-96           0.55    859.85     99.97      0.00
  JUNCTION-97           0.40    859.85    100.03      0.00
  JUNCTION-98           0.54    859.85     93.94      0.00
  JUNCTION-99           0.65    859.85     94.44      0.00
  JUNCTION-100          0.53    859.85     96.17      0.00
  JUNCTION-101          0.06    859.85     93.06      0.00
  JUNCTION-102          9.19   1155.36     26.56      0.00
  JUNCTION-103          0.00   1155.36     53.57      0.00


  Page 1109                                                             
  Node Results at 162:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.36    127.70      0.00
  JUNCTION-105          0.00    859.86    372.58      0.00
  JUNCTION-106          0.00   1155.36    500.62      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.86    372.58      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.85    141.62      0.00
  JUNCTION-116          0.41    659.93     55.00      0.00
  JUNCTION-117          4.44    659.93    110.89      0.00
  JUNCTION-118          9.48    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.36    132.74      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.36     85.95      0.00
  JUNCTION-122          0.13   1042.39     37.00      0.00
  JUNCTION-123          0.29   1042.39    123.23      0.00
  JUNCTION-124          0.09    859.86     44.13      0.00
  JUNCTION-125          0.00    859.85    184.52      0.00
  JUNCTION-126         17.79    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -74.11    859.86      6.91      0.00 Tank
  TANK-131            -10.85   1155.36      7.91      0.00 Tank
  
  Link Results at 162:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               17.79      0.02      0.00      Open
  LINK-1               -2.91      0.02      0.00      Open
  LINK-2               -1.45      0.01      0.00      Open
  LINK-3               -0.79      0.01      0.00      Open
  LINK-6                2.67      0.02      0.00      Open
  LINK-7               -4.39      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                4.56      0.03      0.00      Open
  LINK-10               2.85      0.02      0.00      Open
  LINK-11               4.70      0.03      0.00      Open
  LINK-12               1.85      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 1110                                                             
  Link Results at 162:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.15      0.00      0.00      Open
  LINK-22               0.16      0.00      0.00      Open
  LINK-23               1.41      0.01      0.00      Open
  LINK-24               1.13      0.01      0.00      Open
  LINK-25               0.16      0.00      0.00      Open
  LINK-26               0.16      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -31.11      0.05      0.00      Open
  LINK-29             -36.36      0.06      0.00      Open
  LINK-30              -1.53      0.01      0.00      Open
  LINK-31              74.11      0.05      0.00      Open
  LINK-32              -0.21      0.00      0.00      Open
  LINK-33               0.09      0.00      0.00      Open
  LINK-34               0.29      0.00      0.00      Open
  LINK-35              -3.34      0.00      0.00      Open
  LINK-36               1.14      0.01      0.00      Open
  LINK-37              -1.53      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -31.71      0.05      0.00      Open
  LINK-40             -36.54      0.04      0.00      Open
  LINK-41              36.77      0.06      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.19      0.00      0.00      Open
  LINK-44             -32.86      0.03      0.00      Open
  LINK-45              29.36      0.02      0.00      Open
  LINK-46              23.01      0.02      0.00      Open
  LINK-47             -67.44      0.05      0.00      Open
  LINK-48             -65.34      0.05      0.00      Open
  LINK-49             -65.28      0.05      0.00      Open
  LINK-50             -66.44      0.05      0.00      Open
  LINK-51             -71.62      0.05      0.00      Open
  LINK-52               9.17      0.03      0.00      Open
  LINK-53               7.33      0.02      0.00      Open
  LINK-54               5.33      0.02      0.00      Open
  LINK-55              -0.52      0.00      0.00      Open
  LINK-56              -0.23      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.06      0.01      0.00      Open
  LINK-59               0.65      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.01      0.01      0.00      Open
  LINK-62              -1.31      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.60      0.01      0.00      Open


  Page 1111                                                             
  Link Results at 162:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65               1.43      0.01      0.00      Open
  LINK-66              -4.06      0.03      0.00      Open
  LINK-67              -2.10      0.01      0.00      Open
  LINK-68               0.60      0.00      0.00      Open
  LINK-69              -3.00      0.02      0.00      Open
  LINK-70              -1.16      0.01      0.00      Open
  LINK-71              -2.30      0.01      0.00      Open
  LINK-72             -74.11      0.05      0.00      Open
  LINK-73              -3.68      0.02      0.00      Open
  LINK-74              -1.84      0.01      0.00      Open
  LINK-75              -2.45      0.02      0.00      Open
  LINK-76              -4.84      0.03      0.00      Open
  LINK-77               2.29      0.01      0.00      Open
  LINK-78               1.05      0.01      0.00      Open
  LINK-79              -0.60      0.00      0.00      Open
  LINK-80               1.38      0.01      0.00      Open
  LINK-81               1.84      0.01      0.00      Open
  LINK-82              -0.90      0.01      0.00      Open
  LINK-83               5.97      0.02      0.00      Open
  LINK-84               3.92      0.02      0.00      Open
  LINK-85               5.04      0.02      0.00      Open
  LINK-86               1.77      0.01      0.00      Open
  LINK-87               1.08      0.01      0.00      Open
  LINK-88               1.50      0.01      0.00      Open
  LINK-89              -0.70      0.00      0.00      Open
  LINK-90               1.44      0.01      0.00      Open
  LINK-91               0.88      0.01      0.00      Open
  LINK-92               6.67      0.03      0.00      Open
  LINK-93               1.19      0.01      0.00      Open
  LINK-94               0.36      0.00      0.00      Open
  LINK-95              -0.83      0.01      0.00      Open
  LINK-96               1.19      0.01      0.00      Open
  LINK-97               0.56      0.00      0.00      Open
  LINK-98               0.37      0.00      0.00      Open
  LINK-99               0.56      0.00      0.00      Open
  LINK-100              0.35      0.00      0.00      Open
  LINK-101             -0.63      0.00      0.00      Open
  LINK-102             -0.31      0.00      0.00      Open
  LINK-103             -0.63      0.00      0.00      Open
  LINK-104             -0.32      0.00      0.00      Open
  LINK-105             -3.50      0.01      0.00      Open
  LINK-106              0.20      0.00      0.00      Open
  LINK-107              1.19      0.01      0.00      Open
  LINK-108             -0.18      0.00      0.00      Open
  LINK-109              2.81      0.01      0.00      Open
  LINK-110              1.32      0.01      0.00      Open
  LINK-111              0.31      0.00      0.00      Open


  Page 1112                                                             
  Link Results at 162:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              0.45      0.00      0.00      Open
  LINK-113             -1.26      0.01      0.00      Open
  LINK-114              0.04      0.00      0.00      Open
  LINK-115             -0.33      0.00      0.00      Open
  LINK-116              0.16      0.00      0.00      Open
  LINK-117             -0.28      0.00      0.00      Open
  LINK-118              0.21      0.00      0.00      Open
  LINK-119              0.21      0.00      0.00      Open
  LINK-120             -0.70      0.00      0.00      Open
  LINK-121             -0.24      0.00      0.00      Open
  LINK-122              0.07      0.00      0.00      Open
  LINK-123              0.74      0.00      0.00      Open
  LINK-124              0.24      0.00      0.00      Open
  LINK-125             -0.74      0.00      0.00      Open
  LINK-126             -0.31      0.00      0.00      Open
  LINK-127              0.50      0.00      0.00      Open
  LINK-128              0.26      0.00      0.00      Open
  LINK-129             -0.28      0.00      0.00      Open
  LINK-130             -0.67      0.00      0.00      Open
  LINK-131              0.14      0.00      0.00      Open
  LINK-132             -0.68      0.00      0.00      Open
  LINK-133             -0.35      0.00      0.00      Open
  LINK-134             -0.04      0.00      0.00      Open
  LINK-135              0.33      0.00      0.00      Open
  LINK-136             -0.37      0.00      0.00      Open
  LINK-137              0.67      0.00      0.00      Open
  LINK-138             -1.05      0.00      0.00      Open
  LINK-139              0.31      0.00      0.00      Open
  LINK-140             -2.02      0.01      0.00      Open
  LINK-141             -1.91      0.01      0.00      Open
  LINK-142             -3.15      0.01      0.00      Open
  LINK-143             -6.65      0.03      0.00      Open
  LINK-144             -0.10      0.00      0.00      Open
  LINK-145             -0.97      0.01      0.00      Open
  LINK-146             -1.55      0.01      0.00      Open
  LINK-147             -0.39      0.00      0.00      Open
  LINK-148              1.95      0.01      0.00      Open
  LINK-149              1.15      0.01      0.00      Open
  LINK-150             -0.52      0.00      0.00      Open
  LINK-151              1.23      0.01      0.00      Open
  LINK-152             -1.13      0.01      0.00      Open
  LINK-153              1.77      0.01      0.00      Open
  LINK-154              0.37      0.00      0.00      Open
  LINK-155              0.05      0.00      0.00      Open
  LINK-156             -0.22      0.00      0.00      Open
  LINK-157             -0.54      0.00      0.00      Open
  LINK-158             -0.26      0.00      0.00      Open


  Page 1113                                                             
  Link Results at 162:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              0.32      0.00      0.00      Open
  LINK-160              0.19      0.00      0.00      Open
  LINK-161             -0.63      0.00      0.00      Open
  LINK-162             -1.23      0.01      0.00      Open
  LINK-163             -1.23      0.01      0.00      Open
  LINK-164             -1.66      0.00      0.00      Open
  LINK-165            -10.85      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.42      0.00      0.00      Open
  LINK-169              1.24      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.16      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            36.77      0.15    199.92    Active Valve
  VALVE-176            27.27      0.31    187.24    Active Valve
  VALVE-177             1.23      0.01    202.50    Active Valve
  VALVE-178             0.42      0.00    112.97    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 163:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.02    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.02    659.93    128.60      0.00
  JUNCTION-3            0.13    659.93    100.47      0.00
  JUNCTION-4            0.12    659.93     78.91      0.00
  JUNCTION-5            0.11    659.93     71.80      0.00
  JUNCTION-6            0.06    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.05    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.01    579.55    106.56      0.00
  JUNCTION-11           0.03    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.04    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           0.77    659.93    119.10      0.00
  JUNCTION-18           0.19    659.93     78.77      0.00
  JUNCTION-19           0.14    859.84    130.38      0.00


  Page 1114                                                             
  Node Results at 163:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           0.08    859.84    104.90      0.00
  JUNCTION-21           0.00    859.84     89.87      0.00
  JUNCTION-22           0.13    859.84    101.34      0.00
  JUNCTION-23           0.10    859.84    110.71      0.00
  JUNCTION-24           0.00    859.84     96.72      0.00
  JUNCTION-25           0.18    859.84     89.22      0.00
  JUNCTION-26           0.00    859.84     76.44      0.00
  JUNCTION-27           0.37    859.84     73.31      0.00
  JUNCTION-28           0.06    859.84     68.52      0.00
  JUNCTION-29           0.00    859.84      5.87      0.00
  JUNCTION-30           3.50    859.84     96.99      0.00
  JUNCTION-31           0.07    859.84    112.40      0.00
  JUNCTION-32           0.18    859.84    101.39      0.00
  JUNCTION-33           0.03    859.84    102.72      0.00
  JUNCTION-34           1.11    859.84    285.91      0.00
  JUNCTION-35           0.28    859.84     90.07      0.00
  JUNCTION-36           0.00    859.84     97.81      0.00
  JUNCTION-37           0.10    859.84     79.20      0.00
  JUNCTION-38           0.00    859.84     92.43      0.00
  JUNCTION-39           0.15    859.84     67.87      0.00
  JUNCTION-40           0.10    859.84     51.22      0.00
  JUNCTION-41           0.09    859.84     69.16      0.00
  JUNCTION-42           0.34    859.84     57.10      0.00
  JUNCTION-43           0.10    859.84     89.58      0.00
  JUNCTION-44           0.16    859.84     78.57      0.00
  JUNCTION-45           0.28    952.85     89.06      0.00
  JUNCTION-46           0.13    952.85     57.46      0.00
  JUNCTION-47           0.00    859.84     95.05      0.00
  JUNCTION-48           0.00    859.84     96.36      0.00
  JUNCTION-49           0.03    859.84    102.23      0.00
  JUNCTION-50           0.11    859.84    107.79      0.00
  JUNCTION-51           0.09    859.84    102.33      0.00
  JUNCTION-52           0.15    859.84    106.84      0.00
  JUNCTION-53           0.09    859.84    109.28      0.00
  JUNCTION-54           0.13    859.84    111.67      0.00
  JUNCTION-55           0.09    859.84    111.14      0.00
  JUNCTION-56           0.00    859.84    109.58      0.00
  JUNCTION-57           0.01    859.84    104.80      0.00
  JUNCTION-58           0.66    859.84    108.16      0.00
  JUNCTION-59           0.00    859.84    103.51      0.00
  JUNCTION-60           0.00    859.84    102.19      0.00
  JUNCTION-61           0.00    859.84    101.59      0.00
  JUNCTION-62           0.00    859.84    101.58      0.00
  JUNCTION-63           0.00    859.84    102.21      0.00
  JUNCTION-64           0.00    859.84    102.56      0.00
  JUNCTION-65           0.00    859.84    104.19      0.00
  JUNCTION-66           0.00    859.84    104.04      0.00


  Page 1115                                                             
  Node Results at 163:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.84    101.97      0.00
  JUNCTION-68           0.63    859.84    105.19      0.00
  JUNCTION-69           0.07    859.84    101.32      0.00
  JUNCTION-70           0.19    859.84    104.31      0.00
  JUNCTION-71           0.06    859.84     98.64      0.00
  JUNCTION-72           0.08    859.84    102.90      0.00
  JUNCTION-73           0.08    859.84    103.76      0.00
  JUNCTION-74           0.03    859.84    102.91      0.00
  JUNCTION-75           0.08    859.84     99.95      0.00
  JUNCTION-76           0.08    859.84    102.82      0.00
  JUNCTION-77           0.05    859.84    101.91      0.00
  JUNCTION-78           0.00    859.84    104.78      0.00
  JUNCTION-79           0.00    859.84    104.83      0.00
  JUNCTION-80           0.00    859.84    105.27      0.00
  JUNCTION-81           0.10    859.84    102.37      0.00
  JUNCTION-82           0.31    859.84    104.46      0.00
  JUNCTION-83           0.23    859.84    104.91      0.00
  JUNCTION-84           0.09    859.84    103.95      0.00
  JUNCTION-85           0.00    859.84    103.81      0.00
  JUNCTION-86           0.00    859.84    102.41      0.00
  JUNCTION-87           0.00    859.84    102.94      0.00
  JUNCTION-88           0.00    859.84    103.19      0.00
  JUNCTION-89           0.22    859.84    100.97      0.00
  JUNCTION-90           0.00    859.84     93.48      0.00
  JUNCTION-91           0.00    859.84     96.36      0.00
  JUNCTION-92           0.00    859.84    100.35      0.00
  JUNCTION-93           0.42    859.84     93.63      0.00
  JUNCTION-94           0.06    859.84     98.08      0.00
  JUNCTION-95           0.09    859.84     99.22      0.00
  JUNCTION-96           0.18    859.84     99.96      0.00
  JUNCTION-97           0.13    859.84    100.03      0.00
  JUNCTION-98           0.18    859.84     93.93      0.00
  JUNCTION-99           0.22    859.84     94.44      0.00
  JUNCTION-100          0.18    859.84     96.16      0.00
  JUNCTION-101          0.02    859.84     93.05      0.00
  JUNCTION-102          3.06   1155.35     26.55      0.00
  JUNCTION-103          0.00   1155.35     53.56      0.00
  JUNCTION-104          0.00   1155.35    127.70      0.00
  JUNCTION-105          0.00    859.84    372.57      0.00
  JUNCTION-106          0.00   1155.35    500.61      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.84    372.57      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.01    579.55     95.56      0.00
  JUNCTION-115          0.00    859.84    141.62      0.00


  Page 1116                                                             
  Node Results at 163:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          0.14    659.93     55.00      0.00
  JUNCTION-117          1.48    659.93    110.90      0.00
  JUNCTION-118          3.16    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.35    132.74      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.35     85.94      0.00
  JUNCTION-122          0.04   1042.39     37.00      0.00
  JUNCTION-123          0.10   1042.39    123.23      0.00
  JUNCTION-124          0.03    859.84     44.13      0.00
  JUNCTION-125          0.00    859.84    184.51      0.00
  JUNCTION-126          5.93    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -24.70    859.84      6.91      0.00 Tank
  TANK-131             -3.62   1155.35      7.91      0.00 Tank
  
  Link Results at 163:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0                5.93      0.01      0.00      Open
  LINK-1               -0.97      0.01      0.00      Open
  LINK-2               -0.48      0.00      0.00      Open
  LINK-3               -0.26      0.00      0.00      Open
  LINK-6                0.89      0.01      0.00      Open
  LINK-7               -1.46      0.01      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                1.52      0.01      0.00      Open
  LINK-10               0.95      0.01      0.00      Open
  LINK-11               1.56      0.01      0.00      Open
  LINK-12               0.62      0.00      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.01      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.01      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.05      0.00      0.00      Open
  LINK-22               0.05      0.00      0.00      Open
  LINK-23               0.47      0.00      0.00      Open
  LINK-24               0.38      0.00      0.00      Open
  LINK-25               0.05      0.00      0.00      Open
  LINK-26               0.05      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 1117                                                             
  Link Results at 163:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28             -10.37      0.02      0.00      Open
  LINK-29             -12.12      0.02      0.00      Open
  LINK-30              -0.51      0.00      0.00      Open
  LINK-31              24.70      0.02      0.00      Open
  LINK-32              -0.07      0.00      0.00      Open
  LINK-33               0.03      0.00      0.00      Open
  LINK-34               0.10      0.00      0.00      Open
  LINK-35              -1.11      0.00      0.00      Open
  LINK-36               0.38      0.00      0.00      Open
  LINK-37              -0.51      0.00      0.00      Open
  LINK-38               0.01      0.00      0.00      Open
  LINK-39             -10.57      0.02      0.00      Open
  LINK-40             -12.18      0.01      0.00      Open
  LINK-41              12.26      0.02      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.06      0.00      0.00      Open
  LINK-44             -10.95      0.01      0.00      Open
  LINK-45               9.79      0.01      0.00      Open
  LINK-46               7.67      0.01      0.00      Open
  LINK-47             -22.48      0.02      0.00      Open
  LINK-48             -21.78      0.02      0.00      Open
  LINK-49             -21.76      0.02      0.00      Open
  LINK-50             -22.15      0.02      0.00      Open
  LINK-51             -23.87      0.02      0.00      Open
  LINK-52               3.06      0.01      0.00      Open
  LINK-53               2.44      0.01      0.00      Open
  LINK-54               1.78      0.01      0.00      Open
  LINK-55              -0.17      0.00      0.00      Open
  LINK-56              -0.08      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -0.35      0.00      0.00      Open
  LINK-59               0.22      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -0.67      0.00      0.00      Open
  LINK-62              -0.44      0.00      0.00      Open
  LINK-63               0.00      0.00      0.00      Open
  LINK-64              -0.53      0.00      0.00      Open
  LINK-65               0.48      0.00      0.00      Open
  LINK-66              -1.35      0.01      0.00      Open
  LINK-67              -0.70      0.00      0.00      Open
  LINK-68               0.20      0.00      0.00      Open
  LINK-69              -1.00      0.01      0.00      Open
  LINK-70              -0.39      0.00      0.00      Open
  LINK-71              -0.77      0.00      0.00      Open
  LINK-72             -24.70      0.02      0.00      Open
  LINK-73              -1.23      0.01      0.00      Open
  LINK-74              -0.61      0.00      0.00      Open


  Page 1118                                                             
  Link Results at 163:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75              -0.82      0.01      0.00      Open
  LINK-76              -1.61      0.01      0.00      Open
  LINK-77               0.76      0.00      0.00      Open
  LINK-78               0.35      0.00      0.00      Open
  LINK-79              -0.20      0.00      0.00      Open
  LINK-80               0.46      0.00      0.00      Open
  LINK-81               0.61      0.00      0.00      Open
  LINK-82              -0.30      0.00      0.00      Open
  LINK-83               1.99      0.01      0.00      Open
  LINK-84               1.31      0.01      0.00      Open
  LINK-85               1.68      0.01      0.00      Open
  LINK-86               0.59      0.00      0.00      Open
  LINK-87               0.36      0.00      0.00      Open
  LINK-88               0.50      0.00      0.00      Open
  LINK-89              -0.23      0.00      0.00      Open
  LINK-90               0.48      0.00      0.00      Open
  LINK-91               0.29      0.00      0.00      Open
  LINK-92               2.22      0.01      0.00      Open
  LINK-93               0.40      0.00      0.00      Open
  LINK-94               0.12      0.00      0.00      Open
  LINK-95              -0.28      0.00      0.00      Open
  LINK-96               0.40      0.00      0.00      Open
  LINK-97               0.19      0.00      0.00      Open
  LINK-98               0.12      0.00      0.00      Open
  LINK-99               0.19      0.00      0.00      Open
  LINK-100              0.12      0.00      0.00      Open
  LINK-101             -0.21      0.00      0.00      Open
  LINK-102             -0.10      0.00      0.00      Open
  LINK-103             -0.21      0.00      0.00      Open
  LINK-104             -0.11      0.00      0.00      Open
  LINK-105             -1.17      0.00      0.00      Open
  LINK-106              0.07      0.00      0.00      Open
  LINK-107              0.40      0.00      0.00      Open
  LINK-108             -0.06      0.00      0.00      Open
  LINK-109              0.94      0.00      0.00      Open
  LINK-110              0.44      0.00      0.00      Open
  LINK-111              0.10      0.00      0.00      Open
  LINK-112              0.15      0.00      0.00      Open
  LINK-113             -0.42      0.00      0.00      Open
  LINK-114              0.01      0.00      0.00      Open
  LINK-115             -0.11      0.00      0.00      Open
  LINK-116              0.05      0.00      0.00      Open
  LINK-117             -0.09      0.00      0.00      Open
  LINK-118              0.07      0.00      0.00      Open
  LINK-119              0.07      0.00      0.00      Open
  LINK-120             -0.23      0.00      0.00      Open
  LINK-121             -0.08      0.00      0.00      Open


  Page 1119                                                             
  Link Results at 163:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.02      0.00      0.00      Open
  LINK-123              0.25      0.00      0.00      Open
  LINK-124              0.08      0.00      0.00      Open
  LINK-125             -0.25      0.00      0.00      Open
  LINK-126             -0.10      0.00      0.00      Open
  LINK-127              0.17      0.00      0.00      Open
  LINK-128              0.09      0.00      0.00      Open
  LINK-129             -0.09      0.00      0.00      Open
  LINK-130             -0.22      0.00      0.00      Open
  LINK-131              0.05      0.00      0.00      Open
  LINK-132             -0.23      0.00      0.00      Open
  LINK-133             -0.12      0.00      0.00      Open
  LINK-134             -0.01      0.00      0.00      Open
  LINK-135              0.11      0.00      0.00      Open
  LINK-136             -0.12      0.00      0.00      Open
  LINK-137              0.22      0.00      0.00      Open
  LINK-138             -0.35      0.00      0.00      Open
  LINK-139              0.10      0.00      0.00      Open
  LINK-140             -0.67      0.00      0.00      Open
  LINK-141             -0.64      0.00      0.00      Open
  LINK-142             -1.05      0.00      0.00      Open
  LINK-143             -2.22      0.01      0.00      Open
  LINK-144             -0.03      0.00      0.00      Open
  LINK-145             -0.32      0.00      0.00      Open
  LINK-146             -0.52      0.00      0.00      Open
  LINK-147             -0.13      0.00      0.00      Open
  LINK-148              0.65      0.00      0.00      Open
  LINK-149              0.38      0.00      0.00      Open
  LINK-150             -0.17      0.00      0.00      Open
  LINK-151              0.41      0.00      0.00      Open
  LINK-152             -0.38      0.00      0.00      Open
  LINK-153              0.59      0.00      0.00      Open
  LINK-154              0.12      0.00      0.00      Open
  LINK-155              0.02      0.00      0.00      Open
  LINK-156             -0.07      0.00      0.00      Open
  LINK-157             -0.18      0.00      0.00      Open
  LINK-158             -0.09      0.00      0.00      Open
  LINK-159              0.11      0.00      0.00      Open
  LINK-160              0.06      0.00      0.00      Open
  LINK-161             -0.21      0.00      0.00      Open
  LINK-162             -0.41      0.00      0.00      Open
  LINK-163             -0.41      0.00      0.00      Open
  LINK-164             -0.55      0.00      0.00      Open
  LINK-165             -3.62      0.01      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.14      0.00      0.00      Open


  Page 1120                                                             
  Link Results at 163:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              0.41      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.05      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            12.26      0.05    199.90    Active Valve
  VALVE-176             9.09      0.10    187.25    Active Valve
  VALVE-177             0.41      0.00    202.49    Active Valve
  VALVE-178             0.14      0.00    112.96    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 164:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.21    659.92    122.99      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.22    659.92    128.59      0.00
  JUNCTION-3            1.19    659.92    100.46      0.00
  JUNCTION-4            1.04    659.92     78.91      0.00
  JUNCTION-5            0.95    659.92     71.79      0.00
  JUNCTION-6            0.50    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.42    659.92     72.15      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.09    579.55    106.56      0.00
  JUNCTION-11           0.28    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.36    659.92    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           6.94    659.92    119.10      0.00
  JUNCTION-18           1.67    659.93     78.76      0.00
  JUNCTION-19           1.24    859.78    130.36      0.00
  JUNCTION-20           0.70    859.78    104.88      0.00
  JUNCTION-21           0.00    859.79     89.85      0.00
  JUNCTION-22           1.16    859.79    101.32      0.00
  JUNCTION-23           0.86    859.79    110.69      0.00
  JUNCTION-24           0.00    859.79     96.71      0.00
  JUNCTION-25           1.61    859.79     89.20      0.00
  JUNCTION-26           0.00    859.80     76.42      0.00
  JUNCTION-27           3.36    859.80     73.29      0.00
  JUNCTION-28           0.56    859.80     68.51      0.00
  JUNCTION-29           0.00    859.80      5.86      0.00


  Page 1121                                                             
  Node Results at 164:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          31.53    859.79     96.97      0.00
  JUNCTION-31           0.64    859.79    112.38      0.00
  JUNCTION-32           1.66    859.78    101.36      0.00
  JUNCTION-33           0.26    859.78    102.69      0.00
  JUNCTION-34          10.00    859.79    285.89      0.00
  JUNCTION-35           2.49    859.78     90.05      0.00
  JUNCTION-36           0.00    859.78     97.78      0.00
  JUNCTION-37           0.89    859.78     79.18      0.00
  JUNCTION-38           0.00    859.78     92.41      0.00
  JUNCTION-39           1.32    859.78     67.85      0.00
  JUNCTION-40           0.92    859.78     51.20      0.00
  JUNCTION-41           0.82    859.78     69.14      0.00
  JUNCTION-42           3.08    859.78     57.08      0.00
  JUNCTION-43           0.89    859.79     89.56      0.00
  JUNCTION-44           1.40    859.80     78.56      0.00
  JUNCTION-45           2.53    952.85     89.06      0.00
  JUNCTION-46           1.18    952.85     57.46      0.00
  JUNCTION-47           0.00    859.79     95.03      0.00
  JUNCTION-48           0.00    859.79     96.34      0.00
  JUNCTION-49           0.31    859.79    102.21      0.00
  JUNCTION-50           1.03    859.79    107.77      0.00
  JUNCTION-51           0.81    859.79    102.31      0.00
  JUNCTION-52           1.33    859.79    106.82      0.00
  JUNCTION-53           0.82    859.79    109.26      0.00
  JUNCTION-54           1.13    859.79    111.65      0.00
  JUNCTION-55           0.83    859.79    111.12      0.00
  JUNCTION-56           0.00    859.79    109.56      0.00
  JUNCTION-57           0.12    859.78    104.78      0.00
  JUNCTION-58           5.95    859.78    108.14      0.00
  JUNCTION-59           0.00    859.78    103.49      0.00
  JUNCTION-60           0.00    859.78    102.17      0.00
  JUNCTION-61           0.00    859.78    101.57      0.00
  JUNCTION-62           0.00    859.78    101.56      0.00
  JUNCTION-63           0.00    859.78    102.19      0.00
  JUNCTION-64           0.00    859.78    102.54      0.00
  JUNCTION-65           0.00    859.78    104.17      0.00
  JUNCTION-66           0.00    859.78    104.02      0.00
  JUNCTION-67           0.00    859.78    101.95      0.00
  JUNCTION-68           5.64    859.78    105.16      0.00
  JUNCTION-69           0.66    859.78    101.30      0.00
  JUNCTION-70           1.69    859.78    104.28      0.00
  JUNCTION-71           0.55    859.78     98.62      0.00
  JUNCTION-72           0.75    859.78    102.88      0.00
  JUNCTION-73           0.71    859.78    103.74      0.00
  JUNCTION-74           0.29    859.78    102.88      0.00
  JUNCTION-75           0.69    859.78     99.93      0.00
  JUNCTION-76           0.72    859.78    102.79      0.00


  Page 1122                                                             
  Node Results at 164:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.49    859.78    101.89      0.00
  JUNCTION-78           0.00    859.78    104.76      0.00
  JUNCTION-79           0.00    859.78    104.81      0.00
  JUNCTION-80           0.00    859.78    105.24      0.00
  JUNCTION-81           0.93    859.78    102.35      0.00
  JUNCTION-82           2.76    859.78    104.43      0.00
  JUNCTION-83           2.04    859.78    104.89      0.00
  JUNCTION-84           0.78    859.78    103.93      0.00
  JUNCTION-85           0.00    859.78    103.79      0.00
  JUNCTION-86           0.00    859.78    102.39      0.00
  JUNCTION-87           0.00    859.78    102.92      0.00
  JUNCTION-88           0.00    859.78    103.17      0.00
  JUNCTION-89           1.98    859.78    100.95      0.00
  JUNCTION-90           0.00    859.78     93.46      0.00
  JUNCTION-91           0.00    859.78     96.34      0.00
  JUNCTION-92           0.00    859.78    100.33      0.00
  JUNCTION-93           3.78    859.78     93.61      0.00
  JUNCTION-94           0.58    859.78     98.06      0.00
  JUNCTION-95           0.80    859.78     99.19      0.00
  JUNCTION-96           1.65    859.78     99.94      0.00
  JUNCTION-97           1.20    859.78    100.00      0.00
  JUNCTION-98           1.61    859.78     93.91      0.00
  JUNCTION-99           1.94    859.78     94.41      0.00
  JUNCTION-100          1.59    859.78     96.14      0.00
  JUNCTION-101          0.18    859.78     93.03      0.00
  JUNCTION-102         27.57   1155.33     26.55      0.00
  JUNCTION-103          0.00   1155.33     53.56      0.00
  JUNCTION-104          0.00   1155.33    127.69      0.00
  JUNCTION-105          0.00    859.80    372.55      0.00
  JUNCTION-106          0.00   1155.33    500.61      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.79    372.55      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.08    579.55     95.56      0.00
  JUNCTION-115          0.00    859.75    141.58      0.00
  JUNCTION-116          1.23    659.93     55.00      0.00
  JUNCTION-117         13.31    659.91    110.88      0.00
  JUNCTION-118         28.45    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.33    132.73      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.33     85.94      0.00
  JUNCTION-122          0.39   1042.39     37.00      0.00
  JUNCTION-123          0.88   1042.39    123.23      0.00
  JUNCTION-124          0.27    859.79     44.11      0.00
  JUNCTION-125          0.00    859.78    184.49      0.00


  Page 1123                                                             
  Node Results at 164:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         53.37    472.68     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -222.32    859.80      6.89      0.00 Tank
  TANK-131            -32.54   1155.33      7.90      0.00 Tank
  
  Link Results at 164:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               53.37      0.05      0.00      Open
  LINK-1               -8.74      0.06      0.00      Open
  LINK-2               -4.36      0.03      0.00      Open
  LINK-3               -2.38      0.02      0.00      Open
  LINK-6                8.00      0.05      0.00      Open
  LINK-7              -13.17      0.08      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               13.67      0.09      0.01      Open
  LINK-10               8.54      0.05      0.00      Open
  LINK-11              14.09      0.09      0.01      Open
  LINK-12               5.55      0.04      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.08      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.11      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.46      0.00      0.00      Open
  LINK-22               0.47      0.00      0.00      Open
  LINK-23               4.22      0.03      0.00      Open
  LINK-24               3.39      0.02      0.00      Open
  LINK-25               0.47      0.00      0.00      Open
  LINK-26               0.47      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -93.33      0.15      0.01      Open
  LINK-29            -109.08      0.17      0.01      Open
  LINK-30              -4.58      0.03      0.00      Open
  LINK-31             222.32      0.16      0.00      Open
  LINK-32              -0.64      0.00      0.00      Open
  LINK-33               0.27      0.00      0.00      Open
  LINK-34               0.88      0.00      0.00      Open
  LINK-35             -10.00      0.01      0.00      Open
  LINK-36               3.42      0.02      0.00      Open
  LINK-37              -4.59      0.03      0.00      Open


  Page 1124                                                             
  Link Results at 164:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.07      0.00      0.00      Open
  LINK-39             -95.12      0.15      0.01      Open
  LINK-40            -109.62      0.11      0.00      Open
  LINK-41             110.32      0.18      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.56      0.00      0.00      Open
  LINK-44             -98.58      0.10      0.00      Open
  LINK-45              88.07      0.06      0.00      Open
  LINK-46              69.04      0.05      0.00      Open
  LINK-47            -202.33      0.14      0.00      Open
  LINK-48            -196.01      0.14      0.00      Open
  LINK-49            -195.83      0.14      0.00      Open
  LINK-50            -199.32      0.14      0.00      Open
  LINK-51            -214.85      0.15      0.00      Open
  LINK-52              27.51      0.08      0.00      Open
  LINK-53              21.98      0.06      0.00      Open
  LINK-54              15.99      0.05      0.00      Open
  LINK-55              -1.57      0.01      0.00      Open
  LINK-56              -0.68      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -3.18      0.02      0.00      Open
  LINK-59               1.96      0.01      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -6.02      0.04      0.00      Open
  LINK-62              -3.93      0.02      0.00      Open
  LINK-63              -0.03      0.00      0.00      Open
  LINK-64              -4.81      0.03      0.00      Open
  LINK-65               4.28      0.03      0.00      Open
  LINK-66             -12.17      0.08      0.00      Open
  LINK-67              -6.31      0.04      0.00      Open
  LINK-68               1.80      0.01      0.00      Open
  LINK-69              -9.01      0.06      0.00      Open
  LINK-70              -3.49      0.02      0.00      Open
  LINK-71              -6.91      0.04      0.00      Open
  LINK-72            -222.32      0.16      0.00      Open
  LINK-73             -11.04      0.07      0.00      Open
  LINK-74              -5.53      0.04      0.00      Open
  LINK-75              -7.34      0.05      0.00      Open
  LINK-76             -14.52      0.09      0.01      Open
  LINK-77               6.87      0.04      0.00      Open
  LINK-78               3.14      0.02      0.00      Open
  LINK-79              -1.81      0.01      0.00      Open
  LINK-80               4.14      0.03      0.00      Open
  LINK-81               5.51      0.04      0.00      Open
  LINK-82              -2.70      0.02      0.00      Open
  LINK-83              17.90      0.07      0.00      Open
  LINK-84              11.76      0.05      0.00      Open


  Page 1125                                                             
  Link Results at 164:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              15.12      0.06      0.00      Open
  LINK-86               5.32      0.03      0.00      Open
  LINK-87               3.23      0.02      0.00      Open
  LINK-88               4.49      0.03      0.00      Open
  LINK-89              -2.09      0.01      0.00      Open
  LINK-90               4.32      0.03      0.00      Open
  LINK-91               2.64      0.02      0.00      Open
  LINK-92              20.01      0.08      0.00      Open
  LINK-93               3.56      0.02      0.00      Open
  LINK-94               1.07      0.01      0.00      Open
  LINK-95              -2.49      0.02      0.00      Open
  LINK-96               3.56      0.02      0.00      Open
  LINK-97               1.67      0.01      0.00      Open
  LINK-98               1.12      0.01      0.00      Open
  LINK-99               1.67      0.01      0.00      Open
  LINK-100              1.06      0.01      0.00      Open
  LINK-101             -1.89      0.01      0.00      Open
  LINK-102             -0.93      0.01      0.00      Open
  LINK-103             -1.89      0.01      0.00      Open
  LINK-104             -0.96      0.01      0.00      Open
  LINK-105            -10.51      0.04      0.00      Open
  LINK-106              0.60      0.00      0.00      Open
  LINK-107              3.56      0.02      0.00      Open
  LINK-108             -0.54      0.00      0.00      Open
  LINK-109              8.42      0.03      0.00      Open
  LINK-110              3.97      0.03      0.00      Open
  LINK-111              0.92      0.01      0.00      Open
  LINK-112              1.36      0.01      0.00      Open
  LINK-113             -3.79      0.02      0.00      Open
  LINK-114              0.12      0.00      0.00      Open
  LINK-115             -0.99      0.01      0.00      Open
  LINK-116              0.48      0.00      0.00      Open
  LINK-117             -0.83      0.01      0.00      Open
  LINK-118              0.62      0.00      0.00      Open
  LINK-119              0.64      0.00      0.00      Open
  LINK-120             -2.09      0.01      0.00      Open
  LINK-121             -0.73      0.00      0.00      Open
  LINK-122              0.21      0.00      0.00      Open
  LINK-123              2.23      0.01      0.00      Open
  LINK-124              0.73      0.00      0.00      Open
  LINK-125             -2.23      0.01      0.00      Open
  LINK-126             -0.94      0.01      0.00      Open
  LINK-127              1.51      0.01      0.00      Open
  LINK-128              0.79      0.01      0.00      Open
  LINK-129             -0.83      0.01      0.00      Open
  LINK-130             -2.02      0.01      0.00      Open
  LINK-131              0.41      0.00      0.00      Open


  Page 1126                                                             
  Link Results at 164:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -2.04      0.01      0.00      Open
  LINK-133             -1.05      0.01      0.00      Open
  LINK-134             -0.12      0.00      0.00      Open
  LINK-135              1.00      0.01      0.00      Open
  LINK-136             -1.12      0.01      0.00      Open
  LINK-137              2.02      0.01      0.00      Open
  LINK-138             -3.15      0.01      0.00      Open
  LINK-139              0.92      0.01      0.00      Open
  LINK-140             -6.05      0.02      0.00      Open
  LINK-141             -5.74      0.02      0.00      Open
  LINK-142             -9.45      0.04      0.00      Open
  LINK-143            -19.94      0.08      0.00      Open
  LINK-144             -0.31      0.00      0.00      Open
  LINK-145             -2.92      0.02      0.00      Open
  LINK-146             -4.66      0.03      0.00      Open
  LINK-147             -1.17      0.01      0.00      Open
  LINK-148              5.84      0.04      0.00      Open
  LINK-149              3.46      0.02      0.00      Open
  LINK-150             -1.57      0.01      0.00      Open
  LINK-151              3.70      0.02      0.00      Open
  LINK-152             -3.39      0.02      0.00      Open
  LINK-153              5.32      0.03      0.00      Open
  LINK-154              1.12      0.01      0.00      Open
  LINK-155              0.16      0.00      0.00      Open
  LINK-156             -0.66      0.00      0.00      Open
  LINK-157             -1.61      0.01      0.00      Open
  LINK-158             -0.77      0.00      0.00      Open
  LINK-159              0.97      0.01      0.00      Open
  LINK-160              0.57      0.00      0.00      Open
  LINK-161             -1.88      0.01      0.00      Open
  LINK-162             -3.70      0.02      0.00      Open
  LINK-163             -3.70      0.02      0.00      Open
  LINK-164             -4.97      0.01      0.00      Open
  LINK-165            -32.54      0.05      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.27      0.00      0.00      Open
  LINK-169              3.71      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.47      0.01     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           110.32      0.45    199.82    Active Valve
  VALVE-176            81.82      0.93    187.22    Active Valve
  VALVE-177             3.70      0.04    202.48    Active Valve
  VALVE-178             1.27      0.01    112.94    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 1127                                                             
  Link Results at 164:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 165:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.71    659.78    122.93      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.77    659.78    128.54      0.00
  JUNCTION-3            4.09    659.79    100.40      0.00
  JUNCTION-4            3.57    659.79     78.85      0.00
  JUNCTION-5            3.28    659.80     71.74      0.00
  JUNCTION-6            1.72    659.82     67.08      0.00
  JUNCTION-7            0.00    659.82     53.98      0.00
  JUNCTION-8            1.43    659.84     72.11      0.00
  JUNCTION-9            0.00    659.85     74.34      0.00
  JUNCTION-10           0.32    579.55    106.56      0.00
  JUNCTION-11           0.98    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.23    659.79    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          23.92    659.77    119.03      0.00
  JUNCTION-18           5.75    659.87     78.74      0.00
  JUNCTION-19           4.28    859.47    130.22      0.00
  JUNCTION-20           2.40    859.47    104.75      0.00
  JUNCTION-21           0.00    859.53     89.74      0.00
  JUNCTION-22           3.99    859.57    101.22      0.00
  JUNCTION-23           2.97    859.56    110.59      0.00
  JUNCTION-24           0.00    859.58     96.61      0.00
  JUNCTION-25           5.55    859.58     89.11      0.00
  JUNCTION-26           0.00    859.60     76.33      0.00
  JUNCTION-27          11.57    859.60     73.21      0.00
  JUNCTION-28           1.95    859.61     68.43      0.00
  JUNCTION-29           0.00    859.67      5.80      0.00
  JUNCTION-30         108.59    859.55     96.86      0.00
  JUNCTION-31           2.20    859.52    112.26      0.00
  JUNCTION-32           5.73    859.48    101.23      0.00
  JUNCTION-33           0.89    859.48    102.56      0.00
  JUNCTION-34          34.44    859.55    285.78      0.00
  JUNCTION-35           8.59    859.47     89.91      0.00
  JUNCTION-36           0.00    859.47     97.65      0.00
  JUNCTION-37           3.06    859.47     79.04      0.00
  JUNCTION-38           0.00    859.47     92.27      0.00
  JUNCTION-39           4.56    859.47     67.72      0.00


  Page 1128                                                             
  Node Results at 165:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.16    859.48     51.06      0.00
  JUNCTION-41           2.84    859.48     69.01      0.00
  JUNCTION-42          10.62    859.48     56.95      0.00
  JUNCTION-43           3.08    859.58     89.47      0.00
  JUNCTION-44           4.81    859.59     78.47      0.00
  JUNCTION-45           8.70    952.85     89.06      0.00
  JUNCTION-46           4.06    952.85     57.46      0.00
  JUNCTION-47           0.00    859.54     94.92      0.00
  JUNCTION-48           0.00    859.55     96.23      0.00
  JUNCTION-49           1.06    859.56    102.11      0.00
  JUNCTION-50           3.54    859.55    107.66      0.00
  JUNCTION-51           2.80    859.55    102.20      0.00
  JUNCTION-52           4.57    859.54    106.71      0.00
  JUNCTION-53           2.82    859.53    109.15      0.00
  JUNCTION-54           3.90    859.52    111.54      0.00
  JUNCTION-55           2.86    859.52    111.00      0.00
  JUNCTION-56           0.00    859.53    109.45      0.00
  JUNCTION-57           0.40    859.48    104.65      0.00
  JUNCTION-58          20.48    859.47    108.01      0.00
  JUNCTION-59           0.00    859.47    103.35      0.00
  JUNCTION-60           0.00    859.47    102.03      0.00
  JUNCTION-61           0.00    859.47    101.43      0.00
  JUNCTION-62           0.00    859.47    101.42      0.00
  JUNCTION-63           0.00    859.47    102.05      0.00
  JUNCTION-64           0.00    859.47    102.41      0.00
  JUNCTION-65           0.00    859.47    104.04      0.00
  JUNCTION-66           0.00    859.47    103.88      0.00
  JUNCTION-67           0.00    859.47    101.81      0.00
  JUNCTION-68          19.44    859.47    105.03      0.00
  JUNCTION-69           2.29    859.46    101.16      0.00
  JUNCTION-70           5.81    859.46    104.14      0.00
  JUNCTION-71           1.89    859.46     98.48      0.00
  JUNCTION-72           2.60    859.46    102.74      0.00
  JUNCTION-73           2.45    859.46    103.60      0.00
  JUNCTION-74           1.00    859.46    102.74      0.00
  JUNCTION-75           2.37    859.46     99.79      0.00
  JUNCTION-76           2.48    859.46    102.65      0.00
  JUNCTION-77           1.69    859.46    101.75      0.00
  JUNCTION-78           0.00    859.46    104.62      0.00
  JUNCTION-79           0.00    859.46    104.67      0.00
  JUNCTION-80           0.00    859.46    105.10      0.00
  JUNCTION-81           3.22    859.46    102.21      0.00
  JUNCTION-82           9.50    859.46    104.29      0.00
  JUNCTION-83           7.01    859.46    104.75      0.00
  JUNCTION-84           2.68    859.46    103.79      0.00
  JUNCTION-85           0.00    859.46    103.65      0.00
  JUNCTION-86           0.00    859.46    102.25      0.00


  Page 1129                                                             
  Node Results at 165:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.46    102.78      0.00
  JUNCTION-88           0.00    859.46    103.02      0.00
  JUNCTION-89           6.83    859.46    100.81      0.00
  JUNCTION-90           0.00    859.46     93.32      0.00
  JUNCTION-91           0.00    859.46     96.20      0.00
  JUNCTION-92           0.00    859.46    100.19      0.00
  JUNCTION-93          13.01    859.46     93.47      0.00
  JUNCTION-94           1.98    859.46     97.92      0.00
  JUNCTION-95           2.76    859.46     99.05      0.00
  JUNCTION-96           5.67    859.46     99.80      0.00
  JUNCTION-97           4.14    859.46     99.86      0.00
  JUNCTION-98           5.55    859.46     93.77      0.00
  JUNCTION-99           6.67    859.46     94.27      0.00
  JUNCTION-100          5.48    859.46     96.00      0.00
  JUNCTION-101          0.62    859.46     92.88      0.00
  JUNCTION-102         94.95   1155.27     26.52      0.00
  JUNCTION-103          0.00   1155.27     53.53      0.00
  JUNCTION-104          0.00   1155.27    127.66      0.00
  JUNCTION-105          0.00    859.67    372.50      0.00
  JUNCTION-106          0.00   1155.27    500.58      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.55    372.44      0.00
  JUNCTION-111          0.00    659.79    104.77      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.78    130.33      0.00
  JUNCTION-114          0.29    579.55     95.56      0.00
  JUNCTION-115          0.00    859.17    141.33      0.00
  JUNCTION-116          4.25    659.93     55.00      0.00
  JUNCTION-117         45.83    659.66    110.78      0.00
  JUNCTION-118         97.99    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.26    132.70      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.27     85.91      0.00
  JUNCTION-122          1.35   1042.39     37.00      0.00
  JUNCTION-123          3.02   1042.39    123.23      0.00
  JUNCTION-124          0.94    859.56     44.00      0.00
  JUNCTION-125          0.00    859.47    184.36      0.00
  JUNCTION-126        183.83    472.63     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -765.76    859.68      6.84      0.00 Tank
  TANK-131           -112.08   1155.28      7.88      0.00 Tank
  


  Page 1130                                                             
  Link Results at 165:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              183.83      0.18      0.01      Open
  LINK-1              -30.10      0.19      0.02      Open
  LINK-2              -15.03      0.10      0.01      Open
  LINK-3               -8.20      0.05      0.00      Open
  LINK-6               27.56      0.18      0.02      Open
  LINK-7              -45.37      0.29      0.05      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               47.09      0.30      0.06      Open
  LINK-10              29.40      0.19      0.02      Open
  LINK-11              48.52      0.31      0.06      Open
  LINK-12              19.11      0.12      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.29      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.38      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.59      0.01      0.00      Open
  LINK-22               1.61      0.01      0.00      Open
  LINK-23              14.52      0.09      0.01      Open
  LINK-24              11.69      0.07      0.00      Open
  LINK-25               1.61      0.01      0.00      Open
  LINK-26               1.61      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -321.46      0.51      0.07      Open
  LINK-29            -375.73      0.60      0.09      Open
  LINK-30             -15.79      0.10      0.01      Open
  LINK-31             765.76      0.54      0.05      Open
  LINK-32              -2.22      0.01      0.00      Open
  LINK-33               0.94      0.00      0.00      Open
  LINK-34               3.02      0.01      0.00      Open
  LINK-35             -34.44      0.02      0.00      Open
  LINK-36              11.78      0.08      0.00      Open
  LINK-37             -15.80      0.10      0.01      Open
  LINK-38               0.23      0.00      0.00      Open
  LINK-39            -327.65      0.52      0.07      Open
  LINK-40            -377.57      0.39      0.03      Open
  LINK-41             379.98      0.61      0.09      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.93      0.00      0.00      Open
  LINK-44            -339.54      0.35      0.03      Open
  LINK-45             303.36      0.22      0.01      Open
  LINK-46             237.80      0.17      0.01      Open
  LINK-47            -696.89      0.49      0.04      Open
  LINK-48            -675.16      0.48      0.04      Open


  Page 1131                                                             
  Link Results at 165:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -674.51      0.48      0.04      Open
  LINK-50            -686.53      0.49      0.04      Open
  LINK-51            -740.02      0.52      0.04      Open
  LINK-52              94.77      0.27      0.03      Open
  LINK-53              75.71      0.21      0.02      Open
  LINK-54              55.09      0.16      0.01      Open
  LINK-55              -5.39      0.03      0.00      Open
  LINK-56              -2.35      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -10.95      0.07      0.00      Open
  LINK-59               6.74      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -20.74      0.13      0.01      Open
  LINK-62             -13.53      0.08      0.00      Open
  LINK-63              -0.12      0.00      0.00      Open
  LINK-64             -16.56      0.11      0.01      Open
  LINK-65              14.74      0.09      0.01      Open
  LINK-66             -41.92      0.27      0.05      Open
  LINK-67             -21.74      0.14      0.01      Open
  LINK-68               6.20      0.04      0.00      Open
  LINK-69             -31.02      0.20      0.03      Open
  LINK-70             -12.03      0.08      0.00      Open
  LINK-71             -23.80      0.15      0.02      Open
  LINK-72            -765.76      0.54      0.05      Open
  LINK-73             -38.03      0.24      0.04      Open
  LINK-74             -19.05      0.12      0.01      Open
  LINK-75             -25.28      0.16      0.02      Open
  LINK-76             -50.01      0.32      0.06      Open
  LINK-77              23.67      0.15      0.02      Open
  LINK-78              10.83      0.07      0.00      Open
  LINK-79              -6.23      0.04      0.00      Open
  LINK-80              14.25      0.09      0.01      Open
  LINK-81              18.98      0.12      0.01      Open
  LINK-82              -9.30      0.06      0.00      Open
  LINK-83              61.64      0.25      0.03      Open
  LINK-84              40.49      0.17      0.01      Open
  LINK-85              52.06      0.21      0.02      Open
  LINK-86              18.33      0.12      0.01      Open
  LINK-87              11.13      0.07      0.00      Open
  LINK-88              15.47      0.10      0.01      Open
  LINK-89              -7.20      0.05      0.00      Open
  LINK-90              14.89      0.10      0.01      Open
  LINK-91               9.09      0.06      0.00      Open
  LINK-92              68.92      0.28      0.04      Open
  LINK-93              12.25      0.08      0.00      Open
  LINK-94               3.67      0.02      0.00      Open
  LINK-95              -8.58      0.05      0.00      Open


  Page 1132                                                             
  Link Results at 165:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              12.25      0.08      0.00      Open
  LINK-97               5.74      0.04      0.00      Open
  LINK-98               3.86      0.02      0.00      Open
  LINK-99               5.74      0.04      0.00      Open
  LINK-100              3.66      0.02      0.00      Open
  LINK-101             -6.51      0.04      0.00      Open
  LINK-102             -3.21      0.02      0.00      Open
  LINK-103             -6.51      0.04      0.00      Open
  LINK-104             -3.30      0.02      0.00      Open
  LINK-105            -36.19      0.15      0.01      Open
  LINK-106              2.07      0.01      0.00      Open
  LINK-107             12.25      0.08      0.00      Open
  LINK-108             -1.88      0.01      0.00      Open
  LINK-109             29.00      0.12      0.01      Open
  LINK-110             13.67      0.09      0.01      Open
  LINK-111              3.17      0.02      0.00      Open
  LINK-112              4.69      0.03      0.00      Open
  LINK-113            -13.05      0.05      0.00      Open
  LINK-114              0.43      0.00      0.00      Open
  LINK-115             -3.42      0.02      0.00      Open
  LINK-116              1.66      0.01      0.00      Open
  LINK-117             -2.85      0.02      0.00      Open
  LINK-118              2.15      0.01      0.00      Open
  LINK-119              2.19      0.01      0.00      Open
  LINK-120             -7.18      0.03      0.00      Open
  LINK-121             -2.52      0.02      0.00      Open
  LINK-122              0.72      0.00      0.00      Open
  LINK-123              7.70      0.03      0.00      Open
  LINK-124              2.50      0.01      0.00      Open
  LINK-125             -7.68      0.03      0.00      Open
  LINK-126             -3.25      0.02      0.00      Open
  LINK-127              5.19      0.03      0.00      Open
  LINK-128              2.73      0.02      0.00      Open
  LINK-129             -2.87      0.02      0.00      Open
  LINK-130             -6.96      0.04      0.00      Open
  LINK-131              1.42      0.01      0.00      Open
  LINK-132             -7.04      0.04      0.00      Open
  LINK-133             -3.61      0.02      0.00      Open
  LINK-134             -0.43      0.00      0.00      Open
  LINK-135              3.43      0.02      0.00      Open
  LINK-136             -3.86      0.02      0.00      Open
  LINK-137              6.97      0.03      0.00      Open
  LINK-138            -10.84      0.04      0.00      Open
  LINK-139              3.18      0.02      0.00      Open
  LINK-140            -20.84      0.09      0.00      Open
  LINK-141            -19.78      0.08      0.00      Open
  LINK-142            -32.53      0.13      0.01      Open


  Page 1133                                                             
  Link Results at 165:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -68.69      0.28      0.04      Open
  LINK-144             -1.06      0.01      0.00      Open
  LINK-145            -10.05      0.06      0.00      Open
  LINK-146            -16.05      0.10      0.01      Open
  LINK-147             -4.02      0.03      0.00      Open
  LINK-148             20.10      0.13      0.01      Open
  LINK-149             11.93      0.08      0.00      Open
  LINK-150             -5.42      0.03      0.00      Open
  LINK-151             12.75      0.08      0.00      Open
  LINK-152            -11.67      0.07      0.00      Open
  LINK-153             18.31      0.12      0.01      Open
  LINK-154              3.87      0.02      0.00      Open
  LINK-155              0.55      0.00      0.00      Open
  LINK-156             -2.29      0.01      0.00      Open
  LINK-157             -5.55      0.04      0.00      Open
  LINK-158             -2.64      0.02      0.00      Open
  LINK-159              3.34      0.02      0.00      Open
  LINK-160              1.97      0.01      0.00      Open
  LINK-161             -6.48      0.03      0.00      Open
  LINK-162            -12.76      0.05      0.00      Open
  LINK-163            -12.76      0.05      0.00      Open
  LINK-164            -17.12      0.05      0.00      Open
  LINK-165           -112.08      0.18      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              4.36      0.01      0.00      Open
  LINK-169             12.76      0.05      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.61      0.02     80.24    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           379.98      1.55    199.23    Active Valve
  VALVE-176           281.82      3.20    186.98    Active Valve
  VALVE-177            12.76      0.14    202.41    Active Valve
  VALVE-178             4.36      0.05    112.88    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 1134                                                             
  Node Results at 166:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.06    659.61    122.86      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.15    659.62    128.46      0.00
  JUNCTION-3            6.12    659.63    100.34      0.00
  JUNCTION-4            5.33    659.64     78.79      0.00
  JUNCTION-5            4.91    659.66     71.68      0.00
  JUNCTION-6            2.57    659.69     67.03      0.00
  JUNCTION-7            0.00    659.69     53.93      0.00
  JUNCTION-8            2.14    659.74     72.06      0.00
  JUNCTION-9            0.00    659.75     74.30      0.00
  JUNCTION-10           0.47    579.55    106.56      0.00
  JUNCTION-11           1.46    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.84    659.63    102.32      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          35.74    659.59    118.96      0.00
  JUNCTION-18           8.59    659.79     78.71      0.00
  JUNCTION-19           6.40    858.98    130.01      0.00
  JUNCTION-20           3.59    858.98    104.53      0.00
  JUNCTION-21           0.00    859.12     89.56      0.00
  JUNCTION-22           5.96    859.19    101.06      0.00
  JUNCTION-23           4.44    859.17    110.42      0.00
  JUNCTION-24           0.00    859.21     96.45      0.00
  JUNCTION-25           8.30    859.22     88.95      0.00
  JUNCTION-26           0.00    859.25     76.18      0.00
  JUNCTION-27          17.29    859.26     73.06      0.00
  JUNCTION-28           2.91    859.27     68.28      0.00
  JUNCTION-29           0.00    859.41      5.69      0.00
  JUNCTION-30         162.30    859.15     96.69      0.00
  JUNCTION-31           3.29    859.08    112.07      0.00
  JUNCTION-32           8.56    859.01    101.03      0.00
  JUNCTION-33           1.33    859.00    102.35      0.00
  JUNCTION-34          51.48    859.15    285.61      0.00
  JUNCTION-35          12.84    858.98     89.70      0.00
  JUNCTION-36           0.00    858.98     97.44      0.00
  JUNCTION-37           4.57    858.98     78.83      0.00
  JUNCTION-38           0.00    858.98     92.06      0.00
  JUNCTION-39           6.82    858.99     67.51      0.00
  JUNCTION-40           4.72    859.00     50.86      0.00
  JUNCTION-41           4.24    859.00     68.80      0.00
  JUNCTION-42          15.87    859.01     56.74      0.00
  JUNCTION-43           4.60    859.23     89.32      0.00
  JUNCTION-44           7.18    859.25     78.32      0.00
  JUNCTION-45          13.00    952.85     89.06      0.00
  JUNCTION-46           6.07    952.85     57.46      0.00


  Page 1135                                                             
  Node Results at 166:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.13     94.74      0.00
  JUNCTION-48           0.00    859.14     96.06      0.00
  JUNCTION-49           1.58    859.16    101.94      0.00
  JUNCTION-50           5.30    859.15    107.49      0.00
  JUNCTION-51           4.18    859.14    102.03      0.00
  JUNCTION-52           6.84    859.14    106.53      0.00
  JUNCTION-53           4.21    859.11    108.96      0.00
  JUNCTION-54           5.82    859.09    111.35      0.00
  JUNCTION-55           4.28    859.10    110.82      0.00
  JUNCTION-56           0.00    859.10    109.26      0.00
  JUNCTION-57           0.60    859.00    104.44      0.00
  JUNCTION-58          30.61    858.99    107.80      0.00
  JUNCTION-59           0.00    858.99    103.14      0.00
  JUNCTION-60           0.00    858.98    101.82      0.00
  JUNCTION-61           0.00    858.98    101.22      0.00
  JUNCTION-62           0.00    858.98    101.21      0.00
  JUNCTION-63           0.00    858.98    101.84      0.00
  JUNCTION-64           0.00    858.98    102.19      0.00
  JUNCTION-65           0.00    858.98    103.82      0.00
  JUNCTION-66           0.00    858.98    103.67      0.00
  JUNCTION-67           0.00    858.98    101.60      0.00
  JUNCTION-68          29.05    858.98    104.82      0.00
  JUNCTION-69           3.42    858.96    100.94      0.00
  JUNCTION-70           8.69    858.96    103.93      0.00
  JUNCTION-71           2.82    858.96     98.26      0.00
  JUNCTION-72           3.88    858.96    102.52      0.00
  JUNCTION-73           3.66    858.96    103.38      0.00
  JUNCTION-74           1.49    858.96    102.53      0.00
  JUNCTION-75           3.54    858.96     99.57      0.00
  JUNCTION-76           3.71    858.96    102.44      0.00
  JUNCTION-77           2.53    858.96    101.53      0.00
  JUNCTION-78           0.00    858.96    104.40      0.00
  JUNCTION-79           0.00    858.96    104.45      0.00
  JUNCTION-80           0.00    858.96    104.89      0.00
  JUNCTION-81           4.81    858.96    101.99      0.00
  JUNCTION-82          14.21    858.96    104.08      0.00
  JUNCTION-83          10.48    858.96    104.53      0.00
  JUNCTION-84           4.00    858.96    103.57      0.00
  JUNCTION-85           0.00    858.96    103.43      0.00
  JUNCTION-86           0.00    858.96    102.03      0.00
  JUNCTION-87           0.00    858.96    102.56      0.00
  JUNCTION-88           0.00    858.96    102.81      0.00
  JUNCTION-89          10.20    858.96    100.59      0.00
  JUNCTION-90           0.00    858.96     93.10      0.00
  JUNCTION-91           0.00    858.96     95.99      0.00
  JUNCTION-92           0.00    858.97     99.97      0.00
  JUNCTION-93          19.45    858.96     93.26      0.00


  Page 1136                                                             
  Node Results at 166:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.96    858.97     97.70      0.00
  JUNCTION-95           4.13    858.96     98.84      0.00
  JUNCTION-96           8.48    858.96     99.58      0.00
  JUNCTION-97           6.19    858.96     99.65      0.00
  JUNCTION-98           8.29    858.95     93.55      0.00
  JUNCTION-99           9.97    858.95     94.05      0.00
  JUNCTION-100          8.18    858.95     95.78      0.00
  JUNCTION-101          0.92    858.95     92.67      0.00
  JUNCTION-102        141.92   1155.16     26.47      0.00
  JUNCTION-103          0.00   1155.15     53.48      0.00
  JUNCTION-104          0.00   1155.14    127.61      0.00
  JUNCTION-105          0.00    859.41    372.38      0.00
  JUNCTION-106          0.00   1155.14    500.52      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.15    372.27      0.00
  JUNCTION-111          0.00    659.63    104.70      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.62    130.26      0.00
  JUNCTION-114          0.44    579.55     95.56      0.00
  JUNCTION-115          0.00    858.35    140.97      0.00
  JUNCTION-116          6.35    659.93     55.00      0.00
  JUNCTION-117         68.51    659.36    110.65      0.00
  JUNCTION-118        146.46    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.14    132.65      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.15     85.86      0.00
  JUNCTION-122          2.01   1042.39     37.00      0.00
  JUNCTION-123          4.51   1042.39    123.23      0.00
  JUNCTION-124          1.41    859.17     43.84      0.00
  JUNCTION-125          0.00    858.98    184.14      0.00
  JUNCTION-126        274.75    472.57     16.71      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1144.53    859.43      6.73      0.00 Tank
  TANK-131           -167.51   1155.17      7.83      0.00 Tank
  
  Link Results at 166:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              274.75      0.27      0.02      Open
  LINK-1              -44.99      0.29      0.05      Open
  LINK-2              -22.46      0.14      0.01      Open
  LINK-3              -12.26      0.08      0.00      Open
  LINK-6               41.19      0.26      0.04      Open
  LINK-7              -67.81      0.43      0.11      Open


  Page 1137                                                             
  Link Results at 166:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               70.38      0.45      0.12      Open
  LINK-10              43.95      0.28      0.05      Open
  LINK-11              72.52      0.46      0.13      Open
  LINK-12              28.57      0.18      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.44      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.56      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.37      0.02      0.00      Open
  LINK-22               2.40      0.02      0.00      Open
  LINK-23              21.71      0.14      0.01      Open
  LINK-24              17.47      0.11      0.01      Open
  LINK-25               2.41      0.02      0.00      Open
  LINK-26               2.40      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -480.47      0.77      0.14      Open
  LINK-29            -561.58      0.90      0.19      Open
  LINK-30             -23.60      0.15      0.02      Open
  LINK-31            1144.53      0.81      0.10      Open
  LINK-32              -3.32      0.02      0.00      Open
  LINK-33               1.41      0.00      0.00      Open
  LINK-34               4.51      0.01      0.00      Open
  LINK-35             -51.48      0.04      0.00      Open
  LINK-36              17.60      0.11      0.01      Open
  LINK-37             -23.61      0.15      0.02      Open
  LINK-38               0.35      0.00      0.00      Open
  LINK-39            -489.72      0.78      0.15      Open
  LINK-40            -564.33      0.58      0.07      Open
  LINK-41             567.93      0.91      0.20      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.89      0.00      0.00      Open
  LINK-44            -507.49      0.52      0.05      Open
  LINK-45             453.41      0.32      0.02      Open
  LINK-46             355.42      0.25      0.01      Open
  LINK-47           -1041.60      0.74      0.08      Open
  LINK-48           -1009.11      0.72      0.08      Open
  LINK-49           -1008.13      0.71      0.08      Open
  LINK-50           -1026.11      0.73      0.08      Open
  LINK-51           -1106.05      0.78      0.09      Open
  LINK-52             141.64      0.40      0.06      Open
  LINK-53             113.15      0.32      0.04      Open
  LINK-54              82.34      0.23      0.02      Open


  Page 1138                                                             
  Link Results at 166:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -8.06      0.05      0.00      Open
  LINK-56              -3.51      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -16.35      0.10      0.01      Open
  LINK-59              10.08      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -31.00      0.20      0.03      Open
  LINK-62             -20.22      0.12      0.01      Open
  LINK-63              -0.18      0.00      0.00      Open
  LINK-64             -24.76      0.16      0.02      Open
  LINK-65              22.02      0.14      0.01      Open
  LINK-66             -62.65      0.40      0.10      Open
  LINK-67             -32.49      0.21      0.03      Open
  LINK-68               9.27      0.06      0.00      Open
  LINK-69             -46.36      0.30      0.05      Open
  LINK-70             -17.98      0.11      0.01      Open
  LINK-71             -35.57      0.23      0.03      Open
  LINK-72           -1144.53      0.81      0.10      Open
  LINK-73             -56.84      0.36      0.08      Open
  LINK-74             -28.47      0.18      0.02      Open
  LINK-75             -37.78      0.24      0.04      Open
  LINK-76             -74.74      0.48      0.13      Open
  LINK-77              35.38      0.23      0.03      Open
  LINK-78              16.18      0.10      0.01      Open
  LINK-79              -9.31      0.06      0.00      Open
  LINK-80              21.31      0.14      0.01      Open
  LINK-81              28.37      0.18      0.02      Open
  LINK-82             -13.90      0.09      0.01      Open
  LINK-83              92.13      0.38      0.07      Open
  LINK-84              60.52      0.25      0.03      Open
  LINK-85              77.81      0.32      0.05      Open
  LINK-86              27.40      0.17      0.02      Open
  LINK-87              16.64      0.11      0.01      Open
  LINK-88              23.12      0.15      0.01      Open
  LINK-89             -10.77      0.07      0.00      Open
  LINK-90              22.25      0.14      0.01      Open
  LINK-91              13.59      0.09      0.01      Open
  LINK-92             103.01      0.42      0.08      Open
  LINK-93              18.31      0.12      0.01      Open
  LINK-94               5.49      0.04      0.00      Open
  LINK-95             -12.82      0.08      0.00      Open
  LINK-96              18.31      0.12      0.01      Open
  LINK-97               8.58      0.05      0.00      Open
  LINK-98               5.77      0.04      0.00      Open
  LINK-99               8.58      0.05      0.00      Open
  LINK-100              5.48      0.03      0.00      Open
  LINK-101             -9.73      0.06      0.00      Open


  Page 1139                                                             
  Link Results at 166:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -4.80      0.03      0.00      Open
  LINK-103             -9.73      0.06      0.00      Open
  LINK-104             -4.94      0.03      0.00      Open
  LINK-105            -54.09      0.22      0.02      Open
  LINK-106              3.10      0.02      0.00      Open
  LINK-107             18.31      0.12      0.01      Open
  LINK-108             -2.80      0.02      0.00      Open
  LINK-109             43.35      0.18      0.02      Open
  LINK-110             20.42      0.13      0.01      Open
  LINK-111              4.73      0.03      0.00      Open
  LINK-112              7.01      0.04      0.00      Open
  LINK-113            -19.50      0.08      0.00      Open
  LINK-114              0.64      0.00      0.00      Open
  LINK-115             -5.11      0.03      0.00      Open
  LINK-116              2.48      0.02      0.00      Open
  LINK-117             -4.26      0.03      0.00      Open
  LINK-118              3.21      0.02      0.00      Open
  LINK-119              3.27      0.02      0.00      Open
  LINK-120            -10.74      0.04      0.00      Open
  LINK-121             -3.77      0.02      0.00      Open
  LINK-122              1.08      0.01      0.00      Open
  LINK-123             11.50      0.05      0.00      Open
  LINK-124              3.74      0.02      0.00      Open
  LINK-125            -11.48      0.05      0.00      Open
  LINK-126             -4.86      0.03      0.00      Open
  LINK-127              7.76      0.05      0.00      Open
  LINK-128              4.08      0.03      0.00      Open
  LINK-129             -4.29      0.03      0.00      Open
  LINK-130            -10.41      0.07      0.00      Open
  LINK-131              2.12      0.01      0.00      Open
  LINK-132            -10.52      0.07      0.00      Open
  LINK-133             -5.39      0.03      0.00      Open
  LINK-134             -0.64      0.00      0.00      Open
  LINK-135              5.13      0.03      0.00      Open
  LINK-136             -5.77      0.04      0.00      Open
  LINK-137             10.42      0.04      0.00      Open
  LINK-138            -16.19      0.07      0.00      Open
  LINK-139              4.75      0.03      0.00      Open
  LINK-140            -31.14      0.13      0.01      Open
  LINK-141            -29.57      0.12      0.01      Open
  LINK-142            -48.63      0.20      0.02      Open
  LINK-143           -102.66      0.42      0.08      Open
  LINK-144             -1.58      0.01      0.00      Open
  LINK-145            -15.01      0.10      0.01      Open
  LINK-146            -23.98      0.15      0.02      Open
  LINK-147             -6.01      0.04      0.00      Open
  LINK-148             30.05      0.19      0.02      Open


  Page 1140                                                             
  Link Results at 166:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             17.83      0.11      0.01      Open
  LINK-150             -8.10      0.05      0.00      Open
  LINK-151             19.06      0.12      0.01      Open
  LINK-152            -17.44      0.11      0.01      Open
  LINK-153             27.37      0.17      0.02      Open
  LINK-154              5.79      0.04      0.00      Open
  LINK-155              0.82      0.01      0.00      Open
  LINK-156             -3.42      0.02      0.00      Open
  LINK-157             -8.29      0.05      0.00      Open
  LINK-158             -3.95      0.03      0.00      Open
  LINK-159              5.00      0.03      0.00      Open
  LINK-160              2.95      0.02      0.00      Open
  LINK-161             -9.69      0.04      0.00      Open
  LINK-162            -19.07      0.08      0.00      Open
  LINK-163            -19.07      0.08      0.00      Open
  LINK-164            -25.59      0.07      0.00      Open
  LINK-165           -167.51      0.27      0.02      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              6.52      0.02      0.00      Open
  LINK-169             19.07      0.08      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.41      0.03     80.08    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           567.93      2.32    198.41    Active Valve
  VALVE-176           421.21      4.78    186.68    Active Valve
  VALVE-177            19.07      0.22    202.28    Active Valve
  VALVE-178             6.52      0.07    112.76    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 167:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.45    659.36    122.75      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.58    659.37    128.36      0.00
  JUNCTION-3            8.36    659.40    100.23      0.00
  JUNCTION-4            7.29    659.40     78.69      0.00
  JUNCTION-5            6.71    659.45     71.59      0.00
  JUNCTION-6            3.51    659.50     66.94      0.00
  JUNCTION-7            0.00    659.50     53.84      0.00
  JUNCTION-8            2.93    659.58     72.00      0.00
  JUNCTION-9            0.00    659.61     74.23      0.00


  Page 1141                                                             
  Node Results at 167:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.65    579.55    106.56      0.00
  JUNCTION-11           1.99    579.55    102.02      0.00
  JUNCTION-12           0.05    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.51    659.40    102.22      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          48.86    659.33    118.84      0.00
  JUNCTION-18          11.75    659.68     78.66      0.00
  JUNCTION-19           8.75    858.22    129.68      0.00
  JUNCTION-20           4.90    858.22    104.20      0.00
  JUNCTION-21           0.00    858.47     89.28      0.00
  JUNCTION-22           8.15    858.59    100.80      0.00
  JUNCTION-23           6.07    858.55    110.15      0.00
  JUNCTION-24           0.00    858.63     96.20      0.00
  JUNCTION-25          11.34    858.65     88.71      0.00
  JUNCTION-26           0.00    858.70     75.95      0.00
  JUNCTION-27          23.64    858.71     72.82      0.00
  JUNCTION-28           3.98    858.74     68.05      0.00
  JUNCTION-29           0.00    858.99      5.51      0.00
  JUNCTION-30         221.85    858.53     96.42      0.00
  JUNCTION-31           4.50    858.40    111.78      0.00
  JUNCTION-32          11.70    858.28    100.71      0.00
  JUNCTION-33           1.82    858.26    102.03      0.00
  JUNCTION-34          70.37    858.52    285.34      0.00
  JUNCTION-35          17.56    858.22     89.37      0.00
  JUNCTION-36           0.00    858.22     97.11      0.00
  JUNCTION-37           6.25    858.22     78.50      0.00
  JUNCTION-38           0.00    858.22     91.73      0.00
  JUNCTION-39           9.32    858.24     67.18      0.00
  JUNCTION-40           6.45    858.26     50.53      0.00
  JUNCTION-41           5.80    858.26     68.48      0.00
  JUNCTION-42          21.69    858.27     56.43      0.00
  JUNCTION-43           6.29    858.66     89.07      0.00
  JUNCTION-44           9.82    858.69     78.08      0.00
  JUNCTION-45          33.77    952.84     89.05      0.00
  JUNCTION-46           8.29    952.85     57.46      0.00
  JUNCTION-47           0.00    858.48     94.46      0.00
  JUNCTION-48           0.00    858.51     95.79      0.00
  JUNCTION-49           2.17    858.55    101.67      0.00
  JUNCTION-50           7.24    858.51    107.21      0.00
  JUNCTION-51           5.72    858.51    101.75      0.00
  JUNCTION-52           9.34    858.50    106.26      0.00
  JUNCTION-53           5.76    858.44    108.68      0.00
  JUNCTION-54           7.96    858.42    111.06      0.00
  JUNCTION-55           5.85    858.43    110.53      0.00
  JUNCTION-56           0.00    858.43    108.97      0.00


  Page 1142                                                             
  Node Results at 167:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.82    858.26    104.12      0.00
  JUNCTION-58          41.84    858.24    107.47      0.00
  JUNCTION-59           0.00    858.23    102.81      0.00
  JUNCTION-60           0.00    858.23    101.50      0.00
  JUNCTION-61           0.00    858.23    100.89      0.00
  JUNCTION-62           0.00    858.22    100.88      0.00
  JUNCTION-63           0.00    858.22    101.51      0.00
  JUNCTION-64           0.00    858.22    101.87      0.00
  JUNCTION-65           0.00    858.22    103.49      0.00
  JUNCTION-66           0.00    858.22    103.34      0.00
  JUNCTION-67           0.00    858.22    101.27      0.00
  JUNCTION-68          39.71    858.22    104.49      0.00
  JUNCTION-69           4.67    858.19    100.61      0.00
  JUNCTION-70          11.88    858.18    103.59      0.00
  JUNCTION-71           3.86    858.18     97.93      0.00
  JUNCTION-72           5.31    858.18    102.19      0.00
  JUNCTION-73           5.00    858.18    103.04      0.00
  JUNCTION-74           2.03    858.18    102.19      0.00
  JUNCTION-75           4.84    858.18     99.23      0.00
  JUNCTION-76           5.07    858.18    102.10      0.00
  JUNCTION-77           3.46    858.18    101.19      0.00
  JUNCTION-78           0.00    858.18    104.06      0.00
  JUNCTION-79           0.00    858.18    104.12      0.00
  JUNCTION-80           0.00    858.18    104.55      0.00
  JUNCTION-81           6.57    858.18    101.65      0.00
  JUNCTION-82          19.42    858.18    103.74      0.00
  JUNCTION-83          14.33    858.18    104.20      0.00
  JUNCTION-84           5.47    858.18    103.23      0.00
  JUNCTION-85           0.00    858.18    103.09      0.00
  JUNCTION-86           0.00    858.18    101.70      0.00
  JUNCTION-87           0.00    858.18    102.22      0.00
  JUNCTION-88           0.00    858.18    102.47      0.00
  JUNCTION-89          13.95    858.18    100.25      0.00
  JUNCTION-90           0.00    858.19     92.77      0.00
  JUNCTION-91           0.00    858.19     95.65      0.00
  JUNCTION-92           0.00    858.20     99.64      0.00
  JUNCTION-93          26.58    858.19     92.92      0.00
  JUNCTION-94           4.05    858.19     97.37      0.00
  JUNCTION-95           5.64    858.19     98.50      0.00
  JUNCTION-96          11.59    858.18     99.25      0.00
  JUNCTION-97           8.45    858.18     99.31      0.00
  JUNCTION-98          11.34    858.17     93.21      0.00
  JUNCTION-99          13.63    858.17     93.71      0.00
  JUNCTION-100         11.19    858.17     95.44      0.00
  JUNCTION-101          1.26    858.17     92.33      0.00
  JUNCTION-102        193.99   1154.93     26.37      0.00
  JUNCTION-103         60.47   1154.83     53.34      0.00


  Page 1143                                                             
  Node Results at 167:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1154.75    127.44      0.00
  JUNCTION-105          0.00    858.99    372.20      0.00
  JUNCTION-106          0.00   1154.75    500.35      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.52    372.00      0.00
  JUNCTION-111          0.00    659.40    104.60      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.37    130.15      0.00
  JUNCTION-114          0.60    579.55     95.56      0.00
  JUNCTION-115          0.00    857.09    140.43      0.00
  JUNCTION-116          8.68    659.93     55.00      0.00
  JUNCTION-117         93.64    658.92    110.46      0.00
  JUNCTION-118        200.20    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.75    132.48      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.82     85.72      0.00
  JUNCTION-122          8.91   1042.39     37.00      0.00
  JUNCTION-123         80.01   1042.34    123.21      0.00
  JUNCTION-124          1.93    858.55     43.57      0.00
  JUNCTION-125          0.00    858.22    183.81      0.00
  JUNCTION-126        375.56    472.48     16.67      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1564.46    859.03      6.56      0.00 Tank
  TANK-131           -388.97   1154.98      7.75      0.00 Tank
  
  Link Results at 167:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              375.56      0.37      0.03      Open
  LINK-1              -61.50      0.39      0.09      Open
  LINK-2              -30.70      0.20      0.03      Open
  LINK-3              -16.76      0.11      0.01      Open
  LINK-6               56.31      0.36      0.08      Open
  LINK-7              -92.68      0.59      0.20      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               96.20      0.61      0.21      Open
  LINK-10              60.07      0.38      0.09      Open
  LINK-11              99.12      0.63      0.22      Open
  LINK-12              39.05      0.25      0.04      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.60      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.77      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 1144                                                             
  Link Results at 167:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.24      0.02      0.00      Open
  LINK-22               3.29      0.02      0.00      Open
  LINK-23              29.67      0.19      0.02      Open
  LINK-24              23.87      0.15      0.02      Open
  LINK-25               3.29      0.02      0.00      Open
  LINK-26               3.29      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -656.75      1.05      0.26      Open
  LINK-29            -767.62      1.22      0.34      Open
  LINK-30             -32.26      0.21      0.03      Open
  LINK-31            1564.46      1.11      0.18      Open
  LINK-32              -8.61      0.05      0.00      Open
  LINK-33               1.93      0.01      0.00      Open
  LINK-34              80.01      0.23      0.02      Open
  LINK-35             -70.37      0.05      0.00      Open
  LINK-36              24.06      0.15      0.02      Open
  LINK-37             -32.28      0.21      0.03      Open
  LINK-38               0.47      0.00      0.00      Open
  LINK-39            -669.40      1.07      0.27      Open
  LINK-40            -771.38      0.79      0.12      Open
  LINK-41             776.30      1.24      0.35      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -3.95      0.00      0.00      Open
  LINK-44            -693.69      0.71      0.10      Open
  LINK-45             619.76      0.44      0.03      Open
  LINK-46             485.83      0.34      0.02      Open
  LINK-47           -1423.76      1.01      0.15      Open
  LINK-48           -1379.35      0.98      0.14      Open
  LINK-49           -1378.02      0.98      0.14      Open
  LINK-50           -1402.59      0.99      0.15      Open
  LINK-51           -1511.86      1.07      0.17      Open
  LINK-52             193.61      0.55      0.11      Open
  LINK-53             154.67      0.44      0.07      Open
  LINK-54             112.55      0.32      0.04      Open
  LINK-55             -11.01      0.06      0.00      Open
  LINK-56              -4.79      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -22.35      0.14      0.01      Open
  LINK-59              13.78      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -42.37      0.27      0.05      Open
  LINK-62             -27.64      0.16      0.02      Open
  LINK-63              -0.25      0.00      0.00      Open
  LINK-64             -33.84      0.22      0.03      Open


  Page 1145                                                             
  Link Results at 167:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              30.11      0.19      0.02      Open
  LINK-66             -85.63      0.54      0.17      Open
  LINK-67             -44.41      0.28      0.05      Open
  LINK-68              12.67      0.08      0.00      Open
  LINK-69             -63.37      0.40      0.10      Open
  LINK-70             -24.57      0.16      0.02      Open
  LINK-71             -48.62      0.31      0.06      Open
  LINK-72           -1564.46      1.11      0.18      Open
  LINK-73             -77.69      0.50      0.14      Open
  LINK-74             -38.91      0.25      0.04      Open
  LINK-75             -51.64      0.33      0.07      Open
  LINK-76            -102.16      0.65      0.24      Open
  LINK-77              48.36      0.31      0.06      Open
  LINK-78              22.12      0.14      0.01      Open
  LINK-79             -12.73      0.08      0.00      Open
  LINK-80              29.12      0.19      0.02      Open
  LINK-81              38.78      0.25      0.04      Open
  LINK-82             -19.00      0.12      0.01      Open
  LINK-83             125.94      0.51      0.12      Open
  LINK-84              82.72      0.34      0.05      Open
  LINK-85             106.37      0.43      0.09      Open
  LINK-86              37.46      0.24      0.04      Open
  LINK-87              22.74      0.15      0.01      Open
  LINK-88              31.61      0.20      0.03      Open
  LINK-89             -14.72      0.09      0.01      Open
  LINK-90              30.41      0.19      0.02      Open
  LINK-91              18.58      0.12      0.01      Open
  LINK-92             140.80      0.58      0.14      Open
  LINK-93              25.03      0.16      0.02      Open
  LINK-94               7.50      0.05      0.00      Open
  LINK-95             -17.52      0.11      0.01      Open
  LINK-96              25.03      0.16      0.02      Open
  LINK-97              11.72      0.07      0.00      Open
  LINK-98               7.89      0.05      0.00      Open
  LINK-99              11.72      0.07      0.00      Open
  LINK-100              7.49      0.05      0.00      Open
  LINK-101            -13.30      0.08      0.00      Open
  LINK-102             -6.56      0.04      0.00      Open
  LINK-103            -13.30      0.08      0.01      Open
  LINK-104             -6.75      0.04      0.00      Open
  LINK-105            -73.93      0.30      0.04      Open
  LINK-106              4.24      0.03      0.00      Open
  LINK-107             25.03      0.16      0.02      Open
  LINK-108             -3.83      0.02      0.00      Open
  LINK-109             59.25      0.24      0.03      Open
  LINK-110             27.92      0.18      0.02      Open
  LINK-111              6.47      0.04      0.00      Open


  Page 1146                                                             
  Link Results at 167:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              9.58      0.06      0.00      Open
  LINK-113            -26.66      0.11      0.01      Open
  LINK-114              0.87      0.01      0.00      Open
  LINK-115             -6.99      0.04      0.00      Open
  LINK-116              3.39      0.02      0.00      Open
  LINK-117             -5.83      0.04      0.00      Open
  LINK-118              4.38      0.03      0.00      Open
  LINK-119              4.47      0.03      0.00      Open
  LINK-120            -14.68      0.06      0.00      Open
  LINK-121             -5.16      0.03      0.00      Open
  LINK-122              1.48      0.01      0.00      Open
  LINK-123             15.72      0.06      0.00      Open
  LINK-124              5.12      0.02      0.00      Open
  LINK-125            -15.69      0.06      0.00      Open
  LINK-126             -6.64      0.04      0.00      Open
  LINK-127             10.61      0.07      0.00      Open
  LINK-128              5.57      0.04      0.00      Open
  LINK-129             -5.86      0.04      0.00      Open
  LINK-130            -14.23      0.09      0.01      Open
  LINK-131              2.90      0.02      0.00      Open
  LINK-132            -14.38      0.09      0.01      Open
  LINK-133             -7.37      0.05      0.00      Open
  LINK-134             -0.88      0.01      0.00      Open
  LINK-135              7.01      0.04      0.00      Open
  LINK-136             -7.89      0.05      0.00      Open
  LINK-137             14.25      0.06      0.00      Open
  LINK-138            -22.14      0.09      0.00      Open
  LINK-139              6.49      0.04      0.00      Open
  LINK-140            -42.57      0.17      0.02      Open
  LINK-141            -40.42      0.17      0.01      Open
  LINK-142            -66.47      0.27      0.04      Open
  LINK-143           -140.32      0.57      0.14      Open
  LINK-144             -2.16      0.01      0.00      Open
  LINK-145            -20.52      0.13      0.01      Open
  LINK-146            -32.78      0.21      0.03      Open
  LINK-147             -8.21      0.05      0.00      Open
  LINK-148             41.07      0.26      0.04      Open
  LINK-149             24.37      0.16      0.02      Open
  LINK-150            -11.07      0.07      0.00      Open
  LINK-151             26.05      0.17      0.02      Open
  LINK-152            -23.84      0.15      0.02      Open
  LINK-153             37.41      0.24      0.04      Open
  LINK-154              7.91      0.05      0.00      Open
  LINK-155              1.12      0.01      0.00      Open
  LINK-156             -4.67      0.03      0.00      Open
  LINK-157            -11.33      0.07      0.00      Open
  LINK-158             -5.40      0.03      0.00      Open


  Page 1147                                                             
  Link Results at 167:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              6.83      0.04      0.00      Open
  LINK-160              4.03      0.03      0.00      Open
  LINK-161            -25.16      0.10      0.01      Open
  LINK-162            -42.07      0.17      0.02      Open
  LINK-163            -42.07      0.17      0.02      Open
  LINK-164           -194.98      0.55      0.11      Open
  LINK-165           -388.97      0.62      0.09      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             88.91      0.25      0.03      Open
  LINK-169             45.60      0.18      0.02      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.29      0.04     79.85    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           776.30      3.17    197.16    Active Valve
  VALVE-176           575.76      6.53    186.23    Active Valve
  VALVE-177            42.07      0.48    201.90    Active Valve
  VALVE-178            88.91      1.01    112.43    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 168:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            2.08    658.81    122.51      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            2.27    658.83    128.12      0.00
  JUNCTION-3           12.01    658.89    100.01      0.00
  JUNCTION-4           10.47    658.90     78.47      0.00
  JUNCTION-5            9.64    658.99     71.39      0.00
  JUNCTION-6            5.05    659.08     66.76      0.00
  JUNCTION-7            0.00    659.08     53.66      0.00
  JUNCTION-8            4.20    659.24     71.85      0.00
  JUNCTION-9            0.00    659.31     74.10      0.00
  JUNCTION-10           0.93    579.55    106.56      0.00
  JUNCTION-11           2.87    579.55    102.02      0.00
  JUNCTION-12           0.07    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           3.60    658.89    102.00      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          70.20    658.75    118.59      0.00
  JUNCTION-18          16.88    659.44     78.55      0.00
  JUNCTION-19          12.57    856.99    129.15      0.00


  Page 1148                                                             
  Node Results at 168:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           7.04    856.99    103.67      0.00
  JUNCTION-21           0.00    857.47     88.85      0.00
  JUNCTION-22          11.71    857.71    100.42      0.00
  JUNCTION-23           8.72    857.64    109.76      0.00
  JUNCTION-24           0.00    857.79     95.84      0.00
  JUNCTION-25          16.30    857.84     88.36      0.00
  JUNCTION-26           0.00    857.94     75.61      0.00
  JUNCTION-27          33.97    857.96     72.49      0.00
  JUNCTION-28           5.71    858.00     67.73      0.00
  JUNCTION-29           0.00    858.49      5.29      0.00
  JUNCTION-30         318.77    857.59     96.02      0.00
  JUNCTION-31           6.47    857.35    111.32      0.00
  JUNCTION-32          16.82    857.11    100.21      0.00
  JUNCTION-33           2.62    857.06    101.51      0.00
  JUNCTION-34         101.11    857.58    284.93      0.00
  JUNCTION-35          25.22    856.99     88.84      0.00
  JUNCTION-36           0.00    856.99     96.57      0.00
  JUNCTION-37           8.97    857.00     77.97      0.00
  JUNCTION-38           0.00    856.99     91.20      0.00
  JUNCTION-39          13.40    857.03     66.66      0.00
  JUNCTION-40           9.26    857.06     50.02      0.00
  JUNCTION-41           8.33    857.06     67.96      0.00
  JUNCTION-42          31.16    857.10     55.92      0.00
  JUNCTION-43           9.04    857.85     88.72      0.00
  JUNCTION-44          14.11    857.92     77.74      0.00
  JUNCTION-45          41.54    952.84     89.05      0.00
  JUNCTION-46          11.92    952.85     57.46      0.00
  JUNCTION-47           0.00    857.50     94.04      0.00
  JUNCTION-48           0.00    857.56     95.37      0.00
  JUNCTION-49           3.11    857.64    101.28      0.00
  JUNCTION-50          10.41    857.57    106.80      0.00
  JUNCTION-51           8.22    857.56    101.34      0.00
  JUNCTION-52          13.43    857.54    105.84      0.00
  JUNCTION-53           8.27    857.43    108.24      0.00
  JUNCTION-54          11.44    857.39    110.61      0.00
  JUNCTION-55           8.41    857.40    110.09      0.00
  JUNCTION-56           0.00    857.41    108.53      0.00
  JUNCTION-57           1.18    857.07    103.60      0.00
  JUNCTION-58          60.11    857.02    106.94      0.00
  JUNCTION-59           0.00    857.01    102.29      0.00
  JUNCTION-60           0.00    857.01    100.97      0.00
  JUNCTION-61           0.00    857.00    100.36      0.00
  JUNCTION-62           0.00    857.00    100.35      0.00
  JUNCTION-63           0.00    857.00    100.98      0.00
  JUNCTION-64           0.00    857.00    101.34      0.00
  JUNCTION-65           0.00    857.00    102.96      0.00
  JUNCTION-66           0.00    857.00    102.81      0.00


  Page 1149                                                             
  Node Results at 168:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.00    100.74      0.00
  JUNCTION-68          57.06    856.99    103.95      0.00
  JUNCTION-69           6.72    856.93    100.06      0.00
  JUNCTION-70          17.06    856.92    103.04      0.00
  JUNCTION-71           5.54    856.92     97.38      0.00
  JUNCTION-72           7.63    856.92    101.64      0.00
  JUNCTION-73           7.18    856.92    102.50      0.00
  JUNCTION-74           2.92    856.92    101.64      0.00
  JUNCTION-75           6.95    856.92     98.69      0.00
  JUNCTION-76           7.29    856.92    101.55      0.00
  JUNCTION-77           4.97    856.91    100.64      0.00
  JUNCTION-78           0.00    856.92    103.51      0.00
  JUNCTION-79           0.00    856.92    103.57      0.00
  JUNCTION-80           0.00    856.91    104.00      0.00
  JUNCTION-81           9.45    856.91    101.10      0.00
  JUNCTION-82          27.90    856.91    103.19      0.00
  JUNCTION-83          20.59    856.91    103.65      0.00
  JUNCTION-84           7.86    856.91    102.68      0.00
  JUNCTION-85           0.00    856.91    102.55      0.00
  JUNCTION-86           0.00    856.92    101.15      0.00
  JUNCTION-87           0.00    856.92    101.68      0.00
  JUNCTION-88           0.00    856.92    101.92      0.00
  JUNCTION-89          20.04    856.92     99.71      0.00
  JUNCTION-90           0.00    856.93     92.22      0.00
  JUNCTION-91           0.00    856.94     95.11      0.00
  JUNCTION-92           0.00    856.95     99.10      0.00
  JUNCTION-93          38.19    856.93     92.38      0.00
  JUNCTION-94           5.81    856.94     96.83      0.00
  JUNCTION-95           8.11    856.93     97.96      0.00
  JUNCTION-96          16.65    856.92     98.70      0.00
  JUNCTION-97          12.15    856.92     98.76      0.00
  JUNCTION-98          16.29    856.90     92.66      0.00
  JUNCTION-99          19.58    856.90     93.16      0.00
  JUNCTION-100         16.07    856.90     94.89      0.00
  JUNCTION-101          1.81    856.90     91.78      0.00
  JUNCTION-102        278.73   1154.55     26.21      0.00
  JUNCTION-103         60.47   1154.44     53.17      0.00
  JUNCTION-104          3.53   1154.32    127.25      0.00
  JUNCTION-105          0.00    858.49    371.98      0.00
  JUNCTION-106          0.00   1154.32    500.17      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.58    371.59      0.00
  JUNCTION-111          0.00    658.89    104.38      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    658.83    129.92      0.00
  JUNCTION-114          0.86    579.55     95.56      0.00
  JUNCTION-115          0.00    854.78    139.43      0.00


  Page 1150                                                             
  Node Results at 168:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116         12.47    659.93     55.00      0.00
  JUNCTION-117        134.55    657.95    110.04      0.00
  JUNCTION-118        287.65    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.32    132.29      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.43     85.55      0.00
  JUNCTION-122         10.11   1042.39     37.00      0.00
  JUNCTION-123         82.70   1042.34    123.20      0.00
  JUNCTION-124          2.77    857.64     43.17      0.00
  JUNCTION-125          0.00    856.99    183.28      0.00
  JUNCTION-126        539.62    472.29     16.59      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -2247.88    858.58      6.36      0.00 Tank
  TANK-131           -488.99   1154.63      7.60      0.00 Tank
  
  Link Results at 168:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              539.62      0.53      0.05      Open
  LINK-1              -88.37      0.56      0.18      Open
  LINK-2              -44.11      0.28      0.05      Open
  LINK-3              -24.08      0.15      0.02      Open
  LINK-6               80.90      0.52      0.15      Open
  LINK-7             -133.17      0.85      0.39      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9              138.22      0.88      0.41      Open
  LINK-10              86.32      0.55      0.17      Open
  LINK-11             142.43      0.91      0.44      Open
  LINK-12              56.11      0.36      0.08      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.86      0.01      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -1.11      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               4.65      0.03      0.00      Open
  LINK-22               4.72      0.03      0.00      Open
  LINK-23              42.63      0.27      0.05      Open
  LINK-24              34.30      0.22      0.03      Open
  LINK-25               4.72      0.03      0.00      Open
  LINK-26               4.72      0.03      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 1151                                                             
  Link Results at 168:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -943.65      1.51      0.50      Open
  LINK-29           -1102.95      1.76      0.67      Open
  LINK-30             -46.35      0.30      0.05      Open
  LINK-31            2247.88      1.59      0.35      Open
  LINK-32             -10.59      0.07      0.00      Open
  LINK-33               2.77      0.01      0.00      Open
  LINK-34              82.70      0.23      0.02      Open
  LINK-35            -101.11      0.07      0.00      Open
  LINK-36              34.57      0.22      0.03      Open
  LINK-37             -46.37      0.30      0.05      Open
  LINK-38               0.68      0.00      0.00      Open
  LINK-39            -961.82      1.53      0.52      Open
  LINK-40           -1108.35      1.13      0.23      Open
  LINK-41            1115.42      1.78      0.68      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -5.68      0.01      0.00      Open
  LINK-44            -996.72      1.02      0.19      Open
  LINK-45             890.50      0.63      0.06      Open
  LINK-46             698.06      0.50      0.04      Open
  LINK-47           -2045.72      1.45      0.29      Open
  LINK-48           -1981.91      1.41      0.28      Open
  LINK-49           -1980.00      1.40      0.27      Open
  LINK-50           -2015.30      1.43      0.28      Open
  LINK-51           -2172.31      1.54      0.33      Open
  LINK-52             278.18      0.79      0.21      Open
  LINK-53             222.24      0.63      0.14      Open
  LINK-54             161.72      0.46      0.08      Open
  LINK-55             -15.82      0.09      0.01      Open
  LINK-56              -6.89      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -32.11      0.20      0.03      Open
  LINK-59              19.80      0.13      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -60.88      0.39      0.09      Open
  LINK-62             -39.71      0.24      0.03      Open
  LINK-63              -0.35      0.00      0.00      Open
  LINK-64             -48.62      0.31      0.06      Open
  LINK-65              43.26      0.28      0.05      Open
  LINK-66            -123.04      0.78      0.33      Open
  LINK-67             -63.81      0.41      0.10      Open
  LINK-68              18.21      0.12      0.01      Open
  LINK-69             -91.06      0.58      0.19      Open
  LINK-70             -35.30      0.23      0.03      Open
  LINK-71             -69.86      0.45      0.12      Open
  LINK-72           -2247.88      1.59      0.35      Open
  LINK-73            -111.63      0.71      0.28      Open
  LINK-74             -55.91      0.36      0.08      Open


  Page 1152                                                             
  Link Results at 168:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -74.20      0.47      0.13      Open
  LINK-76            -146.79      0.94      0.46      Open
  LINK-77              69.48      0.44      0.12      Open
  LINK-78              31.78      0.20      0.03      Open
  LINK-79             -18.28      0.12      0.01      Open
  LINK-80              41.85      0.27      0.05      Open
  LINK-81              55.72      0.36      0.08      Open
  LINK-82             -27.30      0.17      0.02      Open
  LINK-83             180.95      0.74      0.23      Open
  LINK-84             118.86      0.49      0.11      Open
  LINK-85             152.83      0.62      0.17      Open
  LINK-86              53.82      0.34      0.07      Open
  LINK-87              32.67      0.21      0.03      Open
  LINK-88              45.41      0.29      0.05      Open
  LINK-89             -21.15      0.13      0.01      Open
  LINK-90              43.70      0.28      0.05      Open
  LINK-91              26.69      0.17      0.02      Open
  LINK-92             202.31      0.83      0.28      Open
  LINK-93              35.96      0.23      0.03      Open
  LINK-94              10.78      0.07      0.00      Open
  LINK-95             -25.18      0.16      0.02      Open
  LINK-96              35.96      0.23      0.03      Open
  LINK-97              16.84      0.11      0.01      Open
  LINK-98              11.34      0.07      0.00      Open
  LINK-99              16.84      0.11      0.01      Open
  LINK-100             10.75      0.07      0.00      Open
  LINK-101            -19.12      0.12      0.01      Open
  LINK-102             -9.42      0.06      0.00      Open
  LINK-103            -19.12      0.12      0.01      Open
  LINK-104             -9.70      0.06      0.00      Open
  LINK-105           -106.23      0.43      0.09      Open
  LINK-106              6.09      0.04      0.00      Open
  LINK-107             35.96      0.23      0.03      Open
  LINK-108             -5.50      0.04      0.00      Open
  LINK-109             85.14      0.35      0.06      Open
  LINK-110             40.11      0.26      0.04      Open
  LINK-111              9.29      0.06      0.00      Open
  LINK-112             13.76      0.09      0.01      Open
  LINK-113            -38.30      0.16      0.01      Open
  LINK-114              1.26      0.01      0.00      Open
  LINK-115            -10.04      0.06      0.00      Open
  LINK-116              4.88      0.03      0.00      Open
  LINK-117             -8.37      0.05      0.00      Open
  LINK-118              6.30      0.04      0.00      Open
  LINK-119              6.42      0.04      0.00      Open
  LINK-120            -21.09      0.09      0.00      Open
  LINK-121             -7.41      0.05      0.00      Open


  Page 1153                                                             
  Link Results at 168:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              2.12      0.01      0.00      Open
  LINK-123             22.59      0.09      0.00      Open
  LINK-124              7.35      0.03      0.00      Open
  LINK-125            -22.54      0.09      0.01      Open
  LINK-126             -9.54      0.06      0.00      Open
  LINK-127             15.24      0.10      0.01      Open
  LINK-128              8.00      0.05      0.00      Open
  LINK-129             -8.42      0.05      0.00      Open
  LINK-130            -20.44      0.13      0.01      Open
  LINK-131              4.16      0.03      0.00      Open
  LINK-132            -20.66      0.13      0.01      Open
  LINK-133            -10.59      0.07      0.00      Open
  LINK-134             -1.26      0.01      0.00      Open
  LINK-135             10.08      0.06      0.00      Open
  LINK-136            -11.34      0.07      0.00      Open
  LINK-137             20.47      0.08      0.00      Open
  LINK-138            -31.81      0.13      0.01      Open
  LINK-139              9.32      0.06      0.00      Open
  LINK-140            -61.17      0.25      0.03      Open
  LINK-141            -58.07      0.24      0.03      Open
  LINK-142            -95.50      0.39      0.07      Open
  LINK-143           -201.62      0.82      0.28      Open
  LINK-144             -3.10      0.02      0.00      Open
  LINK-145            -29.49      0.19      0.02      Open
  LINK-146            -47.10      0.30      0.06      Open
  LINK-147            -11.80      0.08      0.00      Open
  LINK-148             59.02      0.38      0.09      Open
  LINK-149             35.01      0.22      0.03      Open
  LINK-150            -15.90      0.10      0.01      Open
  LINK-151             37.43      0.24      0.04      Open
  LINK-152            -34.26      0.22      0.03      Open
  LINK-153             53.75      0.34      0.07      Open
  LINK-154             11.37      0.07      0.00      Open
  LINK-155              1.60      0.01      0.00      Open
  LINK-156             -6.71      0.04      0.00      Open
  LINK-157            -16.28      0.10      0.01      Open
  LINK-158             -7.76      0.05      0.00      Open
  LINK-159              9.82      0.06      0.00      Open
  LINK-160              5.78      0.04      0.00      Open
  LINK-161            -30.95      0.13      0.01      Open
  LINK-162            -53.46      0.22      0.02      Open
  LINK-163            -53.46      0.22      0.02      Open
