  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15            2410.41      3.85      2.85      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17            2410.41      6.84     11.57      Open
  LINK-18            2410.41      1.09      0.13      Open
  LINK-19            2410.41      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.31      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.31      0.01      0.00      Open
  LINK-26               1.31      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31           -1784.62      1.27      0.23      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35            2382.26      1.69      0.39      Open
  LINK-36             -18.09      0.12      0.01      Open
  LINK-37             -12.91      0.08      0.01      Open
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -368.09      0.38      0.03      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.06      0.03      0.00      Open
  LINK-44            -330.08      0.34      0.02      Open
  LINK-45           -2162.51      1.53      0.32      Open
  LINK-46           -2046.23      1.45      0.29      Open
  LINK-47            1781.36      1.26      0.23      Open
  LINK-48            1723.22      1.22      0.21      Open


  Page 1539                                                             
  Link Results at 225:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1694.46      1.20      0.21      Open
  LINK-50            1716.14      1.22      0.21      Open
  LINK-51            1731.97      1.23      0.21      Open
  LINK-52             247.29      0.70      0.17      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              22.56      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              15.54      0.10      0.01      Open
  LINK-59             -29.55      0.19      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              42.59      0.27      0.05      Open
  LINK-62              20.78      0.12      0.01      Open
  LINK-63               0.22      0.00      0.00      Open
  LINK-64              17.97      0.11      0.01      Open
  LINK-65             -15.99      0.10      0.01      Open
  LINK-66              25.29      0.16      0.02      Open
  LINK-67              58.15      0.37      0.08      Open
  LINK-68             -24.22      0.15      0.02      Open
  LINK-69              79.85      0.51      0.15      Open
  LINK-70              21.68      0.14      0.01      Open
  LINK-71              54.25      0.35      0.07      Open
  LINK-72            1024.95      0.73      0.08      Open
  LINK-73             -38.01      0.24      0.04      Open
  LINK-74             -18.89      0.12      0.01      Open
  LINK-75             -24.32      0.16      0.02      Open
  LINK-76             -47.80      0.31      0.06      Open
  LINK-77              22.62      0.14      0.01      Open
  LINK-78              10.66      0.07      0.00      Open
  LINK-79              -5.43      0.03      0.00      Open
  LINK-80              13.80      0.09      0.01      Open
  LINK-81              19.12      0.12      0.01      Open
  LINK-82              -9.06      0.06      0.00      Open
  LINK-83            -119.47      0.49      0.11      Open
  LINK-84             -86.06      0.35      0.06      Open
  LINK-85            -127.30      0.52      0.12      Open
  LINK-86             -35.72      0.23      0.03      Open
  LINK-87             -21.68      0.14      0.01      Open
  LINK-88             -38.06      0.24      0.04      Open
  LINK-89              14.03      0.09      0.01      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open


  Page 1540                                                             
  Link Results at 225:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open


  Page 1541                                                             
  Link Results at 225:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            745.69      2.12      1.28      Open
  LINK-165            668.09      1.07      0.26      Open
  LINK-166            759.68      2.16    345.63      Open
  LINK-167            759.68      4.85      9.83      Open
  LINK-168              3.57      0.01      0.00      Open
  LINK-169           -749.25      2.99      3.05      Open
  PUMP-170            759.68      0.00   -371.84      Open Pump
  PUMP-172           2410.41      0.00   -438.46      Open Pump
  VALVE-173             1.31      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    196.71    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    216.15    Active Valve
  VALVE-178             3.57      0.04    112.30    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 1542                                                             
  Node Results at 226:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    857.28    129.27      0.00
  JUNCTION-20           1.50    857.28    103.80      0.00
  JUNCTION-21           0.00    857.32     88.78      0.00
  JUNCTION-22           2.49    857.34    100.26      0.00
  JUNCTION-23           1.85    857.71    109.79      0.00
  JUNCTION-24           0.00    857.26     95.61      0.00
  JUNCTION-25           3.46    857.22     88.09      0.00
  JUNCTION-26           0.00    857.14     75.27      0.00
  JUNCTION-27           7.22    857.12     72.13      0.00
  JUNCTION-28           1.21    857.09     67.33      0.00
  JUNCTION-29           0.00    856.72      4.52      0.00
  JUNCTION-30          67.72    858.07     96.22      0.00
  JUNCTION-31           1.37    857.89    111.56      0.00
  JUNCTION-32           3.57    857.88    100.54      0.00
  JUNCTION-33           0.56    857.88    101.87      0.00
  JUNCTION-34          21.48    862.05    286.87      0.00
  JUNCTION-35           5.36    857.26     88.95      0.00
  JUNCTION-36           0.00    857.26     96.69      0.00
  JUNCTION-37           1.91    857.26     78.08      0.00
  JUNCTION-38           0.00    857.26     91.32      0.00
  JUNCTION-39           2.85    857.23     66.75      0.00
  JUNCTION-40           1.97    857.22     50.08      0.00
  JUNCTION-41           1.77    857.22     68.03      0.00
  JUNCTION-42           6.62    857.21     55.97      0.00
  JUNCTION-43           1.92    857.21     88.45      0.00
  JUNCTION-44           3.00    857.15     77.41      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00


  Page 1543                                                             
  Node Results at 226:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.32     93.96      0.00
  JUNCTION-48           0.00    857.33     95.27      0.00
  JUNCTION-49           0.66    857.33    101.15      0.00
  JUNCTION-50           2.21    857.33    106.70      0.00
  JUNCTION-51           1.75    857.33    101.24      0.00
  JUNCTION-52           2.85    857.32    105.75      0.00
  JUNCTION-53           1.76    857.83    108.41      0.00
  JUNCTION-54           2.43    857.86    110.82      0.00
  JUNCTION-55           1.79    857.85    110.28      0.00
  JUNCTION-56           0.00    857.84    108.72      0.00
  JUNCTION-57           0.25    857.88    103.95      0.00
  JUNCTION-58          12.77    857.88    107.31      0.00
  JUNCTION-59           0.00    857.88    102.66      0.00
  JUNCTION-60           0.00    857.88    101.34      0.00
  JUNCTION-61           0.00    857.88    100.74      0.00
  JUNCTION-62           0.00    857.88    100.73      0.00
  JUNCTION-63           0.00    857.87    101.36      0.00
  JUNCTION-64           0.00    857.87    101.71      0.00
  JUNCTION-65           0.00    857.87    103.34      0.00
  JUNCTION-66           0.00    857.87    103.19      0.00
  JUNCTION-67           0.00    857.87    101.12      0.00
  JUNCTION-68          12.12    857.87    104.34      0.00
  JUNCTION-69           1.43    857.87    100.47      0.00
  JUNCTION-70           3.63    857.87    103.45      0.00
  JUNCTION-71           1.18    857.87     97.79      0.00
  JUNCTION-72           1.62    857.87    102.05      0.00
  JUNCTION-73           1.53    857.87    102.91      0.00
  JUNCTION-74           0.62    857.87    102.06      0.00
  JUNCTION-75           1.48    857.87     99.10      0.00
  JUNCTION-76           1.55    857.87    101.96      0.00
  JUNCTION-77           1.06    857.87    101.06      0.00
  JUNCTION-78           0.00    857.87    103.93      0.00
  JUNCTION-79           0.00    857.87    103.98      0.00
  JUNCTION-80           0.00    857.87    104.42      0.00
  JUNCTION-81           2.01    857.87    101.52      0.00
  JUNCTION-82           5.93    857.87    103.61      0.00
  JUNCTION-83           4.37    857.87    104.06      0.00
  JUNCTION-84           1.67    857.87    103.10      0.00
  JUNCTION-85           0.00    857.87    102.96      0.00
  JUNCTION-86           0.00    857.87    101.56      0.00
  JUNCTION-87           0.00    857.87    102.09      0.00
  JUNCTION-88           0.00    857.87    102.34      0.00
  JUNCTION-89           4.26    857.87    100.12      0.00
  JUNCTION-90           0.00    857.87     92.63      0.00
  JUNCTION-91           0.00    857.87     95.51      0.00
  JUNCTION-92           0.00    857.87     99.50      0.00
  JUNCTION-93           8.11    857.87     92.78      0.00


  Page 1544                                                             
  Node Results at 226:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.24    857.87     97.23      0.00
  JUNCTION-95           1.72    857.87     98.36      0.00
  JUNCTION-96           3.54    857.87     99.11      0.00
  JUNCTION-97           2.58    857.87     99.17      0.00
  JUNCTION-98           3.46    857.87     93.08      0.00
  JUNCTION-99           4.16    857.87     93.58      0.00
  JUNCTION-100          3.42    857.87     95.31      0.00
  JUNCTION-101          0.38    857.87     92.20      0.00
  JUNCTION-102         59.22   1154.11     26.02      0.00
  JUNCTION-103          0.00   1155.31     53.55      0.00
  JUNCTION-104          0.00   1169.68    133.91      0.00
  JUNCTION-105          0.00    798.46    345.97      0.00
  JUNCTION-106          0.00   1170.51    507.18      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.49    374.15      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    857.15    140.45      0.00
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.68    138.95      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.31     85.93      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    857.71     43.21      0.00
  JUNCTION-125          0.00    857.28    183.41      0.00
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.61    425.00      0.00      0.00 Reservoir
  TANK-130           1172.33    856.69      5.54      0.00 Tank
  TANK-131            688.81   1153.96      7.31      0.00 Tank
  
  Link Results at 226:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.77      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open


  Page 1545                                                             
  Link Results at 226:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15            2408.61      3.84      2.85      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17            2408.61      6.83     11.56      Open
  LINK-18            2408.61      1.09      0.13      Open
  LINK-19            2408.61      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.33      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31           -1931.04      1.37      0.26      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35            2387.13      1.69      0.39      Open
  LINK-36             -21.57      0.14      0.01      Open
  LINK-37              -9.85      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -297.59      0.30      0.02      Open
  LINK-41             236.97      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.93      0.03      0.00      Open
  LINK-44            -266.64      0.27      0.02      Open
  LINK-45           -2219.42      1.57      0.34      Open
  LINK-46           -2087.33      1.48      0.30      Open
  LINK-47            1911.87      1.36      0.26      Open
  LINK-48            1849.66      1.31      0.24      Open
  LINK-49            1820.77      1.29      0.24      Open
  LINK-50            1844.74      1.31      0.24      Open
  LINK-51            1873.50      1.33      0.25      Open
  LINK-52             232.07      0.66      0.15      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open


  Page 1546                                                             
  Link Results at 226:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              24.26      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.90      0.12      0.01      Open
  LINK-59             -32.19      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.18      0.31      0.06      Open
  LINK-62              24.77      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              22.54      0.14      0.01      Open
  LINK-65             -20.05      0.13      0.01      Open
  LINK-66              35.98      0.23      0.03      Open
  LINK-67              62.21      0.40      0.09      Open
  LINK-68             -25.43      0.16      0.02      Open
  LINK-69              85.71      0.55      0.17      Open
  LINK-70              23.97      0.15      0.02      Open
  LINK-71              58.75      0.37      0.08      Open
  LINK-72            1172.33      0.83      0.10      Open
  LINK-73             -30.95      0.20      0.03      Open
  LINK-74             -15.35      0.10      0.01      Open
  LINK-75             -19.58      0.12      0.01      Open
  LINK-76             -38.42      0.25      0.04      Open
  LINK-77              18.18      0.12      0.01      Open
  LINK-78               8.64      0.06      0.00      Open
  LINK-79              -4.24      0.03      0.00      Open
  LINK-80              11.13      0.07      0.00      Open
  LINK-81              15.60      0.10      0.01      Open
  LINK-82              -7.32      0.05      0.00      Open
  LINK-83            -134.53      0.55      0.13      Open
  LINK-84             -96.07      0.39      0.07      Open
  LINK-85            -140.50      0.57      0.14      Open
  LINK-86             -40.21      0.26      0.04      Open
  LINK-87             -24.41      0.16      0.02      Open
  LINK-88             -42.00      0.27      0.04      Open
  LINK-89              15.80      0.10      0.01      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open


  Page 1547                                                             
  Link Results at 226:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.00      Open


  Page 1548                                                             
  Link Results at 226:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            748.03      2.12      1.29      Open
  LINK-165            688.81      1.10      0.27      Open
  LINK-166            758.70      2.16    344.74      Open
  LINK-167            758.70      4.84      9.81      Open
  LINK-168              2.72      0.01      0.00      Open
  LINK-169           -750.75      2.99      3.06      Open
  PUMP-170            758.70      0.00   -372.05      Open Pump
  PUMP-172           2408.61      0.00   -438.89      Open Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.97      0.97    197.22    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    216.83    Active Valve
  VALVE-178             2.72      0.03    112.92    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 227:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.73    659.77    122.93      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.80    659.77    128.53      0.00
  JUNCTION-3            4.22    659.78    100.40      0.00
  JUNCTION-4            3.68    659.78     78.85      0.00
  JUNCTION-5            3.39    659.80     71.74      0.00
  JUNCTION-6            1.78    659.81     67.08      0.00
  JUNCTION-7            0.00    659.81     53.98      0.00
  JUNCTION-8            1.48    659.83     72.11      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00


  Page 1549                                                             
  Node Results at 227:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.33    579.55    106.56      0.00
  JUNCTION-11           1.01    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.27    659.78    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          24.69    659.76    119.03      0.00
  JUNCTION-18           5.93    659.86     78.74      0.00
  JUNCTION-19           4.42    857.34    129.30      0.00
  JUNCTION-20           2.48    857.34    103.82      0.00
  JUNCTION-21           0.00    857.43     88.83      0.00
  JUNCTION-22           4.12    857.47    100.31      0.00
  JUNCTION-23           3.07    857.81    109.83      0.00
  JUNCTION-24           0.00    857.42     95.68      0.00
  JUNCTION-25           5.73    857.38     88.16      0.00
  JUNCTION-26           0.00    857.33     75.35      0.00
  JUNCTION-27          11.94    857.31     72.21      0.00
  JUNCTION-28           2.01    857.29     67.42      0.00
  JUNCTION-29           0.00    857.02      4.65      0.00
  JUNCTION-30         112.09    858.14     96.25      0.00
  JUNCTION-31           2.28    857.92    111.57      0.00
  JUNCTION-32           5.91    857.88    100.54      0.00
  JUNCTION-33           0.92    857.88    101.87      0.00
  JUNCTION-34          35.55    862.08    286.88      0.00
  JUNCTION-35           8.87    857.33     88.98      0.00
  JUNCTION-36           0.00    857.33     96.72      0.00
  JUNCTION-37           3.16    857.33     78.12      0.00
  JUNCTION-38           0.00    857.33     91.35      0.00
  JUNCTION-39           4.71    857.32     66.79      0.00
  JUNCTION-40           3.26    857.32     50.13      0.00
  JUNCTION-41           2.93    857.32     68.07      0.00
  JUNCTION-42          10.96    857.32     56.01      0.00
  JUNCTION-43           3.18    857.38     88.52      0.00
  JUNCTION-44           4.96    857.33     77.49      0.00
  JUNCTION-45           8.98    952.85     89.06      0.00
  JUNCTION-46           4.19    952.85     57.46      0.00
  JUNCTION-47           0.00    857.44     94.01      0.00
  JUNCTION-48           0.00    857.45     95.32      0.00
  JUNCTION-49           1.09    857.46    101.20      0.00
  JUNCTION-50           3.66    857.45    106.75      0.00
  JUNCTION-51           2.89    857.45    101.29      0.00
  JUNCTION-52           4.72    857.44    105.80      0.00
  JUNCTION-53           2.91    857.88    108.43      0.00
  JUNCTION-54           4.02    857.90    110.83      0.00
  JUNCTION-55           2.96    857.89    110.30      0.00
  JUNCTION-56           0.00    857.89    108.74      0.00


  Page 1550                                                             
  Node Results at 227:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.41    857.88    103.95      0.00
  JUNCTION-58          21.14    857.87    107.31      0.00
  JUNCTION-59           0.00    857.87    102.66      0.00
  JUNCTION-60           0.00    857.87    101.34      0.00
  JUNCTION-61           0.00    857.87    100.74      0.00
  JUNCTION-62           0.00    857.87    100.73      0.00
  JUNCTION-63           0.00    857.87    101.36      0.00
  JUNCTION-64           0.00    857.87    101.71      0.00
  JUNCTION-65           0.00    857.87    103.34      0.00
  JUNCTION-66           0.00    857.87    103.19      0.00
  JUNCTION-67           0.00    857.87    101.12      0.00
  JUNCTION-68          20.06    857.87    104.33      0.00
  JUNCTION-69           2.36    857.86    100.46      0.00
  JUNCTION-70           6.00    857.86    103.45      0.00
  JUNCTION-71           1.95    857.86     97.79      0.00
  JUNCTION-72           2.68    857.86    102.04      0.00
  JUNCTION-73           2.52    857.86    102.90      0.00
  JUNCTION-74           1.03    857.86    102.05      0.00
  JUNCTION-75           2.44    857.86     99.09      0.00
  JUNCTION-76           2.56    857.86    101.96      0.00
  JUNCTION-77           1.75    857.86    101.05      0.00
  JUNCTION-78           0.00    857.86    103.92      0.00
  JUNCTION-79           0.00    857.86    103.98      0.00
  JUNCTION-80           0.00    857.86    104.41      0.00
  JUNCTION-81           3.32    857.86    101.51      0.00
  JUNCTION-82           9.81    857.86    103.60      0.00
  JUNCTION-83           7.24    857.86    104.06      0.00
  JUNCTION-84           2.76    857.86    103.09      0.00
  JUNCTION-85           0.00    857.86    102.95      0.00
  JUNCTION-86           0.00    857.86    101.56      0.00
  JUNCTION-87           0.00    857.86    102.08      0.00
  JUNCTION-88           0.00    857.86    102.33      0.00
  JUNCTION-89           7.05    857.86    100.11      0.00
  JUNCTION-90           0.00    857.86     92.63      0.00
  JUNCTION-91           0.00    857.86     95.51      0.00
  JUNCTION-92           0.00    857.86     99.49      0.00
  JUNCTION-93          13.43    857.86     92.78      0.00
  JUNCTION-94           2.04    857.86     97.22      0.00
  JUNCTION-95           2.85    857.86     98.36      0.00
  JUNCTION-96           5.86    857.86     99.10      0.00
  JUNCTION-97           4.27    857.86     99.17      0.00
  JUNCTION-98           5.73    857.85     93.07      0.00
  JUNCTION-99           6.89    857.85     93.58      0.00
  JUNCTION-100          5.65    857.85     95.31      0.00
  JUNCTION-101          0.64    857.85     92.19      0.00
  JUNCTION-102         98.02   1154.71     26.27      0.00
  JUNCTION-103          0.00   1155.89     53.80      0.00


  Page 1551                                                             
  Node Results at 227:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1170.06    134.07      0.00
  JUNCTION-105          0.00    798.79    346.12      0.00
  JUNCTION-106          0.00   1170.89    507.35      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.51    374.16      0.00
  JUNCTION-111          0.00    659.78    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.77    130.33      0.00
  JUNCTION-114          0.30    579.55     95.56      0.00
  JUNCTION-115          0.00    857.02    140.40      0.00
  JUNCTION-116          4.39    659.93     55.00      0.00
  JUNCTION-117         47.31    659.65    110.77      0.00
  JUNCTION-118        101.15    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.06    139.12      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.89     86.18      0.00
  JUNCTION-122          1.39   1042.39     37.00      0.00
  JUNCTION-123          3.11   1042.39    123.23      0.00
  JUNCTION-124          0.97    857.81     43.25      0.00
  JUNCTION-125          0.00    857.34    183.43      0.00
  JUNCTION-126        189.76    472.63     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.50    425.00      0.00      0.00 Reservoir
  TANK-130            859.54    857.01      5.68      0.00 Tank
  TANK-131            642.80   1154.57      7.57      0.00 Tank
  
  Link Results at 227:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              189.76      0.19      0.01      Open
  LINK-1              -31.08      0.20      0.03      Open
  LINK-2              -15.51      0.10      0.01      Open
  LINK-3               -8.47      0.05      0.00      Open
  LINK-6               28.45      0.18      0.02      Open
  LINK-7              -46.83      0.30      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               48.61      0.31      0.06      Open
  LINK-10              30.35      0.19      0.02      Open
  LINK-11              50.08      0.32      0.06      Open
  LINK-12              19.73      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.30      0.00      0.00      Open
  LINK-15            2408.50      3.84      2.85      Open
  LINK-16              -0.39      0.00      0.00      Open
  LINK-17            2408.50      6.83     11.56      Open


  Page 1552                                                             
  Link Results at 227:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2408.50      1.09      0.13      Open
  LINK-19            2408.50      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.64      0.01      0.00      Open
  LINK-22               1.66      0.01      0.00      Open
  LINK-23              14.99      0.10      0.01      Open
  LINK-24              12.06      0.08      0.00      Open
  LINK-25               1.66      0.01      0.00      Open
  LINK-26               1.66      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -331.83      0.53      0.07      Open
  LINK-29            -387.85      0.62      0.10      Open
  LINK-30             -16.30      0.10      0.01      Open
  LINK-31           -1618.04      1.15      0.19      Open
  LINK-32              -2.29      0.01      0.00      Open
  LINK-33               0.97      0.00      0.00      Open
  LINK-34               3.11      0.01      0.00      Open
  LINK-35            2372.95      1.68      0.38      Open
  LINK-36             -11.58      0.07      0.00      Open
  LINK-37             -16.31      0.10      0.01      Open
  LINK-38               0.24      0.00      0.00      Open
  LINK-39            -338.22      0.54      0.08      Open
  LINK-40            -440.76      0.45      0.04      Open
  LINK-41             392.24      0.63      0.10      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -22.67      0.02      0.00      Open
  LINK-44            -395.56      0.40      0.03      Open
  LINK-45           -2095.36      1.49      0.31      Open
  LINK-46           -1998.29      1.42      0.28      Open
  LINK-47            1638.12      1.16      0.19      Open
  LINK-48            1584.43      1.12      0.18      Open
  LINK-49            1555.82      1.10      0.18      Open
  LINK-50            1575.03      1.12      0.18      Open
  LINK-51            1570.83      1.11      0.18      Open
  LINK-52             262.56      0.74      0.19      Open
  LINK-53              78.15      0.22      0.02      Open
  LINK-54              56.87      0.16      0.01      Open
  LINK-55              -5.56      0.03      0.00      Open
  LINK-56              18.24      0.12      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               9.37      0.06      0.00      Open
  LINK-59             -23.38      0.15      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              29.60      0.19      0.02      Open
  LINK-62              13.30      0.08      0.00      Open
  LINK-63               0.15      0.00      0.00      Open
  LINK-64               9.90      0.06      0.00      Open


  Page 1553                                                             
  Link Results at 227:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              -8.80      0.06      0.00      Open
  LINK-66               7.74      0.05      0.00      Open
  LINK-67              53.69      0.34      0.07      Open
  LINK-68             -22.88      0.15      0.01      Open
  LINK-69              73.39      0.47      0.13      Open
  LINK-70              19.21      0.12      0.01      Open
  LINK-71              49.22      0.31      0.06      Open
  LINK-72             859.54      0.61      0.06      Open
  LINK-73             -45.20      0.29      0.05      Open
  LINK-74             -22.51      0.14      0.01      Open
  LINK-75             -29.23      0.19      0.02      Open
  LINK-76             -57.56      0.37      0.08      Open
  LINK-77              27.24      0.17      0.02      Open
  LINK-78              12.73      0.08      0.00      Open
  LINK-79              -6.72      0.04      0.00      Open
  LINK-80              16.56      0.11      0.01      Open
  LINK-81              22.69      0.14      0.01      Open
  LINK-82             -10.85      0.07      0.00      Open
  LINK-83            -101.11      0.41      0.08      Open
  LINK-84             -73.79      0.30      0.04      Open
  LINK-85            -111.00      0.45      0.09      Open
  LINK-86             -30.23      0.19      0.02      Open
  LINK-87             -18.35      0.12      0.01      Open
  LINK-88             -33.19      0.21      0.03      Open
  LINK-89              11.88      0.08      0.00      Open
  LINK-90              15.37      0.10      0.01      Open
  LINK-91               9.39      0.06      0.00      Open
  LINK-92              71.14      0.29      0.04      Open
  LINK-93              12.65      0.08      0.00      Open
  LINK-94               3.79      0.02      0.00      Open
  LINK-95              -8.85      0.06      0.00      Open
  LINK-96              12.65      0.08      0.00      Open
  LINK-97               5.92      0.04      0.00      Open
  LINK-98               3.99      0.03      0.00      Open
  LINK-99               5.92      0.04      0.00      Open
  LINK-100              3.78      0.02      0.00      Open
  LINK-101             -6.72      0.04      0.00      Open
  LINK-102             -3.31      0.02      0.00      Open
  LINK-103             -6.72      0.04      0.00      Open
  LINK-104             -3.41      0.02      0.00      Open
  LINK-105            -37.36      0.15      0.01      Open
  LINK-106              2.14      0.01      0.00      Open
  LINK-107             12.65      0.08      0.00      Open
  LINK-108             -1.94      0.01      0.00      Open
  LINK-109             29.94      0.12      0.01      Open
  LINK-110             14.11      0.09      0.01      Open
  LINK-111              3.27      0.02      0.00      Open


  Page 1554                                                             
  Link Results at 227:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              4.84      0.03      0.00      Open
  LINK-113            -13.47      0.06      0.00      Open
  LINK-114              0.44      0.00      0.00      Open
  LINK-115             -3.53      0.02      0.00      Open
  LINK-116              1.71      0.01      0.00      Open
  LINK-117             -2.94      0.02      0.00      Open
  LINK-118              2.21      0.01      0.00      Open
  LINK-119              2.26      0.01      0.00      Open
  LINK-120             -7.42      0.03      0.00      Open
  LINK-121             -2.61      0.02      0.00      Open
  LINK-122              0.75      0.00      0.00      Open
  LINK-123              7.94      0.03      0.00      Open
  LINK-124              2.58      0.01      0.00      Open
  LINK-125             -7.93      0.03      0.00      Open
  LINK-126             -3.35      0.02      0.00      Open
  LINK-127              5.36      0.03      0.00      Open
  LINK-128              2.81      0.02      0.00      Open
  LINK-129             -2.96      0.02      0.00      Open
  LINK-130             -7.19      0.05      0.00      Open
  LINK-131              1.46      0.01      0.00      Open
  LINK-132             -7.27      0.05      0.00      Open
  LINK-133             -3.72      0.02      0.00      Open
  LINK-134             -0.44      0.00      0.00      Open
  LINK-135              3.54      0.02      0.00      Open
  LINK-136             -3.99      0.03      0.00      Open
  LINK-137              7.20      0.03      0.00      Open
  LINK-138            -11.18      0.05      0.00      Open
  LINK-139              3.28      0.02      0.00      Open
  LINK-140            -21.51      0.09      0.00      Open
  LINK-141            -20.42      0.08      0.00      Open
  LINK-142            -33.58      0.14      0.01      Open
  LINK-143            -70.90      0.29      0.04      Open
  LINK-144             -1.09      0.01      0.00      Open
  LINK-145            -10.37      0.07      0.00      Open
  LINK-146            -16.56      0.11      0.01      Open
  LINK-147             -4.15      0.03      0.00      Open
  LINK-148             20.75      0.13      0.01      Open
  LINK-149             12.31      0.08      0.00      Open
  LINK-150             -5.59      0.04      0.00      Open
  LINK-151             13.16      0.08      0.01      Open
  LINK-152            -12.05      0.08      0.00      Open
  LINK-153             18.90      0.12      0.01      Open
  LINK-154              4.00      0.03      0.00      Open
  LINK-155              0.56      0.00      0.00      Open
  LINK-156             -2.36      0.02      0.00      Open
  LINK-157             -5.72      0.04      0.00      Open
  LINK-158             -2.73      0.02      0.00      Open


  Page 1555                                                             
  Link Results at 227:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              3.45      0.02      0.00      Open
  LINK-160              2.03      0.01      0.00      Open
  LINK-161             -6.69      0.03      0.00      Open
  LINK-162            -13.17      0.05      0.00      Open
  LINK-163            -13.17      0.05      0.00      Open
  LINK-164            740.82      2.10      1.27      Open
  LINK-165            642.80      1.03      0.24      Open
  LINK-166            758.49      2.16    344.55      Open
  LINK-167            758.49      4.84      9.80      Open
  LINK-168              4.50      0.01      0.00      Open
  LINK-169           -745.32      2.97      3.02      Open
  PUMP-170            758.49      0.00   -372.10      Open Pump
  PUMP-172           2408.50      0.00   -438.92      Open Pump
  VALVE-173             1.66      0.02     80.23    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           392.24      1.60    197.09    Active Valve
  VALVE-176           290.91      3.30    186.96    Active Valve
  VALVE-177            13.17      0.15    217.21    Active Valve
  VALVE-178             4.50      0.05    113.49    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 228:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.63    659.81    122.95      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.68    659.81    128.55      0.00
  JUNCTION-3            3.61    659.82    100.42      0.00
  JUNCTION-4            3.15    659.82     78.87      0.00
  JUNCTION-5            2.89    659.83     71.75      0.00
  JUNCTION-6            1.52    659.84     67.09      0.00
  JUNCTION-7            0.00    659.84     53.99      0.00
  JUNCTION-8            1.26    659.86     72.12      0.00
  JUNCTION-9            0.00    659.87     74.34      0.00
  JUNCTION-10           0.28    579.55    106.56      0.00
  JUNCTION-11           0.86    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.08    659.82    102.40      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          21.09    659.81    119.05      0.00
  JUNCTION-18           5.07    659.88     78.74      0.00
  JUNCTION-19           3.77    857.68    129.45      0.00


  Page 1556                                                             
  Node Results at 228:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           2.12    857.68    103.97      0.00
  JUNCTION-21           0.00    857.75     88.97      0.00
  JUNCTION-22           3.52    857.79    100.45      0.00
  JUNCTION-23           2.62    858.14    109.97      0.00
  JUNCTION-24           0.00    857.72     95.81      0.00
  JUNCTION-25           4.90    857.69     88.29      0.00
  JUNCTION-26           0.00    857.62     75.48      0.00
  JUNCTION-27          10.20    857.61     72.34      0.00
  JUNCTION-28           1.72    857.58     67.55      0.00
  JUNCTION-29           0.00    857.28      4.77      0.00
  JUNCTION-30          95.75    858.47     96.40      0.00
  JUNCTION-31           1.94    858.27    111.72      0.00
  JUNCTION-32           5.05    858.25    100.70      0.00
  JUNCTION-33           0.79    858.24    102.03      0.00
  JUNCTION-34          30.37    862.43    287.03      0.00
  JUNCTION-35           7.58    857.67     89.13      0.00
  JUNCTION-36           0.00    857.67     96.87      0.00
  JUNCTION-37           2.70    857.67     78.26      0.00
  JUNCTION-38           0.00    857.67     91.49      0.00
  JUNCTION-39           4.02    857.65     66.93      0.00
  JUNCTION-40           2.78    857.64     50.27      0.00
  JUNCTION-41           2.50    857.64     68.21      0.00
  JUNCTION-42           9.36    857.64     56.15      0.00
  JUNCTION-43           2.71    857.68     88.65      0.00
  JUNCTION-44           4.24    857.63     77.62      0.00
  JUNCTION-45           7.67    952.85     89.06      0.00
  JUNCTION-46           3.58    952.85     57.46      0.00
  JUNCTION-47           0.00    857.76     94.15      0.00
  JUNCTION-48           0.00    857.77     95.46      0.00
  JUNCTION-49           0.93    857.78    101.34      0.00
  JUNCTION-50           3.13    857.77    106.89      0.00
  JUNCTION-51           2.47    857.77    101.43      0.00
  JUNCTION-52           4.03    857.76    105.94      0.00
  JUNCTION-53           2.48    858.23    108.58      0.00
  JUNCTION-54           3.44    858.25    110.98      0.00
  JUNCTION-55           2.53    858.24    110.45      0.00
  JUNCTION-56           0.00    858.23    108.89      0.00
  JUNCTION-57           0.35    858.24    104.11      0.00
  JUNCTION-58          18.06    858.24    107.47      0.00
  JUNCTION-59           0.00    858.24    102.82      0.00
  JUNCTION-60           0.00    858.24    101.50      0.00
  JUNCTION-61           0.00    858.23    100.90      0.00
  JUNCTION-62           0.00    858.23    100.89      0.00
  JUNCTION-63           0.00    858.23    101.52      0.00
  JUNCTION-64           0.00    858.23    101.87      0.00
  JUNCTION-65           0.00    858.23    103.50      0.00
  JUNCTION-66           0.00    858.23    103.35      0.00


  Page 1557                                                             
  Node Results at 228:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    858.23    101.28      0.00
  JUNCTION-68          17.14    858.23    104.49      0.00
  JUNCTION-69           2.02    858.23    100.62      0.00
  JUNCTION-70           5.13    858.23    103.61      0.00
  JUNCTION-71           1.66    858.23     97.95      0.00
  JUNCTION-72           2.29    858.23    102.20      0.00
  JUNCTION-73           2.16    858.23    103.06      0.00
  JUNCTION-74           0.88    858.23    102.21      0.00
  JUNCTION-75           2.09    858.23     99.25      0.00
  JUNCTION-76           2.19    858.23    102.12      0.00
  JUNCTION-77           1.49    858.23    101.21      0.00
  JUNCTION-78           0.00    858.23    104.08      0.00
  JUNCTION-79           0.00    858.23    104.14      0.00
  JUNCTION-80           0.00    858.23    104.57      0.00
  JUNCTION-81           2.84    858.23    101.67      0.00
  JUNCTION-82           8.38    858.22    103.76      0.00
  JUNCTION-83           6.18    858.22    104.22      0.00
  JUNCTION-84           2.36    858.22    103.25      0.00
  JUNCTION-85           0.00    858.23    103.11      0.00
  JUNCTION-86           0.00    858.23    101.72      0.00
  JUNCTION-87           0.00    858.23    102.24      0.00
  JUNCTION-88           0.00    858.23    102.49      0.00
  JUNCTION-89           6.02    858.23    100.27      0.00
  JUNCTION-90           0.00    858.23     92.79      0.00
  JUNCTION-91           0.00    858.23     95.67      0.00
  JUNCTION-92           0.00    858.23     99.65      0.00
  JUNCTION-93          11.47    858.23     92.94      0.00
  JUNCTION-94           1.75    858.23     97.38      0.00
  JUNCTION-95           2.44    858.23     98.52      0.00
  JUNCTION-96           5.00    858.23     99.26      0.00
  JUNCTION-97           3.65    858.23     99.33      0.00
  JUNCTION-98           4.89    858.22     93.23      0.00
  JUNCTION-99           5.88    858.22     93.74      0.00
  JUNCTION-100          4.83    858.22     95.47      0.00
  JUNCTION-101          0.54    858.22     92.35      0.00
  JUNCTION-102         83.72   1155.30     26.53      0.00
  JUNCTION-103          0.00   1156.48     54.05      0.00
  JUNCTION-104          0.00   1170.69    134.35      0.00
  JUNCTION-105          0.00    799.20    346.29      0.00
  JUNCTION-106          0.00   1171.51    507.62      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    863.86    374.31      0.00
  JUNCTION-111          0.00    659.82    104.78      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.81    130.34      0.00
  JUNCTION-114          0.26    579.55     95.56      0.00
  JUNCTION-115          0.00    857.45    140.58      0.00


  Page 1558                                                             
  Node Results at 228:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          3.75    659.93     55.00      0.00
  JUNCTION-117         40.41    659.72    110.80      0.00
  JUNCTION-118         86.40    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.69    139.39      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.48     86.43      0.00
  JUNCTION-122          1.19   1042.39     37.00      0.00
  JUNCTION-123          2.66   1042.39    123.23      0.00
  JUNCTION-124          0.83    858.14     43.39      0.00
  JUNCTION-125          0.00    857.68    183.58      0.00
  JUNCTION-126        162.08    472.64     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2407.07    425.00      0.00      0.00 Reservoir
  TANK-130            974.38    857.26      5.79      0.00 Tank
  TANK-131            658.69   1155.16      7.82      0.00 Tank
  
  Link Results at 228:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              162.08      0.16      0.01      Open
  LINK-1              -26.54      0.17      0.02      Open
  LINK-2              -13.25      0.08      0.01      Open
  LINK-3               -7.23      0.05      0.00      Open
  LINK-6               24.30      0.16      0.02      Open
  LINK-7              -40.00      0.26      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               41.52      0.27      0.04      Open
  LINK-10              25.93      0.17      0.02      Open
  LINK-11              42.78      0.27      0.05      Open
  LINK-12              16.85      0.11      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.26      0.00      0.00      Open
  LINK-15            2407.07      3.84      2.84      Open
  LINK-16              -0.33      0.00      0.00      Open
  LINK-17            2407.07      6.83     11.54      Open
  LINK-18            2407.07      1.09      0.13      Open
  LINK-19            2407.07      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.40      0.01      0.00      Open
  LINK-22               1.42      0.01      0.00      Open
  LINK-23              12.80      0.08      0.01      Open
  LINK-24              10.30      0.07      0.00      Open
  LINK-25               1.42      0.01      0.00      Open
  LINK-26               1.42      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 1559                                                             
  Link Results at 228:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -283.44      0.45      0.05      Open
  LINK-29            -331.29      0.53      0.07      Open
  LINK-30             -13.92      0.09      0.01      Open
  LINK-31           -1731.88      1.23      0.21      Open
  LINK-32              -1.96      0.01      0.00      Open
  LINK-33               0.83      0.00      0.00      Open
  LINK-34               2.66      0.01      0.00      Open
  LINK-35            2376.70      1.69      0.39      Open
  LINK-36             -16.52      0.11      0.01      Open
  LINK-37             -13.93      0.09      0.01      Open
  LINK-38               0.20      0.00      0.00      Open
  LINK-39            -288.90      0.46      0.06      Open
  LINK-40            -390.72      0.40      0.03      Open
  LINK-41             335.03      0.53      0.07      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -25.40      0.03      0.00      Open
  LINK-44            -350.46      0.36      0.03      Open
  LINK-45           -2139.60      1.52      0.32      Open
  LINK-46           -2029.14      1.44      0.29      Open
  LINK-47            1734.80      1.23      0.22      Open
  LINK-48            1678.10      1.19      0.20      Open
  LINK-49            1649.43      1.17      0.20      Open
  LINK-50            1670.31      1.18      0.20      Open
  LINK-51            1680.96      1.19      0.20      Open
  LINK-52             251.82      0.71      0.18      Open
  LINK-53              66.75      0.19      0.02      Open
  LINK-54              48.58      0.14      0.01      Open
  LINK-55              -4.75      0.03      0.00      Open
  LINK-56              21.62      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              14.05      0.09      0.01      Open
  LINK-59             -28.17      0.18      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              39.52      0.25      0.04      Open
  LINK-62              18.98      0.11      0.01      Open
  LINK-63               0.21      0.00      0.00      Open
  LINK-64              15.99      0.10      0.01      Open
  LINK-65             -14.22      0.09      0.01      Open
  LINK-66              20.85      0.13      0.01      Open
  LINK-67              56.69      0.36      0.08      Open
  LINK-68             -23.78      0.15      0.02      Open
  LINK-69              77.76      0.50      0.14      Open
  LINK-70              20.88      0.13      0.01      Open
  LINK-71              52.64      0.34      0.07      Open
  LINK-72             974.38      0.69      0.07      Open
  LINK-73             -40.26      0.26      0.04      Open
  LINK-74             -20.02      0.13      0.01      Open


  Page 1560                                                             
  Link Results at 228:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -25.84      0.16      0.02      Open
  LINK-76             -50.82      0.32      0.06      Open
  LINK-77              24.05      0.15      0.02      Open
  LINK-78              11.30      0.07      0.00      Open
  LINK-79              -5.82      0.04      0.00      Open
  LINK-80              14.66      0.09      0.01      Open
  LINK-81              20.24      0.13      0.01      Open
  LINK-82              -9.62      0.06      0.00      Open
  LINK-83            -113.91      0.47      0.10      Open
  LINK-84             -82.34      0.34      0.05      Open
  LINK-85            -122.35      0.50      0.11      Open
  LINK-86             -34.05      0.22      0.03      Open
  LINK-87             -20.67      0.13      0.01      Open
  LINK-88             -36.58      0.23      0.03      Open
  LINK-89              13.38      0.09      0.01      Open
  LINK-90              13.12      0.08      0.01      Open
  LINK-91               8.02      0.05      0.00      Open
  LINK-92              60.77      0.25      0.03      Open
  LINK-93              10.80      0.07      0.00      Open
  LINK-94               3.24      0.02      0.00      Open
  LINK-95              -7.56      0.05      0.00      Open
  LINK-96              10.80      0.07      0.00      Open
  LINK-97               5.06      0.03      0.00      Open
  LINK-98               3.41      0.02      0.00      Open
  LINK-99               5.06      0.03      0.00      Open
  LINK-100              3.23      0.02      0.00      Open
  LINK-101             -5.74      0.04      0.00      Open
  LINK-102             -2.83      0.02      0.00      Open
  LINK-103             -5.74      0.04      0.00      Open
  LINK-104             -2.91      0.02      0.00      Open
  LINK-105            -31.91      0.13      0.01      Open
  LINK-106              1.83      0.01      0.00      Open
  LINK-107             10.80      0.07      0.00      Open
  LINK-108             -1.65      0.01      0.00      Open
  LINK-109             25.57      0.10      0.01      Open
  LINK-110             12.05      0.08      0.00      Open
  LINK-111              2.79      0.02      0.00      Open
  LINK-112              4.13      0.03      0.00      Open
  LINK-113            -11.51      0.05      0.00      Open
  LINK-114              0.38      0.00      0.00      Open
  LINK-115             -3.02      0.02      0.00      Open
  LINK-116              1.46      0.01      0.00      Open
  LINK-117             -2.52      0.02      0.00      Open
  LINK-118              1.89      0.01      0.00      Open
  LINK-119              1.93      0.01      0.00      Open
  LINK-120             -6.33      0.03      0.00      Open
  LINK-121             -2.23      0.01      0.00      Open


  Page 1561                                                             
  Link Results at 228:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.64      0.00      0.00      Open
  LINK-123              6.79      0.03      0.00      Open
  LINK-124              2.21      0.01      0.00      Open
  LINK-125             -6.77      0.03      0.00      Open
  LINK-126             -2.86      0.02      0.00      Open
  LINK-127              4.58      0.03      0.00      Open
  LINK-128              2.40      0.02      0.00      Open
  LINK-129             -2.53      0.02      0.00      Open
  LINK-130             -6.14      0.04      0.00      Open
  LINK-131              1.25      0.01      0.00      Open
  LINK-132             -6.21      0.04      0.00      Open
  LINK-133             -3.18      0.02      0.00      Open
  LINK-134             -0.38      0.00      0.00      Open
  LINK-135              3.03      0.02      0.00      Open
  LINK-136             -3.41      0.02      0.00      Open
  LINK-137              6.15      0.03      0.00      Open
  LINK-138             -9.55      0.04      0.00      Open
  LINK-139              2.80      0.02      0.00      Open
  LINK-140            -18.37      0.08      0.00      Open
  LINK-141            -17.44      0.07      0.00      Open
  LINK-142            -28.69      0.12      0.01      Open
  LINK-143            -60.56      0.25      0.03      Open
  LINK-144             -0.93      0.01      0.00      Open
  LINK-145             -8.86      0.06      0.00      Open
  LINK-146            -14.15      0.09      0.01      Open
  LINK-147             -3.54      0.02      0.00      Open
  LINK-148             17.73      0.11      0.01      Open
  LINK-149             10.52      0.07      0.00      Open
  LINK-150             -4.78      0.03      0.00      Open
  LINK-151             11.24      0.07      0.00      Open
  LINK-152            -10.29      0.07      0.00      Open
  LINK-153             16.15      0.10      0.01      Open
  LINK-154              3.42      0.02      0.00      Open
  LINK-155              0.48      0.00      0.00      Open
  LINK-156             -2.02      0.01      0.00      Open
  LINK-157             -4.89      0.03      0.00      Open
  LINK-158             -2.33      0.01      0.00      Open
  LINK-159              2.95      0.02      0.00      Open
  LINK-160              1.74      0.01      0.00      Open
  LINK-161             -5.71      0.02      0.00      Open
  LINK-162            -11.25      0.05      0.00      Open
  LINK-163            -11.25      0.05      0.00      Open
  LINK-164            742.41      2.11      1.27      Open
  LINK-165            658.69      1.05      0.25      Open
  LINK-166            757.51      2.16    343.66      Open
  LINK-167            757.51      4.83      9.78      Open
  LINK-168              3.85      0.01      0.00      Open


  Page 1562                                                             
  Link Results at 228:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -746.26      2.98      3.02      Open
  PUMP-170            757.51      0.00   -372.31      Open Pump
  PUMP-172           2407.07      0.00   -439.26      Open Pump
  VALVE-173             1.42      0.02     80.27    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           335.03      1.37    197.51    Active Valve
  VALVE-176           248.48      2.82    187.03    Active Valve
  VALVE-177            11.25      0.13    217.84    Active Valve
  VALVE-178             3.85      0.04    114.09    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 229:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.50    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.54    659.86    128.57      0.00
  JUNCTION-3            2.86    659.86    100.43      0.00
  JUNCTION-4            2.49    659.86     78.88      0.00
  JUNCTION-5            2.29    659.87     71.77      0.00
  JUNCTION-6            1.20    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.00    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.68    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.86    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.72    659.85    119.07      0.00
  JUNCTION-18           4.02    659.90     78.75      0.00
  JUNCTION-19           2.99    858.22    129.68      0.00
  JUNCTION-20           1.68    858.22    104.20      0.00
  JUNCTION-21           0.00    858.27     89.19      0.00
  JUNCTION-22           2.79    858.29    100.67      0.00
  JUNCTION-23           2.08    858.66    110.20      0.00
  JUNCTION-24           0.00    858.22     96.02      0.00
  JUNCTION-25           3.88    858.18     88.50      0.00
  JUNCTION-26           0.00    858.11     75.69      0.00
  JUNCTION-27           8.09    858.09     72.55      0.00
  JUNCTION-28           1.36    858.06     67.75      0.00
  JUNCTION-29           0.00    857.71      4.95      0.00


  Page 1563                                                             
  Node Results at 229:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          75.90    859.01     96.63      0.00
  JUNCTION-31           1.54    858.83    111.96      0.00
  JUNCTION-32           4.00    858.81    100.94      0.00
  JUNCTION-33           0.62    858.81    102.27      0.00
  JUNCTION-34          24.07    862.97    287.27      0.00
  JUNCTION-35           6.01    858.20     89.36      0.00
  JUNCTION-36           0.00    858.20     97.10      0.00
  JUNCTION-37           2.14    858.20     78.49      0.00
  JUNCTION-38           0.00    858.20     91.73      0.00
  JUNCTION-39           3.19    858.18     67.16      0.00
  JUNCTION-40           2.21    858.17     50.50      0.00
  JUNCTION-41           1.98    858.17     68.44      0.00
  JUNCTION-42           7.42    858.16     56.38      0.00
  JUNCTION-43           2.15    858.17     88.86      0.00
  JUNCTION-44           3.36    858.12     77.83      0.00
  JUNCTION-45           6.08    952.85     89.06      0.00
  JUNCTION-46           2.84    952.85     57.46      0.00
  JUNCTION-47           0.00    858.27     94.37      0.00
  JUNCTION-48           0.00    858.28     95.69      0.00
  JUNCTION-49           0.74    858.29    101.56      0.00
  JUNCTION-50           2.48    858.28    107.11      0.00
  JUNCTION-51           1.96    858.28    101.65      0.00
  JUNCTION-52           3.20    858.28    106.16      0.00
  JUNCTION-53           1.97    858.77    108.82      0.00
  JUNCTION-54           2.72    858.80    111.22      0.00
  JUNCTION-55           2.00    858.79    110.68      0.00
  JUNCTION-56           0.00    858.78    109.12      0.00
  JUNCTION-57           0.28    858.81    104.35      0.00
  JUNCTION-58          14.31    858.80    107.72      0.00
  JUNCTION-59           0.00    858.80    103.06      0.00
  JUNCTION-60           0.00    858.80    101.74      0.00
  JUNCTION-61           0.00    858.80    101.14      0.00
  JUNCTION-62           0.00    858.80    101.13      0.00
  JUNCTION-63           0.00    858.80    101.76      0.00
  JUNCTION-64           0.00    858.80    102.12      0.00
  JUNCTION-65           0.00    858.80    103.75      0.00
  JUNCTION-66           0.00    858.80    103.59      0.00
  JUNCTION-67           0.00    858.80    101.52      0.00
  JUNCTION-68          13.59    858.80    104.74      0.00
  JUNCTION-69           1.60    858.80    100.87      0.00
  JUNCTION-70           4.06    858.80    103.86      0.00
  JUNCTION-71           1.32    858.80     98.19      0.00
  JUNCTION-72           1.82    858.80    102.45      0.00
  JUNCTION-73           1.71    858.80    103.31      0.00
  JUNCTION-74           0.70    858.80    102.46      0.00
  JUNCTION-75           1.66    858.80     99.50      0.00
  JUNCTION-76           1.74    858.80    102.37      0.00


  Page 1564                                                             
  Node Results at 229:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.18    858.80    101.46      0.00
  JUNCTION-78           0.00    858.80    104.33      0.00
  JUNCTION-79           0.00    858.80    104.38      0.00
  JUNCTION-80           0.00    858.80    104.82      0.00
  JUNCTION-81           2.25    858.80    101.92      0.00
  JUNCTION-82           6.64    858.80    104.01      0.00
  JUNCTION-83           4.90    858.80    104.46      0.00
  JUNCTION-84           1.87    858.80    103.50      0.00
  JUNCTION-85           0.00    858.80    103.36      0.00
  JUNCTION-86           0.00    858.80    101.96      0.00
  JUNCTION-87           0.00    858.80    102.49      0.00
  JUNCTION-88           0.00    858.80    102.74      0.00
  JUNCTION-89           4.77    858.80    100.52      0.00
  JUNCTION-90           0.00    858.80     93.03      0.00
  JUNCTION-91           0.00    858.80     95.91      0.00
  JUNCTION-92           0.00    858.80     99.90      0.00
  JUNCTION-93           9.09    858.80     93.18      0.00
  JUNCTION-94           1.38    858.80     97.63      0.00
  JUNCTION-95           1.93    858.80     98.77      0.00
  JUNCTION-96           3.97    858.80     99.51      0.00
  JUNCTION-97           2.89    858.80     99.58      0.00
  JUNCTION-98           3.88    858.80     93.48      0.00
  JUNCTION-99           4.66    858.80     93.99      0.00
  JUNCTION-100          3.83    858.80     95.71      0.00
  JUNCTION-101          0.43    858.80     92.60      0.00
  JUNCTION-102         66.36   1155.48     26.61      0.00
  JUNCTION-103          0.00   1155.48     53.62      0.00
  JUNCTION-104          0.00   1155.48    127.75      0.00
  JUNCTION-105          0.00    857.71    371.65      0.00
  JUNCTION-106          0.00   1155.48    500.67      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.40    374.55      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    858.07    140.85      0.00
  JUNCTION-116          2.97    659.93     55.00      0.00
  JUNCTION-117         32.03    659.79    110.84      0.00
  JUNCTION-118         68.49    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.48    132.80      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.48     86.00      0.00
  JUNCTION-122          0.94   1042.39     37.00      0.00
  JUNCTION-123          2.11   1042.39    123.23      0.00
  JUNCTION-124          0.66    858.66     43.62      0.00
  JUNCTION-125          0.00    858.22    183.81      0.00


  Page 1565                                                             
  Node Results at 229:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        128.48    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2404.83    425.00      0.00      0.00 Reservoir
  TANK-130           1869.62    857.65      5.96      0.00 Tank
  TANK-131            -78.33   1155.48      7.97      0.00 Tank
  
  Link Results at 229:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              128.48      0.13      0.00      Open
  LINK-1              -21.04      0.13      0.01      Open
  LINK-2              -10.50      0.07      0.00      Open
  LINK-3               -5.73      0.04      0.00      Open
  LINK-6               19.26      0.12      0.01      Open
  LINK-7              -31.71      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.91      0.21      0.03      Open
  LINK-10              20.55      0.13      0.01      Open
  LINK-11              33.91      0.22      0.03      Open
  LINK-12              13.36      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15            2404.83      3.84      2.84      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17            2404.83      6.82     11.53      Open
  LINK-18            2404.83      1.09      0.13      Open
  LINK-19            2404.83      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.11      0.01      0.00      Open
  LINK-22               1.12      0.01      0.00      Open
  LINK-23              10.15      0.06      0.00      Open
  LINK-24               8.17      0.05      0.00      Open
  LINK-25               1.12      0.01      0.00      Open
  LINK-26               1.12      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -224.68      0.36      0.04      Open
  LINK-29            -262.61      0.42      0.05      Open
  LINK-30             -11.04      0.07      0.00      Open
  LINK-31           -1869.62      1.33      0.25      Open
  LINK-32              -1.55      0.01      0.00      Open
  LINK-33               0.66      0.00      0.00      Open
  LINK-34               2.11      0.01      0.00      Open
  LINK-35            2380.75      1.69      0.39      Open
  LINK-36             -20.31      0.13      0.01      Open
  LINK-37             -11.04      0.07      0.00      Open


  Page 1566                                                             
  Link Results at 229:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -229.00      0.37      0.04      Open
  LINK-40            -325.21      0.33      0.02      Open
  LINK-41             265.58      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.68      0.03      0.00      Open
  LINK-44            -291.49      0.30      0.02      Open
  LINK-45           -2192.80      1.56      0.33      Open
  LINK-46           -2067.08      1.47      0.30      Open
  LINK-47            1856.43      1.32      0.24      Open
  LINK-48            1795.96      1.27      0.23      Open
  LINK-49            1767.18      1.25      0.22      Open
  LINK-50            1790.19      1.27      0.23      Open
  LINK-51            1814.12      1.29      0.23      Open
  LINK-52             237.77      0.67      0.16      Open
  LINK-53              52.91      0.15      0.01      Open
  LINK-54              38.51      0.11      0.01      Open
  LINK-55              -3.77      0.02      0.00      Open
  LINK-56              23.69      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.68      0.11      0.01      Open
  LINK-59             -31.28      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.82      0.30      0.06      Open
  LINK-62              23.33      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              20.87      0.13      0.01      Open
  LINK-65             -18.57      0.12      0.01      Open
  LINK-66              32.02      0.20      0.03      Open
  LINK-67              60.48      0.39      0.09      Open
  LINK-68             -24.90      0.16      0.02      Open
  LINK-69              83.22      0.53      0.16      Open
  LINK-70              23.01      0.15      0.01      Open
  LINK-71              56.85      0.36      0.08      Open
  LINK-72            1869.62      1.33      0.25      Open
  LINK-73             -33.72      0.22      0.03      Open
  LINK-74             -16.73      0.11      0.01      Open
  LINK-75             -21.44      0.14      0.01      Open
  LINK-76             -42.09      0.27      0.05      Open
  LINK-77              19.91      0.13      0.01      Open
  LINK-78               9.43      0.06      0.00      Open
  LINK-79              -4.70      0.03      0.00      Open
  LINK-80              12.18      0.08      0.00      Open
  LINK-81              16.98      0.11      0.01      Open
  LINK-82              -8.00      0.05      0.00      Open
  LINK-83            -128.46      0.52      0.12      Open
  LINK-84             -92.03      0.38      0.07      Open


  Page 1567                                                             
  Link Results at 229:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -135.15      0.55      0.13      Open
  LINK-86             -38.40      0.25      0.04      Open
  LINK-87             -23.31      0.15      0.02      Open
  LINK-88             -40.40      0.26      0.04      Open
  LINK-89              15.09      0.10      0.01      Open
  LINK-90              10.40      0.07      0.00      Open
  LINK-91               6.36      0.04      0.00      Open
  LINK-92              48.17      0.20      0.02      Open
  LINK-93               8.56      0.05      0.00      Open
  LINK-94               2.57      0.02      0.00      Open
  LINK-95              -5.99      0.04      0.00      Open
  LINK-96               8.56      0.05      0.00      Open
  LINK-97               4.01      0.03      0.00      Open
  LINK-98               2.70      0.02      0.00      Open
  LINK-99               4.01      0.03      0.00      Open
  LINK-100              2.56      0.02      0.00      Open
  LINK-101             -4.55      0.03      0.00      Open
  LINK-102             -2.24      0.01      0.00      Open
  LINK-103             -4.55      0.03      0.00      Open
  LINK-104             -2.31      0.01      0.00      Open
  LINK-105            -25.29      0.10      0.01      Open
  LINK-106              1.45      0.01      0.00      Open
  LINK-107              8.56      0.05      0.00      Open
  LINK-108             -1.31      0.01      0.00      Open
  LINK-109             20.27      0.08      0.00      Open
  LINK-110              9.55      0.06      0.00      Open
  LINK-111              2.21      0.01      0.00      Open
  LINK-112              3.28      0.02      0.00      Open
  LINK-113             -9.12      0.04      0.00      Open
  LINK-114              0.30      0.00      0.00      Open
  LINK-115             -2.39      0.02      0.00      Open
  LINK-116              1.16      0.01      0.00      Open
  LINK-117             -1.99      0.01      0.00      Open
  LINK-118              1.50      0.01      0.00      Open
  LINK-119              1.53      0.01      0.00      Open
  LINK-120             -5.02      0.02      0.00      Open
  LINK-121             -1.76      0.01      0.00      Open
  LINK-122              0.51      0.00      0.00      Open
  LINK-123              5.38      0.02      0.00      Open
  LINK-124              1.75      0.01      0.00      Open
  LINK-125             -5.37      0.02      0.00      Open
  LINK-126             -2.27      0.01      0.00      Open
  LINK-127              3.63      0.02      0.00      Open
  LINK-128              1.91      0.01      0.00      Open
  LINK-129             -2.01      0.01      0.00      Open
  LINK-130             -4.87      0.03      0.00      Open
  LINK-131              0.99      0.01      0.00      Open


  Page 1568                                                             
  Link Results at 229:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -4.92      0.03      0.00      Open
  LINK-133             -2.52      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.40      0.02      0.00      Open
  LINK-136             -2.70      0.02      0.00      Open
  LINK-137              4.87      0.02      0.00      Open
  LINK-138             -7.57      0.03      0.00      Open
  LINK-139              2.22      0.01      0.00      Open
  LINK-140            -14.56      0.06      0.00      Open
  LINK-141            -13.83      0.06      0.00      Open
  LINK-142            -22.74      0.09      0.01      Open
  LINK-143            -48.01      0.20      0.02      Open
  LINK-144             -0.74      0.00      0.00      Open
  LINK-145             -7.02      0.04      0.00      Open
  LINK-146            -11.22      0.07      0.00      Open
  LINK-147             -2.81      0.02      0.00      Open
  LINK-148             14.05      0.09      0.01      Open
  LINK-149              8.34      0.05      0.00      Open
  LINK-150             -3.79      0.02      0.00      Open
  LINK-151              8.91      0.06      0.00      Open
  LINK-152             -8.16      0.05      0.00      Open
  LINK-153             12.80      0.08      0.01      Open
  LINK-154              2.71      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.60      0.01      0.00      Open
  LINK-157             -3.88      0.02      0.00      Open
  LINK-158             -1.85      0.01      0.00      Open
  LINK-159              2.34      0.01      0.00      Open
  LINK-160              1.38      0.01      0.00      Open
  LINK-161             -4.53      0.02      0.00      Open
  LINK-162             -8.92      0.04      0.00      Open
  LINK-163             -8.92      0.04      0.00      Open
  LINK-164            -11.97      0.03      0.00      Open
  LINK-165            -78.33      0.12      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.05      0.01      0.00      Open
  LINK-169              8.92      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2404.83      0.00   -439.81      Open Pump
  VALVE-173             1.12      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           265.58      1.08    198.13    Active Valve
  VALVE-176           196.97      2.24    187.11    Active Valve
  VALVE-177             8.92      0.10    202.62    Active Valve
  VALVE-178             3.05      0.03    113.09    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 1569                                                             
  Link Results at 229:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 230:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    858.91    129.98      0.00
  JUNCTION-20           1.14    858.91    104.51      0.00
  JUNCTION-21           0.00    858.94     89.49      0.00
  JUNCTION-22           1.89    858.96    100.96      0.00
  JUNCTION-23           1.41    859.34    110.49      0.00
  JUNCTION-24           0.00    858.87     96.31      0.00
  JUNCTION-25           2.63    858.83     88.78      0.00
  JUNCTION-26           0.00    858.74     75.96      0.00
  JUNCTION-27           5.47    858.72     72.82      0.00
  JUNCTION-28           0.92    858.68     68.02      0.00
  JUNCTION-29           0.00    858.27      5.20      0.00
  JUNCTION-30          51.38    859.71     96.93      0.00
  JUNCTION-31           1.04    859.55    112.28      0.00
  JUNCTION-32           2.71    859.54    101.26      0.00
  JUNCTION-33           0.42    859.54    102.59      0.00
  JUNCTION-34          16.30    863.69    287.58      0.00
  JUNCTION-35           4.07    858.90     89.66      0.00
  JUNCTION-36           0.00    858.90     97.40      0.00
  JUNCTION-37           1.45    858.89     78.79      0.00
  JUNCTION-38           0.00    858.90     92.03      0.00
  JUNCTION-39           2.16    858.87     67.46      0.00


  Page 1570                                                             
  Node Results at 230:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           1.49    858.85     50.79      0.00
  JUNCTION-41           1.34    858.85     68.73      0.00
  JUNCTION-42           5.02    858.84     56.67      0.00
  JUNCTION-43           1.46    858.82     89.14      0.00
  JUNCTION-44           2.27    858.75     78.10      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    858.94     94.67      0.00
  JUNCTION-48           0.00    858.95     95.98      0.00
  JUNCTION-49           0.50    858.95    101.85      0.00
  JUNCTION-50           1.68    858.95    107.40      0.00
  JUNCTION-51           1.32    858.95    101.94      0.00
  JUNCTION-52           2.16    858.95    106.45      0.00
  JUNCTION-53           1.33    859.48    109.13      0.00
  JUNCTION-54           1.84    859.51    111.53      0.00
  JUNCTION-55           1.36    859.50    110.99      0.00
  JUNCTION-56           0.00    859.49    109.43      0.00
  JUNCTION-57           0.19    859.54    104.67      0.00
  JUNCTION-58           9.69    859.54    108.03      0.00
  JUNCTION-59           0.00    859.54    103.38      0.00
  JUNCTION-60           0.00    859.54    102.06      0.00
  JUNCTION-61           0.00    859.54    101.46      0.00
  JUNCTION-62           0.00    859.54    101.45      0.00
  JUNCTION-63           0.00    859.54    102.08      0.00
  JUNCTION-64           0.00    859.54    102.44      0.00
  JUNCTION-65           0.00    859.54    104.07      0.00
  JUNCTION-66           0.00    859.54    103.91      0.00
  JUNCTION-67           0.00    859.54    101.84      0.00
  JUNCTION-68           9.20    859.54    105.06      0.00
  JUNCTION-69           1.08    859.54    101.19      0.00
  JUNCTION-70           2.75    859.54    104.18      0.00
  JUNCTION-71           0.89    859.54     98.51      0.00
  JUNCTION-72           1.23    859.54    102.77      0.00
  JUNCTION-73           1.16    859.54    103.63      0.00
  JUNCTION-74           0.47    859.54    102.78      0.00
  JUNCTION-75           1.12    859.54     99.82      0.00
  JUNCTION-76           1.17    859.54    102.69      0.00
  JUNCTION-77           0.80    859.54    101.78      0.00
  JUNCTION-78           0.00    859.54    104.65      0.00
  JUNCTION-79           0.00    859.54    104.71      0.00
  JUNCTION-80           0.00    859.54    105.14      0.00
  JUNCTION-81           1.52    859.54    102.24      0.00
  JUNCTION-82           4.50    859.54    104.33      0.00
  JUNCTION-83           3.32    859.54    104.78      0.00
  JUNCTION-84           1.27    859.54    103.82      0.00
  JUNCTION-85           0.00    859.54    103.68      0.00
  JUNCTION-86           0.00    859.54    102.28      0.00


  Page 1571                                                             
  Node Results at 230:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.54    102.81      0.00
  JUNCTION-88           0.00    859.54    103.06      0.00
  JUNCTION-89           3.23    859.54    100.84      0.00
  JUNCTION-90           0.00    859.54     93.35      0.00
  JUNCTION-91           0.00    859.54     96.23      0.00
  JUNCTION-92           0.00    859.54    100.22      0.00
  JUNCTION-93           6.16    859.54     93.50      0.00
  JUNCTION-94           0.94    859.54     97.95      0.00
  JUNCTION-95           1.31    859.54     99.09      0.00
  JUNCTION-96           2.68    859.54     99.83      0.00
  JUNCTION-97           1.96    859.54     99.90      0.00
  JUNCTION-98           2.63    859.54     93.80      0.00
  JUNCTION-99           3.16    859.54     94.31      0.00
  JUNCTION-100          2.59    859.54     96.03      0.00
  JUNCTION-101          0.29    859.54     92.92      0.00
  JUNCTION-102         44.92   1155.41     26.58      0.00
  JUNCTION-103          0.00   1155.41     53.59      0.00
  JUNCTION-104          0.00   1155.41    127.72      0.00
  JUNCTION-105          0.00    858.27    371.89      0.00
  JUNCTION-106          0.00   1155.41    500.64      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.11    374.85      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    858.84    141.19      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.41    132.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.41     85.97      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.34     43.91      0.00
  JUNCTION-125          0.00    858.91    184.12      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2401.89    425.00      0.00      0.00 Reservoir
  TANK-130           2039.60    858.20      6.20      0.00 Tank
  TANK-131            -53.03   1155.42      7.94      0.00 Tank
  


  Page 1572                                                             
  Link Results at 230:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15            2401.89      3.83      2.83      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17            2401.89      6.81     11.50      Open
  LINK-18            2401.89      1.09      0.13      Open
  LINK-19            2401.89      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31           -2039.60      1.45      0.29      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35            2385.60      1.69      0.39      Open
  LINK-36             -23.51      0.15      0.02      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -241.13      0.25      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.91      0.03      0.00      Open
  LINK-44            -215.87      0.22      0.01      Open
  LINK-45           -2258.37      1.60      0.35      Open
  LINK-46           -2115.08      1.50      0.31      Open
  LINK-47            2009.68      1.43      0.28      Open
  LINK-48            1944.44      1.38      0.27      Open


  Page 1573                                                             
  Link Results at 230:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1915.50      1.36      0.26      Open
  LINK-50            1941.21      1.38      0.26      Open
  LINK-51            1978.41      1.40      0.27      Open
  LINK-52             219.14      0.62      0.14      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              24.88      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              20.82      0.13      0.01      Open
  LINK-59             -33.31      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              52.68      0.34      0.07      Open
  LINK-62              27.01      0.16      0.02      Open
  LINK-63               0.28      0.00      0.00      Open
  LINK-64              25.24      0.16      0.02      Open
  LINK-65             -22.45      0.14      0.01      Open
  LINK-66              42.67      0.27      0.05      Open
  LINK-67              65.24      0.42      0.10      Open
  LINK-68             -26.31      0.17      0.02      Open
  LINK-69              90.09      0.58      0.18      Open
  LINK-70              25.71      0.16      0.02      Open
  LINK-71              62.11      0.40      0.09      Open
  LINK-72            2039.60      1.45      0.29      Open
  LINK-73             -25.27      0.16      0.02      Open
  LINK-74             -12.50      0.08      0.00      Open
  LINK-75             -15.80      0.10      0.01      Open
  LINK-76             -30.93      0.20      0.03      Open
  LINK-77              14.63      0.09      0.01      Open
  LINK-78               7.02      0.04      0.00      Open
  LINK-79              -3.30      0.02      0.00      Open
  LINK-80               9.00      0.06      0.00      Open
  LINK-81              12.77      0.08      0.01      Open
  LINK-82              -5.93      0.04      0.00      Open
  LINK-83            -145.15      0.59      0.15      Open
  LINK-84            -103.10      0.42      0.08      Open
  LINK-85            -149.68      0.61      0.16      Open
  LINK-86             -43.38      0.28      0.05      Open
  LINK-87             -26.33      0.17      0.02      Open
  LINK-88             -44.73      0.29      0.05      Open
  LINK-89              17.04      0.11      0.01      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open


  Page 1574                                                             
  Link Results at 230:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open


  Page 1575                                                             
  Link Results at 230:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2401.89      0.00   -440.52      Open Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    198.91    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.56    Active Valve
  VALVE-178             2.06      0.02    113.02    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 1576                                                             
  Node Results at 231:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    859.44    130.21      0.00
  JUNCTION-20           1.42    859.44    104.73      0.00
  JUNCTION-21           0.00    859.48     89.72      0.00
  JUNCTION-22           2.36    859.49    101.19      0.00
  JUNCTION-23           1.76    859.87    110.72      0.00
  JUNCTION-24           0.00    859.42     96.54      0.00
  JUNCTION-25           3.28    859.37     89.02      0.00
  JUNCTION-26           0.00    859.29     76.20      0.00
  JUNCTION-27           6.84    859.28     73.07      0.00
  JUNCTION-28           1.15    859.24     68.27      0.00
  JUNCTION-29           0.00    858.87      5.45      0.00
  JUNCTION-30          64.22    860.22     97.16      0.00
  JUNCTION-31           1.30    860.05    112.50      0.00
  JUNCTION-32           3.39    860.04    101.48      0.00
  JUNCTION-33           0.53    860.04    102.80      0.00
  JUNCTION-34          20.37    864.19    287.79      0.00
  JUNCTION-35           5.08    859.42     89.89      0.00
  JUNCTION-36           0.00    859.42     97.63      0.00
  JUNCTION-37           1.81    859.42     79.02      0.00
  JUNCTION-38           0.00    859.42     92.25      0.00
  JUNCTION-39           2.70    859.39     67.68      0.00
  JUNCTION-40           1.87    859.38     51.02      0.00
  JUNCTION-41           1.68    859.38     68.96      0.00
  JUNCTION-42           6.28    859.37     56.90      0.00
  JUNCTION-43           1.82    859.37     89.38      0.00
  JUNCTION-44           2.84    859.30     78.34      0.00
  JUNCTION-45           5.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00


  Page 1577                                                             
  Node Results at 231:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.48     94.90      0.00
  JUNCTION-48           0.00    859.48     96.21      0.00
  JUNCTION-49           0.63    859.49    102.08      0.00
  JUNCTION-50           2.10    859.48    107.63      0.00
  JUNCTION-51           1.66    859.48    102.17      0.00
  JUNCTION-52           2.71    859.48    106.68      0.00
  JUNCTION-53           1.67    859.99    109.35      0.00
  JUNCTION-54           2.30    860.02    111.75      0.00
  JUNCTION-55           1.69    860.01    111.22      0.00
  JUNCTION-56           0.00    860.00    109.65      0.00
  JUNCTION-57           0.24    860.04    104.89      0.00
  JUNCTION-58          12.11    860.04    108.25      0.00
  JUNCTION-59           0.00    860.04    103.60      0.00
  JUNCTION-60           0.00    860.04    102.28      0.00
  JUNCTION-61           0.00    860.04    101.68      0.00
  JUNCTION-62           0.00    860.04    101.67      0.00
  JUNCTION-63           0.00    860.04    102.30      0.00
  JUNCTION-64           0.00    860.04    102.65      0.00
  JUNCTION-65           0.00    860.04    104.28      0.00
  JUNCTION-66           0.00    860.04    104.13      0.00
  JUNCTION-67           0.00    860.04    102.06      0.00
  JUNCTION-68          11.49    860.04    105.27      0.00
  JUNCTION-69           1.35    860.03    101.41      0.00
  JUNCTION-70           3.44    860.03    104.39      0.00
  JUNCTION-71           1.12    860.03     98.73      0.00
  JUNCTION-72           1.54    860.03    102.99      0.00
  JUNCTION-73           1.45    860.03    103.85      0.00
  JUNCTION-74           0.59    860.03    102.99      0.00
  JUNCTION-75           1.40    860.03    100.04      0.00
  JUNCTION-76           1.47    860.03    102.90      0.00
  JUNCTION-77           1.00    860.03    102.00      0.00
  JUNCTION-78           0.00    860.03    104.86      0.00
  JUNCTION-79           0.00    860.03    104.92      0.00
  JUNCTION-80           0.00    860.03    105.35      0.00
  JUNCTION-81           1.90    860.03    102.45      0.00
  JUNCTION-82           5.62    860.03    104.54      0.00
  JUNCTION-83           4.15    860.03    105.00      0.00
  JUNCTION-84           1.58    860.03    104.04      0.00
  JUNCTION-85           0.00    860.03    103.90      0.00
  JUNCTION-86           0.00    860.03    102.50      0.00
  JUNCTION-87           0.00    860.03    103.03      0.00
  JUNCTION-88           0.00    860.03    103.27      0.00
  JUNCTION-89           4.04    860.03    101.06      0.00
  JUNCTION-90           0.00    860.03     93.57      0.00
  JUNCTION-91           0.00    860.03     96.45      0.00
  JUNCTION-92           0.00    860.03    100.44      0.00
  JUNCTION-93           7.69    860.03     93.72      0.00


  Page 1578                                                             
  Node Results at 231:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.17    860.03     98.17      0.00
  JUNCTION-95           1.63    860.03     99.30      0.00
  JUNCTION-96           3.36    860.03    100.05      0.00
  JUNCTION-97           2.45    860.03    100.11      0.00
  JUNCTION-98           3.28    860.03     94.02      0.00
  JUNCTION-99           3.95    860.03     94.52      0.00
  JUNCTION-100          3.24    860.03     96.25      0.00
  JUNCTION-101          0.36    860.03     93.13      0.00
  JUNCTION-102         56.15   1155.36     26.56      0.00
  JUNCTION-103          0.00   1155.36     53.57      0.00
  JUNCTION-104          0.00   1155.36    127.70      0.00
  JUNCTION-105          0.00    858.87    372.15      0.00
  JUNCTION-106          0.00   1155.36    500.62      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.61    375.07      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    859.32    141.40      0.00
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.36    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.36     85.95      0.00
  JUNCTION-122          0.80   1042.39     37.00      0.00
  JUNCTION-123          1.78   1042.39    123.23      0.00
  JUNCTION-124          0.56    859.87     44.14      0.00
  JUNCTION-125          0.00    859.44    184.34      0.00
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2399.84    425.00      0.00      0.00 Reservoir
  TANK-130           1946.98    858.80      6.46      0.00 Tank
  TANK-131            -66.28   1155.36      7.91      0.00 Tank
  
  Link Results at 231:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open


  Page 1579                                                             
  Link Results at 231:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15            2399.84      3.83      2.83      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17            2399.84      6.81     11.48      Open
  LINK-18            2399.84      1.09      0.13      Open
  LINK-19            2399.84      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.21      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31           -1946.98      1.38      0.27      Open
  LINK-32              -1.31      0.01      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34               1.78      0.01      0.00      Open
  LINK-35            2379.48      1.69      0.39      Open
  LINK-36             -21.94      0.14      0.01      Open
  LINK-37              -9.34      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -285.40      0.29      0.02      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.89      0.03      0.00      Open
  LINK-44            -255.68      0.26      0.02      Open
  LINK-45           -2220.44      1.57      0.34      Open
  LINK-46           -2086.46      1.48      0.30      Open
  LINK-47            1925.59      1.37      0.26      Open
  LINK-48            1862.97      1.32      0.25      Open
  LINK-49            1834.16      1.30      0.24      Open
  LINK-50            1858.41      1.32      0.24      Open
  LINK-51            1888.88      1.34      0.25      Open
  LINK-52             228.80      0.65      0.15      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open


  Page 1580                                                             
  Link Results at 231:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              24.36      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              19.27      0.12      0.01      Open
  LINK-59             -32.38      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.84      0.32      0.06      Open
  LINK-62              25.20      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              23.07      0.15      0.02      Open
  LINK-65             -20.53      0.13      0.01      Open
  LINK-66              37.32      0.24      0.04      Open
  LINK-67              62.62      0.40      0.09      Open
  LINK-68             -25.52      0.16      0.02      Open
  LINK-69              86.33      0.55      0.17      Open
  LINK-70              24.24      0.15      0.02      Open
  LINK-71              59.24      0.38      0.08      Open
  LINK-72            1946.98      1.38      0.27      Open
  LINK-73             -29.72      0.19      0.02      Open
  LINK-74             -14.73      0.09      0.01      Open
  LINK-75             -18.77      0.12      0.01      Open
  LINK-76             -36.80      0.23      0.04      Open
  LINK-77              17.41      0.11      0.01      Open
  LINK-78               8.29      0.05      0.00      Open
  LINK-79              -4.04      0.03      0.00      Open
  LINK-80              10.67      0.07      0.00      Open
  LINK-81              14.99      0.10      0.01      Open
  LINK-82              -7.02      0.04      0.00      Open
  LINK-83            -136.30      0.56      0.14      Open
  LINK-84             -97.23      0.40      0.07      Open
  LINK-85            -141.96      0.58      0.15      Open
  LINK-86             -40.74      0.26      0.04      Open
  LINK-87             -24.73      0.16      0.02      Open
  LINK-88             -42.43      0.27      0.05      Open
  LINK-89              16.01      0.10      0.01      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open


  Page 1581                                                             
  Link Results at 231:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open


  Page 1582                                                             
  Link Results at 231:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161             -3.83      0.02      0.00      Open
  LINK-162             -7.55      0.03      0.00      Open
  LINK-163             -7.55      0.03      0.00      Open
  LINK-164            -10.13      0.03      0.00      Open
  LINK-165            -66.28      0.11      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.58      0.01      0.00      Open
  LINK-169              7.55      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2399.84      0.00   -441.01      Open Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    199.39    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177             7.55      0.09    202.51    Active Valve
  VALVE-178             2.58      0.03    112.97    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 232:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.47    659.86    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.51    659.86    128.57      0.00
  JUNCTION-3            2.68    659.87    100.44      0.00
  JUNCTION-4            2.34    659.87     78.89      0.00
  JUNCTION-5            2.15    659.87     71.77      0.00
  JUNCTION-6            1.13    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.94    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.36      0.00


  Page 1583                                                             
  Node Results at 232:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.21    579.55    106.56      0.00
  JUNCTION-11           0.64    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.81    659.87    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          15.69    659.86    119.07      0.00
  JUNCTION-18           3.77    659.90     78.75      0.00
  JUNCTION-19           2.81    859.97    130.44      0.00
  JUNCTION-20           1.57    859.97    104.96      0.00
  JUNCTION-21           0.00    860.01     89.95      0.00
  JUNCTION-22           2.62    860.04    101.43      0.00
  JUNCTION-23           1.95    860.40    110.95      0.00
  JUNCTION-24           0.00    859.96     96.78      0.00
  JUNCTION-25           3.64    859.92     89.26      0.00
  JUNCTION-26           0.00    859.84     76.44      0.00
  JUNCTION-27           7.59    859.83     73.30      0.00
  JUNCTION-28           1.28    859.79     68.51      0.00
  JUNCTION-29           0.00    859.44      5.70      0.00
  JUNCTION-30          71.23    860.75     97.39      0.00
  JUNCTION-31           1.45    860.58    112.72      0.00
  JUNCTION-32           3.76    860.56    101.70      0.00
  JUNCTION-33           0.58    860.56    103.03      0.00
  JUNCTION-34          22.59    864.70    288.02      0.00
  JUNCTION-35           5.64    859.95     90.12      0.00
  JUNCTION-36           0.00    859.95     97.86      0.00
  JUNCTION-37           2.01    859.95     79.25      0.00
  JUNCTION-38           0.00    859.95     92.48      0.00
  JUNCTION-39           2.99    859.93     67.91      0.00
  JUNCTION-40           2.07    859.91     51.25      0.00
  JUNCTION-41           1.86    859.91     69.20      0.00
  JUNCTION-42           6.96    859.91     57.13      0.00
  JUNCTION-43           2.02    859.91     89.62      0.00
  JUNCTION-44           3.15    859.85     78.58      0.00
  JUNCTION-45           5.71    952.85     89.06      0.00
  JUNCTION-46           2.66    952.85     57.46      0.00
  JUNCTION-47           0.00    860.02     95.13      0.00
  JUNCTION-48           0.00    860.02     96.44      0.00
  JUNCTION-49           0.70    860.03    102.31      0.00
  JUNCTION-50           2.33    860.02    107.87      0.00
  JUNCTION-51           1.84    860.02    102.41      0.00
  JUNCTION-52           3.00    860.02    106.92      0.00
  JUNCTION-53           1.85    860.52    109.58      0.00
  JUNCTION-54           2.56    860.55    111.98      0.00
  JUNCTION-55           1.88    860.53    111.44      0.00
  JUNCTION-56           0.00    860.53    109.88      0.00


  Page 1584                                                             
  Node Results at 232:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.26    860.56    105.11      0.00
  JUNCTION-58          13.43    860.56    108.48      0.00
  JUNCTION-59           0.00    860.56    103.82      0.00
  JUNCTION-60           0.00    860.56    102.50      0.00
  JUNCTION-61           0.00    860.56    101.90      0.00
  JUNCTION-62           0.00    860.56    101.89      0.00
  JUNCTION-63           0.00    860.56    102.52      0.00
  JUNCTION-64           0.00    860.56    102.88      0.00
  JUNCTION-65           0.00    860.56    104.51      0.00
  JUNCTION-66           0.00    860.56    104.35      0.00
  JUNCTION-67           0.00    860.56    102.28      0.00
  JUNCTION-68          12.75    860.55    105.50      0.00
  JUNCTION-69           1.50    860.55    101.63      0.00
  JUNCTION-70           3.81    860.55    104.62      0.00
  JUNCTION-71           1.24    860.55     98.95      0.00
  JUNCTION-72           1.70    860.55    103.21      0.00
  JUNCTION-73           1.60    860.55    104.07      0.00
  JUNCTION-74           0.65    860.55    103.22      0.00
  JUNCTION-75           1.55    860.55    100.26      0.00
  JUNCTION-76           1.63    860.55    103.13      0.00
  JUNCTION-77           1.11    860.55    102.22      0.00
  JUNCTION-78           0.00    860.55    105.09      0.00
  JUNCTION-79           0.00    860.55    105.14      0.00
  JUNCTION-80           0.00    860.55    105.58      0.00
  JUNCTION-81           2.11    860.55    102.68      0.00
  JUNCTION-82           6.23    860.55    104.77      0.00
  JUNCTION-83           4.60    860.55    105.22      0.00
  JUNCTION-84           1.76    860.55    104.26      0.00
  JUNCTION-85           0.00    860.55    104.12      0.00
  JUNCTION-86           0.00    860.55    102.72      0.00
  JUNCTION-87           0.00    860.55    103.25      0.00
  JUNCTION-88           0.00    860.55    103.50      0.00
  JUNCTION-89           4.48    860.55    101.28      0.00
  JUNCTION-90           0.00    860.55     93.79      0.00
  JUNCTION-91           0.00    860.55     96.67      0.00
  JUNCTION-92           0.00    860.55    100.66      0.00
  JUNCTION-93           8.53    860.55     93.94      0.00
  JUNCTION-94           1.30    860.55     98.39      0.00
  JUNCTION-95           1.81    860.55     99.53      0.00
  JUNCTION-96           3.72    860.55    100.27      0.00
  JUNCTION-97           2.71    860.55    100.34      0.00
  JUNCTION-98           3.64    860.55     94.24      0.00
  JUNCTION-99           4.38    860.55     94.74      0.00
  JUNCTION-100          3.59    860.55     96.47      0.00
  JUNCTION-101          0.40    860.55     93.36      0.00
  JUNCTION-102         62.28   1155.30     26.53      0.00
  JUNCTION-103          0.00   1155.30     53.54      0.00


  Page 1585                                                             
  Node Results at 232:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.30    127.68      0.00
  JUNCTION-105          0.00    859.44    372.39      0.00
  JUNCTION-106          0.00   1155.30    500.59      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.12    375.29      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.19    579.55     95.56      0.00
  JUNCTION-115          0.00    859.83    141.62      0.00
  JUNCTION-116          2.79    659.93     55.00      0.00
  JUNCTION-117         30.06    659.81    110.84      0.00
  JUNCTION-118         64.27    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.30    132.72      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.30     85.92      0.00
  JUNCTION-122          0.88   1042.39     37.00      0.00
  JUNCTION-123          1.98   1042.39    123.23      0.00
  JUNCTION-124          0.62    860.40     44.37      0.00
  JUNCTION-125          0.00    859.97    184.57      0.00
  JUNCTION-126        120.58    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2397.72    425.00      0.00      0.00 Reservoir
  TANK-130           1895.45    859.38      6.71      0.00 Tank
  TANK-131            -73.51   1155.30      7.89      0.00 Tank
  
  Link Results at 232:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              120.57      0.12      0.00      Open
  LINK-1              -19.75      0.13      0.01      Open
  LINK-2               -9.86      0.06      0.00      Open
  LINK-3               -5.38      0.03      0.00      Open
  LINK-6               18.08      0.12      0.01      Open
  LINK-7              -29.76      0.19      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               30.88      0.20      0.03      Open
  LINK-10              19.29      0.12      0.01      Open
  LINK-11              31.82      0.20      0.03      Open
  LINK-12              12.54      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.19      0.00      0.00      Open
  LINK-15            2397.72      3.83      2.82      Open
  LINK-16              -0.25      0.00      0.00      Open
  LINK-17            2397.72      6.80     11.46      Open


  Page 1586                                                             
  Link Results at 232:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2397.72      1.09      0.13      Open
  LINK-19            2397.72      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.04      0.01      0.00      Open
  LINK-22               1.06      0.01      0.00      Open
  LINK-23               9.53      0.06      0.00      Open
  LINK-24               7.67      0.05      0.00      Open
  LINK-25               1.05      0.01      0.00      Open
  LINK-26               1.06      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -210.85      0.34      0.03      Open
  LINK-29            -246.45      0.39      0.04      Open
  LINK-30             -10.36      0.07      0.00      Open
  LINK-31           -1895.45      1.34      0.25      Open
  LINK-32              -1.46      0.01      0.00      Open
  LINK-33               0.62      0.00      0.00      Open
  LINK-34               1.98      0.01      0.00      Open
  LINK-35            2375.13      1.68      0.38      Open
  LINK-36             -20.93      0.13      0.01      Open
  LINK-37             -10.36      0.07      0.00      Open
  LINK-38               0.15      0.00      0.00      Open
  LINK-39            -214.91      0.34      0.03      Open
  LINK-40            -309.21      0.32      0.02      Open
  LINK-41             249.23      0.40      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.73      0.03      0.00      Open
  LINK-44            -277.10      0.28      0.02      Open
  LINK-45           -2198.74      1.56      0.33      Open
  LINK-46           -2070.07      1.47      0.30      Open
  LINK-47            1879.06      1.33      0.25      Open
  LINK-48            1817.89      1.29      0.23      Open
  LINK-49            1789.16      1.27      0.23      Open
  LINK-50            1812.59      1.29      0.23      Open
  LINK-51            1839.07      1.30      0.24      Open
  LINK-52             233.83      0.66      0.15      Open
  LINK-53              49.66      0.14      0.01      Open
  LINK-54              36.14      0.10      0.00      Open
  LINK-55              -3.54      0.02      0.00      Open
  LINK-56              23.92      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.29      0.12      0.01      Open
  LINK-59             -31.67      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              47.96      0.31      0.06      Open
  LINK-62              24.04      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              21.71      0.14      0.01      Open


  Page 1587                                                             
  Link Results at 232:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -19.32      0.12      0.01      Open
  LINK-66              34.07      0.22      0.03      Open
  LINK-67              61.17      0.39      0.09      Open
  LINK-68             -25.09      0.16      0.02      Open
  LINK-69              84.24      0.54      0.16      Open
  LINK-70              23.43      0.15      0.02      Open
  LINK-71              57.65      0.37      0.08      Open
  LINK-72            1895.45      1.34      0.25      Open
  LINK-73             -32.11      0.20      0.03      Open
  LINK-74             -15.93      0.10      0.01      Open
  LINK-75             -20.36      0.13      0.01      Open
  LINK-76             -39.97      0.26      0.04      Open
  LINK-77              18.91      0.12      0.01      Open
  LINK-78               8.97      0.06      0.00      Open
  LINK-79              -4.44      0.03      0.00      Open
  LINK-80              11.57      0.07      0.00      Open
  LINK-81              16.18      0.10      0.01      Open
  LINK-82              -7.61      0.05      0.00      Open
  LINK-83            -131.24      0.54      0.13      Open
  LINK-84             -93.86      0.38      0.07      Open
  LINK-85            -137.53      0.56      0.14      Open
  LINK-86             -39.23      0.25      0.04      Open
  LINK-87             -23.82      0.15      0.02      Open
  LINK-88             -41.11      0.26      0.04      Open
  LINK-89              15.41      0.10      0.01      Open
  LINK-90               9.76      0.06      0.00      Open
  LINK-91               5.96      0.04      0.00      Open
  LINK-92              45.20      0.18      0.02      Open
  LINK-93               8.03      0.05      0.00      Open
  LINK-94               2.41      0.02      0.00      Open
  LINK-95              -5.63      0.04      0.00      Open
  LINK-96               8.03      0.05      0.00      Open
  LINK-97               3.76      0.02      0.00      Open
  LINK-98               2.53      0.02      0.00      Open
  LINK-99               3.76      0.02      0.00      Open
  LINK-100              2.40      0.02      0.00      Open
  LINK-101             -4.27      0.03      0.00      Open
  LINK-102             -2.10      0.01      0.00      Open
  LINK-103             -4.27      0.03      0.00      Open
  LINK-104             -2.17      0.01      0.00      Open
  LINK-105            -23.74      0.10      0.01      Open
  LINK-106              1.36      0.01      0.00      Open
  LINK-107              8.03      0.05      0.00      Open
  LINK-108             -1.23      0.01      0.00      Open
  LINK-109             19.02      0.08      0.00      Open
  LINK-110              8.96      0.06      0.00      Open
  LINK-111              2.08      0.01      0.00      Open


  Page 1588                                                             
  Link Results at 232:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              3.07      0.02      0.00      Open
  LINK-113             -8.56      0.03      0.00      Open
  LINK-114              0.28      0.00      0.00      Open
  LINK-115             -2.24      0.01      0.00      Open
  LINK-116              1.09      0.01      0.00      Open
  LINK-117             -1.87      0.01      0.00      Open
  LINK-118              1.41      0.01      0.00      Open
  LINK-119              1.43      0.01      0.00      Open
  LINK-120             -4.71      0.02      0.00      Open
  LINK-121             -1.66      0.01      0.00      Open
  LINK-122              0.47      0.00      0.00      Open
  LINK-123              5.05      0.02      0.00      Open
  LINK-124              1.64      0.01      0.00      Open
  LINK-125             -5.04      0.02      0.00      Open
  LINK-126             -2.13      0.01      0.00      Open
  LINK-127              3.41      0.02      0.00      Open
  LINK-128              1.79      0.01      0.00      Open
  LINK-129             -1.88      0.01      0.00      Open
  LINK-130             -4.57      0.03      0.00      Open
  LINK-131              0.93      0.01      0.00      Open
  LINK-132             -4.62      0.03      0.00      Open
  LINK-133             -2.37      0.02      0.00      Open
  LINK-134             -0.28      0.00      0.00      Open
  LINK-135              2.25      0.01      0.00      Open
  LINK-136             -2.53      0.02      0.00      Open
  LINK-137              4.57      0.02      0.00      Open
  LINK-138             -7.11      0.03      0.00      Open
  LINK-139              2.08      0.01      0.00      Open
  LINK-140            -13.67      0.06      0.00      Open
  LINK-141            -12.98      0.05      0.00      Open
  LINK-142            -21.34      0.09      0.00      Open
  LINK-143            -45.05      0.18      0.02      Open
  LINK-144             -0.69      0.00      0.00      Open
  LINK-145             -6.59      0.04      0.00      Open
  LINK-146            -10.53      0.07      0.00      Open
  LINK-147             -2.64      0.02      0.00      Open
  LINK-148             13.19      0.08      0.01      Open
  LINK-149              7.82      0.05      0.00      Open
  LINK-150             -3.55      0.02      0.00      Open
  LINK-151              8.36      0.05      0.00      Open
  LINK-152             -7.65      0.05      0.00      Open
  LINK-153             12.01      0.08      0.00      Open
  LINK-154              2.54      0.02      0.00      Open
  LINK-155              0.36      0.00      0.00      Open
  LINK-156             -1.50      0.01      0.00      Open
  LINK-157             -3.64      0.02      0.00      Open
  LINK-158             -1.73      0.01      0.00      Open


  Page 1589                                                             
  Link Results at 232:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.19      0.01      0.00      Open
  LINK-160              1.29      0.01      0.00      Open
  LINK-161             -4.25      0.02      0.00      Open
  LINK-162             -8.37      0.03      0.00      Open
  LINK-163             -8.37      0.03      0.00      Open
  LINK-164            -11.23      0.03      0.00      Open
  LINK-165            -73.51      0.12      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.86      0.01      0.00      Open
  LINK-169              8.37      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2397.72      0.00   -441.52      Open Pump
  VALVE-173             1.05      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           249.23      1.02    199.90    Active Valve
  VALVE-176           184.85      2.10    187.12    Active Valve
  VALVE-177             8.37      0.09    202.44    Active Valve
  VALVE-178             2.86      0.03    112.91    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 233:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.85    130.39      0.00


  Page 1590                                                             
  Node Results at 233:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.14    859.85    104.91      0.00
  JUNCTION-21           0.00    859.86     89.89      0.00
  JUNCTION-22           1.89    859.87    101.35      0.00
  JUNCTION-23           1.41    859.87    110.72      0.00
  JUNCTION-24           0.00    859.87     96.74      0.00
  JUNCTION-25           2.63    859.88     89.24      0.00
  JUNCTION-26           0.00    859.88     76.46      0.00
  JUNCTION-27           5.47    859.88     73.33      0.00
  JUNCTION-28           0.92    859.88     68.54      0.00
  JUNCTION-29           0.00    859.90      5.90      0.00
  JUNCTION-30          51.38    859.87     97.00      0.00
  JUNCTION-31           1.04    859.86    112.41      0.00
  JUNCTION-32           2.71    859.85    101.39      0.00
  JUNCTION-33           0.42    859.85    102.72      0.00
  JUNCTION-34          16.30    859.87    285.92      0.00
  JUNCTION-35           4.07    859.85     90.07      0.00
  JUNCTION-36           0.00    859.85     97.81      0.00
  JUNCTION-37           1.45    859.85     79.21      0.00
  JUNCTION-38           0.00    859.85     92.44      0.00
  JUNCTION-39           2.16    859.85     67.88      0.00
  JUNCTION-40           1.49    859.85     51.22      0.00
  JUNCTION-41           1.34    859.85     69.17      0.00
  JUNCTION-42           5.02    859.85     57.11      0.00
  JUNCTION-43           1.46    859.88     89.60      0.00
  JUNCTION-44           2.27    859.88     78.59      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.86     95.06      0.00
  JUNCTION-48           0.00    859.87     96.37      0.00
  JUNCTION-49           0.50    859.87    102.25      0.00
  JUNCTION-50           1.68    859.87    107.80      0.00
  JUNCTION-51           1.32    859.87    102.34      0.00
  JUNCTION-52           2.16    859.87    106.85      0.00
  JUNCTION-53           1.33    859.86    109.29      0.00
  JUNCTION-54           1.84    859.86    111.68      0.00
  JUNCTION-55           1.36    859.86    111.15      0.00
  JUNCTION-56           0.00    859.86    109.59      0.00
  JUNCTION-57           0.19    859.85    104.81      0.00
  JUNCTION-58           9.69    859.85    108.17      0.00
  JUNCTION-59           0.00    859.85    103.51      0.00
  JUNCTION-60           0.00    859.85    102.20      0.00
  JUNCTION-61           0.00    859.85    101.59      0.00
  JUNCTION-62           0.00    859.85    101.59      0.00
  JUNCTION-63           0.00    859.85    102.21      0.00
  JUNCTION-64           0.00    859.85    102.57      0.00
  JUNCTION-65           0.00    859.85    104.20      0.00
  JUNCTION-66           0.00    859.85    104.05      0.00


  Page 1591                                                             
  Node Results at 233:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.85    101.98      0.00
  JUNCTION-68           9.20    859.85    105.19      0.00
  JUNCTION-69           1.08    859.84    101.32      0.00
  JUNCTION-70           2.75    859.84    104.31      0.00
  JUNCTION-71           0.89    859.84     98.65      0.00
  JUNCTION-72           1.23    859.84    102.91      0.00
  JUNCTION-73           1.16    859.84    103.76      0.00
  JUNCTION-74           0.47    859.84    102.91      0.00
  JUNCTION-75           1.12    859.84     99.96      0.00
  JUNCTION-76           1.17    859.84    102.82      0.00
  JUNCTION-77           0.80    859.84    101.91      0.00
  JUNCTION-78           0.00    859.84    104.78      0.00
  JUNCTION-79           0.00    859.84    104.84      0.00
  JUNCTION-80           0.00    859.84    105.27      0.00
  JUNCTION-81           1.52    859.84    102.37      0.00
  JUNCTION-82           4.50    859.84    104.46      0.00
  JUNCTION-83           3.32    859.84    104.92      0.00
  JUNCTION-84           1.27    859.84    103.95      0.00
  JUNCTION-85           0.00    859.84    103.82      0.00
  JUNCTION-86           0.00    859.84    102.42      0.00
  JUNCTION-87           0.00    859.84    102.95      0.00
  JUNCTION-88           0.00    859.84    103.19      0.00
  JUNCTION-89           3.23    859.84    100.97      0.00
  JUNCTION-90           0.00    859.84     93.49      0.00
  JUNCTION-91           0.00    859.84     96.37      0.00
  JUNCTION-92           0.00    859.85    100.35      0.00
  JUNCTION-93           6.16    859.84     93.64      0.00
  JUNCTION-94           0.94    859.84     98.08      0.00
  JUNCTION-95           1.31    859.84     99.22      0.00
  JUNCTION-96           2.68    859.84     99.96      0.00
  JUNCTION-97           1.96    859.84    100.03      0.00
  JUNCTION-98           2.63    859.84     93.94      0.00
  JUNCTION-99           3.16    859.84     94.44      0.00
  JUNCTION-100          2.59    859.84     96.17      0.00
  JUNCTION-101          0.29    859.84     93.05      0.00
  JUNCTION-102         44.92   1155.24     26.50      0.00
  JUNCTION-103          0.00   1155.24     53.52      0.00
  JUNCTION-104          0.00   1155.23    127.65      0.00
  JUNCTION-105          0.00    859.90    372.59      0.00
  JUNCTION-106          0.00   1155.23    500.56      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.87    372.58      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.77    141.59      0.00


  Page 1592                                                             
  Node Results at 233:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.23    132.69      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.24     85.90      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.87     44.14      0.00
  JUNCTION-125          0.00    859.85    184.52      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.90      6.93      0.00 Tank
  TANK-131            -53.03   1155.24      7.86      0.00 Tank
  
  Link Results at 233:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.95      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 1593                                                             
  Link Results at 233:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.72      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open


  Page 1594                                                             
  Link Results at 233:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open


  Page 1595                                                             
  Link Results at 233:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open


  Page 1596                                                             
  Link Results at 233:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.84    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.38    Active Valve
  VALVE-178             2.06      0.02    112.84    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 234:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.74    130.34      0.00
  JUNCTION-20           1.14    859.74    104.86      0.00
  JUNCTION-21           0.00    859.75     89.84      0.00
  JUNCTION-22           1.89    859.76    101.31      0.00
  JUNCTION-23           1.41    859.76    110.67      0.00
  JUNCTION-24           0.00    859.76     96.69      0.00
  JUNCTION-25           2.63    859.77     89.19      0.00
  JUNCTION-26           0.00    859.77     76.41      0.00
  JUNCTION-27           5.47    859.77     73.28      0.00
  JUNCTION-28           0.92    859.77     68.50      0.00
  JUNCTION-29           0.00    859.79      5.85      0.00


  Page 1597                                                             
  Node Results at 234:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          51.38    859.76     96.95      0.00
  JUNCTION-31           1.04    859.75    112.36      0.00
  JUNCTION-32           2.71    859.74    101.35      0.00
  JUNCTION-33           0.42    859.74    102.67      0.00
  JUNCTION-34          16.30    859.76    285.87      0.00
  JUNCTION-35           4.07    859.74     90.03      0.00
  JUNCTION-36           0.00    859.74     97.76      0.00
  JUNCTION-37           1.45    859.74     79.16      0.00
  JUNCTION-38           0.00    859.74     92.39      0.00
  JUNCTION-39           2.16    859.74     67.83      0.00
  JUNCTION-40           1.49    859.74     51.18      0.00
  JUNCTION-41           1.34    859.74     69.12      0.00
  JUNCTION-42           5.02    859.74     57.06      0.00
  JUNCTION-43           1.46    859.77     89.55      0.00
  JUNCTION-44           2.27    859.77     78.54      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.75     95.02      0.00
  JUNCTION-48           0.00    859.76     96.33      0.00
  JUNCTION-49           0.50    859.76    102.20      0.00
  JUNCTION-50           1.68    859.76    107.75      0.00
  JUNCTION-51           1.32    859.76    102.29      0.00
  JUNCTION-52           2.16    859.76    106.80      0.00
  JUNCTION-53           1.33    859.75    109.24      0.00
  JUNCTION-54           1.84    859.75    111.64      0.00
  JUNCTION-55           1.36    859.75    111.10      0.00
  JUNCTION-56           0.00    859.75    109.54      0.00
  JUNCTION-57           0.19    859.74    104.76      0.00
  JUNCTION-58           9.69    859.74    108.12      0.00
  JUNCTION-59           0.00    859.74    103.47      0.00
  JUNCTION-60           0.00    859.74    102.15      0.00
  JUNCTION-61           0.00    859.74    101.55      0.00
  JUNCTION-62           0.00    859.74    101.54      0.00
  JUNCTION-63           0.00    859.74    102.17      0.00
  JUNCTION-64           0.00    859.74    102.52      0.00
  JUNCTION-65           0.00    859.74    104.15      0.00
  JUNCTION-66           0.00    859.74    104.00      0.00
  JUNCTION-67           0.00    859.74    101.93      0.00
  JUNCTION-68           9.20    859.74    105.14      0.00
  JUNCTION-69           1.08    859.74    101.28      0.00
  JUNCTION-70           2.75    859.73    104.26      0.00
  JUNCTION-71           0.89    859.73     98.60      0.00
  JUNCTION-72           1.23    859.73    102.86      0.00
  JUNCTION-73           1.16    859.73    103.72      0.00
  JUNCTION-74           0.47    859.73    102.86      0.00
  JUNCTION-75           1.12    859.73     99.91      0.00
  JUNCTION-76           1.17    859.73    102.77      0.00


  Page 1598                                                             
  Node Results at 234:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.80    859.73    101.87      0.00
  JUNCTION-78           0.00    859.73    104.73      0.00
  JUNCTION-79           0.00    859.73    104.79      0.00
  JUNCTION-80           0.00    859.73    105.22      0.00
  JUNCTION-81           1.52    859.73    102.33      0.00
  JUNCTION-82           4.50    859.73    104.41      0.00
  JUNCTION-83           3.32    859.73    104.87      0.00
  JUNCTION-84           1.27    859.73    103.91      0.00
  JUNCTION-85           0.00    859.73    103.77      0.00
  JUNCTION-86           0.00    859.73    102.37      0.00
  JUNCTION-87           0.00    859.73    102.90      0.00
  JUNCTION-88           0.00    859.73    103.14      0.00
  JUNCTION-89           3.23    859.73    100.93      0.00
  JUNCTION-90           0.00    859.74     93.44      0.00
  JUNCTION-91           0.00    859.74     96.32      0.00
  JUNCTION-92           0.00    859.74    100.31      0.00
  JUNCTION-93           6.16    859.74     93.59      0.00
  JUNCTION-94           0.94    859.74     98.04      0.00
  JUNCTION-95           1.31    859.74     99.17      0.00
  JUNCTION-96           2.68    859.73     99.92      0.00
  JUNCTION-97           1.96    859.73     99.98      0.00
  JUNCTION-98           2.63    859.73     93.89      0.00
  JUNCTION-99           3.16    859.73     94.39      0.00
  JUNCTION-100          2.59    859.73     96.12      0.00
  JUNCTION-101          0.29    859.73     93.01      0.00
  JUNCTION-102         44.92   1155.19     26.48      0.00
  JUNCTION-103          0.00   1155.19     53.49      0.00
  JUNCTION-104          0.00   1155.18    127.63      0.00
  JUNCTION-105          0.00    859.79    372.55      0.00
  JUNCTION-106          0.00   1155.18    500.54      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.76    372.53      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.66    141.54      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.18    132.67      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.19     85.87      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.76     44.09      0.00
  JUNCTION-125          0.00    859.74    184.47      0.00


  Page 1599                                                             
  Node Results at 234:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.79      6.89      0.00 Tank
  TANK-131            -53.03   1155.19      7.84      0.00 Tank
  
  Link Results at 234:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open


  Page 1600                                                             
  Link Results at 234:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.72      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open


  Page 1601                                                             
  Link Results at 234:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open


  Page 1602                                                             
  Link Results at 234:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.73    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.33    Active Valve
  VALVE-178             2.06      0.02    112.80    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 1603                                                             
  Link Results at 234:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 235:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.64    130.30      0.00
  JUNCTION-20           1.14    859.64    104.82      0.00
  JUNCTION-21           0.00    859.65     89.79      0.00
  JUNCTION-22           1.89    859.66    101.26      0.00
  JUNCTION-23           1.41    859.66    110.63      0.00
  JUNCTION-24           0.00    859.66     96.65      0.00
  JUNCTION-25           2.63    859.66     89.14      0.00
  JUNCTION-26           0.00    859.67     76.36      0.00
  JUNCTION-27           5.47    859.67     73.24      0.00
  JUNCTION-28           0.92    859.67     68.45      0.00
  JUNCTION-29           0.00    859.69      5.81      0.00
  JUNCTION-30          51.38    859.66     96.91      0.00
  JUNCTION-31           1.04    859.65    112.32      0.00
  JUNCTION-32           2.71    859.64    101.30      0.00
  JUNCTION-33           0.42    859.64    102.63      0.00
  JUNCTION-34          16.30    859.66    285.83      0.00
  JUNCTION-35           4.07    859.64     89.98      0.00
  JUNCTION-36           0.00    859.64     97.72      0.00
  JUNCTION-37           1.45    859.64     79.11      0.00
  JUNCTION-38           0.00    859.64     92.35      0.00
  JUNCTION-39           2.16    859.64     67.79      0.00


  Page 1604                                                             
  Node Results at 235:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           1.49    859.64     51.13      0.00
  JUNCTION-41           1.34    859.64     69.08      0.00
  JUNCTION-42           5.02    859.64     57.02      0.00
  JUNCTION-43           1.46    859.66     89.51      0.00
  JUNCTION-44           2.27    859.67     78.50      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.65     94.97      0.00
  JUNCTION-48           0.00    859.65     96.28      0.00
  JUNCTION-49           0.50    859.66    102.15      0.00
  JUNCTION-50           1.68    859.65    107.71      0.00
  JUNCTION-51           1.32    859.65    102.25      0.00
  JUNCTION-52           2.16    859.65    106.76      0.00
  JUNCTION-53           1.33    859.65    109.20      0.00
  JUNCTION-54           1.84    859.65    111.59      0.00
  JUNCTION-55           1.36    859.65    111.06      0.00
  JUNCTION-56           0.00    859.65    109.50      0.00
  JUNCTION-57           0.19    859.64    104.71      0.00
  JUNCTION-58           9.69    859.64    108.08      0.00
  JUNCTION-59           0.00    859.64    103.42      0.00
  JUNCTION-60           0.00    859.64    102.11      0.00
  JUNCTION-61           0.00    859.64    101.50      0.00
  JUNCTION-62           0.00    859.64    101.49      0.00
  JUNCTION-63           0.00    859.64    102.12      0.00
  JUNCTION-64           0.00    859.64    102.48      0.00
  JUNCTION-65           0.00    859.64    104.11      0.00
  JUNCTION-66           0.00    859.64    103.96      0.00
  JUNCTION-67           0.00    859.64    101.88      0.00
  JUNCTION-68           9.20    859.64    105.10      0.00
  JUNCTION-69           1.08    859.63    101.23      0.00
  JUNCTION-70           2.75    859.63    104.22      0.00
  JUNCTION-71           0.89    859.63     98.56      0.00
  JUNCTION-72           1.23    859.63    102.81      0.00
  JUNCTION-73           1.16    859.63    103.67      0.00
  JUNCTION-74           0.47    859.63    102.82      0.00
  JUNCTION-75           1.12    859.63     99.86      0.00
  JUNCTION-76           1.17    859.63    102.73      0.00
  JUNCTION-77           0.80    859.63    101.82      0.00
  JUNCTION-78           0.00    859.63    104.69      0.00
  JUNCTION-79           0.00    859.63    104.75      0.00
  JUNCTION-80           0.00    859.63    105.18      0.00
  JUNCTION-81           1.52    859.63    102.28      0.00
  JUNCTION-82           4.50    859.63    104.37      0.00
  JUNCTION-83           3.32    859.63    104.82      0.00
  JUNCTION-84           1.27    859.63    103.86      0.00
  JUNCTION-85           0.00    859.63    103.72      0.00
  JUNCTION-86           0.00    859.63    102.32      0.00


  Page 1605                                                             
  Node Results at 235:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.63    102.85      0.00
  JUNCTION-88           0.00    859.63    103.10      0.00
  JUNCTION-89           3.23    859.63    100.88      0.00
  JUNCTION-90           0.00    859.63     93.39      0.00
  JUNCTION-91           0.00    859.63     96.28      0.00
  JUNCTION-92           0.00    859.63    100.26      0.00
  JUNCTION-93           6.16    859.63     93.55      0.00
  JUNCTION-94           0.94    859.63     97.99      0.00
  JUNCTION-95           1.31    859.63     99.13      0.00
  JUNCTION-96           2.68    859.63     99.87      0.00
  JUNCTION-97           1.96    859.63     99.94      0.00
  JUNCTION-98           2.63    859.63     93.84      0.00
  JUNCTION-99           3.16    859.63     94.35      0.00
  JUNCTION-100          2.59    859.63     96.08      0.00
  JUNCTION-101          0.29    859.63     92.96      0.00
  JUNCTION-102         44.92   1155.14     26.46      0.00
  JUNCTION-103          0.00   1155.14     53.47      0.00
  JUNCTION-104          0.00   1155.14    127.61      0.00
  JUNCTION-105          0.00    859.69    372.50      0.00
  JUNCTION-106          0.00   1155.14    500.52      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.66    372.49      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.56    141.50      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.14    132.65      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.14     85.85      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.66     44.05      0.00
  JUNCTION-125          0.00    859.64    184.43      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.69      6.84      0.00 Tank
  TANK-131            -53.03   1155.14      7.82      0.00 Tank
  


  Page 1606                                                             
  Link Results at 235:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.72      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open


  Page 1607                                                             
  Link Results at 235:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open


  Page 1608                                                             
  Link Results at 235:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open


  Page 1609                                                             
  Link Results at 235:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.63    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.28    Active Valve
  VALVE-178             2.06      0.02    112.75    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 1610                                                             
  Node Results at 236:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.58    659.83    122.95      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.63    659.83    128.56      0.00
  JUNCTION-3            3.34    659.84    100.42      0.00
  JUNCTION-4            2.92    659.84     78.87      0.00
  JUNCTION-5            2.68    659.84     71.76      0.00
  JUNCTION-6            1.41    659.85     67.10      0.00
  JUNCTION-7            0.00    659.85     54.00      0.00
  JUNCTION-8            1.17    659.87     72.12      0.00
  JUNCTION-9            0.00    659.87     74.35      0.00
  JUNCTION-10           0.26    579.55    106.56      0.00
  JUNCTION-11           0.80    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.00    659.84    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          19.54    659.82    119.05      0.00
  JUNCTION-18           4.70    659.89     78.75      0.00
  JUNCTION-19           3.50    859.40    130.20      0.00
  JUNCTION-20           1.96    859.40    104.72      0.00
  JUNCTION-21           0.00    859.45     89.71      0.00
  JUNCTION-22           3.26    859.47    101.18      0.00
  JUNCTION-23           2.43    859.46    110.55      0.00
  JUNCTION-24           0.00    859.48     96.57      0.00
  JUNCTION-25           4.54    859.48     89.07      0.00
  JUNCTION-26           0.00    859.49     76.29      0.00
  JUNCTION-27           9.46    859.49     73.16      0.00
  JUNCTION-28           1.59    859.50     68.38      0.00
  JUNCTION-29           0.00    859.54      5.75      0.00
  JUNCTION-30          88.74    859.46     96.83      0.00
  JUNCTION-31           1.80    859.44    112.23      0.00
  JUNCTION-32           4.68    859.41    101.20      0.00
  JUNCTION-33           0.73    859.41    102.53      0.00
  JUNCTION-34          28.15    859.46    285.74      0.00
  JUNCTION-35           7.02    859.40     89.88      0.00
  JUNCTION-36           0.00    859.40     97.62      0.00
  JUNCTION-37           2.50    859.40     79.01      0.00
  JUNCTION-38           0.00    859.40     92.25      0.00
  JUNCTION-39           3.73    859.41     67.69      0.00
  JUNCTION-40           2.58    859.41     51.03      0.00
  JUNCTION-41           2.32    859.41     68.98      0.00
  JUNCTION-42           8.67    859.41     56.92      0.00
  JUNCTION-43           2.52    859.48     89.43      0.00
  JUNCTION-44           3.93    859.49     78.42      0.00
  JUNCTION-45           7.11    952.85     89.06      0.00
  JUNCTION-46           3.32    952.85     57.46      0.00


  Page 1611                                                             
  Node Results at 236:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.45     94.88      0.00
  JUNCTION-48           0.00    859.46     96.20      0.00
  JUNCTION-49           0.87    859.46    102.07      0.00
  JUNCTION-50           2.90    859.46    107.62      0.00
  JUNCTION-51           2.29    859.46    102.16      0.00
  JUNCTION-52           3.74    859.45    106.67      0.00
  JUNCTION-53           2.30    859.44    109.11      0.00
  JUNCTION-54           3.18    859.44    111.50      0.00
  JUNCTION-55           2.34    859.44    110.97      0.00
  JUNCTION-56           0.00    859.44    109.41      0.00
  JUNCTION-57           0.33    859.41    104.62      0.00
  JUNCTION-58          16.74    859.41    107.98      0.00
  JUNCTION-59           0.00    859.41    103.32      0.00
  JUNCTION-60           0.00    859.40    102.01      0.00
  JUNCTION-61           0.00    859.40    101.40      0.00
  JUNCTION-62           0.00    859.40    101.39      0.00
  JUNCTION-63           0.00    859.40    102.02      0.00
  JUNCTION-64           0.00    859.40    102.38      0.00
  JUNCTION-65           0.00    859.40    104.01      0.00
  JUNCTION-66           0.00    859.40    103.86      0.00
  JUNCTION-67           0.00    859.40    101.78      0.00
  JUNCTION-68          15.88    859.40    105.00      0.00
  JUNCTION-69           1.87    859.40    101.13      0.00
  JUNCTION-70           4.75    859.40    104.12      0.00
  JUNCTION-71           1.54    859.40     98.45      0.00
  JUNCTION-72           2.12    859.40    102.71      0.00
  JUNCTION-73           2.00    859.40    103.57      0.00
  JUNCTION-74           0.81    859.40    102.72      0.00
  JUNCTION-75           1.94    859.40     99.76      0.00
  JUNCTION-76           2.03    859.40    102.63      0.00
  JUNCTION-77           1.38    859.40    101.72      0.00
  JUNCTION-78           0.00    859.40    104.59      0.00
  JUNCTION-79           0.00    859.40    104.64      0.00
  JUNCTION-80           0.00    859.40    105.08      0.00
  JUNCTION-81           2.63    859.40    102.18      0.00
  JUNCTION-82           7.77    859.40    104.27      0.00
  JUNCTION-83           5.73    859.40    104.72      0.00
  JUNCTION-84           2.19    859.40    103.76      0.00
  JUNCTION-85           0.00    859.40    103.62      0.00
  JUNCTION-86           0.00    859.40    102.22      0.00
  JUNCTION-87           0.00    859.40    102.75      0.00
  JUNCTION-88           0.00    859.40    103.00      0.00
  JUNCTION-89           5.58    859.40    100.78      0.00
  JUNCTION-90           0.00    859.40     93.29      0.00
  JUNCTION-91           0.00    859.40     96.17      0.00
  JUNCTION-92           0.00    859.40    100.16      0.00
  JUNCTION-93          10.63    859.40     93.44      0.00


  Page 1612                                                             
  Node Results at 236:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.62    859.40     97.89      0.00
  JUNCTION-95           2.26    859.40     99.03      0.00
  JUNCTION-96           4.64    859.40     99.77      0.00
  JUNCTION-97           3.38    859.40     99.84      0.00
  JUNCTION-98           4.53    859.39     93.74      0.00
  JUNCTION-99           5.45    859.39     94.24      0.00
  JUNCTION-100          4.47    859.39     95.97      0.00
  JUNCTION-101          0.50    859.39     92.86      0.00
  JUNCTION-102         77.60   1155.08     26.43      0.00
  JUNCTION-103          0.00   1155.08     53.45      0.00
  JUNCTION-104          0.00   1155.07    127.58      0.00
  JUNCTION-105          0.00    859.54    372.44      0.00
  JUNCTION-106          0.00   1155.07    500.49      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.46    372.40      0.00
  JUNCTION-111          0.00    659.84    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.83    130.35      0.00
  JUNCTION-114          0.24    579.55     95.56      0.00
  JUNCTION-115          0.00    859.20    141.34      0.00
  JUNCTION-116          3.47    659.93     55.00      0.00
  JUNCTION-117         37.46    659.75    110.82      0.00
  JUNCTION-118         80.08    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.07    132.62      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.08     85.83      0.00
  JUNCTION-122          1.10   1042.39     37.00      0.00
  JUNCTION-123          2.46   1042.39    123.23      0.00
  JUNCTION-124          0.77    859.46     43.96      0.00
  JUNCTION-125          0.00    859.40    184.33      0.00
  JUNCTION-126        150.22    472.65     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -625.79    859.55      6.78      0.00 Tank
  TANK-131            -91.59   1155.08      7.79      0.00 Tank
  
  Link Results at 236:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              150.22      0.15      0.01      Open
  LINK-1              -24.60      0.16      0.02      Open
  LINK-2              -12.28      0.08      0.00      Open
  LINK-3               -6.70      0.04      0.00      Open
  LINK-6               22.52      0.14      0.01      Open
  LINK-7              -37.07      0.24      0.04      Open


  Page 1613                                                             
  Link Results at 236:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               38.48      0.25      0.04      Open
  LINK-10              24.03      0.15      0.02      Open
  LINK-11              39.65      0.25      0.04      Open
  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.31      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.31      0.01      0.00      Open
  LINK-26               1.31      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31             625.79      0.44      0.03      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35             -28.15      0.02      0.00      Open
  LINK-36               9.62      0.06      0.00      Open
  LINK-37             -12.91      0.08      0.01      Open
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -308.55      0.32      0.02      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.58      0.00      0.00      Open
  LINK-44            -277.48      0.28      0.02      Open
  LINK-45             247.91      0.18      0.01      Open
  LINK-46             194.33      0.14      0.00      Open
  LINK-47            -569.51      0.40      0.03      Open
  LINK-48            -551.74      0.39      0.03      Open
  LINK-49            -551.21      0.39      0.03      Open
  LINK-50            -561.04      0.40      0.03      Open
  LINK-51            -604.75      0.43      0.03      Open
  LINK-52              77.44      0.22      0.02      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open


  Page 1614                                                             
  Link Results at 236:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              -1.92      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -8.94      0.06      0.00      Open
  LINK-59               5.51      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -16.95      0.11      0.01      Open
  LINK-62             -11.05      0.07      0.00      Open
  LINK-63              -0.10      0.00      0.00      Open
  LINK-64             -13.54      0.09      0.01      Open
  LINK-65              12.04      0.08      0.00      Open
  LINK-66             -34.25      0.22      0.03      Open
  LINK-67             -17.77      0.11      0.01      Open
  LINK-68               5.07      0.03      0.00      Open
  LINK-69             -25.35      0.16      0.02      Open
  LINK-70              -9.83      0.06      0.00      Open
  LINK-71             -19.45      0.12      0.01      Open
  LINK-72            -625.79      0.44      0.03      Open
  LINK-73             -31.08      0.20      0.03      Open
  LINK-74             -15.57      0.10      0.01      Open
  LINK-75             -20.66      0.13      0.01      Open
  LINK-76             -40.86      0.26      0.04      Open
  LINK-77              19.34      0.12      0.01      Open
  LINK-78               8.85      0.06      0.00      Open
  LINK-79              -5.09      0.03      0.00      Open
  LINK-80              11.65      0.07      0.00      Open
  LINK-81              15.51      0.10      0.01      Open
  LINK-82              -7.60      0.05      0.00      Open
  LINK-83              50.37      0.21      0.02      Open
  LINK-84              33.09      0.14      0.01      Open
  LINK-85              42.55      0.17      0.02      Open
  LINK-86              14.98      0.10      0.01      Open
  LINK-87               9.10      0.06      0.00      Open
  LINK-88              12.64      0.08      0.00      Open
  LINK-89              -5.89      0.04      0.00      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open


  Page 1615                                                             
  Link Results at 236:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open


  Page 1616                                                             
  Link Results at 236:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            -13.99      0.04      0.00      Open
  LINK-165            -91.59      0.15      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.57      0.01      0.00      Open
  LINK-169             10.43      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.31      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    199.26    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    202.22    Active Valve
  VALVE-178             3.57      0.04    112.68    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 237:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.02    659.64    122.87      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.10    659.64    128.47      0.00
  JUNCTION-3            5.85    659.66    100.35      0.00
  JUNCTION-4            5.10    659.66     78.80      0.00
  JUNCTION-5            4.69    659.68     71.69      0.00
  JUNCTION-6            2.46    659.71     67.03      0.00
  JUNCTION-7            0.00    659.71     53.94      0.00
  JUNCTION-8            2.05    659.75     72.07      0.00
  JUNCTION-9            0.00    659.77     74.30      0.00


  Page 1617                                                             
  Node Results at 237:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.45    579.55    106.56      0.00
  JUNCTION-11           1.40    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.76    659.66    102.33      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          34.20    659.62    118.97      0.00
  JUNCTION-18           8.22    659.80     78.71      0.00
  JUNCTION-19           6.12    858.90    129.98      0.00
  JUNCTION-20           3.43    858.90    104.50      0.00
  JUNCTION-21           0.00    859.02     89.52      0.00
  JUNCTION-22           5.71    859.09    101.01      0.00
  JUNCTION-23           4.25    859.07    110.37      0.00
  JUNCTION-24           0.00    859.11     96.41      0.00
  JUNCTION-25           7.94    859.12     88.91      0.00
  JUNCTION-26           0.00    859.15     76.14      0.00
  JUNCTION-27          16.55    859.15     73.01      0.00
  JUNCTION-28           2.78    859.16     68.23      0.00
  JUNCTION-29           0.00    859.29      5.64      0.00
  JUNCTION-30         155.30    859.06     96.65      0.00
  JUNCTION-31           3.15    858.99    112.03      0.00
  JUNCTION-32           8.19    858.93    100.99      0.00
  JUNCTION-33           1.27    858.92    102.32      0.00
  JUNCTION-34          49.26    859.05    285.57      0.00
  JUNCTION-35          12.29    858.90     89.66      0.00
  JUNCTION-36           0.00    858.90     97.40      0.00
  JUNCTION-37           4.37    858.90     78.79      0.00
  JUNCTION-38           0.00    858.90     92.03      0.00
  JUNCTION-39           6.53    858.91     67.47      0.00
  JUNCTION-40           4.51    858.92     50.82      0.00
  JUNCTION-41           4.06    858.92     68.76      0.00
  JUNCTION-42          15.18    858.92     56.71      0.00
  JUNCTION-43           4.40    859.12     89.27      0.00
  JUNCTION-44           6.87    859.14     78.27      0.00
  JUNCTION-45          12.44    952.85     89.06      0.00
  JUNCTION-46           5.81    952.85     57.46      0.00
  JUNCTION-47           0.00    859.03     94.70      0.00
  JUNCTION-48           0.00    859.05     96.02      0.00
  JUNCTION-49           1.52    859.07    101.90      0.00
  JUNCTION-50           5.07    859.05    107.44      0.00
  JUNCTION-51           4.00    859.05    101.98      0.00
  JUNCTION-52           6.54    859.04    106.49      0.00
  JUNCTION-53           4.03    859.01    108.92      0.00
  JUNCTION-54           5.57    859.00    111.31      0.00
  JUNCTION-55           4.10    859.00    110.78      0.00
  JUNCTION-56           0.00    859.01    109.22      0.00


  Page 1618                                                             
  Node Results at 237:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.57    858.92    104.40      0.00
  JUNCTION-58          29.29    858.91    107.76      0.00
  JUNCTION-59           0.00    858.90    103.10      0.00
  JUNCTION-60           0.00    858.90    101.79      0.00
  JUNCTION-61           0.00    858.90    101.18      0.00
  JUNCTION-62           0.00    858.90    101.18      0.00
  JUNCTION-63           0.00    858.90    101.80      0.00
  JUNCTION-64           0.00    858.90    102.16      0.00
  JUNCTION-65           0.00    858.90    103.79      0.00
  JUNCTION-66           0.00    858.90    103.64      0.00
  JUNCTION-67           0.00    858.90    101.57      0.00
  JUNCTION-68          27.80    858.90    104.78      0.00
  JUNCTION-69           3.27    858.88    100.91      0.00
  JUNCTION-70           8.31    858.88    103.89      0.00
  JUNCTION-71           2.70    858.88     98.23      0.00
  JUNCTION-72           3.71    858.88    102.49      0.00
  JUNCTION-73           3.50    858.88    103.35      0.00
  JUNCTION-74           1.42    858.88    102.49      0.00
  JUNCTION-75           3.39    858.88     99.54      0.00
  JUNCTION-76           3.55    858.88    102.40      0.00
  JUNCTION-77           2.42    858.88    101.49      0.00
  JUNCTION-78           0.00    858.88    104.36      0.00
  JUNCTION-79           0.00    858.88    104.42      0.00
  JUNCTION-80           0.00    858.88    104.85      0.00
  JUNCTION-81           4.60    858.88    101.95      0.00
  JUNCTION-82          13.59    858.88    104.04      0.00
  JUNCTION-83          10.03    858.88    104.50      0.00
  JUNCTION-84           3.83    858.88    103.54      0.00
  JUNCTION-85           0.00    858.88    103.40      0.00
  JUNCTION-86           0.00    858.88    102.00      0.00
  JUNCTION-87           0.00    858.88    102.53      0.00
  JUNCTION-88           0.00    858.88    102.77      0.00
  JUNCTION-89           9.76    858.88    100.55      0.00
  JUNCTION-90           0.00    858.88     93.07      0.00
  JUNCTION-91           0.00    858.88     95.95      0.00
  JUNCTION-92           0.00    858.89     99.94      0.00
  JUNCTION-93          18.61    858.88     93.22      0.00
  JUNCTION-94           2.83    858.88     97.67      0.00
  JUNCTION-95           3.95    858.88     98.80      0.00
  JUNCTION-96           8.11    858.88     99.55      0.00
  JUNCTION-97           5.92    858.88     99.61      0.00
  JUNCTION-98           7.94    858.87     93.52      0.00
  JUNCTION-99           9.54    858.87     94.02      0.00
  JUNCTION-100          7.83    858.87     95.75      0.00
  JUNCTION-101          0.88    858.87     92.63      0.00
  JUNCTION-102        135.79   1154.96     26.39      0.00
  JUNCTION-103          0.00   1154.96     53.40      0.00


  Page 1619                                                             
  Node Results at 237:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1154.95    127.52      0.00
  JUNCTION-105          0.00    859.29    372.33      0.00
  JUNCTION-106          0.00   1154.95    500.44      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.05    372.23      0.00
  JUNCTION-111          0.00    659.66    104.71      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.64    130.27      0.00
  JUNCTION-114          0.42    579.55     95.56      0.00
  JUNCTION-115          0.00    858.31    140.96      0.00
  JUNCTION-116          6.08    659.93     55.00      0.00
  JUNCTION-117         65.55    659.41    110.67      0.00
  JUNCTION-118        140.14    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.95    132.57      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.96     85.78      0.00
  JUNCTION-122          1.92   1042.39     37.00      0.00
  JUNCTION-123          4.31   1042.39    123.23      0.00
  JUNCTION-124          1.35    859.07     43.79      0.00
  JUNCTION-125          0.00    858.90    184.11      0.00
  JUNCTION-126        262.89    472.58     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1095.12    859.31      6.68      0.00 Tank
  TANK-131           -160.28   1154.97      7.74      0.00 Tank
  
  Link Results at 237:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              262.89      0.26      0.01      Open
  LINK-1              -43.05      0.27      0.05      Open
  LINK-2              -21.49      0.14      0.01      Open
  LINK-3              -11.73      0.07      0.00      Open
  LINK-6               39.41      0.25      0.04      Open
  LINK-7              -64.88      0.41      0.10      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               67.34      0.43      0.11      Open
  LINK-10              42.05      0.27      0.05      Open
  LINK-11              69.39      0.44      0.12      Open
  LINK-12              27.34      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.42      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.54      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 1620                                                             
  Link Results at 237:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.27      0.01      0.00      Open
  LINK-22               2.30      0.01      0.00      Open
  LINK-23              20.77      0.13      0.01      Open
  LINK-24              16.71      0.11      0.01      Open
  LINK-25               2.30      0.01      0.00      Open
  LINK-26               2.30      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -459.73      0.73      0.13      Open
  LINK-29            -537.33      0.86      0.18      Open
  LINK-30             -22.58      0.14      0.01      Open
  LINK-31            1095.12      0.78      0.09      Open
  LINK-32              -3.17      0.02      0.00      Open
  LINK-33               1.35      0.00      0.00      Open
  LINK-34               4.31      0.01      0.00      Open
  LINK-35             -49.26      0.03      0.00      Open
  LINK-36              16.84      0.11      0.01      Open
  LINK-37             -22.59      0.14      0.01      Open
  LINK-38               0.33      0.00      0.00      Open
  LINK-39            -468.58      0.75      0.14      Open
  LINK-40            -539.96      0.55      0.06      Open
  LINK-41             543.41      0.87      0.18      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.77      0.00      0.00      Open
  LINK-44            -485.58      0.50      0.05      Open
  LINK-45             433.83      0.31      0.02      Open
  LINK-46             340.08      0.24      0.01      Open
  LINK-47            -996.63      0.71      0.08      Open
  LINK-48            -965.55      0.68      0.07      Open
  LINK-49            -964.62      0.68      0.07      Open
  LINK-50            -981.81      0.70      0.07      Open
  LINK-51           -1058.31      0.75      0.09      Open
  LINK-52             135.52      0.38      0.06      Open
  LINK-53             108.27      0.31      0.04      Open
  LINK-54              78.79      0.22      0.02      Open
  LINK-55              -7.71      0.04      0.00      Open
  LINK-56              -3.36      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -15.64      0.10      0.01      Open
  LINK-59               9.64      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -29.66      0.19      0.02      Open
  LINK-62             -19.35      0.11      0.01      Open
  LINK-63              -0.17      0.00      0.00      Open
  LINK-64             -23.69      0.15      0.02      Open


  Page 1621                                                             
  Link Results at 237:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              21.07      0.13      0.01      Open
  LINK-66             -59.94      0.38      0.09      Open
  LINK-67             -31.09      0.20      0.03      Open
  LINK-68               8.87      0.06      0.00      Open
  LINK-69             -44.36      0.28      0.05      Open
  LINK-70             -17.20      0.11      0.01      Open
  LINK-71             -34.04      0.22      0.03      Open
  LINK-72           -1095.12      0.78      0.09      Open
  LINK-73             -54.38      0.35      0.07      Open
  LINK-74             -27.24      0.17      0.02      Open
  LINK-75             -36.15      0.23      0.03      Open
  LINK-76             -71.51      0.46      0.12      Open
  LINK-77              33.85      0.22      0.03      Open
  LINK-78              15.48      0.10      0.01      Open
  LINK-79              -8.91      0.06      0.00      Open
  LINK-80              20.39      0.13      0.01      Open
  LINK-81              27.14      0.17      0.02      Open
  LINK-82             -13.30      0.08      0.01      Open
  LINK-83              88.16      0.36      0.06      Open
  LINK-84              57.90      0.24      0.03      Open
  LINK-85              74.46      0.30      0.04      Open
  LINK-86              26.22      0.17      0.02      Open
  LINK-87              15.92      0.10      0.01      Open
  LINK-88              22.12      0.14      0.01      Open
  LINK-89             -10.30      0.07      0.00      Open
  LINK-90              21.29      0.14      0.01      Open
  LINK-91              13.00      0.08      0.01      Open
  LINK-92              98.56      0.40      0.07      Open
  LINK-93              17.52      0.11      0.01      Open
  LINK-94               5.25      0.03      0.00      Open
  LINK-95             -12.27      0.08      0.00      Open
  LINK-96              17.52      0.11      0.01      Open
  LINK-97               8.21      0.05      0.00      Open
  LINK-98               5.52      0.04      0.00      Open
  LINK-99               8.21      0.05      0.00      Open
  LINK-100              5.24      0.03      0.00      Open
  LINK-101             -9.31      0.06      0.00      Open
  LINK-102             -4.59      0.03      0.00      Open
  LINK-103             -9.31      0.06      0.00      Open
  LINK-104             -4.72      0.03      0.00      Open
  LINK-105            -51.75      0.21      0.02      Open
  LINK-106              2.97      0.02      0.00      Open
  LINK-107             17.52      0.11      0.01      Open
  LINK-108             -2.68      0.02      0.00      Open
  LINK-109             41.48      0.17      0.01      Open
  LINK-110             19.54      0.12      0.01      Open
  LINK-111              4.53      0.03      0.00      Open


  Page 1622                                                             
  Link Results at 237:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              6.70      0.04      0.00      Open
  LINK-113            -18.66      0.08      0.00      Open
  LINK-114              0.61      0.00      0.00      Open
  LINK-115             -4.89      0.03      0.00      Open
  LINK-116              2.38      0.02      0.00      Open
  LINK-117             -4.08      0.03      0.00      Open
  LINK-118              3.07      0.02      0.00      Open
  LINK-119              3.13      0.02      0.00      Open
  LINK-120            -10.27      0.04      0.00      Open
  LINK-121             -3.61      0.02      0.00      Open
  LINK-122              1.03      0.01      0.00      Open
  LINK-123             11.01      0.04      0.00      Open
  LINK-124              3.58      0.01      0.00      Open
  LINK-125            -10.98      0.04      0.00      Open
  LINK-126             -4.65      0.03      0.00      Open
  LINK-127              7.43      0.05      0.00      Open
  LINK-128              3.90      0.02      0.00      Open
  LINK-129             -4.10      0.03      0.00      Open
  LINK-130             -9.96      0.06      0.00      Open
  LINK-131              2.03      0.01      0.00      Open
  LINK-132            -10.07      0.06      0.00      Open
  LINK-133             -5.16      0.03      0.00      Open
  LINK-134             -0.62      0.00      0.00      Open
  LINK-135              4.91      0.03      0.00      Open
  LINK-136             -5.52      0.04      0.00      Open
  LINK-137              9.97      0.04      0.00      Open
  LINK-138            -15.50      0.06      0.00      Open
  LINK-139              4.54      0.03      0.00      Open
  LINK-140            -29.80      0.12      0.01      Open
  LINK-141            -28.29      0.12      0.01      Open
  LINK-142            -46.53      0.19      0.02      Open
  LINK-143            -98.23      0.40      0.07      Open
  LINK-144             -1.51      0.01      0.00      Open
  LINK-145            -14.37      0.09      0.01      Open
  LINK-146            -22.95      0.15      0.01      Open
  LINK-147             -5.75      0.04      0.00      Open
  LINK-148             28.75      0.18      0.02      Open
  LINK-149             17.06      0.11      0.01      Open
  LINK-150             -7.75      0.05      0.00      Open
  LINK-151             18.24      0.12      0.01      Open
  LINK-152            -16.69      0.11      0.01      Open
  LINK-153             26.19      0.17      0.02      Open
  LINK-154              5.54      0.04      0.00      Open
  LINK-155              0.78      0.00      0.00      Open
  LINK-156             -3.27      0.02      0.00      Open
  LINK-157             -7.93      0.05      0.00      Open
  LINK-158             -3.78      0.02      0.00      Open


  Page 1623                                                             
  Link Results at 237:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              4.78      0.03      0.00      Open
  LINK-160              2.82      0.02      0.00      Open
  LINK-161             -9.27      0.04      0.00      Open
  LINK-162            -18.25      0.07      0.00      Open
  LINK-163            -18.25      0.07      0.00      Open
  LINK-164            -24.49      0.07      0.00      Open
  LINK-165           -160.28      0.26      0.02      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              6.24      0.02      0.00      Open
  LINK-169             18.25      0.07      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.30      0.03     80.11    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           543.41      2.22    198.38    Active Valve
  VALVE-176           403.03      4.57    186.72    Active Valve
  VALVE-177            18.25      0.21    202.09    Active Valve
  VALVE-178             6.24      0.07    112.57    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 238:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.50    659.32    122.73      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.64    659.33    128.34      0.00
  JUNCTION-3            8.67    659.36    100.22      0.00
  JUNCTION-4            7.56    659.37     78.67      0.00
  JUNCTION-5            6.95    659.42     71.58      0.00
  JUNCTION-6            3.64    659.47     66.93      0.00
  JUNCTION-7            0.00    659.47     53.83      0.00
  JUNCTION-8            3.03    659.56     71.99      0.00
  JUNCTION-9            0.00    659.59     74.23      0.00
  JUNCTION-10           0.67    579.55    106.56      0.00
  JUNCTION-11           2.07    579.55    102.02      0.00
  JUNCTION-12           0.05    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.60    659.36    102.20      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          50.66    659.29    118.82      0.00
  JUNCTION-18          12.18    659.67     78.65      0.00
  JUNCTION-19           9.07    858.08    129.62      0.00


  Page 1624                                                             
  Node Results at 238:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           5.08    858.08    104.14      0.00
  JUNCTION-21           0.00    858.34     89.23      0.00
  JUNCTION-22           8.45    858.47    100.75      0.00
  JUNCTION-23           6.29    858.43    110.10      0.00
  JUNCTION-24           0.00    858.52     96.15      0.00
  JUNCTION-25          11.76    858.54     88.66      0.00
  JUNCTION-26           0.00    858.59     75.90      0.00
  JUNCTION-27          24.51    858.60     72.77      0.00
  JUNCTION-28           4.12    858.63     68.00      0.00
  JUNCTION-29           0.00    858.90      5.47      0.00
  JUNCTION-30         230.03    858.41     96.37      0.00
  JUNCTION-31           4.67    858.27    111.72      0.00
  JUNCTION-32          12.14    858.14    100.65      0.00
  JUNCTION-33           1.89    858.12    101.97      0.00
  JUNCTION-34          72.96    858.40    285.28      0.00
  JUNCTION-35          18.20    858.08     89.31      0.00
  JUNCTION-36           0.00    858.08     97.04      0.00
  JUNCTION-37           6.48    858.08     78.44      0.00
  JUNCTION-38           0.00    858.08     91.67      0.00
  JUNCTION-39           9.67    858.10     67.12      0.00
  JUNCTION-40           6.69    858.12     50.47      0.00
  JUNCTION-41           6.01    858.12     68.42      0.00
  JUNCTION-42          22.49    858.13     56.37      0.00
  JUNCTION-43           6.52    858.54     89.02      0.00
  JUNCTION-44          10.18    858.58     78.03      0.00
  JUNCTION-45          18.43    952.85     89.06      0.00
  JUNCTION-46           8.60    952.85     57.46      0.00
  JUNCTION-47           0.00    858.35     94.41      0.00
  JUNCTION-48           0.00    858.39     95.73      0.00
  JUNCTION-49           2.25    858.43    101.62      0.00
  JUNCTION-50           7.51    858.39    107.16      0.00
  JUNCTION-51           5.93    858.39    101.70      0.00
  JUNCTION-52           9.69    858.38    106.21      0.00
  JUNCTION-53           5.97    858.32    108.62      0.00
  JUNCTION-54           8.25    858.29    111.00      0.00
  JUNCTION-55           6.07    858.30    110.47      0.00
  JUNCTION-56           0.00    858.31    108.92      0.00
  JUNCTION-57           0.85    858.12    104.06      0.00
  JUNCTION-58          43.38    858.10    107.41      0.00
  JUNCTION-59           0.00    858.09    102.75      0.00
  JUNCTION-60           0.00    858.09    101.43      0.00
  JUNCTION-61           0.00    858.08    100.83      0.00
  JUNCTION-62           0.00    858.08    100.82      0.00
  JUNCTION-63           0.00    858.08    101.45      0.00
  JUNCTION-64           0.00    858.08    101.80      0.00
  JUNCTION-65           0.00    858.08    103.43      0.00
  JUNCTION-66           0.00    858.08    103.28      0.00


  Page 1625                                                             
  Node Results at 238:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    858.08    101.21      0.00
  JUNCTION-68          41.17    858.08    104.42      0.00
  JUNCTION-69           4.85    858.04    100.54      0.00
  JUNCTION-70          12.31    858.04    103.53      0.00
  JUNCTION-71           4.00    858.04     97.86      0.00
  JUNCTION-72           5.50    858.04    102.12      0.00
  JUNCTION-73           5.18    858.04    102.98      0.00
  JUNCTION-74           2.11    858.04    102.13      0.00
  JUNCTION-75           5.02    858.04     99.17      0.00
  JUNCTION-76           5.26    858.04    102.04      0.00
  JUNCTION-77           3.59    858.04    101.13      0.00
  JUNCTION-78           0.00    858.04    104.00      0.00
  JUNCTION-79           0.00    858.04    104.06      0.00
  JUNCTION-80           0.00    858.04    104.49      0.00
  JUNCTION-81           6.82    858.03    101.59      0.00
  JUNCTION-82          20.13    858.03    103.68      0.00
  JUNCTION-83          14.86    858.03    104.13      0.00
  JUNCTION-84           5.67    858.03    103.17      0.00
  JUNCTION-85           0.00    858.03    103.03      0.00
  JUNCTION-86           0.00    858.04    101.63      0.00
  JUNCTION-87           0.00    858.04    102.16      0.00
  JUNCTION-88           0.00    858.04    102.41      0.00
  JUNCTION-89          14.46    858.04    100.19      0.00
  JUNCTION-90           0.00    858.04     92.71      0.00
  JUNCTION-91           0.00    858.05     95.59      0.00
  JUNCTION-92           0.00    858.05     99.58      0.00
  JUNCTION-93          27.56    858.04     92.86      0.00
  JUNCTION-94           4.20    858.05     97.31      0.00
  JUNCTION-95           5.85    858.05     98.44      0.00
  JUNCTION-96          12.02    858.04     99.18      0.00
  JUNCTION-97           8.77    858.04     99.25      0.00
  JUNCTION-98          11.75    858.03     93.15      0.00
  JUNCTION-99          14.13    858.03     93.65      0.00
  JUNCTION-100         11.60    858.03     95.38      0.00
  JUNCTION-101          1.30    858.03     92.27      0.00
  JUNCTION-102        201.14   1154.78     26.31      0.00
  JUNCTION-103          0.00   1154.78     53.32      0.00
  JUNCTION-104          0.00   1154.75    127.44      0.00
  JUNCTION-105          0.00    858.90    372.16      0.00
  JUNCTION-106          0.00   1154.75    500.35      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.40    371.94      0.00
  JUNCTION-111          0.00    659.36    104.58      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.33    130.13      0.00
  JUNCTION-114          0.62    579.55     95.56      0.00
  JUNCTION-115          0.00    856.87    140.33      0.00


  Page 1626                                                             
  Node Results at 238:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          9.00    659.93     55.00      0.00
  JUNCTION-117         97.09    658.85    110.43      0.00
  JUNCTION-118        207.57    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.75    132.48      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.78     85.70      0.00
  JUNCTION-122          2.85   1042.39     37.00      0.00
  JUNCTION-123          6.39   1042.39    123.23      0.00
  JUNCTION-124          2.00    858.43     43.52      0.00
  JUNCTION-125          0.00    858.08    183.75      0.00
  JUNCTION-126        389.40    472.47     16.67      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1622.10    858.94      6.52      0.00 Tank
  TANK-131           -237.41   1154.81      7.67      0.00 Tank
  
  Link Results at 238:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              389.40      0.38      0.03      Open
  LINK-1              -63.77      0.41      0.10      Open
  LINK-2              -31.83      0.20      0.03      Open
  LINK-3              -17.38      0.11      0.01      Open
  LINK-6               58.38      0.37      0.08      Open
  LINK-7              -96.10      0.61      0.21      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               99.74      0.64      0.23      Open
  LINK-10              62.29      0.40      0.09      Open
  LINK-11             102.78      0.66      0.24      Open
  LINK-12              40.49      0.26      0.04      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.62      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.80      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.36      0.02      0.00      Open
  LINK-22               3.41      0.02      0.00      Open
  LINK-23              30.76      0.20      0.03      Open
  LINK-24              24.75      0.16      0.02      Open
  LINK-25               3.41      0.02      0.00      Open
  LINK-26               3.41      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 1627                                                             
  Link Results at 238:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -680.95      1.09      0.27      Open
  LINK-29            -795.90      1.27      0.37      Open
  LINK-30             -33.45      0.21      0.03      Open
  LINK-31            1622.10      1.15      0.19      Open
  LINK-32              -4.70      0.03      0.00      Open
  LINK-33               2.00      0.01      0.00      Open
  LINK-34               6.39      0.02      0.00      Open
  LINK-35             -72.96      0.05      0.00      Open
  LINK-36              24.95      0.16      0.02      Open
  LINK-37             -33.46      0.21      0.03      Open
  LINK-38               0.49      0.00      0.00      Open
  LINK-39            -694.06      1.11      0.28      Open
  LINK-40            -799.80      0.82      0.12      Open
  LINK-41             804.90      1.28      0.37      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -4.10      0.00      0.00      Open
  LINK-44            -719.25      0.73      0.10      Open
  LINK-45             642.60      0.46      0.03      Open
  LINK-46             503.73      0.36      0.02      Open
  LINK-47           -1476.22      1.05      0.16      Open
  LINK-48           -1430.17      1.01      0.15      Open
  LINK-49           -1428.79      1.01      0.15      Open
  LINK-50           -1454.27      1.03      0.15      Open
  LINK-51           -1567.56      1.11      0.18      Open
  LINK-52             200.74      0.57      0.12      Open
  LINK-53             160.37      0.45      0.08      Open
  LINK-54             116.70      0.33      0.04      Open
  LINK-55             -11.42      0.07      0.00      Open
  LINK-56              -4.97      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -23.17      0.15      0.01      Open
  LINK-59              14.29      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -43.93      0.28      0.05      Open
  LINK-62             -28.66      0.17      0.02      Open
  LINK-63              -0.25      0.00      0.00      Open
  LINK-64             -35.09      0.22      0.03      Open
  LINK-65              31.21      0.20      0.03      Open
  LINK-66             -88.79      0.56      0.18      Open
  LINK-67             -46.05      0.29      0.05      Open
  LINK-68              13.14      0.08      0.01      Open
  LINK-69             -65.71      0.42      0.10      Open
  LINK-70             -25.48      0.16      0.02      Open
  LINK-71             -50.41      0.32      0.06      Open
  LINK-72           -1622.10      1.15      0.19      Open
  LINK-73             -80.55      0.51      0.15      Open
  LINK-74             -40.35      0.26      0.04      Open


  Page 1628                                                             
  Link Results at 238:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -53.54      0.34      0.07      Open
  LINK-76            -105.93      0.68      0.25      Open
  LINK-77              50.14      0.32      0.06      Open
  LINK-78              22.93      0.15      0.01      Open
  LINK-79             -13.19      0.08      0.01      Open
  LINK-80              30.20      0.19      0.02      Open
  LINK-81              40.20      0.26      0.04      Open
  LINK-82             -19.70      0.13      0.01      Open
  LINK-83             130.58      0.53      0.13      Open
  LINK-84              85.77      0.35      0.06      Open
  LINK-85             110.28      0.45      0.09      Open
  LINK-86              38.84      0.25      0.04      Open
  LINK-87              23.58      0.15      0.02      Open
  LINK-88              32.77      0.21      0.03      Open
  LINK-89             -15.26      0.10      0.01      Open
  LINK-90              31.53      0.20      0.03      Open
  LINK-91              19.26      0.12      0.01      Open
  LINK-92             145.99      0.60      0.15      Open
  LINK-93              25.95      0.17      0.02      Open
  LINK-94               7.78      0.05      0.00      Open
  LINK-95             -18.17      0.12      0.01      Open
  LINK-96              25.95      0.17      0.02      Open
  LINK-97              12.15      0.08      0.00      Open
  LINK-98               8.18      0.05      0.00      Open
  LINK-99              12.15      0.08      0.00      Open
  LINK-100              7.76      0.05      0.00      Open
  LINK-101            -13.79      0.09      0.01      Open
  LINK-102             -6.80      0.04      0.00      Open
  LINK-103            -13.79      0.09      0.01      Open
  LINK-104             -7.00      0.04      0.00      Open
  LINK-105            -76.66      0.31      0.05      Open
  LINK-106              4.39      0.03      0.00      Open
  LINK-107             25.95      0.17      0.02      Open
  LINK-108             -3.97      0.03      0.00      Open
  LINK-109             61.43      0.25      0.03      Open
  LINK-110             28.95      0.18      0.02      Open
  LINK-111              6.71      0.04      0.00      Open
  LINK-112              9.93      0.06      0.00      Open
  LINK-113            -27.64      0.11      0.01      Open
  LINK-114              0.91      0.01      0.00      Open
  LINK-115             -7.24      0.05      0.00      Open
  LINK-116              3.52      0.02      0.00      Open
  LINK-117             -6.04      0.04      0.00      Open
  LINK-118              4.54      0.03      0.00      Open
  LINK-119              4.63      0.03      0.00      Open
  LINK-120            -15.22      0.06      0.00      Open
  LINK-121             -5.35      0.03      0.00      Open


  Page 1629                                                             
  Link Results at 238:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              1.53      0.01      0.00      Open
  LINK-123             16.30      0.07      0.00      Open
  LINK-124              5.30      0.02      0.00      Open
  LINK-125            -16.26      0.07      0.00      Open
  LINK-126             -6.88      0.04      0.00      Open
  LINK-127             11.00      0.07      0.00      Open
  LINK-128              5.78      0.04      0.00      Open
  LINK-129             -6.08      0.04      0.00      Open
  LINK-130            -14.75      0.09      0.01      Open
  LINK-131              3.00      0.02      0.00      Open
  LINK-132            -14.91      0.10      0.01      Open
  LINK-133             -7.64      0.05      0.00      Open
  LINK-134             -0.91      0.01      0.00      Open
  LINK-135              7.27      0.05      0.00      Open
  LINK-136             -8.18      0.05      0.00      Open
  LINK-137             14.77      0.06      0.00      Open
  LINK-138            -22.95      0.09      0.01      Open
  LINK-139              6.73      0.04      0.00      Open
  LINK-140            -44.14      0.18      0.02      Open
  LINK-141            -41.90      0.17      0.02      Open
  LINK-142            -68.92      0.28      0.04      Open
  LINK-143           -145.49      0.59      0.15      Open
  LINK-144             -2.24      0.01      0.00      Open
  LINK-145            -21.28      0.14      0.01      Open
  LINK-146            -33.99      0.22      0.03      Open
  LINK-147             -8.52      0.05      0.00      Open
  LINK-148             42.59      0.27      0.05      Open
  LINK-149             25.26      0.16      0.02      Open
  LINK-150            -11.47      0.07      0.00      Open
  LINK-151             27.01      0.17      0.02      Open
  LINK-152            -24.72      0.16      0.02      Open
  LINK-153             38.79      0.25      0.04      Open
  LINK-154              8.21      0.05      0.00      Open
  LINK-155              1.16      0.01      0.00      Open
  LINK-156             -4.84      0.03      0.00      Open
  LINK-157            -11.75      0.07      0.00      Open
  LINK-158             -5.60      0.04      0.00      Open
  LINK-159              7.08      0.05      0.00      Open
  LINK-160              4.17      0.03      0.00      Open
  LINK-161            -13.73      0.06      0.00      Open
  LINK-162            -27.03      0.11      0.01      Open
  LINK-163            -27.03      0.11      0.01      Open
  LINK-164            -36.27      0.10      0.00      Open
  LINK-165           -237.41      0.38      0.04      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              9.24      0.03      0.00      Open


  Page 1630                                                             
  Link Results at 238:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             27.03      0.11      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.41      0.04     79.81    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           804.90      3.29    196.94    Active Valve
  VALVE-176           596.97      6.77    186.16    Active Valve
  VALVE-177            27.03      0.31    201.90    Active Valve
  VALVE-178             9.24      0.10    112.39    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 239:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.74    659.13    122.65      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.89    659.14    128.26      0.00
  JUNCTION-3           10.03    659.18    100.14      0.00
  JUNCTION-4            8.75    659.19     78.59      0.00
  JUNCTION-5            8.05    659.26     71.51      0.00
  JUNCTION-6            4.22    659.32     66.87      0.00
  JUNCTION-7            0.00    659.32     53.77      0.00
  JUNCTION-8            3.51    659.44     71.94      0.00
  JUNCTION-9            0.00    659.49     74.18      0.00
  JUNCTION-10           0.78    579.55    106.56      0.00
  JUNCTION-11           2.39    579.55    102.02      0.00
  JUNCTION-12           0.06    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           3.01    659.19    102.13      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          58.63    659.09    118.74      0.00
  JUNCTION-18          14.10    659.58     78.61      0.00
  JUNCTION-19          10.50    857.28    129.27      0.00
  JUNCTION-20           5.88    857.28    103.80      0.00
  JUNCTION-21           0.00    857.63     88.92      0.00
  JUNCTION-22           9.78    857.79    100.45      0.00
  JUNCTION-23           7.28    857.75    109.80      0.00
  JUNCTION-24           0.00    857.86     95.87      0.00
  JUNCTION-25          13.61    857.89     88.38      0.00
  JUNCTION-26           0.00    857.96     75.62      0.00
  JUNCTION-27          28.37    857.97     72.50      0.00
  JUNCTION-28           4.77    858.01     67.73      0.00
  JUNCTION-29           0.00    858.36      5.23      0.00


  Page 1631                                                             
  Node Results at 239:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         266.22    857.71     96.07      0.00
  JUNCTION-31           5.40    857.54    111.40      0.00
  JUNCTION-32          14.04    857.37    100.32      0.00
  JUNCTION-33           2.19    857.33    101.63      0.00
  JUNCTION-34          84.44    857.70    284.98      0.00
  JUNCTION-35          21.07    857.28     88.96      0.00
  JUNCTION-36           0.00    857.28     96.70      0.00
  JUNCTION-37           7.49    857.29     78.10      0.00
  JUNCTION-38           0.00    857.28     91.33      0.00
  JUNCTION-39          11.19    857.31     66.78      0.00
  JUNCTION-40           7.74    857.33     50.13      0.00
  JUNCTION-41           6.96    857.33     68.08      0.00
  JUNCTION-42          26.02    857.36     56.03      0.00
  JUNCTION-43           7.55    857.89     88.74      0.00
  JUNCTION-44          11.78    857.94     77.75      0.00
  JUNCTION-45          37.33    952.84     89.05      0.00
  JUNCTION-46           9.95    952.85     57.46      0.00
  JUNCTION-47           0.00    857.64     94.10      0.00
  JUNCTION-48           0.00    857.69     95.43      0.00
  JUNCTION-49           2.60    857.74    101.32      0.00
  JUNCTION-50           8.69    857.69    106.86      0.00
  JUNCTION-51           6.86    857.69    101.40      0.00
  JUNCTION-52          11.21    857.67    105.90      0.00
  JUNCTION-53           6.91    857.59    108.31      0.00
  JUNCTION-54           9.55    857.57    110.69      0.00
  JUNCTION-55           7.02    857.57    110.16      0.00
  JUNCTION-56           0.00    857.58    108.60      0.00
  JUNCTION-57           0.98    857.33    103.72      0.00
  JUNCTION-58          50.21    857.30    107.07      0.00
  JUNCTION-59           0.00    857.29    102.41      0.00
  JUNCTION-60           0.00    857.29    101.09      0.00
  JUNCTION-61           0.00    857.29    100.49      0.00
  JUNCTION-62           0.00    857.29    100.48      0.00
  JUNCTION-63           0.00    857.29    101.11      0.00
  JUNCTION-64           0.00    857.29    101.46      0.00
  JUNCTION-65           0.00    857.29    103.09      0.00
  JUNCTION-66           0.00    857.29    102.94      0.00
  JUNCTION-67           0.00    857.29    100.87      0.00
  JUNCTION-68          47.65    857.28    104.08      0.00
  JUNCTION-69           5.61    857.24    100.19      0.00
  JUNCTION-70          14.25    857.23    103.18      0.00
  JUNCTION-71           4.63    857.23     97.51      0.00
  JUNCTION-72           6.37    857.23    101.77      0.00
  JUNCTION-73           6.00    857.23    102.63      0.00
  JUNCTION-74           2.44    857.23    101.78      0.00
  JUNCTION-75           5.81    857.23     98.82      0.00
  JUNCTION-76           6.09    857.23    101.69      0.00


  Page 1632                                                             
  Node Results at 239:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           4.15    857.23    100.78      0.00
  JUNCTION-78           0.00    857.23    103.65      0.00
  JUNCTION-79           0.00    857.23    103.70      0.00
  JUNCTION-80           0.00    857.23    104.14      0.00
  JUNCTION-81           7.89    857.23    101.24      0.00
  JUNCTION-82          23.30    857.22    103.33      0.00
  JUNCTION-83          17.19    857.22    103.78      0.00
  JUNCTION-84           6.56    857.22    102.82      0.00
  JUNCTION-85           0.00    857.23    102.68      0.00
  JUNCTION-86           0.00    857.23    101.28      0.00
  JUNCTION-87           0.00    857.23    101.81      0.00
  JUNCTION-88           0.00    857.23    102.06      0.00
  JUNCTION-89          16.74    857.23     99.84      0.00
  JUNCTION-90           0.00    857.24     92.36      0.00
  JUNCTION-91           0.00    857.24     95.24      0.00
  JUNCTION-92           0.00    857.25     99.23      0.00
  JUNCTION-93          31.90    857.24     92.51      0.00
  JUNCTION-94           4.86    857.24     96.96      0.00
  JUNCTION-95           6.77    857.24     98.09      0.00
  JUNCTION-96          13.91    857.23     98.83      0.00
  JUNCTION-97          10.15    857.23     98.90      0.00
  JUNCTION-98          13.60    857.21     92.80      0.00
  JUNCTION-99          16.36    857.21     93.30      0.00
  JUNCTION-100         13.42    857.21     95.03      0.00
  JUNCTION-101          1.51    857.21     91.91      0.00
  JUNCTION-102        232.79   1154.43     26.15      0.00
  JUNCTION-103         60.47   1154.32     53.12      0.00
  JUNCTION-104          3.53   1154.23    127.21      0.00
  JUNCTION-105          0.00    858.36    371.93      0.00
  JUNCTION-106          0.00   1154.23    500.13      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.70    371.64      0.00
  JUNCTION-111          0.00    659.19    104.51      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.14    130.05      0.00
  JUNCTION-114          0.71    579.55     95.56      0.00
  JUNCTION-115          0.00    855.70    139.82      0.00
  JUNCTION-116         10.41    659.93     55.00      0.00
  JUNCTION-117        112.37    658.51    110.28      0.00
  JUNCTION-118        240.23    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.22    132.25      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.32     85.50      0.00
  JUNCTION-122          9.46   1042.39     37.00      0.00
  JUNCTION-123         81.24   1042.34    123.20      0.00
  JUNCTION-124          2.32    857.75     43.22      0.00
  JUNCTION-125          0.00    857.28    183.41      0.00


  Page 1633                                                             
  Node Results at 239:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        450.67    472.40     16.64      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1877.35    858.42      6.29      0.00 Tank
  TANK-131           -434.76   1154.50      7.54      0.00 Tank
  
  Link Results at 239:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              450.67      0.44      0.04      Open
  LINK-1              -73.81      0.47      0.13      Open
  LINK-2              -36.84      0.24      0.04      Open
  LINK-3              -20.11      0.13      0.01      Open
  LINK-6               67.57      0.43      0.11      Open
  LINK-7             -111.22      0.71      0.28      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9              115.44      0.74      0.30      Open
  LINK-10              72.09      0.46      0.12      Open
  LINK-11             118.95      0.76      0.31      Open
  LINK-12              46.86      0.30      0.06      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.71      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.92      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.89      0.02      0.00      Open
  LINK-22               3.94      0.03      0.00      Open
  LINK-23              35.60      0.23      0.03      Open
  LINK-24              28.65      0.18      0.02      Open
  LINK-25               3.94      0.03      0.00      Open
  LINK-26               3.94      0.03      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -788.10      1.26      0.36      Open
  LINK-29            -921.15      1.47      0.48      Open
  LINK-30             -38.71      0.25      0.04      Open
  LINK-31            1877.35      1.33      0.25      Open
  LINK-32              -9.52      0.06      0.00      Open
  LINK-33               2.31      0.01      0.00      Open
  LINK-34              81.24      0.23      0.02      Open
  LINK-35             -84.44      0.06      0.00      Open
  LINK-36              28.87      0.18      0.02      Open
  LINK-37             -38.73      0.25      0.04      Open


  Page 1634                                                             
  Link Results at 239:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.57      0.00      0.00      Open
  LINK-39            -803.27      1.28      0.37      Open
  LINK-40            -925.65      0.95      0.16      Open
  LINK-41             931.56      1.49      0.49      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -4.74      0.00      0.00      Open
  LINK-44            -832.43      0.85      0.13      Open
  LINK-45             743.71      0.53      0.04      Open
  LINK-46             582.99      0.41      0.03      Open
  LINK-47           -1708.52      1.21      0.21      Open
  LINK-48           -1655.22      1.17      0.20      Open
  LINK-49           -1653.63      1.17      0.20      Open
  LINK-50           -1683.11      1.19      0.20      Open
  LINK-51           -1814.24      1.29      0.23      Open
  LINK-52             232.33      0.66      0.15      Open
  LINK-53             185.60      0.53      0.10      Open
  LINK-54             135.06      0.38      0.06      Open
  LINK-55             -13.22      0.08      0.00      Open
  LINK-56              -5.75      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -26.82      0.17      0.02      Open
  LINK-59              16.53      0.11      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -50.85      0.32      0.07      Open
  LINK-62             -33.16      0.20      0.02      Open
  LINK-63              -0.29      0.00      0.00      Open
  LINK-64             -40.61      0.26      0.04      Open
  LINK-65              36.13      0.23      0.03      Open
  LINK-66            -102.76      0.65      0.24      Open
  LINK-67             -53.30      0.34      0.07      Open
  LINK-68              15.21      0.10      0.01      Open
  LINK-69             -76.05      0.49      0.13      Open
  LINK-70             -29.48      0.19      0.02      Open
  LINK-71             -58.35      0.37      0.08      Open
  LINK-72           -1877.35      1.33      0.25      Open
  LINK-73             -93.23      0.60      0.20      Open
  LINK-74             -46.70      0.30      0.06      Open
  LINK-75             -61.97      0.40      0.09      Open
  LINK-76            -122.59      0.78      0.33      Open
  LINK-77              58.03      0.37      0.08      Open
  LINK-78              26.54      0.17      0.02      Open
  LINK-79             -15.27      0.10      0.01      Open
  LINK-80              34.95      0.22      0.03      Open
  LINK-81              46.53      0.30      0.06      Open
  LINK-82             -22.80      0.15      0.01      Open
  LINK-83             151.12      0.62      0.16      Open
  LINK-84              99.27      0.41      0.08      Open


  Page 1635                                                             
  Link Results at 239:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85             127.64      0.52      0.12      Open
  LINK-86              44.95      0.29      0.05      Open
  LINK-87              27.29      0.17      0.02      Open
  LINK-88              37.93      0.24      0.04      Open
  LINK-89             -17.66      0.11      0.01      Open
  LINK-90              36.49      0.23      0.03      Open
  LINK-91              22.29      0.14      0.01      Open
  LINK-92             168.96      0.69      0.20      Open
  LINK-93              30.03      0.19      0.02      Open
  LINK-94               9.00      0.06      0.00      Open
  LINK-95             -21.03      0.13      0.01      Open
  LINK-96              30.03      0.19      0.02      Open
  LINK-97              14.07      0.09      0.01      Open
  LINK-98               9.47      0.06      0.00      Open
  LINK-99              14.07      0.09      0.01      Open
  LINK-100              8.98      0.06      0.00      Open
  LINK-101            -15.97      0.10      0.01      Open
  LINK-102             -7.87      0.05      0.00      Open
  LINK-103            -15.97      0.10      0.01      Open
  LINK-104             -8.10      0.05      0.00      Open
  LINK-105            -88.72      0.36      0.06      Open
  LINK-106              5.08      0.03      0.00      Open
  LINK-107             30.03      0.19      0.02      Open
  LINK-108             -4.60      0.03      0.00      Open
  LINK-109             71.10      0.29      0.04      Open
  LINK-110             33.50      0.21      0.03      Open
  LINK-111              7.76      0.05      0.00      Open
  LINK-112             11.49      0.07      0.00      Open
  LINK-113            -31.99      0.13      0.01      Open
  LINK-114              1.05      0.01      0.00      Open
  LINK-115             -8.38      0.05      0.00      Open
  LINK-116              4.07      0.03      0.00      Open
  LINK-117             -6.99      0.04      0.00      Open
  LINK-118              5.26      0.03      0.00      Open
  LINK-119              5.36      0.03      0.00      Open
  LINK-120            -17.61      0.07      0.00      Open
  LINK-121             -6.19      0.04      0.00      Open
  LINK-122              1.77      0.01      0.00      Open
  LINK-123             18.87      0.08      0.00      Open
  LINK-124              6.14      0.03      0.00      Open
  LINK-125            -18.82      0.08      0.00      Open
  LINK-126             -7.96      0.05      0.00      Open
  LINK-127             12.73      0.08      0.01      Open
  LINK-128              6.68      0.04      0.00      Open
  LINK-129             -7.03      0.04      0.00      Open
  LINK-130            -17.07      0.11      0.01      Open
  LINK-131              3.48      0.02      0.00      Open


  Page 1636                                                             
  Link Results at 239:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132            -17.26      0.11      0.01      Open
  LINK-133             -8.84      0.06      0.00      Open
  LINK-134             -1.05      0.01      0.00      Open
  LINK-135              8.41      0.05      0.00      Open
  LINK-136             -9.47      0.06      0.00      Open
  LINK-137             17.09      0.07      0.00      Open
  LINK-138            -26.56      0.11      0.01      Open
  LINK-139              7.79      0.05      0.00      Open
  LINK-140            -51.09      0.21      0.02      Open
  LINK-141            -48.50      0.20      0.02      Open
  LINK-142            -79.76      0.33      0.05      Open
  LINK-143           -168.39      0.69      0.20      Open
  LINK-144             -2.59      0.02      0.00      Open
  LINK-145            -24.63      0.16      0.02      Open
  LINK-146            -39.34      0.25      0.04      Open
  LINK-147             -9.86      0.06      0.00      Open
  LINK-148             49.29      0.31      0.06      Open
  LINK-149             29.24      0.19      0.02      Open
  LINK-150            -13.28      0.08      0.01      Open
  LINK-151             31.26      0.20      0.03      Open
  LINK-152            -28.61      0.18      0.02      Open
  LINK-153             44.89      0.29      0.05      Open
  LINK-154              9.50      0.06      0.00      Open
  LINK-155              1.34      0.01      0.00      Open
  LINK-156             -5.60      0.04      0.00      Open
  LINK-157            -13.59      0.09      0.01      Open
  LINK-158             -6.48      0.04      0.00      Open
  LINK-159              8.20      0.05      0.00      Open
  LINK-160              4.83      0.03      0.00      Open
  LINK-161            -27.81      0.11      0.01      Open
  LINK-162            -47.28      0.19      0.02      Open
  LINK-163            -47.28      0.19      0.02      Open
  LINK-164           -201.98      0.57      0.11      Open
  LINK-165           -434.76      0.69      0.12      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             90.69      0.26      0.03      Open
  LINK-169             50.81      0.20      0.02      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.94      0.04     79.64    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           931.56      3.81    195.76    Active Valve
  VALVE-176           690.91      7.84    185.83    Active Valve
  VALVE-177            47.28      0.54    201.37    Active Valve
  VALVE-178            90.69      1.03    111.93    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 1637                                                             
  Link Results at 239:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 240:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.19    659.54    122.83      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.29    659.54    128.43      0.00
  JUNCTION-3            6.86    659.56    100.31      0.00
  JUNCTION-4            5.98    659.57     78.76      0.00
  JUNCTION-5            5.51    659.60     71.65      0.00
  JUNCTION-6            2.89    659.63     67.00      0.00
  JUNCTION-7            0.00    659.63     53.90      0.00
  JUNCTION-8            2.40    659.69     72.04      0.00
  JUNCTION-9            0.00    659.71     74.28      0.00
  JUNCTION-10           0.53    579.55    106.56      0.00
  JUNCTION-11           1.64    579.55    102.02      0.00
  JUNCTION-12           0.04    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.06    659.56    102.29      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          40.12    659.51    118.92      0.00
  JUNCTION-18           9.64    659.76     78.69      0.00
  JUNCTION-19           7.18    857.32    129.29      0.00
  JUNCTION-20           4.02    857.32    103.81      0.00
  JUNCTION-21           0.00    857.49     88.86      0.00
  JUNCTION-22           6.69    857.58    100.36      0.00
  JUNCTION-23           4.98    857.55    109.72      0.00
  JUNCTION-24           0.00    857.61     95.76      0.00
  JUNCTION-25           9.31    857.62     88.26      0.00
  JUNCTION-26           0.00    857.66     75.49      0.00
  JUNCTION-27          19.41    857.66     72.37      0.00
  JUNCTION-28           3.26    857.68     67.59      0.00
  JUNCTION-29           0.00    857.85      5.01      0.00
  JUNCTION-30         182.15    857.53     95.99      0.00
  JUNCTION-31           3.70    857.45    111.37      0.00
  JUNCTION-32           9.61    857.36    100.32      0.00
  JUNCTION-33           1.50    857.35    101.64      0.00
  JUNCTION-34          57.77    857.53    284.91      0.00
  JUNCTION-35          14.41    857.32     88.98      0.00
  JUNCTION-36           0.00    857.32     96.72      0.00
  JUNCTION-37           5.13    857.32     78.11      0.00
  JUNCTION-38           0.00    857.32     91.34      0.00
  JUNCTION-39           7.66    857.33     66.79      0.00


  Page 1638                                                             
  Node Results at 240:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           5.29    857.35     50.14      0.00
  JUNCTION-41           4.76    857.35     68.08      0.00
  JUNCTION-42          17.81    857.36     56.03      0.00
  JUNCTION-43           5.16    857.62     88.62      0.00
  JUNCTION-44           8.06    857.65     77.63      0.00
  JUNCTION-45          30.59    952.85     89.05      0.00
  JUNCTION-46           6.81    952.85     57.46      0.00
  JUNCTION-47           0.00    857.50     94.04      0.00
  JUNCTION-48           0.00    857.52     95.36      0.00
  JUNCTION-49           1.78    857.55    101.24      0.00
  JUNCTION-50           5.95    857.53    106.79      0.00
  JUNCTION-51           4.70    857.52    101.32      0.00
  JUNCTION-52           7.67    857.52    105.83      0.00
  JUNCTION-53           4.73    857.48    108.26      0.00
  JUNCTION-54           6.54    857.46    110.64      0.00
  JUNCTION-55           4.80    857.47    110.11      0.00
  JUNCTION-56           0.00    857.47    108.55      0.00
  JUNCTION-57           0.67    857.35    103.72      0.00
  JUNCTION-58          34.35    857.33    107.08      0.00
  JUNCTION-59           0.00    857.33    102.42      0.00
  JUNCTION-60           0.00    857.33    101.10      0.00
  JUNCTION-61           0.00    857.33    100.50      0.00
  JUNCTION-62           0.00    857.32    100.49      0.00
  JUNCTION-63           0.00    857.32    101.12      0.00
  JUNCTION-64           0.00    857.32    101.48      0.00
  JUNCTION-65           0.00    857.32    103.11      0.00
  JUNCTION-66           0.00    857.32    102.95      0.00
  JUNCTION-67           0.00    857.32    100.88      0.00
  JUNCTION-68          32.60    857.32    104.10      0.00
  JUNCTION-69           3.84    857.30    100.22      0.00
  JUNCTION-70           9.75    857.30    103.21      0.00
  JUNCTION-71           3.17    857.30     97.54      0.00
  JUNCTION-72           4.36    857.29    101.80      0.00
  JUNCTION-73           4.10    857.29    102.66      0.00
  JUNCTION-74           1.67    857.29    101.81      0.00
  JUNCTION-75           3.97    857.29     98.85      0.00
  JUNCTION-76           4.17    857.29    101.71      0.00
  JUNCTION-77           2.84    857.29    100.81      0.00
  JUNCTION-78           0.00    857.29    103.68      0.00
  JUNCTION-79           0.00    857.29    103.73      0.00
  JUNCTION-80           0.00    857.29    104.17      0.00
  JUNCTION-81           5.40    857.29    101.27      0.00
  JUNCTION-82          15.94    857.29    103.36      0.00
  JUNCTION-83          11.76    857.29    103.81      0.00
  JUNCTION-84           4.49    857.29    102.85      0.00
  JUNCTION-85           0.00    857.29    102.71      0.00
  JUNCTION-86           0.00    857.29    101.31      0.00


  Page 1639                                                             
  Node Results at 240:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.29    101.84      0.00
  JUNCTION-88           0.00    857.29    102.09      0.00
  JUNCTION-89          11.45    857.30     99.87      0.00
  JUNCTION-90           0.00    857.30     92.38      0.00
  JUNCTION-91           0.00    857.30     95.27      0.00
  JUNCTION-92           0.00    857.31     99.25      0.00
  JUNCTION-93          21.82    857.30     92.54      0.00
  JUNCTION-94           3.32    857.30     96.98      0.00
  JUNCTION-95           4.63    857.30     98.12      0.00
  JUNCTION-96           9.52    857.30     98.86      0.00
  JUNCTION-97           6.94    857.30     98.92      0.00
  JUNCTION-98           9.31    857.29     92.83      0.00
  JUNCTION-99          11.19    857.29     93.33      0.00
  JUNCTION-100          9.19    857.29     95.06      0.00
  JUNCTION-101          1.03    857.29     91.95      0.00
  JUNCTION-102        159.28   1154.07     26.00      0.00
  JUNCTION-103         60.47   1153.97     52.97      0.00
  JUNCTION-104          3.53   1153.91    127.07      0.00
  JUNCTION-105          0.00    857.85    371.71      0.00
  JUNCTION-106          0.00   1153.91    499.99      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.53    371.57      0.00
  JUNCTION-111          0.00    659.56    104.67      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.54    130.22      0.00
  JUNCTION-114          0.49    579.55     95.56      0.00
  JUNCTION-115          0.00    856.54    140.19      0.00
  JUNCTION-116          7.13    659.93     55.00      0.00
  JUNCTION-117         76.88    659.23    110.59      0.00
  JUNCTION-118        164.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.91    132.12      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.97     85.35      0.00
  JUNCTION-122          8.41   1042.39     37.00      0.00
  JUNCTION-123         78.90   1042.34    123.21      0.00
  JUNCTION-124          1.58    857.55     43.14      0.00
  JUNCTION-125          0.00    857.32    183.42      0.00
  JUNCTION-126        308.36    472.55     16.70      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1284.50    857.88      6.06      0.00 Tank
  TANK-131           -348.00   1154.11      7.37      0.00 Tank
  


  Page 1640                                                             
  Link Results at 240:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              308.35      0.30      0.02      Open
  LINK-1              -50.50      0.32      0.06      Open
  LINK-2              -25.20      0.16      0.02      Open
  LINK-3              -13.76      0.09      0.01      Open
  LINK-6               46.23      0.30      0.05      Open
  LINK-7              -76.10      0.49      0.14      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               78.98      0.50      0.15      Open
  LINK-10              49.32      0.31      0.06      Open
  LINK-11              81.39      0.52      0.15      Open
  LINK-12              32.06      0.20      0.03      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.49      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.63      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.66      0.02      0.00      Open
  LINK-22               2.70      0.02      0.00      Open
  LINK-23              24.36      0.16      0.02      Open
  LINK-24              19.60      0.13      0.01      Open
  LINK-25               2.70      0.02      0.00      Open
  LINK-26               2.70      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -539.23      0.86      0.18      Open
  LINK-29            -630.26      1.01      0.24      Open
  LINK-30             -26.48      0.17      0.02      Open
  LINK-31            1284.51      0.91      0.12      Open
  LINK-32              -7.80      0.05      0.00      Open
  LINK-33               1.58      0.00      0.00      Open
  LINK-34              78.90      0.22      0.02      Open
  LINK-35             -57.78      0.04      0.00      Open
  LINK-36              19.75      0.13      0.01      Open
  LINK-37             -26.50      0.17      0.02      Open
  LINK-38               0.39      0.00      0.00      Open
  LINK-39            -549.61      0.88      0.18      Open
  LINK-40            -633.34      0.65      0.08      Open
  LINK-41             637.38      1.02      0.24      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -3.25      0.00      0.00      Open
  LINK-44            -569.56      0.58      0.07      Open
  LINK-45             508.86      0.36      0.02      Open
  LINK-46             398.89      0.28      0.01      Open
  LINK-47           -1168.99      0.83      0.10      Open
  LINK-48           -1132.52      0.80      0.10      Open


  Page 1641                                                             
  Link Results at 240:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49           -1131.43      0.80      0.10      Open
  LINK-50           -1151.60      0.82      0.10      Open
  LINK-51           -1241.32      0.88      0.12      Open
  LINK-52             158.96      0.45      0.08      Open
  LINK-53             126.99      0.36      0.05      Open
  LINK-54              92.41      0.26      0.03      Open
  LINK-55              -9.04      0.05      0.00      Open
  LINK-56              -3.94      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -18.35      0.12      0.01      Open
  LINK-59              11.31      0.07      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -34.79      0.22      0.03      Open
  LINK-62             -22.69      0.13      0.01      Open
  LINK-63              -0.20      0.00      0.00      Open
  LINK-64             -27.78      0.18      0.02      Open
  LINK-65              24.72      0.16      0.02      Open
  LINK-66             -70.31      0.45      0.12      Open
  LINK-67             -36.47      0.23      0.03      Open
  LINK-68              10.40      0.07      0.00      Open
  LINK-69             -52.03      0.33      0.07      Open
  LINK-70             -20.17      0.13      0.01      Open
  LINK-71             -39.92      0.25      0.04      Open
  LINK-72           -1284.50      0.91      0.12      Open
  LINK-73             -63.79      0.41      0.10      Open
  LINK-74             -31.95      0.20      0.03      Open
  LINK-75             -42.40      0.27      0.05      Open
  LINK-76             -83.88      0.54      0.16      Open
  LINK-77              39.70      0.25      0.04      Open
  LINK-78              18.16      0.12      0.01      Open
  LINK-79             -10.45      0.07      0.00      Open
  LINK-80              23.91      0.15      0.02      Open
  LINK-81              31.84      0.20      0.03      Open
  LINK-82             -15.60      0.10      0.01      Open
  LINK-83             103.40      0.42      0.08      Open
  LINK-84              67.92      0.28      0.04      Open
  LINK-85              87.33      0.36      0.06      Open
  LINK-86              30.75      0.20      0.03      Open
  LINK-87              18.67      0.12      0.01      Open
  LINK-88              25.95      0.17      0.02      Open
  LINK-89             -12.08      0.08      0.00      Open
  LINK-90              24.97      0.16      0.02      Open
  LINK-91              15.25      0.10      0.01      Open
  LINK-92             115.60      0.47      0.10      Open
  LINK-93              20.55      0.13      0.01      Open
  LINK-94               6.16      0.04      0.00      Open
  LINK-95             -14.39      0.09      0.01      Open


  Page 1642                                                             
  Link Results at 240:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              20.55      0.13      0.01      Open
  LINK-97               9.62      0.06      0.00      Open
  LINK-98               6.48      0.04      0.00      Open
  LINK-99               9.62      0.06      0.00      Open
  LINK-100              6.15      0.04      0.00      Open
  LINK-101            -10.92      0.07      0.00      Open
  LINK-102             -5.38      0.03      0.00      Open
  LINK-103            -10.92      0.07      0.00      Open
  LINK-104             -5.54      0.04      0.00      Open
  LINK-105            -60.70      0.25      0.03      Open
  LINK-106              3.48      0.02      0.00      Open
  LINK-107             20.55      0.13      0.01      Open
  LINK-108             -3.15      0.02      0.00      Open
  LINK-109             48.65      0.20      0.02      Open
  LINK-110             22.92      0.15      0.01      Open
  LINK-111              5.31      0.03      0.00      Open
  LINK-112              7.86      0.05      0.00      Open
  LINK-113            -21.89      0.09      0.00      Open
  LINK-114              0.72      0.00      0.00      Open
  LINK-115             -5.74      0.04      0.00      Open
  LINK-116              2.79      0.02      0.00      Open
  LINK-117             -4.79      0.03      0.00      Open
  LINK-118              3.60      0.02      0.00      Open
  LINK-119              3.67      0.02      0.00      Open
  LINK-120            -12.05      0.05      0.00      Open
  LINK-121             -4.24      0.03      0.00      Open
  LINK-122              1.21      0.01      0.00      Open
  LINK-123             12.91      0.05      0.00      Open
  LINK-124              4.20      0.02      0.00      Open
  LINK-125            -12.88      0.05      0.00      Open
  LINK-126             -5.45      0.03      0.00      Open
  LINK-127              8.71      0.06      0.00      Open
  LINK-128              4.57      0.03      0.00      Open
  LINK-129             -4.81      0.03      0.00      Open
  LINK-130            -11.68      0.07      0.00      Open
  LINK-131              2.38      0.02      0.00      Open
  LINK-132            -11.81      0.08      0.00      Open
  LINK-133             -6.05      0.04      0.00      Open
  LINK-134             -0.72      0.00      0.00      Open
  LINK-135              5.76      0.04      0.00      Open
  LINK-136             -6.48      0.04      0.00      Open
  LINK-137             11.70      0.05      0.00      Open
  LINK-138            -18.18      0.07      0.00      Open
  LINK-139              5.33      0.03      0.00      Open
  LINK-140            -34.95      0.14      0.01      Open
  LINK-141            -33.18      0.14      0.01      Open
  LINK-142            -54.57      0.22      0.02      Open


  Page 1643                                                             
  Link Results at 240:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143           -115.21      0.47      0.10      Open
  LINK-144             -1.77      0.01      0.00      Open
  LINK-145            -16.85      0.11      0.01      Open
  LINK-146            -26.92      0.17      0.02      Open
  LINK-147             -6.74      0.04      0.00      Open
  LINK-148             33.72      0.22      0.03      Open
  LINK-149             20.01      0.13      0.01      Open
  LINK-150             -9.09      0.06      0.00      Open
  LINK-151             21.39      0.14      0.01      Open
  LINK-152            -19.57      0.12      0.01      Open
  LINK-153             30.72      0.20      0.03      Open
  LINK-154              6.50      0.04      0.00      Open
  LINK-155              0.92      0.01      0.00      Open
  LINK-156             -3.83      0.02      0.00      Open
  LINK-157             -9.30      0.06      0.00      Open
  LINK-158             -4.44      0.03      0.00      Open
  LINK-159              5.61      0.04      0.00      Open
  LINK-160              3.31      0.02      0.00      Open
  LINK-161            -22.79      0.09      0.01      Open
  LINK-162            -37.40      0.15      0.01      Open
  LINK-163            -37.40      0.15      0.01      Open
  LINK-164           -188.72      0.54      0.10      Open
  LINK-165           -348.00      0.56      0.08      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             87.32      0.25      0.02      Open
  LINK-169             40.93      0.16      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.70      0.03     80.01    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           637.38      2.60    196.60    Active Valve
  VALVE-176           472.73      5.36    186.54    Active Valve
  VALVE-177            37.40      0.42    201.05    Active Valve
  VALVE-178            87.32      0.99    111.58    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 1644                                                             
  Node Results at 241:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.89    659.70    122.90      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.97    659.70    128.50      0.00
  JUNCTION-3            5.15    659.72    100.37      0.00
  JUNCTION-4            4.49    659.72     78.82      0.00
  JUNCTION-5            4.13    659.74     71.71      0.00
  JUNCTION-6            2.16    659.76     67.06      0.00
  JUNCTION-7            0.00    659.76     53.96      0.00
  JUNCTION-8            1.80    659.79     72.09      0.00
  JUNCTION-9            0.00    659.80     74.32      0.00
  JUNCTION-10           0.40    579.55    106.56      0.00
  JUNCTION-11           1.23    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.54    659.72    102.36      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.09    659.69    119.00      0.00
  JUNCTION-18           7.23    659.83     78.72      0.00
  JUNCTION-19           5.39    857.20    129.24      0.00
  JUNCTION-20           3.02    857.20    103.76      0.00
  JUNCTION-21           0.00    857.30     88.77      0.00
  JUNCTION-22           5.02    857.35    100.26      0.00
  JUNCTION-23           3.74    857.33    109.62      0.00
  JUNCTION-24           0.00    857.37     95.65      0.00
  JUNCTION-25           6.98    857.38     88.15      0.00
  JUNCTION-26           0.00    857.39     75.38      0.00
  JUNCTION-27          14.56    857.40     72.25      0.00
  JUNCTION-28           2.45    857.41     67.47      0.00
  JUNCTION-29           0.00    857.51      4.87      0.00
  JUNCTION-30         136.61    857.32     95.90      0.00
  JUNCTION-31           2.77    857.27    111.29      0.00
  JUNCTION-32           7.21    857.22    100.25      0.00
  JUNCTION-33           1.12    857.21    101.58      0.00
  JUNCTION-34          43.33    857.32    284.82      0.00
  JUNCTION-35          10.81    857.20     88.93      0.00
  JUNCTION-36           0.00    857.20     96.66      0.00
  JUNCTION-37           3.85    857.20     78.06      0.00
  JUNCTION-38           0.00    857.20     91.29      0.00
  JUNCTION-39           5.74    857.21     66.74      0.00
  JUNCTION-40           3.97    857.21     50.08      0.00
  JUNCTION-41           3.57    857.21     68.03      0.00
  JUNCTION-42          13.35    857.22     55.97      0.00
  JUNCTION-43           3.87    857.38     88.52      0.00
  JUNCTION-44           6.05    857.39     77.51      0.00
  JUNCTION-45          26.95    952.85     89.06      0.00
  JUNCTION-46           5.11    952.85     57.46      0.00


  Page 1645                                                             
  Node Results at 241:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.30     93.95      0.00
  JUNCTION-48           0.00    857.32     95.27      0.00
  JUNCTION-49           1.33    857.33    101.15      0.00
  JUNCTION-50           4.46    857.32    106.70      0.00
  JUNCTION-51           3.52    857.32    101.23      0.00
  JUNCTION-52           5.75    857.31    105.74      0.00
  JUNCTION-53           3.55    857.29    108.18      0.00
  JUNCTION-54           4.90    857.28    110.57      0.00
  JUNCTION-55           3.60    857.28    110.03      0.00
  JUNCTION-56           0.00    857.29    108.47      0.00
  JUNCTION-57           0.51    857.21    103.66      0.00
  JUNCTION-58          25.76    857.21    107.02      0.00
  JUNCTION-59           0.00    857.20    102.37      0.00
  JUNCTION-60           0.00    857.20    101.05      0.00
  JUNCTION-61           0.00    857.20    100.45      0.00
  JUNCTION-62           0.00    857.20    100.44      0.00
  JUNCTION-63           0.00    857.20    101.07      0.00
  JUNCTION-64           0.00    857.20    101.42      0.00
  JUNCTION-65           0.00    857.20    103.05      0.00
  JUNCTION-66           0.00    857.20    102.90      0.00
  JUNCTION-67           0.00    857.20    100.83      0.00
  JUNCTION-68          24.45    857.20    104.04      0.00
  JUNCTION-69           2.88    857.19    100.17      0.00
  JUNCTION-70           7.31    857.18    103.16      0.00
  JUNCTION-71           2.38    857.18     97.49      0.00
  JUNCTION-72           3.27    857.18    101.75      0.00
  JUNCTION-73           3.08    857.18    102.61      0.00
  JUNCTION-74           1.25    857.18    101.76      0.00
  JUNCTION-75           2.98    857.18     98.80      0.00
  JUNCTION-76           3.12    857.18    101.67      0.00
  JUNCTION-77           2.13    857.18    100.76      0.00
  JUNCTION-78           0.00    857.18    103.63      0.00
  JUNCTION-79           0.00    857.18    103.69      0.00
  JUNCTION-80           0.00    857.18    104.12      0.00
  JUNCTION-81           4.05    857.18    101.22      0.00
  JUNCTION-82          11.96    857.18    103.31      0.00
  JUNCTION-83           8.82    857.18    103.76      0.00
  JUNCTION-84           3.37    857.18    102.80      0.00
  JUNCTION-85           0.00    857.18    102.66      0.00
  JUNCTION-86           0.00    857.18    101.26      0.00
  JUNCTION-87           0.00    857.18    101.79      0.00
  JUNCTION-88           0.00    857.18    102.04      0.00
  JUNCTION-89           8.59    857.18     99.82      0.00
  JUNCTION-90           0.00    857.19     92.33      0.00
  JUNCTION-91           0.00    857.19     95.22      0.00
  JUNCTION-92           0.00    857.19     99.20      0.00
  JUNCTION-93          16.37    857.19     92.49      0.00


  Page 1646                                                             
  Node Results at 241:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.49    857.19     96.93      0.00
  JUNCTION-95           3.47    857.19     98.07      0.00
  JUNCTION-96           7.14    857.18     98.81      0.00
  JUNCTION-97           5.21    857.18     98.88      0.00
  JUNCTION-98           6.98    857.18     92.78      0.00
  JUNCTION-99           8.39    857.18     93.28      0.00
  JUNCTION-100          6.89    857.18     95.01      0.00
  JUNCTION-101          0.77    857.18     91.90      0.00
  JUNCTION-102        119.46   1153.77     25.87      0.00
  JUNCTION-103         60.47   1153.68     52.84      0.00
  JUNCTION-104          3.53   1153.63    126.95      0.00
  JUNCTION-105          0.00    857.51    371.56      0.00
  JUNCTION-106          0.00   1153.63    499.87      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.32    371.48      0.00
  JUNCTION-111          0.00    659.72    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.70    130.29      0.00
  JUNCTION-114          0.37    579.55     95.56      0.00
  JUNCTION-115          0.00    856.74    140.28      0.00
  JUNCTION-116          5.34    659.93     55.00      0.00
  JUNCTION-117         57.66    659.52    110.72      0.00
  JUNCTION-118        123.28    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.63    132.00      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.68     85.22      0.00
  JUNCTION-122          7.85   1042.39     37.00      0.00
  JUNCTION-123         77.64   1042.34    123.21      0.00
  JUNCTION-124          1.19    857.33     43.04      0.00
  JUNCTION-125          0.00    857.20    183.37      0.00
  JUNCTION-126        231.27    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -963.38    857.53      5.91      0.00 Tank
  TANK-131           -301.00   1153.80      7.24      0.00 Tank
  
  Link Results at 241:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              231.27      0.23      0.01      Open
  LINK-1              -37.87      0.24      0.04      Open
  LINK-2              -18.90      0.12      0.01      Open
  LINK-3              -10.32      0.07      0.00      Open
  LINK-6               34.67      0.22      0.03      Open
  LINK-7              -57.07      0.36      0.08      Open


  Page 1647                                                             
  Link Results at 241:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               59.24      0.38      0.09      Open
  LINK-10              36.99      0.24      0.04      Open
  LINK-11              61.04      0.39      0.09      Open
  LINK-12              24.05      0.15      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.37      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.47      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.99      0.01      0.00      Open
  LINK-22               2.02      0.01      0.00      Open
  LINK-23              18.27      0.12      0.01      Open
  LINK-24              14.70      0.09      0.01      Open
  LINK-25               2.02      0.01      0.00      Open
  LINK-26               2.02      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -404.42      0.65      0.10      Open
  LINK-29            -472.69      0.75      0.14      Open
  LINK-30             -19.86      0.13      0.01      Open
  LINK-31             963.38      0.68      0.07      Open
  LINK-32              -6.87      0.04      0.00      Open
  LINK-33               1.19      0.00      0.00      Open
  LINK-34              77.64      0.22      0.02      Open
  LINK-35             -43.33      0.03      0.00      Open
  LINK-36              14.82      0.09      0.01      Open
  LINK-37             -19.87      0.13      0.01      Open
  LINK-38               0.29      0.00      0.00      Open
  LINK-39            -412.21      0.66      0.11      Open
  LINK-40            -475.01      0.49      0.05      Open
  LINK-41             478.04      0.76      0.14      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.44      0.00      0.00      Open
  LINK-44            -427.17      0.44      0.04      Open
  LINK-45             381.64      0.27      0.01      Open
  LINK-46             299.17      0.21      0.01      Open
  LINK-47            -876.74      0.62      0.06      Open
  LINK-48            -849.39      0.60      0.06      Open
  LINK-49            -848.57      0.60      0.06      Open
  LINK-50            -863.70      0.61      0.06      Open
  LINK-51            -930.99      0.66      0.07      Open
  LINK-52             119.22      0.34      0.04      Open
  LINK-53              95.24      0.27      0.03      Open
  LINK-54              69.31      0.20      0.02      Open


  Page 1648                                                             
  Link Results at 241:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -6.78      0.04      0.00      Open
  LINK-56              -2.95      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -13.76      0.09      0.01      Open
  LINK-59               8.48      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.09      0.17      0.02      Open
  LINK-62             -17.02      0.10      0.01      Open
  LINK-63              -0.15      0.00      0.00      Open
  LINK-64             -20.84      0.13      0.01      Open
  LINK-65              18.54      0.12      0.01      Open
  LINK-66             -52.73      0.33      0.07      Open
  LINK-67             -27.35      0.17      0.02      Open
  LINK-68               7.80      0.05      0.00      Open
  LINK-69             -39.03      0.25      0.04      Open
  LINK-70             -15.13      0.10      0.01      Open
  LINK-71             -29.94      0.19      0.02      Open
  LINK-72            -963.38      0.68      0.07      Open
  LINK-73             -47.84      0.31      0.06      Open
  LINK-74             -23.96      0.15      0.02      Open
  LINK-75             -31.80      0.20      0.03      Open
  LINK-76             -62.91      0.40      0.10      Open
  LINK-77              29.78      0.19      0.02      Open
  LINK-78              13.62      0.09      0.01      Open
  LINK-79              -7.84      0.05      0.00      Open
  LINK-80              17.93      0.11      0.01      Open
  LINK-81              23.88      0.15      0.02      Open
  LINK-82             -11.70      0.07      0.00      Open
  LINK-83              77.55      0.32      0.05      Open
  LINK-84              50.94      0.21      0.02      Open
  LINK-85              65.50      0.27      0.03      Open
  LINK-86              23.07      0.15      0.01      Open
  LINK-87              14.00      0.09      0.01      Open
  LINK-88              19.46      0.12      0.01      Open
  LINK-89              -9.06      0.06      0.00      Open
  LINK-90              18.73      0.12      0.01      Open
  LINK-91              11.44      0.07      0.00      Open
  LINK-92              86.70      0.35      0.06      Open
  LINK-93              15.41      0.10      0.01      Open
  LINK-94               4.62      0.03      0.00      Open
  LINK-95             -10.79      0.07      0.00      Open
  LINK-96              15.41      0.10      0.01      Open
  LINK-97               7.22      0.05      0.00      Open
  LINK-98               4.86      0.03      0.00      Open
  LINK-99               7.22      0.05      0.00      Open
  LINK-100              4.61      0.03      0.00      Open
  LINK-101             -8.19      0.05      0.00      Open


  Page 1649                                                             
  Link Results at 241:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -4.04      0.03      0.00      Open
  LINK-103             -8.19      0.05      0.00      Open
  LINK-104             -4.16      0.03      0.00      Open
  LINK-105            -45.53      0.19      0.02      Open
  LINK-106              2.61      0.02      0.00      Open
  LINK-107             15.41      0.10      0.01      Open
  LINK-108             -2.36      0.02      0.00      Open
  LINK-109             36.49      0.15      0.01      Open
  LINK-110             17.19      0.11      0.01      Open
  LINK-111              3.98      0.03      0.00      Open
  LINK-112              5.90      0.04      0.00      Open
  LINK-113            -16.42      0.07      0.00      Open
  LINK-114              0.54      0.00      0.00      Open
  LINK-115             -4.30      0.03      0.00      Open
  LINK-116              2.09      0.01      0.00      Open
  LINK-117             -3.59      0.02      0.00      Open
  LINK-118              2.70      0.02      0.00      Open
  LINK-119              2.75      0.02      0.00      Open
  LINK-120             -9.04      0.04      0.00      Open
  LINK-121             -3.18      0.02      0.00      Open
  LINK-122              0.91      0.01      0.00      Open
  LINK-123              9.68      0.04      0.00      Open
  LINK-124              3.15      0.01      0.00      Open
  LINK-125             -9.66      0.04      0.00      Open
  LINK-126             -4.09      0.03      0.00      Open
  LINK-127              6.53      0.04      0.00      Open
  LINK-128              3.43      0.02      0.00      Open
  LINK-129             -3.61      0.02      0.00      Open
  LINK-130             -8.76      0.06      0.00      Open
  LINK-131              1.78      0.01      0.00      Open
  LINK-132             -8.85      0.06      0.00      Open
  LINK-133             -4.54      0.03      0.00      Open
  LINK-134             -0.54      0.00      0.00      Open
  LINK-135              4.32      0.03      0.00      Open
  LINK-136             -4.86      0.03      0.00      Open
  LINK-137              8.77      0.04      0.00      Open
  LINK-138            -13.63      0.06      0.00      Open
  LINK-139              4.00      0.03      0.00      Open
  LINK-140            -26.21      0.11      0.01      Open
  LINK-141            -24.89      0.10      0.01      Open
  LINK-142            -40.93      0.17      0.01      Open
  LINK-143            -86.41      0.35      0.06      Open
  LINK-144             -1.33      0.01      0.00      Open
  LINK-145            -12.64      0.08      0.00      Open
  LINK-146            -20.19      0.13      0.01      Open
  LINK-147             -5.06      0.03      0.00      Open
  LINK-148             25.29      0.16      0.02      Open


  Page 1650                                                             
  Link Results at 241:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             15.00      0.10      0.01      Open
  LINK-150             -6.81      0.04      0.00      Open
  LINK-151             16.04      0.10      0.01      Open
  LINK-152            -14.68      0.09      0.01      Open
  LINK-153             23.04      0.15      0.01      Open
  LINK-154              4.87      0.03      0.00      Open
  LINK-155              0.69      0.00      0.00      Open
  LINK-156             -2.88      0.02      0.00      Open
  LINK-157             -6.98      0.04      0.00      Open
  LINK-158             -3.33      0.02      0.00      Open
  LINK-159              4.21      0.03      0.00      Open
  LINK-160              2.48      0.02      0.00      Open
  LINK-161            -20.07      0.08      0.00      Open
  LINK-162            -32.05      0.13      0.01      Open
  LINK-163            -32.05      0.13      0.01      Open
  LINK-164           -181.54      0.51      0.09      Open
  LINK-165           -301.00      0.48      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.49      0.24      0.02      Open
  LINK-169             35.58      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.02      0.02     80.16    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           478.04      1.95    196.81    Active Valve
  VALVE-176           354.54      4.02    186.83    Active Valve
  VALVE-177            32.05      0.36    200.78    Active Valve
  VALVE-178            85.49      0.97    111.29    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 242:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00


  Page 1651                                                             
  Node Results at 242:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    856.96    129.14      0.00
  JUNCTION-20           2.79    856.96    103.66      0.00
  JUNCTION-21           0.00    857.05     88.67      0.00
  JUNCTION-22           4.63    857.09    100.15      0.00
  JUNCTION-23           3.45    857.08    109.51      0.00
  JUNCTION-24           0.00    857.11     95.54      0.00
  JUNCTION-25           6.45    857.12     88.04      0.00
  JUNCTION-26           0.00    857.13     75.27      0.00
  JUNCTION-27          13.44    857.14     72.14      0.00
  JUNCTION-28           2.26    857.15     67.36      0.00
  JUNCTION-29           0.00    857.23      4.75      0.00
  JUNCTION-30         126.11    857.07     95.79      0.00
  JUNCTION-31           2.56    857.03    111.18      0.00
  JUNCTION-32           6.65    856.99    100.15      0.00
  JUNCTION-33           1.04    856.98    101.48      0.00
  JUNCTION-34          40.00    857.07    284.71      0.00
  JUNCTION-35           9.98    856.96     88.82      0.00
  JUNCTION-36           0.00    856.96     96.56      0.00
  JUNCTION-37           3.55    856.97     77.96      0.00
  JUNCTION-38           0.00    856.96     91.19      0.00
  JUNCTION-39           5.30    856.97     66.63      0.00
  JUNCTION-40           3.67    856.98     49.98      0.00
  JUNCTION-41           3.30    856.98     67.92      0.00
  JUNCTION-42          12.33    856.98     55.87      0.00
  JUNCTION-43           3.57    857.12     88.41      0.00
  JUNCTION-44           5.58    857.13     77.40      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    857.06     93.85      0.00
  JUNCTION-48           0.00    857.07     95.16      0.00
  JUNCTION-49           1.23    857.08    101.04      0.00
  JUNCTION-50           4.12    857.07    106.59      0.00
  JUNCTION-51           3.25    857.07    101.13      0.00
  JUNCTION-52           5.31    857.06    105.64      0.00
  JUNCTION-53           3.27    857.04    108.07      0.00
  JUNCTION-54           4.53    857.04    110.46      0.00
  JUNCTION-55           3.33    857.04    109.93      0.00
  JUNCTION-56           0.00    857.04    108.37      0.00


  Page 1652                                                             
  Node Results at 242:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.47    856.98    103.56      0.00
  JUNCTION-58          23.78    856.97    106.92      0.00
  JUNCTION-59           0.00    856.97    102.27      0.00
  JUNCTION-60           0.00    856.97    100.95      0.00
  JUNCTION-61           0.00    856.97    100.35      0.00
  JUNCTION-62           0.00    856.97    100.34      0.00
  JUNCTION-63           0.00    856.97    100.97      0.00
  JUNCTION-64           0.00    856.97    101.32      0.00
  JUNCTION-65           0.00    856.97    102.95      0.00
  JUNCTION-66           0.00    856.97    102.80      0.00
  JUNCTION-67           0.00    856.97    100.73      0.00
  JUNCTION-68          22.57    856.96    103.94      0.00
  JUNCTION-69           2.66    856.95    100.07      0.00
  JUNCTION-70           6.75    856.95    103.06      0.00
  JUNCTION-71           2.19    856.95     97.39      0.00
  JUNCTION-72           3.02    856.95    101.65      0.00
  JUNCTION-73           2.84    856.95    102.51      0.00
  JUNCTION-74           1.16    856.95    101.66      0.00
  JUNCTION-75           2.75    856.95     98.70      0.00
  JUNCTION-76           2.88    856.95    101.57      0.00
  JUNCTION-77           1.97    856.95    100.66      0.00
  JUNCTION-78           0.00    856.95    103.53      0.00
  JUNCTION-79           0.00    856.95    103.58      0.00
  JUNCTION-80           0.00    856.95    104.02      0.00
  JUNCTION-81           3.74    856.95    101.12      0.00
  JUNCTION-82          11.04    856.95    103.21      0.00
  JUNCTION-83           8.14    856.95    103.66      0.00
  JUNCTION-84           3.11    856.95    102.70      0.00
  JUNCTION-85           0.00    856.95    102.56      0.00
  JUNCTION-86           0.00    856.95    101.16      0.00
  JUNCTION-87           0.00    856.95    101.69      0.00
  JUNCTION-88           0.00    856.95    101.94      0.00
  JUNCTION-89           7.93    856.95     99.72      0.00
  JUNCTION-90           0.00    856.95     92.23      0.00
  JUNCTION-91           0.00    856.95     95.12      0.00
  JUNCTION-92           0.00    856.96     99.10      0.00
  JUNCTION-93          15.11    856.95     92.39      0.00
  JUNCTION-94           2.30    856.96     96.83      0.00
  JUNCTION-95           3.21    856.95     97.97      0.00
  JUNCTION-96           6.59    856.95     98.71      0.00
  JUNCTION-97           4.81    856.95     98.78      0.00
  JUNCTION-98           6.44    856.95     92.68      0.00
  JUNCTION-99           7.75    856.95     93.18      0.00
  JUNCTION-100          6.36    856.95     94.91      0.00
  JUNCTION-101          0.71    856.95     91.80      0.00
  JUNCTION-102        110.27   1153.50     25.75      0.00
  JUNCTION-103         60.47   1153.42     52.73      0.00


  Page 1653                                                             
  Node Results at 242:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1153.37    126.84      0.00
  JUNCTION-105          0.00    857.23    371.44      0.00
  JUNCTION-106          0.00   1153.37    499.76      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.07    371.37      0.00
  JUNCTION-111          0.00    659.75    104.75      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.73    130.31      0.00
  JUNCTION-114          0.34    579.55     95.56      0.00
  JUNCTION-115          0.00    856.57    140.20      0.00
  JUNCTION-116          4.93    659.93     55.00      0.00
  JUNCTION-117         53.23    659.58    110.74      0.00
  JUNCTION-118        113.80    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.37    131.88      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.41     85.10      0.00
  JUNCTION-122          7.72   1042.39     37.00      0.00
  JUNCTION-123         77.35   1042.34    123.21      0.00
  JUNCTION-124          1.10    857.08     42.93      0.00
  JUNCTION-125          0.00    856.96    183.27      0.00
  JUNCTION-126        213.48    472.62     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -889.27    857.25      5.78      0.00 Tank
  TANK-131           -290.15   1153.53      7.12      0.00 Tank
  
  Link Results at 242:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              213.48      0.21      0.01      Open
  LINK-1              -34.96      0.22      0.03      Open
  LINK-2              -17.45      0.11      0.01      Open
  LINK-3               -9.53      0.06      0.00      Open
  LINK-6               32.01      0.20      0.03      Open
  LINK-7              -52.68      0.34      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               54.68      0.35      0.07      Open
  LINK-10              34.15      0.22      0.03      Open
  LINK-11              56.34      0.36      0.08      Open
  LINK-12              22.20      0.14      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.34      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.44      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 1654                                                             
  Link Results at 242:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.84      0.01      0.00      Open
  LINK-22               1.87      0.01      0.00      Open
  LINK-23              16.86      0.11      0.01      Open
  LINK-24              13.57      0.09      0.01      Open
  LINK-25               1.87      0.01      0.00      Open
  LINK-26               1.87      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31             889.27      0.63      0.06      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35             -40.00      0.03      0.00      Open
  LINK-36              13.68      0.09      0.01      Open
  LINK-37             -18.35      0.12      0.01      Open
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -438.47      0.45      0.04      Open
  LINK-41             441.26      0.70      0.12      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.25      0.00      0.00      Open
  LINK-44            -394.31      0.40      0.03      Open
  LINK-45             352.29      0.25      0.01      Open
  LINK-46             276.16      0.20      0.01      Open
  LINK-47            -809.30      0.57      0.05      Open
  LINK-48            -784.05      0.56      0.05      Open
  LINK-49            -783.30      0.56      0.05      Open
  LINK-50            -797.26      0.57      0.05      Open
  LINK-51            -859.38      0.61      0.06      Open
  LINK-52             110.05      0.31      0.04      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              -2.72      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -12.70      0.08      0.00      Open
  LINK-59               7.83      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.09      0.15      0.02      Open
  LINK-62             -15.71      0.09      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.24      0.12      0.01      Open


  Page 1655                                                             
  Link Results at 242:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              17.11      0.11      0.01      Open
  LINK-66             -48.67      0.31      0.06      Open
  LINK-67             -25.25      0.16      0.02      Open
  LINK-68               7.20      0.05      0.00      Open
  LINK-69             -36.02      0.23      0.03      Open
  LINK-70             -13.97      0.09      0.01      Open
  LINK-71             -27.64      0.18      0.02      Open
  LINK-72            -889.27      0.63      0.06      Open
  LINK-73             -44.16      0.28      0.05      Open
  LINK-74             -22.12      0.14      0.01      Open
  LINK-75             -29.35      0.19      0.02      Open
  LINK-76             -58.07      0.37      0.08      Open
  LINK-77              27.49      0.18      0.02      Open
  LINK-78              12.57      0.08      0.00      Open
  LINK-79              -7.23      0.05      0.00      Open
  LINK-80              16.55      0.11      0.01      Open
  LINK-81              22.04      0.14      0.01      Open
  LINK-82             -10.80      0.07      0.00      Open
  LINK-83              71.58      0.29      0.04      Open
  LINK-84              47.02      0.19      0.02      Open
  LINK-85              60.46      0.25      0.03      Open
  LINK-86              21.29      0.14      0.01      Open
  LINK-87              12.93      0.08      0.01      Open
  LINK-88              17.97      0.11      0.01      Open
  LINK-89              -8.37      0.05      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open


  Page 1656                                                             
  Link Results at 242:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.01      Open
  LINK-142            -37.78      0.15      0.01      Open
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open


  Page 1657                                                             
  Link Results at 242:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164           -179.88      0.51      0.09      Open
  LINK-165           -290.15      0.46      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.07      0.24      0.02      Open
  LINK-169             34.35      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           441.26      1.80    196.63    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    200.51    Active Valve
  VALVE-178            85.07      0.97    111.02    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 243:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.92    659.69    122.89      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.00    659.69    128.50      0.00
  JUNCTION-3            5.28    659.71    100.37      0.00
  JUNCTION-4            4.60    659.71     78.82      0.00
  JUNCTION-5            4.24    659.73     71.71      0.00
  JUNCTION-6            2.22    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.85    659.78     72.08      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.26    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.58    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.86    659.67    118.99      0.00
  JUNCTION-18           7.42    659.83     78.72      0.00
  JUNCTION-19           5.52    856.64    129.00      0.00


  Page 1658                                                             
  Node Results at 243:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           3.10    856.64    103.52      0.00
  JUNCTION-21           0.00    856.75     88.54      0.00
  JUNCTION-22           5.15    856.80    100.02      0.00
  JUNCTION-23           3.83    856.79    109.39      0.00
  JUNCTION-24           0.00    856.82     95.42      0.00
  JUNCTION-25           7.16    856.83     87.92      0.00
  JUNCTION-26           0.00    856.85     75.14      0.00
  JUNCTION-27          14.93    856.86     72.02      0.00
  JUNCTION-28           2.51    856.87     67.24      0.00
  JUNCTION-29           0.00    856.97      4.63      0.00
  JUNCTION-30         140.12    856.78     95.66      0.00
  JUNCTION-31           2.84    856.72    111.05      0.00
  JUNCTION-32           7.39    856.67    100.02      0.00
  JUNCTION-33           1.15    856.66    101.34      0.00
  JUNCTION-34          44.44    856.77    284.58      0.00
  JUNCTION-35          11.09    856.65     88.69      0.00
  JUNCTION-36           0.00    856.65     96.42      0.00
  JUNCTION-37           3.94    856.65     77.82      0.00
  JUNCTION-38           0.00    856.65     91.05      0.00
  JUNCTION-39           5.89    856.65     66.50      0.00
  JUNCTION-40           4.07    856.66     49.84      0.00
  JUNCTION-41           3.66    856.66     67.79      0.00
  JUNCTION-42          13.70    856.67     55.73      0.00
  JUNCTION-43           3.97    856.83     88.28      0.00
  JUNCTION-44           6.20    856.85     77.28      0.00
  JUNCTION-45          27.23    952.85     89.06      0.00
  JUNCTION-46           5.24    952.85     57.46      0.00
  JUNCTION-47           0.00    856.76     93.72      0.00
  JUNCTION-48           0.00    856.77     95.03      0.00
  JUNCTION-49           1.37    856.79    100.91      0.00
  JUNCTION-50           4.57    856.77    106.46      0.00
  JUNCTION-51           3.61    856.77    101.00      0.00
  JUNCTION-52           5.90    856.77    105.51      0.00
  JUNCTION-53           3.64    856.74    107.94      0.00
  JUNCTION-54           5.03    856.73    110.33      0.00
  JUNCTION-55           3.70    856.73    109.80      0.00
  JUNCTION-56           0.00    856.74    108.24      0.00
  JUNCTION-57           0.52    856.66    103.43      0.00
  JUNCTION-58          26.42    856.65    106.78      0.00
  JUNCTION-59           0.00    856.65    102.13      0.00
  JUNCTION-60           0.00    856.65    100.81      0.00
  JUNCTION-61           0.00    856.65    100.21      0.00
  JUNCTION-62           0.00    856.65    100.20      0.00
  JUNCTION-63           0.00    856.65    100.83      0.00
  JUNCTION-64           0.00    856.65    101.18      0.00
  JUNCTION-65           0.00    856.65    102.81      0.00
  JUNCTION-66           0.00    856.65    102.66      0.00


  Page 1659                                                             
  Node Results at 243:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    856.65    100.59      0.00
  JUNCTION-68          25.08    856.65    103.80      0.00
  JUNCTION-69           2.95    856.63     99.93      0.00
  JUNCTION-70           7.50    856.63    102.92      0.00
  JUNCTION-71           2.44    856.63     97.25      0.00
  JUNCTION-72           3.35    856.63    101.51      0.00
  JUNCTION-73           3.16    856.63    102.37      0.00
  JUNCTION-74           1.28    856.63    101.52      0.00
  JUNCTION-75           3.06    856.63     98.56      0.00
  JUNCTION-76           3.20    856.63    101.43      0.00
  JUNCTION-77           2.18    856.63    100.52      0.00
  JUNCTION-78           0.00    856.63    103.39      0.00
  JUNCTION-79           0.00    856.63    103.45      0.00
  JUNCTION-80           0.00    856.63    103.88      0.00
  JUNCTION-81           4.15    856.63    100.98      0.00
  JUNCTION-82          12.26    856.63    103.07      0.00
  JUNCTION-83           9.05    856.63    103.52      0.00
  JUNCTION-84           3.45    856.63    102.56      0.00
  JUNCTION-85           0.00    856.63    102.42      0.00
  JUNCTION-86           0.00    856.63    101.02      0.00
  JUNCTION-87           0.00    856.63    101.55      0.00
  JUNCTION-88           0.00    856.63    101.80      0.00
  JUNCTION-89           8.81    856.63     99.58      0.00
  JUNCTION-90           0.00    856.63     92.09      0.00
  JUNCTION-91           0.00    856.63     94.98      0.00
  JUNCTION-92           0.00    856.64     98.96      0.00
  JUNCTION-93          16.79    856.63     92.25      0.00
  JUNCTION-94           2.56    856.63     96.69      0.00
  JUNCTION-95           3.56    856.63     97.83      0.00
  JUNCTION-96           7.32    856.63     98.57      0.00
  JUNCTION-97           5.34    856.63     98.64      0.00
  JUNCTION-98           7.16    856.63     92.54      0.00
  JUNCTION-99           8.61    856.62     93.04      0.00
  JUNCTION-100          7.07    856.62     94.77      0.00
  JUNCTION-101          0.79    856.62     91.66      0.00
  JUNCTION-102        122.52   1153.24     25.64      0.00
  JUNCTION-103         60.47   1153.15     52.61      0.00
  JUNCTION-104          3.53   1153.10    126.72      0.00
  JUNCTION-105          0.00    856.97    371.33      0.00
  JUNCTION-106          0.00   1153.10    499.64      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.77    371.24      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.69    130.29      0.00
  JUNCTION-114          0.38    579.55     95.56      0.00
  JUNCTION-115          0.00    856.16    140.03      0.00


  Page 1660                                                             
  Node Results at 243:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          5.48    659.93     55.00      0.00
  JUNCTION-117         59.14    659.50    110.71      0.00
  JUNCTION-118        126.44    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.10    131.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.14     84.99      0.00
  JUNCTION-122          7.89   1042.39     37.00      0.00
  JUNCTION-123         77.73   1042.34    123.21      0.00
  JUNCTION-124          1.22    856.79     42.80      0.00
  JUNCTION-125          0.00    856.64    183.13      0.00
  JUNCTION-126        237.20    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -988.08    856.99      5.67      0.00 Tank
  TANK-131           -304.61   1153.27      7.01      0.00 Tank
  
  Link Results at 243:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              237.20      0.23      0.01      Open
  LINK-1              -38.84      0.25      0.04      Open
  LINK-2              -19.39      0.12      0.01      Open
  LINK-3              -10.59      0.07      0.00      Open
  LINK-6               35.56      0.23      0.03      Open
  LINK-7              -58.54      0.37      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.76      0.39      0.09      Open
  LINK-10              37.94      0.24      0.04      Open
  LINK-11              62.60      0.40      0.10      Open
  LINK-12              24.66      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.38      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.49      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.05      0.01      0.00      Open
  LINK-22               2.08      0.01      0.00      Open
  LINK-23              18.74      0.12      0.01      Open
  LINK-24              15.08      0.10      0.01      Open
  LINK-25               2.08      0.01      0.00      Open
  LINK-26               2.08      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 1661                                                             
  Link Results at 243:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -414.79      0.66      0.11      Open
  LINK-29            -484.81      0.77      0.15      Open
  LINK-30             -20.37      0.13      0.01      Open
  LINK-31             988.08      0.70      0.08      Open
  LINK-32              -6.94      0.04      0.00      Open
  LINK-33               1.22      0.00      0.00      Open
  LINK-34              77.74      0.22      0.02      Open
  LINK-35             -44.44      0.03      0.00      Open
  LINK-36              15.20      0.10      0.01      Open
  LINK-37             -20.38      0.13      0.01      Open
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -422.78      0.67      0.11      Open
  LINK-40            -487.19      0.50      0.05      Open
  LINK-41             490.30      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.50      0.00      0.00      Open
  LINK-44            -438.12      0.45      0.04      Open
  LINK-45             391.43      0.28      0.01      Open
  LINK-46             306.84      0.22      0.01      Open
  LINK-47            -899.22      0.64      0.06      Open
  LINK-48            -871.17      0.62      0.06      Open
  LINK-49            -870.33      0.62      0.06      Open
  LINK-50            -885.85      0.63      0.06      Open
  LINK-51            -954.86      0.68      0.07      Open
  LINK-52             122.28      0.35      0.05      Open
  LINK-53              97.69      0.28      0.03      Open
  LINK-54              71.09      0.20      0.02      Open
  LINK-55              -6.96      0.04      0.00      Open
  LINK-56              -3.03      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.12      0.09      0.01      Open
  LINK-59               8.70      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.76      0.17      0.02      Open
  LINK-62             -17.45      0.10      0.01      Open
  LINK-63              -0.16      0.00      0.00      Open
  LINK-64             -21.37      0.14      0.01      Open
  LINK-65              19.01      0.12      0.01      Open
  LINK-66             -54.08      0.34      0.07      Open
  LINK-67             -28.05      0.18      0.02      Open
  LINK-68               8.00      0.05      0.00      Open
  LINK-69             -40.03      0.26      0.04      Open
  LINK-70             -15.52      0.10      0.01      Open
  LINK-71             -30.71      0.20      0.03      Open
  LINK-72            -988.08      0.70      0.08      Open
  LINK-73             -49.07      0.31      0.06      Open
  LINK-74             -24.58      0.16      0.02      Open


  Page 1662                                                             
  Link Results at 243:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -32.61      0.21      0.03      Open
  LINK-76             -64.52      0.41      0.10      Open
  LINK-77              30.54      0.19      0.03      Open
  LINK-78              13.97      0.09      0.01      Open
  LINK-79              -8.04      0.05      0.00      Open
  LINK-80              18.39      0.12      0.01      Open
  LINK-81              24.49      0.16      0.02      Open
  LINK-82             -12.00      0.08      0.00      Open
  LINK-83              79.54      0.32      0.05      Open
  LINK-84              52.25      0.21      0.02      Open
  LINK-85              67.18      0.27      0.04      Open
  LINK-86              23.66      0.15      0.02      Open
  LINK-87              14.36      0.09      0.01      Open
  LINK-88              19.96      0.13      0.01      Open
  LINK-89              -9.30      0.06      0.00      Open
  LINK-90              19.21      0.12      0.01      Open
  LINK-91              11.73      0.07      0.00      Open
  LINK-92              88.93      0.36      0.06      Open
  LINK-93              15.81      0.10      0.01      Open
  LINK-94               4.74      0.03      0.00      Open
  LINK-95             -11.07      0.07      0.00      Open
  LINK-96              15.81      0.10      0.01      Open
  LINK-97               7.40      0.05      0.00      Open
  LINK-98               4.98      0.03      0.00      Open
  LINK-99               7.40      0.05      0.00      Open
  LINK-100              4.73      0.03      0.00      Open
  LINK-101             -8.40      0.05      0.00      Open
  LINK-102             -4.14      0.03      0.00      Open
  LINK-103             -8.40      0.05      0.00      Open
  LINK-104             -4.26      0.03      0.00      Open
  LINK-105            -46.70      0.19      0.02      Open
  LINK-106              2.68      0.02      0.00      Open
  LINK-107             15.81      0.10      0.01      Open
  LINK-108             -2.42      0.02      0.00      Open
  LINK-109             37.42      0.15      0.01      Open
  LINK-110             17.63      0.11      0.01      Open
  LINK-111              4.08      0.03      0.00      Open
  LINK-112              6.05      0.04      0.00      Open
  LINK-113            -16.84      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.41      0.03      0.00      Open
  LINK-116              2.14      0.01      0.00      Open
  LINK-117             -3.68      0.02      0.00      Open
  LINK-118              2.77      0.02      0.00      Open
  LINK-119              2.82      0.02      0.00      Open
  LINK-120             -9.27      0.04      0.00      Open
  LINK-121             -3.26      0.02      0.00      Open


  Page 1663                                                             
  Link Results at 243:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.93      0.04      0.00      Open
  LINK-124              3.23      0.01      0.00      Open
  LINK-125             -9.91      0.04      0.00      Open
  LINK-126             -4.19      0.03      0.00      Open
  LINK-127              6.70      0.04      0.00      Open
  LINK-128              3.52      0.02      0.00      Open
  LINK-129             -3.70      0.02      0.00      Open
  LINK-130             -8.99      0.06      0.00      Open
  LINK-131              1.83      0.01      0.00      Open
  LINK-132             -9.08      0.06      0.00      Open
  LINK-133             -4.65      0.03      0.00      Open
  LINK-134             -0.56      0.00      0.00      Open
  LINK-135              4.43      0.03      0.00      Open
  LINK-136             -4.98      0.03      0.00      Open
  LINK-137              9.00      0.04      0.00      Open
  LINK-138            -13.98      0.06      0.00      Open
  LINK-139              4.10      0.03      0.00      Open
  LINK-140            -26.89      0.11      0.01      Open
  LINK-141            -25.53      0.10      0.01      Open
  LINK-142            -41.98      0.17      0.02      Open
  LINK-143            -88.63      0.36      0.06      Open
  LINK-144             -1.36      0.01      0.00      Open
  LINK-145            -12.96      0.08      0.00      Open
  LINK-146            -20.71      0.13      0.01      Open
  LINK-147             -5.19      0.03      0.00      Open
  LINK-148             25.94      0.17      0.02      Open
  LINK-149             15.39      0.10      0.01      Open
  LINK-150             -6.99      0.04      0.00      Open
  LINK-151             16.45      0.11      0.01      Open
  LINK-152            -15.06      0.10      0.01      Open
  LINK-153             23.63      0.15      0.02      Open
  LINK-154              5.00      0.03      0.00      Open
  LINK-155              0.71      0.00      0.00      Open
  LINK-156             -2.95      0.02      0.00      Open
  LINK-157             -7.15      0.05      0.00      Open
  LINK-158             -3.41      0.02      0.00      Open
  LINK-159              4.31      0.03      0.00      Open
  LINK-160              2.54      0.02      0.00      Open
  LINK-161            -20.28      0.08      0.00      Open
  LINK-162            -32.46      0.13      0.01      Open
  LINK-163            -32.46      0.13      0.01      Open
  LINK-164           -182.09      0.52      0.09      Open
  LINK-165           -304.61      0.49      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.63      0.24      0.02      Open


  Page 1664                                                             
  Link Results at 243:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             35.99      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.08      0.02     80.15    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           490.30      2.00    196.23    Active Valve
  VALVE-176           363.63      4.13    186.81    Active Valve
  VALVE-177            32.46      0.37    200.24    Active Valve
  VALVE-178            85.63      0.97    110.75    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 244:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    856.48    128.93      0.00
  JUNCTION-20           2.79    856.48    103.45      0.00
  JUNCTION-21           0.00    856.57     88.46      0.00
  JUNCTION-22           4.63    856.61     99.94      0.00
  JUNCTION-23           3.45    856.60    109.30      0.00
  JUNCTION-24           0.00    856.63     95.33      0.00
  JUNCTION-25           6.45    856.64     87.83      0.00
  JUNCTION-26           0.00    856.65     75.06      0.00
  JUNCTION-27          13.44    856.66     71.93      0.00
  JUNCTION-28           2.26    856.66     67.15      0.00
  JUNCTION-29           0.00    856.75      4.54      0.00


  Page 1665                                                             
  Node Results at 244:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         126.11    856.59     95.58      0.00
  JUNCTION-31           2.56    856.55    110.98      0.00
  JUNCTION-32           6.65    856.50     99.94      0.00
  JUNCTION-33           1.04    856.50    101.27      0.00
  JUNCTION-34          40.00    856.59    284.50      0.00
  JUNCTION-35           9.98    856.48     88.62      0.00
  JUNCTION-36           0.00    856.48     96.35      0.00
  JUNCTION-37           3.55    856.48     77.75      0.00
  JUNCTION-38           0.00    856.48     90.98      0.00
  JUNCTION-39           5.30    856.49     66.42      0.00
  JUNCTION-40           3.67    856.50     49.77      0.00
  JUNCTION-41           3.30    856.50     67.71      0.00
  JUNCTION-42          12.33    856.50     55.66      0.00
  JUNCTION-43           3.57    856.64     88.20      0.00
  JUNCTION-44           5.58    856.65     77.19      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    856.57     93.64      0.00
  JUNCTION-48           0.00    856.59     94.95      0.00
  JUNCTION-49           1.23    856.60    100.83      0.00
  JUNCTION-50           4.12    856.59    106.38      0.00
  JUNCTION-51           3.25    856.58    100.92      0.00
  JUNCTION-52           5.31    856.58    105.43      0.00
  JUNCTION-53           3.27    856.56    107.86      0.00
  JUNCTION-54           4.53    856.55    110.25      0.00
  JUNCTION-55           3.33    856.56    109.72      0.00
  JUNCTION-56           0.00    856.56    108.16      0.00
  JUNCTION-57           0.47    856.50    103.35      0.00
  JUNCTION-58          23.78    856.49    106.71      0.00
  JUNCTION-59           0.00    856.49    102.06      0.00
  JUNCTION-60           0.00    856.49    100.74      0.00
  JUNCTION-61           0.00    856.49    100.14      0.00
  JUNCTION-62           0.00    856.48    100.13      0.00
  JUNCTION-63           0.00    856.48    100.76      0.00
  JUNCTION-64           0.00    856.48    101.11      0.00
  JUNCTION-65           0.00    856.48    102.74      0.00
  JUNCTION-66           0.00    856.48    102.59      0.00
  JUNCTION-67           0.00    856.48    100.52      0.00
  JUNCTION-68          22.57    856.48    103.73      0.00
  JUNCTION-69           2.66    856.47     99.86      0.00
  JUNCTION-70           6.75    856.47    102.85      0.00
  JUNCTION-71           2.19    856.47     97.18      0.00
  JUNCTION-72           3.02    856.47    101.44      0.00
  JUNCTION-73           2.84    856.47    102.30      0.00
  JUNCTION-74           1.16    856.47    101.45      0.00
  JUNCTION-75           2.75    856.47     98.49      0.00
  JUNCTION-76           2.88    856.47    101.36      0.00


  Page 1666                                                             
  Node Results at 244:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.97    856.47    100.45      0.00
  JUNCTION-78           0.00    856.47    103.32      0.00
  JUNCTION-79           0.00    856.47    103.38      0.00
  JUNCTION-80           0.00    856.47    103.81      0.00
  JUNCTION-81           3.74    856.47    100.91      0.00
  JUNCTION-82          11.04    856.47    103.00      0.00
  JUNCTION-83           8.14    856.47    103.45      0.00
  JUNCTION-84           3.11    856.47    102.49      0.00
  JUNCTION-85           0.00    856.47    102.35      0.00
  JUNCTION-86           0.00    856.47    100.95      0.00
  JUNCTION-87           0.00    856.47    101.48      0.00
  JUNCTION-88           0.00    856.47    101.73      0.00
  JUNCTION-89           7.93    856.47     99.51      0.00
  JUNCTION-90           0.00    856.47     92.03      0.00
  JUNCTION-91           0.00    856.47     94.91      0.00
