  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00


  Page 1923                                                             
  Node Results at 282:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.76    130.35      0.00
  JUNCTION-20           1.14    859.76    104.87      0.00
  JUNCTION-21           0.00    859.78     89.85      0.00
  JUNCTION-22           1.89    859.78    101.32      0.00
  JUNCTION-23           1.41    859.78    110.68      0.00
  JUNCTION-24           0.00    859.79     96.70      0.00
  JUNCTION-25           2.63    859.79     89.20      0.00
  JUNCTION-26           0.00    859.79     76.42      0.00
  JUNCTION-27           5.47    859.79     73.29      0.00
  JUNCTION-28           0.92    859.79     68.51      0.00
  JUNCTION-29           0.00    859.81      5.86      0.00
  JUNCTION-30          51.38    859.78     96.96      0.00
  JUNCTION-31           1.04    859.77    112.37      0.00
  JUNCTION-32           2.71    859.76    101.36      0.00
  JUNCTION-33           0.42    859.76    102.68      0.00
  JUNCTION-34          16.30    859.78    285.88      0.00
  JUNCTION-35           4.07    859.76     90.04      0.00
  JUNCTION-36           0.00    859.76     97.77      0.00
  JUNCTION-37           1.45    859.76     79.17      0.00
  JUNCTION-38           0.00    859.76     92.40      0.00
  JUNCTION-39           2.16    859.76     67.84      0.00
  JUNCTION-40           1.49    859.76     51.19      0.00
  JUNCTION-41           1.34    859.76     69.13      0.00
  JUNCTION-42           5.02    859.76     57.07      0.00
  JUNCTION-43           1.46    859.79     89.56      0.00
  JUNCTION-44           2.27    859.79     78.55      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.78     95.03      0.00
  JUNCTION-48           0.00    859.78     96.34      0.00
  JUNCTION-49           0.50    859.78    102.21      0.00
  JUNCTION-50           1.68    859.78    107.76      0.00
  JUNCTION-51           1.32    859.78    102.30      0.00
  JUNCTION-52           2.16    859.78    106.81      0.00
  JUNCTION-53           1.33    859.78    109.25      0.00
  JUNCTION-54           1.84    859.77    111.65      0.00
  JUNCTION-55           1.36    859.77    111.11      0.00
  JUNCTION-56           0.00    859.77    109.55      0.00


  Page 1924                                                             
  Node Results at 282:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.19    859.76    104.77      0.00
  JUNCTION-58           9.69    859.76    108.13      0.00
  JUNCTION-59           0.00    859.76    103.48      0.00
  JUNCTION-60           0.00    859.76    102.16      0.00
  JUNCTION-61           0.00    859.76    101.56      0.00
  JUNCTION-62           0.00    859.76    101.55      0.00
  JUNCTION-63           0.00    859.76    102.18      0.00
  JUNCTION-64           0.00    859.76    102.53      0.00
  JUNCTION-65           0.00    859.76    104.16      0.00
  JUNCTION-66           0.00    859.76    104.01      0.00
  JUNCTION-67           0.00    859.76    101.94      0.00
  JUNCTION-68           9.20    859.76    105.15      0.00
  JUNCTION-69           1.08    859.76    101.29      0.00
  JUNCTION-70           2.75    859.76    104.27      0.00
  JUNCTION-71           0.89    859.76     98.61      0.00
  JUNCTION-72           1.23    859.76    102.87      0.00
  JUNCTION-73           1.16    859.76    103.73      0.00
  JUNCTION-74           0.47    859.76    102.87      0.00
  JUNCTION-75           1.12    859.76     99.92      0.00
  JUNCTION-76           1.17    859.76    102.78      0.00
  JUNCTION-77           0.80    859.76    101.88      0.00
  JUNCTION-78           0.00    859.76    104.74      0.00
  JUNCTION-79           0.00    859.76    104.80      0.00
  JUNCTION-80           0.00    859.76    105.23      0.00
  JUNCTION-81           1.52    859.76    102.34      0.00
  JUNCTION-82           4.50    859.76    104.42      0.00
  JUNCTION-83           3.32    859.76    104.88      0.00
  JUNCTION-84           1.27    859.76    103.92      0.00
  JUNCTION-85           0.00    859.76    103.78      0.00
  JUNCTION-86           0.00    859.76    102.38      0.00
  JUNCTION-87           0.00    859.76    102.91      0.00
  JUNCTION-88           0.00    859.76    103.15      0.00
  JUNCTION-89           3.23    859.76    100.94      0.00
  JUNCTION-90           0.00    859.76     93.45      0.00
  JUNCTION-91           0.00    859.76     96.33      0.00
  JUNCTION-92           0.00    859.76    100.32      0.00
  JUNCTION-93           6.16    859.76     93.60      0.00
  JUNCTION-94           0.94    859.76     98.05      0.00
  JUNCTION-95           1.31    859.76     99.18      0.00
  JUNCTION-96           2.68    859.76     99.93      0.00
  JUNCTION-97           1.96    859.76     99.99      0.00
  JUNCTION-98           2.63    859.76     93.90      0.00
  JUNCTION-99           3.16    859.76     94.40      0.00
  JUNCTION-100          2.59    859.76     96.13      0.00
  JUNCTION-101          0.29    859.76     93.02      0.00
  JUNCTION-102         44.92   1155.19     26.48      0.00
  JUNCTION-103          0.00   1155.19     53.49      0.00


  Page 1925                                                             
  Node Results at 282:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.19    127.63      0.00
  JUNCTION-105          0.00    859.81    372.56      0.00
  JUNCTION-106          0.00   1155.19    500.54      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.78    372.54      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.69    141.55      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.19    132.67      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.19     85.87      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.78     44.10      0.00
  JUNCTION-125          0.00    859.76    184.48      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.81      6.90      0.00 Tank
  TANK-131            -53.03   1155.19      7.84      0.00 Tank
  
  Link Results at 282:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.95      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 1926                                                             
  Link Results at 282:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.72      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open


  Page 1927                                                             
  Link Results at 282:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open


  Page 1928                                                             
  Link Results at 282:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open


  Page 1929                                                             
  Link Results at 282:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.75    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.33    Active Valve
  VALVE-178             2.06      0.02    112.80    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 283:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.66    130.31      0.00


  Page 1930                                                             
  Node Results at 283:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.14    859.66    104.83      0.00
  JUNCTION-21           0.00    859.67     89.80      0.00
  JUNCTION-22           1.89    859.68    101.27      0.00
  JUNCTION-23           1.41    859.68    110.64      0.00
  JUNCTION-24           0.00    859.69     96.66      0.00
  JUNCTION-25           2.63    859.69     89.15      0.00
  JUNCTION-26           0.00    859.69     76.37      0.00
  JUNCTION-27           5.47    859.69     73.25      0.00
  JUNCTION-28           0.92    859.69     68.46      0.00
  JUNCTION-29           0.00    859.71      5.82      0.00
  JUNCTION-30          51.38    859.68     96.92      0.00
  JUNCTION-31           1.04    859.67    112.33      0.00
  JUNCTION-32           2.71    859.66    101.31      0.00
  JUNCTION-33           0.42    859.66    102.64      0.00
  JUNCTION-34          16.30    859.68    285.84      0.00
  JUNCTION-35           4.07    859.66     89.99      0.00
  JUNCTION-36           0.00    859.66     97.73      0.00
  JUNCTION-37           1.45    859.66     79.12      0.00
  JUNCTION-38           0.00    859.66     92.36      0.00
  JUNCTION-39           2.16    859.66     67.80      0.00
  JUNCTION-40           1.49    859.66     51.14      0.00
  JUNCTION-41           1.34    859.66     69.09      0.00
  JUNCTION-42           5.02    859.66     57.03      0.00
  JUNCTION-43           1.46    859.69     89.52      0.00
  JUNCTION-44           2.27    859.69     78.51      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.68     94.98      0.00
  JUNCTION-48           0.00    859.68     96.29      0.00
  JUNCTION-49           0.50    859.68    102.16      0.00
  JUNCTION-50           1.68    859.68    107.72      0.00
  JUNCTION-51           1.32    859.68    102.26      0.00
  JUNCTION-52           2.16    859.68    106.77      0.00
  JUNCTION-53           1.33    859.67    109.21      0.00
  JUNCTION-54           1.84    859.67    111.60      0.00
  JUNCTION-55           1.36    859.67    111.07      0.00
  JUNCTION-56           0.00    859.67    109.51      0.00
  JUNCTION-57           0.19    859.66    104.72      0.00
  JUNCTION-58           9.69    859.66    108.09      0.00
  JUNCTION-59           0.00    859.66    103.43      0.00
  JUNCTION-60           0.00    859.66    102.12      0.00
  JUNCTION-61           0.00    859.66    101.51      0.00
  JUNCTION-62           0.00    859.66    101.50      0.00
  JUNCTION-63           0.00    859.66    102.13      0.00
  JUNCTION-64           0.00    859.66    102.49      0.00
  JUNCTION-65           0.00    859.66    104.12      0.00
  JUNCTION-66           0.00    859.66    103.97      0.00


  Page 1931                                                             
  Node Results at 283:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.66    101.89      0.00
  JUNCTION-68           9.20    859.66    105.11      0.00
  JUNCTION-69           1.08    859.66    101.24      0.00
  JUNCTION-70           2.75    859.66    104.23      0.00
  JUNCTION-71           0.89    859.66     98.57      0.00
  JUNCTION-72           1.23    859.66    102.82      0.00
  JUNCTION-73           1.16    859.66    103.68      0.00
  JUNCTION-74           0.47    859.66    102.83      0.00
  JUNCTION-75           1.12    859.66     99.87      0.00
  JUNCTION-76           1.17    859.66    102.74      0.00
  JUNCTION-77           0.80    859.66    101.83      0.00
  JUNCTION-78           0.00    859.66    104.70      0.00
  JUNCTION-79           0.00    859.66    104.76      0.00
  JUNCTION-80           0.00    859.66    105.19      0.00
  JUNCTION-81           1.52    859.66    102.29      0.00
  JUNCTION-82           4.50    859.66    104.38      0.00
  JUNCTION-83           3.32    859.66    104.83      0.00
  JUNCTION-84           1.27    859.66    103.87      0.00
  JUNCTION-85           0.00    859.66    103.73      0.00
  JUNCTION-86           0.00    859.66    102.33      0.00
  JUNCTION-87           0.00    859.66    102.86      0.00
  JUNCTION-88           0.00    859.66    103.11      0.00
  JUNCTION-89           3.23    859.66    100.89      0.00
  JUNCTION-90           0.00    859.66     93.40      0.00
  JUNCTION-91           0.00    859.66     96.29      0.00
  JUNCTION-92           0.00    859.66    100.27      0.00
  JUNCTION-93           6.16    859.66     93.56      0.00
  JUNCTION-94           0.94    859.66     98.00      0.00
  JUNCTION-95           1.31    859.66     99.14      0.00
  JUNCTION-96           2.68    859.66     99.88      0.00
  JUNCTION-97           1.96    859.66     99.95      0.00
  JUNCTION-98           2.63    859.66     93.85      0.00
  JUNCTION-99           3.16    859.65     94.36      0.00
  JUNCTION-100          2.59    859.65     96.09      0.00
  JUNCTION-101          0.29    859.65     92.97      0.00
  JUNCTION-102         44.92   1155.14     26.46      0.00
  JUNCTION-103          0.00   1155.14     53.47      0.00
  JUNCTION-104          0.00   1155.14    127.61      0.00
  JUNCTION-105          0.00    859.71    372.51      0.00
  JUNCTION-106          0.00   1155.14    500.52      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.68    372.50      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.58    141.51      0.00


  Page 1932                                                             
  Node Results at 283:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.14    132.65      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.14     85.85      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.68     44.06      0.00
  JUNCTION-125          0.00    859.66    184.44      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.71      6.85      0.00 Tank
  TANK-131            -53.03   1155.14      7.82      0.00 Tank
  
  Link Results at 283:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 1933                                                             
  Link Results at 283:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.72      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open


  Page 1934                                                             
  Link Results at 283:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open


  Page 1935                                                             
  Link Results at 283:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open


  Page 1936                                                             
  Link Results at 283:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.65    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.29    Active Valve
  VALVE-178             2.06      0.02    112.75    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 284:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.58    659.83    122.95      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.63    659.83    128.56      0.00
  JUNCTION-3            3.34    659.84    100.42      0.00
  JUNCTION-4            2.92    659.84     78.87      0.00
  JUNCTION-5            2.68    659.84     71.76      0.00
  JUNCTION-6            1.41    659.85     67.10      0.00
  JUNCTION-7            0.00    659.85     54.00      0.00
  JUNCTION-8            1.17    659.87     72.12      0.00
  JUNCTION-9            0.00    659.87     74.35      0.00
  JUNCTION-10           0.26    579.55    106.56      0.00
  JUNCTION-11           0.80    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.00    659.84    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          19.54    659.82    119.05      0.00
  JUNCTION-18           4.70    659.89     78.75      0.00
  JUNCTION-19           3.50    859.43    130.21      0.00
  JUNCTION-20           1.96    859.43    104.73      0.00
  JUNCTION-21           0.00    859.47     89.72      0.00
  JUNCTION-22           3.26    859.49    101.19      0.00
  JUNCTION-23           2.43    859.49    110.56      0.00
  JUNCTION-24           0.00    859.50     96.58      0.00
  JUNCTION-25           4.54    859.51     89.08      0.00
  JUNCTION-26           0.00    859.51     76.30      0.00
  JUNCTION-27           9.46    859.52     73.17      0.00
  JUNCTION-28           1.59    859.52     68.39      0.00
  JUNCTION-29           0.00    859.57      5.76      0.00


  Page 1937                                                             
  Node Results at 284:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          88.74    859.48     96.84      0.00
  JUNCTION-31           1.80    859.46    112.24      0.00
  JUNCTION-32           4.68    859.44    101.21      0.00
  JUNCTION-33           0.73    859.43    102.54      0.00
  JUNCTION-34          28.15    859.48    285.75      0.00
  JUNCTION-35           7.02    859.43     89.89      0.00
  JUNCTION-36           0.00    859.43     97.63      0.00
  JUNCTION-37           2.50    859.43     79.02      0.00
  JUNCTION-38           0.00    859.43     92.26      0.00
  JUNCTION-39           3.73    859.43     67.70      0.00
  JUNCTION-40           2.58    859.43     51.04      0.00
  JUNCTION-41           2.32    859.43     68.99      0.00
  JUNCTION-42           8.67    859.44     56.93      0.00
  JUNCTION-43           2.52    859.51     89.44      0.00
  JUNCTION-44           3.93    859.51     78.43      0.00
  JUNCTION-45           7.11    952.85     89.06      0.00
  JUNCTION-46           3.32    952.85     57.46      0.00
  JUNCTION-47           0.00    859.47     94.89      0.00
  JUNCTION-48           0.00    859.48     96.21      0.00
  JUNCTION-49           0.87    859.49    102.08      0.00
  JUNCTION-50           2.90    859.48    107.63      0.00
  JUNCTION-51           2.29    859.48    102.17      0.00
  JUNCTION-52           3.74    859.48    106.68      0.00
  JUNCTION-53           2.30    859.47    109.12      0.00
  JUNCTION-54           3.18    859.46    111.51      0.00
  JUNCTION-55           2.34    859.46    110.98      0.00
  JUNCTION-56           0.00    859.47    109.42      0.00
  JUNCTION-57           0.33    859.43    104.63      0.00
  JUNCTION-58          16.74    859.43    107.99      0.00
  JUNCTION-59           0.00    859.43    103.33      0.00
  JUNCTION-60           0.00    859.43    102.02      0.00
  JUNCTION-61           0.00    859.43    101.41      0.00
  JUNCTION-62           0.00    859.43    101.40      0.00
  JUNCTION-63           0.00    859.43    102.03      0.00
  JUNCTION-64           0.00    859.43    102.39      0.00
  JUNCTION-65           0.00    859.43    104.02      0.00
  JUNCTION-66           0.00    859.43    103.87      0.00
  JUNCTION-67           0.00    859.43    101.79      0.00
  JUNCTION-68          15.88    859.43    105.01      0.00
  JUNCTION-69           1.87    859.42    101.14      0.00
  JUNCTION-70           4.75    859.42    104.13      0.00
  JUNCTION-71           1.54    859.42     98.46      0.00
  JUNCTION-72           2.12    859.42    102.72      0.00
  JUNCTION-73           2.00    859.42    103.58      0.00
  JUNCTION-74           0.81    859.42    102.73      0.00
  JUNCTION-75           1.94    859.42     99.77      0.00
  JUNCTION-76           2.03    859.42    102.64      0.00


  Page 1938                                                             
  Node Results at 284:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.38    859.42    101.73      0.00
  JUNCTION-78           0.00    859.42    104.60      0.00
  JUNCTION-79           0.00    859.42    104.65      0.00
  JUNCTION-80           0.00    859.42    105.09      0.00
  JUNCTION-81           2.63    859.42    102.19      0.00
  JUNCTION-82           7.77    859.42    104.28      0.00
  JUNCTION-83           5.73    859.42    104.73      0.00
  JUNCTION-84           2.19    859.42    103.77      0.00
  JUNCTION-85           0.00    859.42    103.63      0.00
  JUNCTION-86           0.00    859.42    102.23      0.00
  JUNCTION-87           0.00    859.42    102.76      0.00
  JUNCTION-88           0.00    859.42    103.01      0.00
  JUNCTION-89           5.58    859.42    100.79      0.00
  JUNCTION-90           0.00    859.42     93.30      0.00
  JUNCTION-91           0.00    859.42     96.18      0.00
  JUNCTION-92           0.00    859.42    100.17      0.00
  JUNCTION-93          10.63    859.42     93.45      0.00
  JUNCTION-94           1.62    859.42     97.90      0.00
  JUNCTION-95           2.26    859.42     99.04      0.00
  JUNCTION-96           4.64    859.42     99.78      0.00
  JUNCTION-97           3.38    859.42     99.85      0.00
  JUNCTION-98           4.53    859.42     93.75      0.00
  JUNCTION-99           5.45    859.42     94.25      0.00
  JUNCTION-100          4.47    859.42     95.98      0.00
  JUNCTION-101          0.50    859.42     92.87      0.00
  JUNCTION-102         77.60   1155.08     26.43      0.00
  JUNCTION-103          0.00   1155.08     53.45      0.00
  JUNCTION-104          0.00   1155.07    127.58      0.00
  JUNCTION-105          0.00    859.57    372.45      0.00
  JUNCTION-106          0.00   1155.07    500.49      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.48    372.41      0.00
  JUNCTION-111          0.00    659.84    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.83    130.35      0.00
  JUNCTION-114          0.24    579.55     95.56      0.00
  JUNCTION-115          0.00    859.22    141.35      0.00
  JUNCTION-116          3.47    659.93     55.00      0.00
  JUNCTION-117         37.46    659.75    110.82      0.00
  JUNCTION-118         80.08    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.07    132.62      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.08     85.83      0.00
  JUNCTION-122          1.10   1042.39     37.00      0.00
  JUNCTION-123          2.46   1042.39    123.23      0.00
  JUNCTION-124          0.77    859.49     43.97      0.00
  JUNCTION-125          0.00    859.43    184.34      0.00


  Page 1939                                                             
  Node Results at 284:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        150.22    472.65     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -625.79    859.57      6.79      0.00 Tank
  TANK-131            -91.59   1155.08      7.79      0.00 Tank
  
  Link Results at 284:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              150.22      0.15      0.01      Open
  LINK-1              -24.60      0.16      0.02      Open
  LINK-2              -12.28      0.08      0.00      Open
  LINK-3               -6.70      0.04      0.00      Open
  LINK-6               22.52      0.14      0.01      Open
  LINK-7              -37.07      0.24      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               38.48      0.25      0.04      Open
  LINK-10              24.03      0.15      0.02      Open
  LINK-11              39.65      0.25      0.04      Open
  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.31      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.31      0.01      0.00      Open
  LINK-26               1.31      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31             625.79      0.44      0.03      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35             -28.15      0.02      0.00      Open
  LINK-36               9.62      0.06      0.00      Open
  LINK-37             -12.91      0.08      0.01      Open


  Page 1940                                                             
  Link Results at 284:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -308.55      0.32      0.02      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.58      0.00      0.00      Open
  LINK-44            -277.48      0.28      0.02      Open
  LINK-45             247.91      0.18      0.01      Open
  LINK-46             194.33      0.14      0.00      Open
  LINK-47            -569.51      0.40      0.03      Open
  LINK-48            -551.74      0.39      0.03      Open
  LINK-49            -551.21      0.39      0.03      Open
  LINK-50            -561.04      0.40      0.03      Open
  LINK-51            -604.75      0.43      0.03      Open
  LINK-52              77.44      0.22      0.02      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              -1.92      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -8.94      0.06      0.00      Open
  LINK-59               5.51      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -16.95      0.11      0.01      Open
  LINK-62             -11.05      0.07      0.00      Open
  LINK-63              -0.10      0.00      0.00      Open
  LINK-64             -13.54      0.09      0.01      Open
  LINK-65              12.04      0.08      0.00      Open
  LINK-66             -34.25      0.22      0.03      Open
  LINK-67             -17.77      0.11      0.01      Open
  LINK-68               5.07      0.03      0.00      Open
  LINK-69             -25.35      0.16      0.02      Open
  LINK-70              -9.83      0.06      0.00      Open
  LINK-71             -19.45      0.12      0.01      Open
  LINK-72            -625.79      0.44      0.03      Open
  LINK-73             -31.08      0.20      0.03      Open
  LINK-74             -15.57      0.10      0.01      Open
  LINK-75             -20.66      0.13      0.01      Open
  LINK-76             -40.86      0.26      0.04      Open
  LINK-77              19.34      0.12      0.01      Open
  LINK-78               8.85      0.06      0.00      Open
  LINK-79              -5.09      0.03      0.00      Open
  LINK-80              11.65      0.07      0.00      Open
  LINK-81              15.51      0.10      0.01      Open
  LINK-82              -7.60      0.05      0.00      Open
  LINK-83              50.37      0.21      0.02      Open
  LINK-84              33.09      0.14      0.01      Open


  Page 1941                                                             
  Link Results at 284:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              42.55      0.17      0.02      Open
  LINK-86              14.98      0.10      0.01      Open
  LINK-87               9.10      0.06      0.00      Open
  LINK-88              12.64      0.08      0.00      Open
  LINK-89              -5.89      0.04      0.00      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open


  Page 1942                                                             
  Link Results at 284:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            -13.99      0.04      0.00      Open
  LINK-165            -91.59      0.15      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.57      0.01      0.00      Open
  LINK-169             10.43      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.31      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    199.29    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    202.22    Active Valve
  VALVE-178             3.57      0.04    112.69    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 1943                                                             
  Link Results at 284:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 285:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.02    659.64    122.87      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.10    659.64    128.47      0.00
  JUNCTION-3            5.85    659.66    100.35      0.00
  JUNCTION-4            5.10    659.66     78.80      0.00
  JUNCTION-5            4.69    659.68     71.69      0.00
  JUNCTION-6            2.46    659.71     67.03      0.00
  JUNCTION-7            0.00    659.71     53.94      0.00
  JUNCTION-8            2.05    659.75     72.07      0.00
  JUNCTION-9            0.00    659.77     74.30      0.00
  JUNCTION-10           0.45    579.55    106.56      0.00
  JUNCTION-11           1.40    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.76    659.66    102.33      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          34.20    659.62    118.97      0.00
  JUNCTION-18           8.22    659.80     78.71      0.00
  JUNCTION-19           6.12    858.92    129.99      0.00
  JUNCTION-20           3.43    858.92    104.51      0.00
  JUNCTION-21           0.00    859.05     89.53      0.00
  JUNCTION-22           5.71    859.11    101.02      0.00
  JUNCTION-23           4.25    859.09    110.38      0.00
  JUNCTION-24           0.00    859.13     96.42      0.00
  JUNCTION-25           7.94    859.14     88.92      0.00
  JUNCTION-26           0.00    859.17     76.15      0.00
  JUNCTION-27          16.55    859.17     73.02      0.00
  JUNCTION-28           2.78    859.19     68.24      0.00
  JUNCTION-29           0.00    859.32      5.65      0.00
  JUNCTION-30         155.30    859.08     96.66      0.00
  JUNCTION-31           3.15    859.01    112.04      0.00
  JUNCTION-32           8.19    858.95    101.00      0.00
  JUNCTION-33           1.27    858.94    102.33      0.00
  JUNCTION-34          49.26    859.08    285.58      0.00
  JUNCTION-35          12.29    858.92     89.67      0.00
  JUNCTION-36           0.00    858.92     97.41      0.00
  JUNCTION-37           4.37    858.92     78.80      0.00
  JUNCTION-38           0.00    858.92     92.04      0.00
  JUNCTION-39           6.53    858.93     67.48      0.00


  Page 1944                                                             
  Node Results at 285:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           4.51    858.94     50.83      0.00
  JUNCTION-41           4.06    858.94     68.77      0.00
  JUNCTION-42          15.18    858.95     56.72      0.00
  JUNCTION-43           4.40    859.15     89.28      0.00
  JUNCTION-44           6.87    859.16     78.28      0.00
  JUNCTION-45          12.44    952.85     89.06      0.00
  JUNCTION-46           5.81    952.85     57.46      0.00
  JUNCTION-47           0.00    859.05     94.71      0.00
  JUNCTION-48           0.00    859.07     96.03      0.00
  JUNCTION-49           1.52    859.09    101.91      0.00
  JUNCTION-50           5.07    859.07    107.45      0.00
  JUNCTION-51           4.00    859.07    101.99      0.00
  JUNCTION-52           6.54    859.06    106.50      0.00
  JUNCTION-53           4.03    859.04    108.93      0.00
  JUNCTION-54           5.57    859.02    111.32      0.00
  JUNCTION-55           4.10    859.03    110.79      0.00
  JUNCTION-56           0.00    859.03    109.23      0.00
  JUNCTION-57           0.57    858.94    104.41      0.00
  JUNCTION-58          29.29    858.93    107.77      0.00
  JUNCTION-59           0.00    858.92    103.11      0.00
  JUNCTION-60           0.00    858.92    101.80      0.00
  JUNCTION-61           0.00    858.92    101.19      0.00
  JUNCTION-62           0.00    858.92    101.19      0.00
  JUNCTION-63           0.00    858.92    101.81      0.00
  JUNCTION-64           0.00    858.92    102.17      0.00
  JUNCTION-65           0.00    858.92    103.80      0.00
  JUNCTION-66           0.00    858.92    103.65      0.00
  JUNCTION-67           0.00    858.92    101.58      0.00
  JUNCTION-68          27.80    858.92    104.79      0.00
  JUNCTION-69           3.27    858.90    100.92      0.00
  JUNCTION-70           8.31    858.90    103.90      0.00
  JUNCTION-71           2.70    858.90     98.24      0.00
  JUNCTION-72           3.71    858.90    102.50      0.00
  JUNCTION-73           3.50    858.90    103.36      0.00
  JUNCTION-74           1.42    858.90    102.50      0.00
  JUNCTION-75           3.39    858.90     99.55      0.00
  JUNCTION-76           3.55    858.90    102.41      0.00
  JUNCTION-77           2.42    858.90    101.50      0.00
  JUNCTION-78           0.00    858.90    104.37      0.00
  JUNCTION-79           0.00    858.90    104.43      0.00
  JUNCTION-80           0.00    858.90    104.86      0.00
  JUNCTION-81           4.60    858.90    101.96      0.00
  JUNCTION-82          13.59    858.90    104.05      0.00
  JUNCTION-83          10.03    858.90    104.51      0.00
  JUNCTION-84           3.83    858.90    103.55      0.00
  JUNCTION-85           0.00    858.90    103.41      0.00
  JUNCTION-86           0.00    858.90    102.01      0.00


  Page 1945                                                             
  Node Results at 285:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    858.90    102.54      0.00
  JUNCTION-88           0.00    858.90    102.78      0.00
  JUNCTION-89           9.76    858.90    100.56      0.00
  JUNCTION-90           0.00    858.90     93.08      0.00
  JUNCTION-91           0.00    858.91     95.96      0.00
  JUNCTION-92           0.00    858.91     99.95      0.00
  JUNCTION-93          18.61    858.90     93.23      0.00
  JUNCTION-94           2.83    858.91     97.68      0.00
  JUNCTION-95           3.95    858.90     98.81      0.00
  JUNCTION-96           8.11    858.90     99.56      0.00
  JUNCTION-97           5.92    858.90     99.62      0.00
  JUNCTION-98           7.94    858.90     93.53      0.00
  JUNCTION-99           9.54    858.89     94.03      0.00
  JUNCTION-100          7.83    858.89     95.76      0.00
  JUNCTION-101          0.88    858.89     92.64      0.00
  JUNCTION-102        135.79   1154.96     26.39      0.00
  JUNCTION-103          0.00   1154.96     53.40      0.00
  JUNCTION-104          0.00   1154.95    127.52      0.00
  JUNCTION-105          0.00    859.32    372.34      0.00
  JUNCTION-106          0.00   1154.95    500.44      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.08    372.24      0.00
  JUNCTION-111          0.00    659.66    104.71      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.64    130.27      0.00
  JUNCTION-114          0.42    579.55     95.56      0.00
  JUNCTION-115          0.00    858.34    140.97      0.00
  JUNCTION-116          6.08    659.93     55.00      0.00
  JUNCTION-117         65.55    659.41    110.67      0.00
  JUNCTION-118        140.14    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.95    132.57      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.96     85.78      0.00
  JUNCTION-122          1.92   1042.39     37.00      0.00
  JUNCTION-123          4.31   1042.39    123.23      0.00
  JUNCTION-124          1.35    859.09     43.80      0.00
  JUNCTION-125          0.00    858.92    184.12      0.00
  JUNCTION-126        262.89    472.58     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1095.12    859.34      6.69      0.00 Tank
  TANK-131           -160.28   1154.97      7.74      0.00 Tank
  


  Page 1946                                                             
  Link Results at 285:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              262.89      0.26      0.01      Open
  LINK-1              -43.05      0.27      0.05      Open
  LINK-2              -21.49      0.14      0.01      Open
  LINK-3              -11.73      0.07      0.00      Open
  LINK-6               39.41      0.25      0.04      Open
  LINK-7              -64.88      0.41      0.10      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               67.34      0.43      0.11      Open
  LINK-10              42.05      0.27      0.05      Open
  LINK-11              69.39      0.44      0.12      Open
  LINK-12              27.34      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.42      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.54      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.27      0.01      0.00      Open
  LINK-22               2.30      0.01      0.00      Open
  LINK-23              20.77      0.13      0.01      Open
  LINK-24              16.71      0.11      0.01      Open
  LINK-25               2.30      0.01      0.00      Open
  LINK-26               2.30      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -459.73      0.73      0.13      Open
  LINK-29            -537.33      0.86      0.18      Open
  LINK-30             -22.58      0.14      0.01      Open
  LINK-31            1095.12      0.78      0.09      Open
  LINK-32              -3.17      0.02      0.00      Open
  LINK-33               1.35      0.00      0.00      Open
  LINK-34               4.31      0.01      0.00      Open
  LINK-35             -49.26      0.03      0.00      Open
  LINK-36              16.84      0.11      0.01      Open
  LINK-37             -22.59      0.14      0.01      Open
  LINK-38               0.33      0.00      0.00      Open
  LINK-39            -468.58      0.75      0.14      Open
  LINK-40            -539.97      0.55      0.06      Open
  LINK-41             543.41      0.87      0.18      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.77      0.00      0.00      Open
  LINK-44            -485.58      0.50      0.05      Open
  LINK-45             433.83      0.31      0.02      Open
  LINK-46             340.08      0.24      0.01      Open
  LINK-47            -996.64      0.71      0.08      Open
  LINK-48            -965.55      0.68      0.07      Open


  Page 1947                                                             
  Link Results at 285:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -964.62      0.68      0.07      Open
  LINK-50            -981.82      0.70      0.08      Open
  LINK-51           -1058.31      0.75      0.09      Open
  LINK-52             135.52      0.38      0.06      Open
  LINK-53             108.27      0.31      0.04      Open
  LINK-54              78.79      0.22      0.02      Open
  LINK-55              -7.71      0.04      0.00      Open
  LINK-56              -3.36      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -15.64      0.10      0.01      Open
  LINK-59               9.64      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -29.66      0.19      0.02      Open
  LINK-62             -19.35      0.11      0.01      Open
  LINK-63              -0.17      0.00      0.00      Open
  LINK-64             -23.69      0.15      0.02      Open
  LINK-65              21.07      0.13      0.01      Open
  LINK-66             -59.94      0.38      0.09      Open
  LINK-67             -31.09      0.20      0.03      Open
  LINK-68               8.87      0.06      0.00      Open
  LINK-69             -44.36      0.28      0.05      Open
  LINK-70             -17.20      0.11      0.01      Open
  LINK-71             -34.04      0.22      0.03      Open
  LINK-72           -1095.12      0.78      0.09      Open
  LINK-73             -54.38      0.35      0.07      Open
  LINK-74             -27.24      0.17      0.02      Open
  LINK-75             -36.15      0.23      0.03      Open
  LINK-76             -71.51      0.46      0.12      Open
  LINK-77              33.85      0.22      0.03      Open
  LINK-78              15.48      0.10      0.01      Open
  LINK-79              -8.91      0.06      0.00      Open
  LINK-80              20.39      0.13      0.01      Open
  LINK-81              27.14      0.17      0.02      Open
  LINK-82             -13.30      0.08      0.01      Open
  LINK-83              88.16      0.36      0.06      Open
  LINK-84              57.90      0.24      0.03      Open
  LINK-85              74.46      0.30      0.04      Open
  LINK-86              26.22      0.17      0.02      Open
  LINK-87              15.92      0.10      0.01      Open
  LINK-88              22.12      0.14      0.01      Open
  LINK-89             -10.30      0.07      0.00      Open
  LINK-90              21.29      0.14      0.01      Open
  LINK-91              13.00      0.08      0.01      Open
  LINK-92              98.56      0.40      0.07      Open
  LINK-93              17.52      0.11      0.01      Open
  LINK-94               5.25      0.03      0.00      Open
  LINK-95             -12.27      0.08      0.00      Open


  Page 1948                                                             
  Link Results at 285:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              17.52      0.11      0.01      Open
  LINK-97               8.21      0.05      0.00      Open
  LINK-98               5.52      0.04      0.00      Open
  LINK-99               8.21      0.05      0.00      Open
  LINK-100              5.24      0.03      0.00      Open
  LINK-101             -9.31      0.06      0.00      Open
  LINK-102             -4.59      0.03      0.00      Open
  LINK-103             -9.31      0.06      0.00      Open
  LINK-104             -4.72      0.03      0.00      Open
  LINK-105            -51.75      0.21      0.02      Open
  LINK-106              2.97      0.02      0.00      Open
  LINK-107             17.52      0.11      0.01      Open
  LINK-108             -2.68      0.02      0.00      Open
  LINK-109             41.48      0.17      0.02      Open
  LINK-110             19.54      0.12      0.01      Open
  LINK-111              4.53      0.03      0.00      Open
  LINK-112              6.70      0.04      0.00      Open
  LINK-113            -18.66      0.08      0.00      Open
  LINK-114              0.61      0.00      0.00      Open
  LINK-115             -4.89      0.03      0.00      Open
  LINK-116              2.38      0.02      0.00      Open
  LINK-117             -4.08      0.03      0.00      Open
  LINK-118              3.07      0.02      0.00      Open
  LINK-119              3.13      0.02      0.00      Open
  LINK-120            -10.27      0.04      0.00      Open
  LINK-121             -3.61      0.02      0.00      Open
  LINK-122              1.03      0.01      0.00      Open
  LINK-123             11.01      0.04      0.00      Open
  LINK-124              3.58      0.01      0.00      Open
  LINK-125            -10.98      0.04      0.00      Open
  LINK-126             -4.65      0.03      0.00      Open
  LINK-127              7.43      0.05      0.00      Open
  LINK-128              3.90      0.02      0.00      Open
  LINK-129             -4.10      0.03      0.00      Open
  LINK-130             -9.96      0.06      0.00      Open
  LINK-131              2.03      0.01      0.00      Open
  LINK-132            -10.07      0.06      0.00      Open
  LINK-133             -5.16      0.03      0.00      Open
  LINK-134             -0.62      0.00      0.00      Open
  LINK-135              4.91      0.03      0.00      Open
  LINK-136             -5.52      0.04      0.00      Open
  LINK-137              9.97      0.04      0.00      Open
  LINK-138            -15.50      0.06      0.00      Open
  LINK-139              4.54      0.03      0.00      Open
  LINK-140            -29.80      0.12      0.01      Open
  LINK-141            -28.29      0.12      0.01      Open
  LINK-142            -46.53      0.19      0.02      Open


  Page 1949                                                             
  Link Results at 285:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -98.23      0.40      0.07      Open
  LINK-144             -1.51      0.01      0.00      Open
  LINK-145            -14.37      0.09      0.01      Open
  LINK-146            -22.95      0.15      0.02      Open
  LINK-147             -5.75      0.04      0.00      Open
  LINK-148             28.75      0.18      0.02      Open
  LINK-149             17.06      0.11      0.01      Open
  LINK-150             -7.75      0.05      0.00      Open
  LINK-151             18.24      0.12      0.01      Open
  LINK-152            -16.69      0.11      0.01      Open
  LINK-153             26.19      0.17      0.02      Open
  LINK-154              5.54      0.04      0.00      Open
  LINK-155              0.78      0.00      0.00      Open
  LINK-156             -3.27      0.02      0.00      Open
  LINK-157             -7.93      0.05      0.00      Open
  LINK-158             -3.78      0.02      0.00      Open
  LINK-159              4.78      0.03      0.00      Open
  LINK-160              2.82      0.02      0.00      Open
  LINK-161             -9.27      0.04      0.00      Open
  LINK-162            -18.25      0.07      0.00      Open
  LINK-163            -18.25      0.07      0.00      Open
  LINK-164            -24.49      0.07      0.00      Open
  LINK-165           -160.28      0.26      0.02      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              6.24      0.02      0.00      Open
  LINK-169             18.25      0.07      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.30      0.03     80.11    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           543.41      2.22    198.40    Active Valve
  VALVE-176           403.03      4.57    186.72    Active Valve
  VALVE-177            18.25      0.21    202.09    Active Valve
  VALVE-178             6.24      0.07    112.57    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 1950                                                             
  Node Results at 286:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.50    659.32    122.73      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.64    659.33    128.34      0.00
  JUNCTION-3            8.67    659.36    100.22      0.00
  JUNCTION-4            7.56    659.37     78.67      0.00
  JUNCTION-5            6.95    659.42     71.58      0.00
  JUNCTION-6            3.64    659.47     66.93      0.00
  JUNCTION-7            0.00    659.47     53.83      0.00
  JUNCTION-8            3.03    659.56     71.99      0.00
  JUNCTION-9            0.00    659.59     74.23      0.00
  JUNCTION-10           0.67    579.55    106.56      0.00
  JUNCTION-11           2.07    579.55    102.02      0.00
  JUNCTION-12           0.05    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.60    659.36    102.20      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          50.66    659.29    118.82      0.00
  JUNCTION-18          12.18    659.67     78.65      0.00
  JUNCTION-19           9.07    858.10    129.63      0.00
  JUNCTION-20           5.08    858.10    104.15      0.00
  JUNCTION-21           0.00    858.36     89.24      0.00
  JUNCTION-22           8.45    858.49    100.76      0.00
  JUNCTION-23           6.29    858.45    110.11      0.00
  JUNCTION-24           0.00    858.54     96.16      0.00
  JUNCTION-25          11.76    858.57     88.67      0.00
  JUNCTION-26           0.00    858.62     75.91      0.00
  JUNCTION-27          24.51    858.63     72.78      0.00
  JUNCTION-28           4.12    858.65     68.01      0.00
  JUNCTION-29           0.00    858.92      5.48      0.00
  JUNCTION-30         230.03    858.43     96.38      0.00
  JUNCTION-31           4.67    858.30    111.73      0.00
  JUNCTION-32          12.14    858.17    100.66      0.00
  JUNCTION-33           1.89    858.14    101.98      0.00
  JUNCTION-34          72.96    858.42    285.29      0.00
  JUNCTION-35          18.20    858.10     89.32      0.00
  JUNCTION-36           0.00    858.10     97.05      0.00
  JUNCTION-37           6.48    858.10     78.45      0.00
  JUNCTION-38           0.00    858.10     91.68      0.00
  JUNCTION-39           9.67    858.12     67.13      0.00
  JUNCTION-40           6.69    858.14     50.48      0.00
  JUNCTION-41           6.01    858.14     68.43      0.00
  JUNCTION-42          22.49    858.16     56.38      0.00
  JUNCTION-43           6.52    858.57     89.03      0.00
  JUNCTION-44          10.18    858.61     78.04      0.00
  JUNCTION-45          18.43    952.85     89.06      0.00
  JUNCTION-46           8.60    952.85     57.46      0.00


  Page 1951                                                             
  Node Results at 286:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    858.38     94.42      0.00
  JUNCTION-48           0.00    858.41     95.74      0.00
  JUNCTION-49           2.25    858.45    101.63      0.00
  JUNCTION-50           7.51    858.42    107.17      0.00
  JUNCTION-51           5.93    858.41    101.71      0.00
  JUNCTION-52           9.69    858.40    106.22      0.00
  JUNCTION-53           5.97    858.34    108.63      0.00
  JUNCTION-54           8.25    858.32    111.01      0.00
  JUNCTION-55           6.07    858.32    110.48      0.00
  JUNCTION-56           0.00    858.33    108.93      0.00
  JUNCTION-57           0.85    858.14    104.07      0.00
  JUNCTION-58          43.38    858.12    107.42      0.00
  JUNCTION-59           0.00    858.11    102.76      0.00
  JUNCTION-60           0.00    858.11    101.44      0.00
  JUNCTION-61           0.00    858.11    100.84      0.00
  JUNCTION-62           0.00    858.11    100.83      0.00
  JUNCTION-63           0.00    858.11    101.46      0.00
  JUNCTION-64           0.00    858.10    101.81      0.00
  JUNCTION-65           0.00    858.10    103.44      0.00
  JUNCTION-66           0.00    858.10    103.29      0.00
  JUNCTION-67           0.00    858.11    101.22      0.00
  JUNCTION-68          41.17    858.10    104.43      0.00
  JUNCTION-69           4.85    858.07    100.55      0.00
  JUNCTION-70          12.31    858.06    103.54      0.00
  JUNCTION-71           4.00    858.06     97.87      0.00
  JUNCTION-72           5.50    858.06    102.13      0.00
  JUNCTION-73           5.18    858.06    102.99      0.00
  JUNCTION-74           2.11    858.06    102.14      0.00
  JUNCTION-75           5.02    858.06     99.18      0.00
  JUNCTION-76           5.26    858.06    102.05      0.00
  JUNCTION-77           3.59    858.06    101.14      0.00
  JUNCTION-78           0.00    858.06    104.01      0.00
  JUNCTION-79           0.00    858.06    104.07      0.00
  JUNCTION-80           0.00    858.06    104.50      0.00
  JUNCTION-81           6.82    858.06    101.60      0.00
  JUNCTION-82          20.13    858.06    103.69      0.00
  JUNCTION-83          14.86    858.06    104.14      0.00
  JUNCTION-84           5.67    858.06    103.18      0.00
  JUNCTION-85           0.00    858.06    103.04      0.00
  JUNCTION-86           0.00    858.06    101.64      0.00
  JUNCTION-87           0.00    858.06    102.17      0.00
  JUNCTION-88           0.00    858.06    102.42      0.00
  JUNCTION-89          14.46    858.06    100.20      0.00
  JUNCTION-90           0.00    858.07     92.72      0.00
  JUNCTION-91           0.00    858.07     95.60      0.00
  JUNCTION-92           0.00    858.08     99.59      0.00
  JUNCTION-93          27.56    858.07     92.87      0.00


  Page 1952                                                             
  Node Results at 286:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           4.20    858.07     97.32      0.00
  JUNCTION-95           5.85    858.07     98.45      0.00
  JUNCTION-96          12.02    858.06     99.19      0.00
  JUNCTION-97           8.77    858.06     99.26      0.00
  JUNCTION-98          11.75    858.05     93.16      0.00
  JUNCTION-99          14.13    858.05     93.66      0.00
  JUNCTION-100         11.60    858.05     95.39      0.00
  JUNCTION-101          1.30    858.05     92.28      0.00
  JUNCTION-102        201.14   1154.79     26.31      0.00
  JUNCTION-103          0.00   1154.78     53.32      0.00
  JUNCTION-104          0.00   1154.75    127.44      0.00
  JUNCTION-105          0.00    858.92    372.17      0.00
  JUNCTION-106          0.00   1154.75    500.35      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.42    371.95      0.00
  JUNCTION-111          0.00    659.36    104.58      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.33    130.13      0.00
  JUNCTION-114          0.62    579.55     95.56      0.00
  JUNCTION-115          0.00    856.89    140.34      0.00
  JUNCTION-116          9.00    659.93     55.00      0.00
  JUNCTION-117         97.09    658.85    110.43      0.00
  JUNCTION-118        207.57    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.75    132.48      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.78     85.70      0.00
  JUNCTION-122          2.85   1042.39     37.00      0.00
  JUNCTION-123          6.39   1042.39    123.23      0.00
  JUNCTION-124          2.00    858.45     43.53      0.00
  JUNCTION-125          0.00    858.10    183.76      0.00
  JUNCTION-126        389.40    472.47     16.67      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1622.10    858.97      6.53      0.00 Tank
  TANK-131           -237.41   1154.81      7.67      0.00 Tank
  
  Link Results at 286:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              389.40      0.38      0.03      Open
  LINK-1              -63.77      0.41      0.10      Open
  LINK-2              -31.83      0.20      0.03      Open
  LINK-3              -17.38      0.11      0.01      Open
  LINK-6               58.38      0.37      0.08      Open
  LINK-7              -96.10      0.61      0.21      Open


  Page 1953                                                             
  Link Results at 286:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               99.74      0.64      0.23      Open
  LINK-10              62.29      0.40      0.09      Open
  LINK-11             102.78      0.66      0.24      Open
  LINK-12              40.49      0.26      0.04      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.62      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.80      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.36      0.02      0.00      Open
  LINK-22               3.41      0.02      0.00      Open
  LINK-23              30.76      0.20      0.03      Open
  LINK-24              24.75      0.16      0.02      Open
  LINK-25               3.41      0.02      0.00      Open
  LINK-26               3.41      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -680.95      1.09      0.27      Open
  LINK-29            -795.90      1.27      0.37      Open
  LINK-30             -33.45      0.21      0.03      Open
  LINK-31            1622.10      1.15      0.19      Open
  LINK-32              -4.70      0.03      0.00      Open
  LINK-33               2.00      0.01      0.00      Open
  LINK-34               6.39      0.02      0.00      Open
  LINK-35             -72.96      0.05      0.00      Open
  LINK-36              24.95      0.16      0.02      Open
  LINK-37             -33.46      0.21      0.03      Open
  LINK-38               0.49      0.00      0.00      Open
  LINK-39            -694.06      1.11      0.28      Open
  LINK-40            -799.80      0.82      0.12      Open
  LINK-41             804.90      1.28      0.37      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -4.10      0.00      0.00      Open
  LINK-44            -719.25      0.73      0.10      Open
  LINK-45             642.60      0.46      0.03      Open
  LINK-46             503.73      0.36      0.02      Open
  LINK-47           -1476.22      1.05      0.16      Open
  LINK-48           -1430.17      1.01      0.15      Open
  LINK-49           -1428.79      1.01      0.15      Open
  LINK-50           -1454.27      1.03      0.15      Open
  LINK-51           -1567.56      1.11      0.18      Open
  LINK-52             200.74      0.57      0.12      Open
  LINK-53             160.37      0.45      0.08      Open
  LINK-54             116.70      0.33      0.04      Open


  Page 1954                                                             
  Link Results at 286:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55             -11.42      0.07      0.00      Open
  LINK-56              -4.97      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -23.17      0.15      0.01      Open
  LINK-59              14.29      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -43.93      0.28      0.05      Open
  LINK-62             -28.66      0.17      0.02      Open
  LINK-63              -0.25      0.00      0.00      Open
  LINK-64             -35.09      0.22      0.03      Open
  LINK-65              31.21      0.20      0.03      Open
  LINK-66             -88.79      0.56      0.18      Open
  LINK-67             -46.05      0.29      0.05      Open
  LINK-68              13.14      0.08      0.01      Open
  LINK-69             -65.71      0.42      0.10      Open
  LINK-70             -25.48      0.16      0.02      Open
  LINK-71             -50.41      0.32      0.06      Open
  LINK-72           -1622.10      1.15      0.19      Open
  LINK-73             -80.55      0.51      0.15      Open
  LINK-74             -40.35      0.26      0.04      Open
  LINK-75             -53.54      0.34      0.07      Open
  LINK-76            -105.93      0.68      0.25      Open
  LINK-77              50.14      0.32      0.06      Open
  LINK-78              22.93      0.15      0.01      Open
  LINK-79             -13.19      0.08      0.01      Open
  LINK-80              30.20      0.19      0.02      Open
  LINK-81              40.20      0.26      0.04      Open
  LINK-82             -19.70      0.13      0.01      Open
  LINK-83             130.58      0.53      0.13      Open
  LINK-84              85.77      0.35      0.06      Open
  LINK-85             110.28      0.45      0.09      Open
  LINK-86              38.84      0.25      0.04      Open
  LINK-87              23.58      0.15      0.02      Open
  LINK-88              32.77      0.21      0.03      Open
  LINK-89             -15.26      0.10      0.01      Open
  LINK-90              31.53      0.20      0.03      Open
  LINK-91              19.26      0.12      0.01      Open
  LINK-92             145.99      0.60      0.15      Open
  LINK-93              25.95      0.17      0.02      Open
  LINK-94               7.78      0.05      0.00      Open
  LINK-95             -18.17      0.12      0.01      Open
  LINK-96              25.95      0.17      0.02      Open
  LINK-97              12.15      0.08      0.00      Open
  LINK-98               8.18      0.05      0.00      Open
  LINK-99              12.15      0.08      0.00      Open
  LINK-100              7.76      0.05      0.00      Open
  LINK-101            -13.79      0.09      0.01      Open


  Page 1955                                                             
  Link Results at 286:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -6.80      0.04      0.00      Open
  LINK-103            -13.79      0.09      0.01      Open
  LINK-104             -7.00      0.04      0.00      Open
  LINK-105            -76.66      0.31      0.05      Open
  LINK-106              4.39      0.03      0.00      Open
  LINK-107             25.95      0.17      0.02      Open
  LINK-108             -3.97      0.03      0.00      Open
  LINK-109             61.43      0.25      0.03      Open
  LINK-110             28.95      0.18      0.02      Open
  LINK-111              6.71      0.04      0.00      Open
  LINK-112              9.93      0.06      0.00      Open
  LINK-113            -27.64      0.11      0.01      Open
  LINK-114              0.91      0.01      0.00      Open
  LINK-115             -7.24      0.05      0.00      Open
  LINK-116              3.52      0.02      0.00      Open
  LINK-117             -6.04      0.04      0.00      Open
  LINK-118              4.54      0.03      0.00      Open
  LINK-119              4.63      0.03      0.00      Open
  LINK-120            -15.22      0.06      0.00      Open
  LINK-121             -5.35      0.03      0.00      Open
  LINK-122              1.53      0.01      0.00      Open
  LINK-123             16.30      0.07      0.00      Open
  LINK-124              5.30      0.02      0.00      Open
  LINK-125            -16.26      0.07      0.00      Open
  LINK-126             -6.88      0.04      0.00      Open
  LINK-127             11.00      0.07      0.00      Open
  LINK-128              5.78      0.04      0.00      Open
  LINK-129             -6.08      0.04      0.00      Open
  LINK-130            -14.75      0.09      0.01      Open
  LINK-131              3.00      0.02      0.00      Open
  LINK-132            -14.91      0.10      0.01      Open
  LINK-133             -7.64      0.05      0.00      Open
  LINK-134             -0.91      0.01      0.00      Open
  LINK-135              7.27      0.05      0.00      Open
  LINK-136             -8.18      0.05      0.00      Open
  LINK-137             14.77      0.06      0.00      Open
  LINK-138            -22.95      0.09      0.01      Open
  LINK-139              6.73      0.04      0.00      Open
  LINK-140            -44.14      0.18      0.02      Open
  LINK-141            -41.90      0.17      0.02      Open
  LINK-142            -68.92      0.28      0.04      Open
  LINK-143           -145.49      0.59      0.15      Open
  LINK-144             -2.24      0.01      0.00      Open
  LINK-145            -21.28      0.14      0.01      Open
  LINK-146            -33.99      0.22      0.03      Open
  LINK-147             -8.52      0.05      0.00      Open
  LINK-148             42.59      0.27      0.05      Open


  Page 1956                                                             
  Link Results at 286:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             25.26      0.16      0.02      Open
  LINK-150            -11.47      0.07      0.00      Open
  LINK-151             27.01      0.17      0.02      Open
  LINK-152            -24.72      0.16      0.02      Open
  LINK-153             38.79      0.25      0.04      Open
  LINK-154              8.21      0.05      0.00      Open
  LINK-155              1.16      0.01      0.00      Open
  LINK-156             -4.84      0.03      0.00      Open
  LINK-157            -11.75      0.07      0.00      Open
  LINK-158             -5.60      0.04      0.00      Open
  LINK-159              7.08      0.05      0.00      Open
  LINK-160              4.17      0.03      0.00      Open
  LINK-161            -13.73      0.06      0.00      Open
  LINK-162            -27.03      0.11      0.01      Open
  LINK-163            -27.03      0.11      0.01      Open
  LINK-164            -36.27      0.10      0.00      Open
  LINK-165           -237.41      0.38      0.04      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              9.24      0.03      0.00      Open
  LINK-169             27.03      0.11      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.41      0.04     79.81    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           804.90      3.29    196.96    Active Valve
  VALVE-176           596.97      6.77    186.16    Active Valve
  VALVE-177            27.03      0.31    201.90    Active Valve
  VALVE-178             9.24      0.10    112.39    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 287:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.74    659.13    122.65      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.89    659.14    128.26      0.00
  JUNCTION-3           10.03    659.18    100.14      0.00
  JUNCTION-4            8.75    659.19     78.59      0.00
  JUNCTION-5            8.05    659.26     71.51      0.00
  JUNCTION-6            4.22    659.32     66.87      0.00
  JUNCTION-7            0.00    659.32     53.77      0.00
  JUNCTION-8            3.51    659.44     71.94      0.00
  JUNCTION-9            0.00    659.49     74.18      0.00


  Page 1957                                                             
  Node Results at 287:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.78    579.55    106.56      0.00
  JUNCTION-11           2.39    579.55    102.02      0.00
  JUNCTION-12           0.06    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           3.01    659.19    102.13      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          58.63    659.09    118.74      0.00
  JUNCTION-18          14.10    659.58     78.61      0.00
  JUNCTION-19          10.50    857.30    129.28      0.00
  JUNCTION-20           5.88    857.30    103.81      0.00
  JUNCTION-21           0.00    857.65     88.93      0.00
  JUNCTION-22           9.78    857.82    100.46      0.00
  JUNCTION-23           7.28    857.77    109.81      0.00
  JUNCTION-24           0.00    857.88     95.88      0.00
  JUNCTION-25          13.61    857.91     88.39      0.00
  JUNCTION-26           0.00    857.98     75.63      0.00
  JUNCTION-27          28.37    858.00     72.51      0.00
  JUNCTION-28           4.77    858.03     67.74      0.00
  JUNCTION-29           0.00    858.38      5.24      0.00
  JUNCTION-30         266.22    857.73     96.08      0.00
  JUNCTION-31           5.40    857.56    111.41      0.00
  JUNCTION-32          14.04    857.39    100.33      0.00
  JUNCTION-33           2.19    857.35    101.64      0.00
  JUNCTION-34          84.44    857.73    284.99      0.00
  JUNCTION-35          21.07    857.30     88.97      0.00
  JUNCTION-36           0.00    857.30     96.71      0.00
  JUNCTION-37           7.49    857.31     78.11      0.00
  JUNCTION-38           0.00    857.30     91.34      0.00
  JUNCTION-39          11.19    857.33     66.79      0.00
  JUNCTION-40           7.74    857.36     50.14      0.00
  JUNCTION-41           6.96    857.36     68.09      0.00
  JUNCTION-42          26.02    857.38     56.04      0.00
  JUNCTION-43           7.55    857.92     88.75      0.00
  JUNCTION-44          11.78    857.97     77.76      0.00
  JUNCTION-45          37.33    952.84     89.05      0.00
  JUNCTION-46           9.95    952.85     57.46      0.00
  JUNCTION-47           0.00    857.67     94.11      0.00
  JUNCTION-48           0.00    857.71     95.44      0.00
  JUNCTION-49           2.60    857.77    101.33      0.00
  JUNCTION-50           8.69    857.72    106.87      0.00
  JUNCTION-51           6.86    857.71    101.41      0.00
  JUNCTION-52          11.21    857.70    105.91      0.00
  JUNCTION-53           6.91    857.62    108.32      0.00
  JUNCTION-54           9.55    857.59    110.70      0.00
  JUNCTION-55           7.02    857.60    110.17      0.00
  JUNCTION-56           0.00    857.61    108.61      0.00


  Page 1958                                                             
  Node Results at 287:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.98    857.36    103.73      0.00
  JUNCTION-58          50.21    857.33    107.08      0.00
  JUNCTION-59           0.00    857.32    102.42      0.00
  JUNCTION-60           0.00    857.31    101.10      0.00
  JUNCTION-61           0.00    857.31    100.50      0.00
  JUNCTION-62           0.00    857.31    100.49      0.00
  JUNCTION-63           0.00    857.31    101.11      0.00
  JUNCTION-64           0.00    857.31    101.47      0.00
  JUNCTION-65           0.00    857.31    103.10      0.00
  JUNCTION-66           0.00    857.31    102.95      0.00
  JUNCTION-67           0.00    857.31    100.88      0.00
  JUNCTION-68          47.65    857.30    104.09      0.00
  JUNCTION-69           5.61    857.26    100.20      0.00
  JUNCTION-70          14.25    857.25    103.19      0.00
  JUNCTION-71           4.63    857.25     97.52      0.00
  JUNCTION-72           6.37    857.25    101.78      0.00
  JUNCTION-73           6.00    857.25    102.64      0.00
  JUNCTION-74           2.44    857.25    101.79      0.00
  JUNCTION-75           5.81    857.25     98.83      0.00
  JUNCTION-76           6.09    857.25    101.70      0.00
  JUNCTION-77           4.15    857.25    100.79      0.00
  JUNCTION-78           0.00    857.25    103.66      0.00
  JUNCTION-79           0.00    857.25    103.71      0.00
  JUNCTION-80           0.00    857.25    104.15      0.00
  JUNCTION-81           7.89    857.25    101.25      0.00
  JUNCTION-82          23.30    857.25    103.34      0.00
  JUNCTION-83          17.19    857.25    103.79      0.00
  JUNCTION-84           6.56    857.25    102.83      0.00
  JUNCTION-85           0.00    857.25    102.69      0.00
  JUNCTION-86           0.00    857.25    101.29      0.00
  JUNCTION-87           0.00    857.25    101.82      0.00
  JUNCTION-88           0.00    857.25    102.07      0.00
  JUNCTION-89          16.74    857.25     99.85      0.00
  JUNCTION-90           0.00    857.26     92.37      0.00
  JUNCTION-91           0.00    857.27     95.25      0.00
  JUNCTION-92           0.00    857.27     99.24      0.00
  JUNCTION-93          31.90    857.26     92.52      0.00
  JUNCTION-94           4.86    857.27     96.97      0.00
  JUNCTION-95           6.77    857.26     98.10      0.00
  JUNCTION-96          13.91    857.25     98.84      0.00
  JUNCTION-97          10.15    857.25     98.91      0.00
  JUNCTION-98          13.60    857.24     92.81      0.00
  JUNCTION-99          16.36    857.24     93.31      0.00
  JUNCTION-100         13.42    857.24     95.04      0.00
  JUNCTION-101          1.51    857.24     91.92      0.00
  JUNCTION-102        232.79   1154.43     26.15      0.00
  JUNCTION-103         60.47   1154.32     53.12      0.00


  Page 1959                                                             
  Node Results at 287:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1154.23    127.21      0.00
  JUNCTION-105          0.00    858.38    371.94      0.00
  JUNCTION-106          0.00   1154.23    500.13      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.73    371.65      0.00
  JUNCTION-111          0.00    659.19    104.51      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.14    130.05      0.00
  JUNCTION-114          0.71    579.55     95.56      0.00
  JUNCTION-115          0.00    855.72    139.83      0.00
  JUNCTION-116         10.41    659.93     55.00      0.00
  JUNCTION-117        112.37    658.51    110.28      0.00
  JUNCTION-118        240.23    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.23    132.25      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.32     85.50      0.00
  JUNCTION-122          9.46   1042.39     37.00      0.00
  JUNCTION-123         81.24   1042.34    123.20      0.00
  JUNCTION-124          2.32    857.77     43.23      0.00
  JUNCTION-125          0.00    857.30    183.42      0.00
  JUNCTION-126        450.67    472.40     16.64      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1877.35    858.44      6.30      0.00 Tank
  TANK-131           -434.76   1154.50      7.54      0.00 Tank
  
  Link Results at 287:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              450.67      0.44      0.04      Open
  LINK-1              -73.81      0.47      0.13      Open
  LINK-2              -36.84      0.24      0.04      Open
  LINK-3              -20.11      0.13      0.01      Open
  LINK-6               67.57      0.43      0.11      Open
  LINK-7             -111.22      0.71      0.28      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9              115.44      0.74      0.30      Open
  LINK-10              72.09      0.46      0.12      Open
  LINK-11             118.95      0.76      0.31      Open
  LINK-12              46.86      0.30      0.06      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.71      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.92      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 1960                                                             
  Link Results at 287:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.89      0.02      0.00      Open
  LINK-22               3.94      0.03      0.00      Open
  LINK-23              35.60      0.23      0.03      Open
  LINK-24              28.65      0.18      0.02      Open
  LINK-25               3.94      0.03      0.00      Open
  LINK-26               3.94      0.03      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -788.10      1.26      0.36      Open
  LINK-29            -921.15      1.47      0.48      Open
  LINK-30             -38.71      0.25      0.04      Open
  LINK-31            1877.35      1.33      0.25      Open
  LINK-32              -9.52      0.06      0.00      Open
  LINK-33               2.31      0.01      0.00      Open
  LINK-34              81.24      0.23      0.02      Open
  LINK-35             -84.44      0.06      0.00      Open
  LINK-36              28.87      0.18      0.02      Open
  LINK-37             -38.73      0.25      0.04      Open
  LINK-38               0.57      0.00      0.00      Open
  LINK-39            -803.27      1.28      0.37      Open
  LINK-40            -925.65      0.95      0.16      Open
  LINK-41             931.56      1.49      0.49      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -4.74      0.00      0.00      Open
  LINK-44            -832.43      0.85      0.13      Open
  LINK-45             743.71      0.53      0.04      Open
  LINK-46             582.99      0.41      0.03      Open
  LINK-47           -1708.52      1.21      0.21      Open
  LINK-48           -1655.22      1.17      0.20      Open
  LINK-49           -1653.63      1.17      0.20      Open
  LINK-50           -1683.11      1.19      0.20      Open
  LINK-51           -1814.24      1.29      0.23      Open
  LINK-52             232.33      0.66      0.15      Open
  LINK-53             185.60      0.53      0.10      Open
  LINK-54             135.06      0.38      0.06      Open
  LINK-55             -13.22      0.08      0.00      Open
  LINK-56              -5.75      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -26.82      0.17      0.02      Open
  LINK-59              16.53      0.11      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -50.85      0.32      0.07      Open
  LINK-62             -33.16      0.20      0.02      Open
  LINK-63              -0.29      0.00      0.00      Open
  LINK-64             -40.61      0.26      0.04      Open


  Page 1961                                                             
  Link Results at 287:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              36.13      0.23      0.03      Open
  LINK-66            -102.76      0.65      0.24      Open
  LINK-67             -53.30      0.34      0.07      Open
  LINK-68              15.21      0.10      0.01      Open
  LINK-69             -76.05      0.49      0.13      Open
  LINK-70             -29.48      0.19      0.02      Open
  LINK-71             -58.35      0.37      0.08      Open
  LINK-72           -1877.35      1.33      0.25      Open
  LINK-73             -93.23      0.60      0.20      Open
  LINK-74             -46.70      0.30      0.06      Open
  LINK-75             -61.97      0.40      0.09      Open
  LINK-76            -122.59      0.78      0.33      Open
  LINK-77              58.03      0.37      0.08      Open
  LINK-78              26.54      0.17      0.02      Open
  LINK-79             -15.27      0.10      0.01      Open
  LINK-80              34.95      0.22      0.03      Open
  LINK-81              46.53      0.30      0.06      Open
  LINK-82             -22.80      0.15      0.01      Open
  LINK-83             151.12      0.62      0.16      Open
  LINK-84              99.27      0.41      0.08      Open
  LINK-85             127.64      0.52      0.12      Open
  LINK-86              44.95      0.29      0.05      Open
  LINK-87              27.29      0.17      0.02      Open
  LINK-88              37.93      0.24      0.04      Open
  LINK-89             -17.66      0.11      0.01      Open
  LINK-90              36.49      0.23      0.03      Open
  LINK-91              22.29      0.14      0.01      Open
  LINK-92             168.96      0.69      0.20      Open
  LINK-93              30.03      0.19      0.02      Open
  LINK-94               9.00      0.06      0.00      Open
  LINK-95             -21.03      0.13      0.01      Open
  LINK-96              30.03      0.19      0.02      Open
  LINK-97              14.07      0.09      0.01      Open
  LINK-98               9.47      0.06      0.00      Open
  LINK-99              14.07      0.09      0.01      Open
  LINK-100              8.98      0.06      0.00      Open
  LINK-101            -15.97      0.10      0.01      Open
  LINK-102             -7.87      0.05      0.00      Open
  LINK-103            -15.97      0.10      0.01      Open
  LINK-104             -8.10      0.05      0.00      Open
  LINK-105            -88.72      0.36      0.06      Open
  LINK-106              5.08      0.03      0.00      Open
  LINK-107             30.03      0.19      0.02      Open
  LINK-108             -4.60      0.03      0.00      Open
  LINK-109             71.10      0.29      0.04      Open
  LINK-110             33.50      0.21      0.03      Open
  LINK-111              7.76      0.05      0.00      Open


  Page 1962                                                             
  Link Results at 287:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112             11.49      0.07      0.00      Open
  LINK-113            -31.99      0.13      0.01      Open
  LINK-114              1.05      0.01      0.00      Open
  LINK-115             -8.38      0.05      0.00      Open
  LINK-116              4.07      0.03      0.00      Open
  LINK-117             -6.99      0.04      0.00      Open
  LINK-118              5.26      0.03      0.00      Open
  LINK-119              5.36      0.03      0.00      Open
  LINK-120            -17.61      0.07      0.00      Open
  LINK-121             -6.19      0.04      0.00      Open
  LINK-122              1.77      0.01      0.00      Open
  LINK-123             18.87      0.08      0.00      Open
  LINK-124              6.14      0.03      0.00      Open
  LINK-125            -18.82      0.08      0.00      Open
  LINK-126             -7.96      0.05      0.00      Open
  LINK-127             12.73      0.08      0.00      Open
  LINK-128              6.68      0.04      0.00      Open
  LINK-129             -7.03      0.04      0.00      Open
  LINK-130            -17.07      0.11      0.01      Open
  LINK-131              3.48      0.02      0.00      Open
  LINK-132            -17.26      0.11      0.01      Open
  LINK-133             -8.84      0.06      0.00      Open
  LINK-134             -1.05      0.01      0.00      Open
  LINK-135              8.41      0.05      0.00      Open
  LINK-136             -9.47      0.06      0.00      Open
  LINK-137             17.09      0.07      0.00      Open
  LINK-138            -26.56      0.11      0.01      Open
  LINK-139              7.79      0.05      0.00      Open
  LINK-140            -51.09      0.21      0.02      Open
  LINK-141            -48.50      0.20      0.02      Open
  LINK-142            -79.76      0.33      0.05      Open
  LINK-143           -168.39      0.69      0.20      Open
  LINK-144             -2.59      0.02      0.00      Open
  LINK-145            -24.63      0.16      0.02      Open
  LINK-146            -39.34      0.25      0.04      Open
  LINK-147             -9.86      0.06      0.00      Open
  LINK-148             49.29      0.31      0.06      Open
  LINK-149             29.24      0.19      0.02      Open
  LINK-150            -13.28      0.08      0.01      Open
  LINK-151             31.26      0.20      0.03      Open
  LINK-152            -28.61      0.18      0.02      Open
  LINK-153             44.89      0.29      0.05      Open
  LINK-154              9.50      0.06      0.00      Open
  LINK-155              1.34      0.01      0.00      Open
  LINK-156             -5.60      0.04      0.00      Open
  LINK-157            -13.59      0.09      0.01      Open
  LINK-158             -6.48      0.04      0.00      Open


  Page 1963                                                             
  Link Results at 287:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              8.20      0.05      0.00      Open
  LINK-160              4.83      0.03      0.00      Open
  LINK-161            -27.81      0.11      0.01      Open
  LINK-162            -47.28      0.19      0.02      Open
  LINK-163            -47.28      0.19      0.02      Open
  LINK-164           -201.98      0.57      0.11      Open
  LINK-165           -434.76      0.69      0.12      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             90.69      0.26      0.03      Open
  LINK-169             50.81      0.20      0.02      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.94      0.04     79.64    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           931.56      3.81    195.79    Active Valve
  VALVE-176           690.91      7.84    185.83    Active Valve
  VALVE-177            47.28      0.54    201.37    Active Valve
  VALVE-178            90.69      1.03    111.93    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 288:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.19    659.54    122.83      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.29    659.54    128.43      0.00
  JUNCTION-3            6.86    659.56    100.31      0.00
  JUNCTION-4            5.98    659.57     78.76      0.00
  JUNCTION-5            5.51    659.60     71.65      0.00
  JUNCTION-6            2.89    659.63     67.00      0.00
  JUNCTION-7            0.00    659.63     53.90      0.00
  JUNCTION-8            2.40    659.69     72.04      0.00
  JUNCTION-9            0.00    659.71     74.28      0.00
  JUNCTION-10           0.53    579.55    106.56      0.00
  JUNCTION-11           1.64    579.55    102.02      0.00
  JUNCTION-12           0.04    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.06    659.56    102.29      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          40.12    659.51    118.92      0.00
  JUNCTION-18           9.64    659.76     78.69      0.00
  JUNCTION-19           7.18    857.34    129.30      0.00


  Page 1964                                                             
  Node Results at 288:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           4.02    857.34    103.82      0.00
  JUNCTION-21           0.00    857.52     88.87      0.00
  JUNCTION-22           6.69    857.60    100.37      0.00
  JUNCTION-23           4.98    857.57    109.73      0.00
  JUNCTION-24           0.00    857.63     95.77      0.00
  JUNCTION-25           9.31    857.65     88.27      0.00
  JUNCTION-26           0.00    857.68     75.50      0.00
  JUNCTION-27          19.41    857.69     72.38      0.00
  JUNCTION-28           3.26    857.70     67.60      0.00
  JUNCTION-29           0.00    857.88      5.02      0.00
  JUNCTION-30         182.15    857.56     96.00      0.00
  JUNCTION-31           3.70    857.47    111.38      0.00
  JUNCTION-32           9.61    857.39    100.33      0.00
  JUNCTION-33           1.50    857.37    101.65      0.00
  JUNCTION-34          57.77    857.55    284.92      0.00
  JUNCTION-35          14.41    857.34     88.99      0.00
  JUNCTION-36           0.00    857.34     96.73      0.00
  JUNCTION-37           5.13    857.35     78.12      0.00
  JUNCTION-38           0.00    857.34     91.35      0.00
  JUNCTION-39           7.66    857.36     66.80      0.00
  JUNCTION-40           5.29    857.37     50.15      0.00
  JUNCTION-41           4.76    857.37     68.09      0.00
  JUNCTION-42          17.81    857.38     56.04      0.00
  JUNCTION-43           5.16    857.65     88.63      0.00
  JUNCTION-44           8.06    857.67     77.64      0.00
  JUNCTION-45          30.59    952.85     89.05      0.00
  JUNCTION-46           6.81    952.85     57.46      0.00
  JUNCTION-47           0.00    857.52     94.05      0.00
  JUNCTION-48           0.00    857.55     95.37      0.00
  JUNCTION-49           1.78    857.57    101.25      0.00
  JUNCTION-50           5.95    857.55    106.80      0.00
  JUNCTION-51           4.70    857.55    101.33      0.00
  JUNCTION-52           7.67    857.54    105.84      0.00
  JUNCTION-53           4.73    857.50    108.27      0.00
  JUNCTION-54           6.54    857.49    110.65      0.00
  JUNCTION-55           4.80    857.49    110.12      0.00
  JUNCTION-56           0.00    857.49    108.56      0.00
  JUNCTION-57           0.67    857.37    103.73      0.00
  JUNCTION-58          34.35    857.36    107.09      0.00
  JUNCTION-59           0.00    857.35    102.43      0.00
  JUNCTION-60           0.00    857.35    101.11      0.00
  JUNCTION-61           0.00    857.35    100.51      0.00
  JUNCTION-62           0.00    857.35    100.50      0.00
  JUNCTION-63           0.00    857.35    101.13      0.00
  JUNCTION-64           0.00    857.35    101.49      0.00
  JUNCTION-65           0.00    857.35    103.12      0.00
  JUNCTION-66           0.00    857.35    102.96      0.00


  Page 1965                                                             
  Node Results at 288:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.35    100.89      0.00
  JUNCTION-68          32.60    857.34    104.11      0.00
  JUNCTION-69           3.84    857.32    100.23      0.00
  JUNCTION-70           9.75    857.32    103.22      0.00
  JUNCTION-71           3.17    857.32     97.55      0.00
  JUNCTION-72           4.36    857.32    101.81      0.00
  JUNCTION-73           4.10    857.32    102.67      0.00
  JUNCTION-74           1.67    857.32    101.82      0.00
  JUNCTION-75           3.97    857.32     98.86      0.00
  JUNCTION-76           4.17    857.32    101.72      0.00
  JUNCTION-77           2.84    857.32    100.82      0.00
  JUNCTION-78           0.00    857.32    103.69      0.00
  JUNCTION-79           0.00    857.32    103.74      0.00
  JUNCTION-80           0.00    857.32    104.18      0.00
  JUNCTION-81           5.40    857.32    101.28      0.00
  JUNCTION-82          15.94    857.32    103.37      0.00
  JUNCTION-83          11.76    857.32    103.82      0.00
  JUNCTION-84           4.49    857.32    102.86      0.00
  JUNCTION-85           0.00    857.32    102.72      0.00
  JUNCTION-86           0.00    857.32    101.32      0.00
  JUNCTION-87           0.00    857.32    101.85      0.00
  JUNCTION-88           0.00    857.32    102.10      0.00
  JUNCTION-89          11.45    857.32     99.88      0.00
  JUNCTION-90           0.00    857.32     92.39      0.00
  JUNCTION-91           0.00    857.33     95.28      0.00
  JUNCTION-92           0.00    857.33     99.26      0.00
  JUNCTION-93          21.82    857.32     92.55      0.00
  JUNCTION-94           3.32    857.33     96.99      0.00
  JUNCTION-95           4.63    857.32     98.13      0.00
  JUNCTION-96           9.52    857.32     98.87      0.00
  JUNCTION-97           6.94    857.32     98.93      0.00
  JUNCTION-98           9.31    857.31     92.84      0.00
  JUNCTION-99          11.19    857.31     93.34      0.00
  JUNCTION-100          9.19    857.31     95.07      0.00
  JUNCTION-101          1.03    857.31     91.96      0.00
  JUNCTION-102        159.28   1154.07     26.00      0.00
  JUNCTION-103         60.47   1153.97     52.97      0.00
  JUNCTION-104          3.53   1153.91    127.07      0.00
  JUNCTION-105          0.00    857.88    371.72      0.00
  JUNCTION-106          0.00   1153.91    499.99      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.55    371.58      0.00
  JUNCTION-111          0.00    659.56    104.67      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.54    130.22      0.00
  JUNCTION-114          0.49    579.55     95.56      0.00
  JUNCTION-115          0.00    856.56    140.20      0.00


  Page 1966                                                             
  Node Results at 288:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          7.13    659.93     55.00      0.00
  JUNCTION-117         76.88    659.23    110.59      0.00
  JUNCTION-118        164.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.91    132.12      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.97     85.35      0.00
  JUNCTION-122          8.41   1042.39     37.00      0.00
  JUNCTION-123         78.90   1042.34    123.21      0.00
  JUNCTION-124          1.58    857.57     43.15      0.00
  JUNCTION-125          0.00    857.34    183.43      0.00
  JUNCTION-126        308.36    472.55     16.70      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1284.51    857.91      6.07      0.00 Tank
  TANK-131           -348.00   1154.11      7.37      0.00 Tank
  
  Link Results at 288:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              308.35      0.30      0.02      Open
  LINK-1              -50.50      0.32      0.06      Open
  LINK-2              -25.20      0.16      0.02      Open
  LINK-3              -13.76      0.09      0.01      Open
  LINK-6               46.23      0.30      0.05      Open
  LINK-7              -76.10      0.49      0.14      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               78.98      0.50      0.15      Open
  LINK-10              49.32      0.31      0.06      Open
  LINK-11              81.39      0.52      0.15      Open
  LINK-12              32.06      0.20      0.03      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.49      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.63      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.66      0.02      0.00      Open
  LINK-22               2.70      0.02      0.00      Open
  LINK-23              24.36      0.16      0.02      Open
  LINK-24              19.60      0.13      0.01      Open
  LINK-25               2.70      0.02      0.00      Open
  LINK-26               2.70      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 1967                                                             
  Link Results at 288:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -539.23      0.86      0.18      Open
  LINK-29            -630.26      1.01      0.24      Open
  LINK-30             -26.48      0.17      0.02      Open
  LINK-31            1284.51      0.91      0.12      Open
  LINK-32              -7.80      0.05      0.00      Open
  LINK-33               1.58      0.00      0.00      Open
  LINK-34              78.90      0.22      0.02      Open
  LINK-35             -57.78      0.04      0.00      Open
  LINK-36              19.75      0.13      0.01      Open
  LINK-37             -26.50      0.17      0.02      Open
  LINK-38               0.39      0.00      0.00      Open
  LINK-39            -549.61      0.88      0.18      Open
  LINK-40            -633.34      0.65      0.08      Open
  LINK-41             637.38      1.02      0.24      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -3.25      0.00      0.00      Open
  LINK-44            -569.56      0.58      0.07      Open
  LINK-45             508.86      0.36      0.02      Open
  LINK-46             398.89      0.28      0.01      Open
  LINK-47           -1168.99      0.83      0.10      Open
  LINK-48           -1132.52      0.80      0.10      Open
  LINK-49           -1131.43      0.80      0.10      Open
  LINK-50           -1151.60      0.82      0.10      Open
  LINK-51           -1241.32      0.88      0.12      Open
  LINK-52             158.96      0.45      0.08      Open
  LINK-53             126.99      0.36      0.05      Open
  LINK-54              92.41      0.26      0.03      Open
  LINK-55              -9.04      0.05      0.00      Open
  LINK-56              -3.94      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -18.35      0.12      0.01      Open
  LINK-59              11.31      0.07      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -34.79      0.22      0.03      Open
  LINK-62             -22.69      0.13      0.01      Open
  LINK-63              -0.20      0.00      0.00      Open
  LINK-64             -27.78      0.18      0.02      Open
  LINK-65              24.72      0.16      0.02      Open
  LINK-66             -70.31      0.45      0.12      Open
  LINK-67             -36.47      0.23      0.03      Open
  LINK-68              10.40      0.07      0.00      Open
  LINK-69             -52.03      0.33      0.07      Open
  LINK-70             -20.17      0.13      0.01      Open
  LINK-71             -39.92      0.25      0.04      Open
  LINK-72           -1284.51      0.91      0.12      Open
  LINK-73             -63.79      0.41      0.10      Open
  LINK-74             -31.95      0.20      0.03      Open


  Page 1968                                                             
  Link Results at 288:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -42.40      0.27      0.05      Open
  LINK-76             -83.88      0.54      0.16      Open
  LINK-77              39.70      0.25      0.04      Open
  LINK-78              18.16      0.12      0.01      Open
  LINK-79             -10.45      0.07      0.00      Open
  LINK-80              23.91      0.15      0.02      Open
  LINK-81              31.84      0.20      0.03      Open
  LINK-82             -15.60      0.10      0.01      Open
  LINK-83             103.40      0.42      0.08      Open
  LINK-84              67.92      0.28      0.04      Open
  LINK-85              87.33      0.36      0.06      Open
  LINK-86              30.75      0.20      0.03      Open
  LINK-87              18.67      0.12      0.01      Open
  LINK-88              25.95      0.17      0.02      Open
  LINK-89             -12.08      0.08      0.00      Open
  LINK-90              24.97      0.16      0.02      Open
  LINK-91              15.25      0.10      0.01      Open
  LINK-92             115.60      0.47      0.10      Open
  LINK-93              20.55      0.13      0.01      Open
  LINK-94               6.16      0.04      0.00      Open
  LINK-95             -14.39      0.09      0.01      Open
  LINK-96              20.55      0.13      0.01      Open
  LINK-97               9.62      0.06      0.00      Open
  LINK-98               6.48      0.04      0.00      Open
  LINK-99               9.62      0.06      0.00      Open
  LINK-100              6.15      0.04      0.00      Open
  LINK-101            -10.92      0.07      0.00      Open
  LINK-102             -5.38      0.03      0.00      Open
  LINK-103            -10.92      0.07      0.00      Open
  LINK-104             -5.54      0.04      0.00      Open
  LINK-105            -60.70      0.25      0.03      Open
  LINK-106              3.48      0.02      0.00      Open
  LINK-107             20.55      0.13      0.01      Open
  LINK-108             -3.15      0.02      0.00      Open
  LINK-109             48.65      0.20      0.02      Open
  LINK-110             22.92      0.15      0.01      Open
  LINK-111              5.31      0.03      0.00      Open
  LINK-112              7.86      0.05      0.00      Open
  LINK-113            -21.89      0.09      0.00      Open
  LINK-114              0.72      0.00      0.00      Open
  LINK-115             -5.74      0.04      0.00      Open
  LINK-116              2.79      0.02      0.00      Open
  LINK-117             -4.79      0.03      0.00      Open
  LINK-118              3.60      0.02      0.00      Open
  LINK-119              3.67      0.02      0.00      Open
  LINK-120            -12.05      0.05      0.00      Open
  LINK-121             -4.24      0.03      0.00      Open


  Page 1969                                                             
  Link Results at 288:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              1.21      0.01      0.00      Open
  LINK-123             12.91      0.05      0.00      Open
  LINK-124              4.20      0.02      0.00      Open
  LINK-125            -12.88      0.05      0.00      Open
  LINK-126             -5.45      0.03      0.00      Open
  LINK-127              8.71      0.06      0.00      Open
  LINK-128              4.57      0.03      0.00      Open
  LINK-129             -4.81      0.03      0.00      Open
  LINK-130            -11.68      0.07      0.00      Open
  LINK-131              2.38      0.02      0.00      Open
  LINK-132            -11.81      0.08      0.00      Open
  LINK-133             -6.05      0.04      0.00      Open
  LINK-134             -0.72      0.00      0.00      Open
  LINK-135              5.76      0.04      0.00      Open
  LINK-136             -6.48      0.04      0.00      Open
  LINK-137             11.70      0.05      0.00      Open
  LINK-138            -18.18      0.07      0.00      Open
  LINK-139              5.33      0.03      0.00      Open
  LINK-140            -34.95      0.14      0.01      Open
  LINK-141            -33.18      0.14      0.01      Open
  LINK-142            -54.57      0.22      0.02      Open
  LINK-143           -115.21      0.47      0.10      Open
  LINK-144             -1.77      0.01      0.00      Open
  LINK-145            -16.85      0.11      0.01      Open
  LINK-146            -26.92      0.17      0.02      Open
  LINK-147             -6.74      0.04      0.00      Open
  LINK-148             33.72      0.22      0.03      Open
  LINK-149             20.01      0.13      0.01      Open
  LINK-150             -9.09      0.06      0.00      Open
  LINK-151             21.39      0.14      0.01      Open
  LINK-152            -19.57      0.12      0.01      Open
  LINK-153             30.72      0.20      0.03      Open
  LINK-154              6.50      0.04      0.00      Open
  LINK-155              0.92      0.01      0.00      Open
  LINK-156             -3.83      0.02      0.00      Open
  LINK-157             -9.30      0.06      0.00      Open
  LINK-158             -4.44      0.03      0.00      Open
  LINK-159              5.61      0.04      0.00      Open
  LINK-160              3.31      0.02      0.00      Open
  LINK-161            -22.79      0.09      0.01      Open
  LINK-162            -37.40      0.15      0.01      Open
  LINK-163            -37.40      0.15      0.01      Open
  LINK-164           -188.72      0.54      0.10      Open
  LINK-165           -348.00      0.56      0.08      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             87.32      0.25      0.02      Open


  Page 1970                                                             
  Link Results at 288:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             40.93      0.16      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.70      0.03     80.01    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           637.38      2.60    196.63    Active Valve
  VALVE-176           472.73      5.36    186.54    Active Valve
  VALVE-177            37.40      0.42    201.05    Active Valve
  VALVE-178            87.32      0.99    111.58    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 289:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.89    659.70    122.90      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.97    659.70    128.50      0.00
  JUNCTION-3            5.15    659.72    100.37      0.00
  JUNCTION-4            4.49    659.72     78.82      0.00
  JUNCTION-5            4.13    659.74     71.71      0.00
  JUNCTION-6            2.16    659.76     67.06      0.00
  JUNCTION-7            0.00    659.76     53.96      0.00
  JUNCTION-8            1.80    659.79     72.09      0.00
  JUNCTION-9            0.00    659.80     74.32      0.00
  JUNCTION-10           0.40    579.55    106.56      0.00
  JUNCTION-11           1.23    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.54    659.72    102.36      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.09    659.69    119.00      0.00
  JUNCTION-18           7.23    659.83     78.72      0.00
  JUNCTION-19           5.39    857.22    129.25      0.00
  JUNCTION-20           3.02    857.22    103.77      0.00
  JUNCTION-21           0.00    857.32     88.78      0.00
  JUNCTION-22           5.02    857.37    100.27      0.00
  JUNCTION-23           3.74    857.36    109.63      0.00
  JUNCTION-24           0.00    857.39     95.66      0.00
  JUNCTION-25           6.98    857.40     88.16      0.00
  JUNCTION-26           0.00    857.42     75.39      0.00
  JUNCTION-27          14.56    857.42     72.26      0.00
  JUNCTION-28           2.45    857.43     67.48      0.00
  JUNCTION-29           0.00    857.53      4.88      0.00


  Page 1971                                                             
  Node Results at 289:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         136.61    857.35     95.91      0.00
  JUNCTION-31           2.77    857.30    111.30      0.00
  JUNCTION-32           7.21    857.25    100.26      0.00
  JUNCTION-33           1.12    857.24    101.59      0.00
  JUNCTION-34          43.33    857.34    284.83      0.00
  JUNCTION-35          10.81    857.22     88.94      0.00
  JUNCTION-36           0.00    857.22     96.67      0.00
  JUNCTION-37           3.85    857.22     78.07      0.00
  JUNCTION-38           0.00    857.22     91.30      0.00
  JUNCTION-39           5.74    857.23     66.75      0.00
  JUNCTION-40           3.97    857.24     50.09      0.00
  JUNCTION-41           3.57    857.24     68.04      0.00
  JUNCTION-42          13.35    857.24     55.98      0.00
  JUNCTION-43           3.87    857.40     88.53      0.00
  JUNCTION-44           6.05    857.41     77.52      0.00
  JUNCTION-45          26.95    952.85     89.06      0.00
  JUNCTION-46           5.11    952.85     57.46      0.00
  JUNCTION-47           0.00    857.33     93.96      0.00
  JUNCTION-48           0.00    857.34     95.28      0.00
  JUNCTION-49           1.33    857.36    101.16      0.00
  JUNCTION-50           4.46    857.34    106.71      0.00
  JUNCTION-51           3.52    857.34    101.24      0.00
  JUNCTION-52           5.75    857.34    105.75      0.00
  JUNCTION-53           3.55    857.31    108.19      0.00
  JUNCTION-54           4.90    857.30    110.58      0.00
  JUNCTION-55           3.60    857.31    110.04      0.00
  JUNCTION-56           0.00    857.31    108.48      0.00
  JUNCTION-57           0.51    857.24    103.67      0.00
  JUNCTION-58          25.76    857.23    107.03      0.00
  JUNCTION-59           0.00    857.23    102.38      0.00
  JUNCTION-60           0.00    857.22    101.06      0.00
  JUNCTION-61           0.00    857.22    100.46      0.00
  JUNCTION-62           0.00    857.22    100.45      0.00
  JUNCTION-63           0.00    857.22    101.08      0.00
  JUNCTION-64           0.00    857.22    101.43      0.00
  JUNCTION-65           0.00    857.22    103.06      0.00
  JUNCTION-66           0.00    857.22    102.91      0.00
  JUNCTION-67           0.00    857.22    100.84      0.00
  JUNCTION-68          24.45    857.22    104.05      0.00
  JUNCTION-69           2.88    857.21    100.18      0.00
  JUNCTION-70           7.31    857.21    103.17      0.00
  JUNCTION-71           2.38    857.21     97.50      0.00
  JUNCTION-72           3.27    857.21    101.76      0.00
  JUNCTION-73           3.08    857.21    102.62      0.00
  JUNCTION-74           1.25    857.21    101.77      0.00
  JUNCTION-75           2.98    857.21     98.81      0.00
  JUNCTION-76           3.12    857.21    101.68      0.00


  Page 1972                                                             
  Node Results at 289:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           2.13    857.21    100.77      0.00
  JUNCTION-78           0.00    857.21    103.64      0.00
  JUNCTION-79           0.00    857.21    103.70      0.00
  JUNCTION-80           0.00    857.21    104.13      0.00
  JUNCTION-81           4.05    857.21    101.23      0.00
  JUNCTION-82          11.96    857.20    103.32      0.00
  JUNCTION-83           8.82    857.20    103.77      0.00
  JUNCTION-84           3.37    857.21    102.81      0.00
  JUNCTION-85           0.00    857.21    102.67      0.00
  JUNCTION-86           0.00    857.21    101.27      0.00
  JUNCTION-87           0.00    857.21    101.80      0.00
  JUNCTION-88           0.00    857.21    102.05      0.00
  JUNCTION-89           8.59    857.21     99.83      0.00
  JUNCTION-90           0.00    857.21     92.34      0.00
  JUNCTION-91           0.00    857.21     95.23      0.00
  JUNCTION-92           0.00    857.21     99.21      0.00
  JUNCTION-93          16.37    857.21     92.50      0.00
  JUNCTION-94           2.49    857.21     96.94      0.00
  JUNCTION-95           3.47    857.21     98.08      0.00
  JUNCTION-96           7.14    857.21     98.82      0.00
  JUNCTION-97           5.21    857.21     98.89      0.00
  JUNCTION-98           6.98    857.20     92.79      0.00
  JUNCTION-99           8.39    857.20     93.29      0.00
  JUNCTION-100          6.89    857.20     95.02      0.00
  JUNCTION-101          0.77    857.20     91.91      0.00
  JUNCTION-102        119.46   1153.77     25.87      0.00
  JUNCTION-103         60.47   1153.69     52.84      0.00
  JUNCTION-104          3.53   1153.63    126.95      0.00
  JUNCTION-105          0.00    857.53    371.57      0.00
  JUNCTION-106          0.00   1153.63    499.87      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.34    371.49      0.00
  JUNCTION-111          0.00    659.72    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.70    130.29      0.00
  JUNCTION-114          0.37    579.55     95.56      0.00
  JUNCTION-115          0.00    856.76    140.29      0.00
  JUNCTION-116          5.34    659.93     55.00      0.00
  JUNCTION-117         57.66    659.52    110.72      0.00
  JUNCTION-118        123.28    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.63    132.00      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.68     85.22      0.00
  JUNCTION-122          7.85   1042.39     37.00      0.00
  JUNCTION-123         77.64   1042.34    123.21      0.00
  JUNCTION-124          1.19    857.36     43.05      0.00
  JUNCTION-125          0.00    857.22    183.38      0.00


  Page 1973                                                             
  Node Results at 289:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        231.27    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -963.38    857.55      5.92      0.00 Tank
  TANK-131           -301.00   1153.81      7.24      0.00 Tank
  
  Link Results at 289:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              231.27      0.23      0.01      Open
  LINK-1              -37.87      0.24      0.04      Open
  LINK-2              -18.90      0.12      0.01      Open
  LINK-3              -10.32      0.07      0.00      Open
  LINK-6               34.67      0.22      0.03      Open
  LINK-7              -57.07      0.36      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               59.24      0.38      0.09      Open
  LINK-10              36.99      0.24      0.04      Open
  LINK-11              61.04      0.39      0.09      Open
  LINK-12              24.05      0.15      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.37      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.47      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.99      0.01      0.00      Open
  LINK-22               2.02      0.01      0.00      Open
  LINK-23              18.27      0.12      0.01      Open
  LINK-24              14.70      0.09      0.01      Open
  LINK-25               2.02      0.01      0.00      Open
  LINK-26               2.02      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -404.42      0.65      0.10      Open
  LINK-29            -472.69      0.75      0.14      Open
  LINK-30             -19.86      0.13      0.01      Open
  LINK-31             963.38      0.68      0.07      Open
  LINK-32              -6.87      0.04      0.00      Open
  LINK-33               1.19      0.00      0.00      Open
  LINK-34              77.64      0.22      0.02      Open
  LINK-35             -43.33      0.03      0.00      Open
  LINK-36              14.82      0.09      0.01      Open
  LINK-37             -19.87      0.13      0.01      Open


  Page 1974                                                             
  Link Results at 289:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.29      0.00      0.00      Open
  LINK-39            -412.21      0.66      0.11      Open
  LINK-40            -475.01      0.49      0.05      Open
  LINK-41             478.04      0.76      0.14      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.44      0.00      0.00      Open
  LINK-44            -427.17      0.44      0.04      Open
  LINK-45             381.64      0.27      0.01      Open
  LINK-46             299.17      0.21      0.01      Open
  LINK-47            -876.74      0.62      0.06      Open
  LINK-48            -849.39      0.60      0.06      Open
  LINK-49            -848.57      0.60      0.06      Open
  LINK-50            -863.70      0.61      0.06      Open
  LINK-51            -930.99      0.66      0.07      Open
  LINK-52             119.22      0.34      0.04      Open
  LINK-53              95.24      0.27      0.03      Open
  LINK-54              69.31      0.20      0.02      Open
  LINK-55              -6.78      0.04      0.00      Open
  LINK-56              -2.95      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -13.76      0.09      0.01      Open
  LINK-59               8.48      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.09      0.17      0.02      Open
  LINK-62             -17.02      0.10      0.01      Open
  LINK-63              -0.15      0.00      0.00      Open
  LINK-64             -20.84      0.13      0.01      Open
  LINK-65              18.54      0.12      0.01      Open
  LINK-66             -52.73      0.33      0.07      Open
  LINK-67             -27.35      0.17      0.02      Open
  LINK-68               7.80      0.05      0.00      Open
  LINK-69             -39.02      0.25      0.04      Open
  LINK-70             -15.13      0.10      0.01      Open
  LINK-71             -29.94      0.19      0.02      Open
  LINK-72            -963.38      0.68      0.07      Open
  LINK-73             -47.84      0.31      0.06      Open
  LINK-74             -23.96      0.15      0.02      Open
  LINK-75             -31.80      0.20      0.03      Open
  LINK-76             -62.91      0.40      0.10      Open
  LINK-77              29.78      0.19      0.02      Open
  LINK-78              13.62      0.09      0.01      Open
  LINK-79              -7.84      0.05      0.00      Open
  LINK-80              17.93      0.11      0.01      Open
  LINK-81              23.88      0.15      0.02      Open
  LINK-82             -11.70      0.07      0.00      Open
  LINK-83              77.55      0.32      0.05      Open
  LINK-84              50.94      0.21      0.02      Open


  Page 1975                                                             
  Link Results at 289:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              65.50      0.27      0.03      Open
  LINK-86              23.07      0.15      0.01      Open
  LINK-87              14.00      0.09      0.01      Open
  LINK-88              19.46      0.12      0.01      Open
  LINK-89              -9.06      0.06      0.00      Open
  LINK-90              18.73      0.12      0.01      Open
  LINK-91              11.44      0.07      0.00      Open
  LINK-92              86.70      0.35      0.06      Open
  LINK-93              15.41      0.10      0.01      Open
  LINK-94               4.62      0.03      0.00      Open
  LINK-95             -10.79      0.07      0.00      Open
  LINK-96              15.41      0.10      0.01      Open
  LINK-97               7.22      0.05      0.00      Open
  LINK-98               4.86      0.03      0.00      Open
  LINK-99               7.22      0.05      0.00      Open
  LINK-100              4.61      0.03      0.00      Open
  LINK-101             -8.19      0.05      0.00      Open
  LINK-102             -4.04      0.03      0.00      Open
  LINK-103             -8.19      0.05      0.00      Open
  LINK-104             -4.16      0.03      0.00      Open
  LINK-105            -45.53      0.19      0.02      Open
  LINK-106              2.61      0.02      0.00      Open
  LINK-107             15.41      0.10      0.01      Open
  LINK-108             -2.36      0.02      0.00      Open
  LINK-109             36.49      0.15      0.01      Open
  LINK-110             17.19      0.11      0.01      Open
  LINK-111              3.98      0.03      0.00      Open
  LINK-112              5.90      0.04      0.00      Open
  LINK-113            -16.42      0.07      0.00      Open
  LINK-114              0.54      0.00      0.00      Open
  LINK-115             -4.30      0.03      0.00      Open
  LINK-116              2.09      0.01      0.00      Open
  LINK-117             -3.59      0.02      0.00      Open
  LINK-118              2.70      0.02      0.00      Open
  LINK-119              2.75      0.02      0.00      Open
  LINK-120             -9.04      0.04      0.00      Open
  LINK-121             -3.18      0.02      0.00      Open
  LINK-122              0.91      0.01      0.00      Open
  LINK-123              9.68      0.04      0.00      Open
  LINK-124              3.15      0.01      0.00      Open
  LINK-125             -9.66      0.04      0.00      Open
  LINK-126             -4.09      0.03      0.00      Open
  LINK-127              6.53      0.04      0.00      Open
  LINK-128              3.43      0.02      0.00      Open
  LINK-129             -3.61      0.02      0.00      Open
  LINK-130             -8.76      0.06      0.00      Open
  LINK-131              1.78      0.01      0.00      Open


  Page 1976                                                             
  Link Results at 289:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -8.85      0.06      0.00      Open
  LINK-133             -4.54      0.03      0.00      Open
  LINK-134             -0.54      0.00      0.00      Open
  LINK-135              4.32      0.03      0.00      Open
  LINK-136             -4.86      0.03      0.00      Open
  LINK-137              8.77      0.04      0.00      Open
  LINK-138            -13.63      0.06      0.00      Open
  LINK-139              4.00      0.03      0.00      Open
  LINK-140            -26.21      0.11      0.01      Open
  LINK-141            -24.89      0.10      0.01      Open
  LINK-142            -40.93      0.17      0.01      Open
  LINK-143            -86.41      0.35      0.06      Open
  LINK-144             -1.33      0.01      0.00      Open
  LINK-145            -12.64      0.08      0.00      Open
  LINK-146            -20.19      0.13      0.01      Open
  LINK-147             -5.06      0.03      0.00      Open
  LINK-148             25.29      0.16      0.02      Open
  LINK-149             15.00      0.10      0.01      Open
  LINK-150             -6.81      0.04      0.00      Open
  LINK-151             16.04      0.10      0.01      Open
  LINK-152            -14.68      0.09      0.01      Open
  LINK-153             23.04      0.15      0.01      Open
  LINK-154              4.87      0.03      0.00      Open
  LINK-155              0.69      0.00      0.00      Open
  LINK-156             -2.88      0.02      0.00      Open
  LINK-157             -6.98      0.04      0.00      Open
  LINK-158             -3.33      0.02      0.00      Open
  LINK-159              4.21      0.03      0.00      Open
  LINK-160              2.48      0.02      0.00      Open
  LINK-161            -20.07      0.08      0.00      Open
  LINK-162            -32.05      0.13      0.01      Open
  LINK-163            -32.05      0.13      0.01      Open
  LINK-164           -181.54      0.51      0.09      Open
  LINK-165           -301.00      0.48      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.49      0.24      0.02      Open
  LINK-169             35.58      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.02      0.02     80.16    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           478.04      1.95    196.83    Active Valve
  VALVE-176           354.54      4.02    186.83    Active Valve
  VALVE-177            32.05      0.36    200.78    Active Valve
  VALVE-178            85.49      0.97    111.29    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 1977                                                             
  Link Results at 289:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 290:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    856.99    129.15      0.00
  JUNCTION-20           2.79    856.99    103.67      0.00
  JUNCTION-21           0.00    857.07     88.68      0.00
  JUNCTION-22           4.63    857.12    100.16      0.00
  JUNCTION-23           3.45    857.10    109.52      0.00
  JUNCTION-24           0.00    857.13     95.55      0.00
  JUNCTION-25           6.45    857.14     88.05      0.00
  JUNCTION-26           0.00    857.16     75.28      0.00
  JUNCTION-27          13.44    857.16     72.15      0.00
  JUNCTION-28           2.26    857.17     67.37      0.00
  JUNCTION-29           0.00    857.26      4.76      0.00
  JUNCTION-30         126.11    857.10     95.80      0.00
  JUNCTION-31           2.56    857.05    111.19      0.00
  JUNCTION-32           6.65    857.01    100.16      0.00
  JUNCTION-33           1.04    857.00    101.49      0.00
  JUNCTION-34          40.00    857.09    284.72      0.00
  JUNCTION-35           9.98    856.99     88.83      0.00
  JUNCTION-36           0.00    856.99     96.57      0.00
  JUNCTION-37           3.55    856.99     77.97      0.00
  JUNCTION-38           0.00    856.99     91.20      0.00
  JUNCTION-39           5.30    856.99     66.64      0.00


  Page 1978                                                             
  Node Results at 290:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.67    857.00     49.99      0.00
  JUNCTION-41           3.30    857.00     67.93      0.00
  JUNCTION-42          12.33    857.01     55.88      0.00
  JUNCTION-43           3.57    857.14     88.42      0.00
  JUNCTION-44           5.58    857.15     77.41      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    857.08     93.86      0.00
  JUNCTION-48           0.00    857.09     95.17      0.00
  JUNCTION-49           1.23    857.10    101.05      0.00
  JUNCTION-50           4.12    857.09    106.60      0.00
  JUNCTION-51           3.25    857.09    101.14      0.00
  JUNCTION-52           5.31    857.09    105.65      0.00
  JUNCTION-53           3.27    857.07    108.08      0.00
  JUNCTION-54           4.53    857.06    110.47      0.00
  JUNCTION-55           3.33    857.06    109.94      0.00
  JUNCTION-56           0.00    857.06    108.38      0.00
  JUNCTION-57           0.47    857.00    103.57      0.00
  JUNCTION-58          23.78    856.99    106.93      0.00
  JUNCTION-59           0.00    856.99    102.28      0.00
  JUNCTION-60           0.00    856.99    100.96      0.00
  JUNCTION-61           0.00    856.99    100.36      0.00
  JUNCTION-62           0.00    856.99    100.35      0.00
  JUNCTION-63           0.00    856.99    100.98      0.00
  JUNCTION-64           0.00    856.99    101.33      0.00
  JUNCTION-65           0.00    856.99    102.96      0.00
  JUNCTION-66           0.00    856.99    102.81      0.00
  JUNCTION-67           0.00    856.99    100.74      0.00
  JUNCTION-68          22.57    856.99    103.95      0.00
  JUNCTION-69           2.66    856.98    100.08      0.00
  JUNCTION-70           6.75    856.97    103.07      0.00
  JUNCTION-71           2.19    856.97     97.40      0.00
  JUNCTION-72           3.02    856.97    101.66      0.00
  JUNCTION-73           2.84    856.97    102.52      0.00
  JUNCTION-74           1.16    856.97    101.67      0.00
  JUNCTION-75           2.75    856.97     98.71      0.00
  JUNCTION-76           2.88    856.97    101.58      0.00
  JUNCTION-77           1.97    856.97    100.67      0.00
  JUNCTION-78           0.00    856.97    103.54      0.00
  JUNCTION-79           0.00    856.97    103.59      0.00
  JUNCTION-80           0.00    856.97    104.03      0.00
  JUNCTION-81           3.74    856.97    101.13      0.00
  JUNCTION-82          11.04    856.97    103.22      0.00
  JUNCTION-83           8.14    856.97    103.67      0.00
  JUNCTION-84           3.11    856.97    102.71      0.00
  JUNCTION-85           0.00    856.97    102.57      0.00
  JUNCTION-86           0.00    856.97    101.17      0.00


  Page 1979                                                             
  Node Results at 290:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    856.97    101.70      0.00
  JUNCTION-88           0.00    856.97    101.95      0.00
  JUNCTION-89           7.93    856.97     99.73      0.00
  JUNCTION-90           0.00    856.98     92.24      0.00
  JUNCTION-91           0.00    856.98     95.13      0.00
  JUNCTION-92           0.00    856.98     99.11      0.00
  JUNCTION-93          15.11    856.98     92.40      0.00
  JUNCTION-94           2.30    856.98     96.84      0.00
  JUNCTION-95           3.21    856.98     97.98      0.00
  JUNCTION-96           6.59    856.98     98.72      0.00
  JUNCTION-97           4.81    856.97     98.79      0.00
  JUNCTION-98           6.44    856.97     92.69      0.00
  JUNCTION-99           7.75    856.97     93.19      0.00
  JUNCTION-100          6.36    856.97     94.92      0.00
  JUNCTION-101          0.71    856.97     91.81      0.00
  JUNCTION-102        110.27   1153.50     25.75      0.00
  JUNCTION-103         60.47   1153.42     52.73      0.00
  JUNCTION-104          3.53   1153.37    126.84      0.00
  JUNCTION-105          0.00    857.26    371.45      0.00
  JUNCTION-106          0.00   1153.37    499.76      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.09    371.38      0.00
  JUNCTION-111          0.00    659.75    104.75      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.73    130.31      0.00
  JUNCTION-114          0.34    579.55     95.56      0.00
  JUNCTION-115          0.00    856.59    140.21      0.00
  JUNCTION-116          4.93    659.93     55.00      0.00
  JUNCTION-117         53.23    659.58    110.74      0.00
  JUNCTION-118        113.80    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.37    131.88      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.41     85.10      0.00
  JUNCTION-122          7.72   1042.39     37.00      0.00
  JUNCTION-123         77.35   1042.34    123.21      0.00
  JUNCTION-124          1.10    857.10     42.94      0.00
  JUNCTION-125          0.00    856.99    183.28      0.00
  JUNCTION-126        213.48    472.62     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -889.27    857.27      5.79      0.00 Tank
  TANK-131           -290.15   1153.53      7.12      0.00 Tank
  


  Page 1980                                                             
  Link Results at 290:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              213.48      0.21      0.01      Open
  LINK-1              -34.96      0.22      0.03      Open
  LINK-2              -17.45      0.11      0.01      Open
  LINK-3               -9.53      0.06      0.00      Open
  LINK-6               32.01      0.20      0.03      Open
  LINK-7              -52.68      0.34      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               54.68      0.35      0.07      Open
  LINK-10              34.15      0.22      0.03      Open
  LINK-11              56.34      0.36      0.08      Open
  LINK-12              22.20      0.14      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.34      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.44      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.84      0.01      0.00      Open
  LINK-22               1.87      0.01      0.00      Open
  LINK-23              16.86      0.11      0.01      Open
  LINK-24              13.57      0.09      0.01      Open
  LINK-25               1.87      0.01      0.00      Open
  LINK-26               1.87      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31             889.27      0.63      0.06      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35             -40.00      0.03      0.00      Open
  LINK-36              13.68      0.09      0.01      Open
  LINK-37             -18.35      0.12      0.01      Open
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -438.47      0.45      0.04      Open
  LINK-41             441.27      0.70      0.12      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.25      0.00      0.00      Open
  LINK-44            -394.31      0.40      0.03      Open
  LINK-45             352.29      0.25      0.01      Open
  LINK-46             276.16      0.20      0.01      Open
  LINK-47            -809.30      0.57      0.05      Open
  LINK-48            -784.05      0.56      0.05      Open


  Page 1981                                                             
  Link Results at 290:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -783.30      0.56      0.05      Open
  LINK-50            -797.26      0.57      0.05      Open
  LINK-51            -859.38      0.61      0.06      Open
  LINK-52             110.05      0.31      0.04      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              -2.72      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -12.70      0.08      0.00      Open
  LINK-59               7.83      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.09      0.15      0.02      Open
  LINK-62             -15.71      0.09      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.24      0.12      0.01      Open
  LINK-65              17.11      0.11      0.01      Open
  LINK-66             -48.68      0.31      0.06      Open
  LINK-67             -25.25      0.16      0.02      Open
  LINK-68               7.20      0.05      0.00      Open
  LINK-69             -36.02      0.23      0.03      Open
  LINK-70             -13.97      0.09      0.01      Open
  LINK-71             -27.64      0.18      0.02      Open
  LINK-72            -889.27      0.63      0.06      Open
  LINK-73             -44.16      0.28      0.05      Open
  LINK-74             -22.12      0.14      0.01      Open
  LINK-75             -29.35      0.19      0.02      Open
  LINK-76             -58.07      0.37      0.08      Open
  LINK-77              27.49      0.18      0.02      Open
  LINK-78              12.57      0.08      0.00      Open
  LINK-79              -7.23      0.05      0.00      Open
  LINK-80              16.55      0.11      0.01      Open
  LINK-81              22.04      0.14      0.01      Open
  LINK-82             -10.80      0.07      0.00      Open
  LINK-83              71.58      0.29      0.04      Open
  LINK-84              47.02      0.19      0.02      Open
  LINK-85              60.46      0.25      0.03      Open
  LINK-86              21.29      0.14      0.01      Open
  LINK-87              12.93      0.08      0.01      Open
  LINK-88              17.97      0.11      0.01      Open
  LINK-89              -8.37      0.05      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open


  Page 1982                                                             
  Link Results at 290:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.00      Open
  LINK-142            -37.78      0.15      0.01      Open


  Page 1983                                                             
  Link Results at 290:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164           -179.88      0.51      0.09      Open
  LINK-165           -290.15      0.46      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.07      0.24      0.02      Open
  LINK-169             34.35      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           441.27      1.80    196.66    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    200.52    Active Valve
  VALVE-178            85.07      0.97    111.02    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 1984                                                             
  Node Results at 291:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.92    659.69    122.89      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.00    659.69    128.50      0.00
  JUNCTION-3            5.28    659.71    100.37      0.00
  JUNCTION-4            4.60    659.71     78.82      0.00
  JUNCTION-5            4.24    659.73     71.71      0.00
  JUNCTION-6            2.22    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.85    659.78     72.08      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.26    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.58    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.86    659.67    118.99      0.00
  JUNCTION-18           7.42    659.83     78.72      0.00
  JUNCTION-19           5.52    856.67    129.01      0.00
  JUNCTION-20           3.10    856.67    103.53      0.00
  JUNCTION-21           0.00    856.77     88.55      0.00
  JUNCTION-22           5.15    856.83    100.03      0.00
  JUNCTION-23           3.83    856.81    109.40      0.00
  JUNCTION-24           0.00    856.84     95.43      0.00
  JUNCTION-25           7.16    856.85     87.93      0.00
  JUNCTION-26           0.00    856.87     75.15      0.00
  JUNCTION-27          14.93    856.88     72.03      0.00
  JUNCTION-28           2.51    856.89     67.25      0.00
  JUNCTION-29           0.00    857.00      4.64      0.00
  JUNCTION-30         140.12    856.80     95.67      0.00
  JUNCTION-31           2.84    856.75    111.06      0.00
  JUNCTION-32           7.39    856.69    100.03      0.00
  JUNCTION-33           1.15    856.68    101.35      0.00
  JUNCTION-34          44.44    856.80    284.59      0.00
  JUNCTION-35          11.09    856.67     88.70      0.00
  JUNCTION-36           0.00    856.67     96.43      0.00
  JUNCTION-37           3.94    856.67     77.83      0.00
  JUNCTION-38           0.00    856.67     91.06      0.00
  JUNCTION-39           5.89    856.68     66.51      0.00
  JUNCTION-40           4.07    856.68     49.85      0.00
  JUNCTION-41           3.66    856.68     67.80      0.00
  JUNCTION-42          13.70    856.69     55.74      0.00
  JUNCTION-43           3.97    856.86     88.29      0.00
  JUNCTION-44           6.20    856.87     77.29      0.00
  JUNCTION-45          27.23    952.85     89.06      0.00
  JUNCTION-46           5.24    952.85     57.46      0.00


  Page 1985                                                             
  Node Results at 291:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.78     93.73      0.00
  JUNCTION-48           0.00    856.79     95.04      0.00
  JUNCTION-49           1.37    856.81    100.92      0.00
  JUNCTION-50           4.57    856.79    106.47      0.00
  JUNCTION-51           3.61    856.79    101.01      0.00
  JUNCTION-52           5.90    856.79    105.52      0.00
  JUNCTION-53           3.64    856.76    107.95      0.00
  JUNCTION-54           5.03    856.76    110.34      0.00
  JUNCTION-55           3.70    856.76    109.81      0.00
  JUNCTION-56           0.00    856.76    108.25      0.00
  JUNCTION-57           0.52    856.68    103.44      0.00
  JUNCTION-58          26.42    856.68    106.79      0.00
  JUNCTION-59           0.00    856.67    102.14      0.00
  JUNCTION-60           0.00    856.67    100.82      0.00
  JUNCTION-61           0.00    856.67    100.22      0.00
  JUNCTION-62           0.00    856.67    100.21      0.00
  JUNCTION-63           0.00    856.67    100.84      0.00
  JUNCTION-64           0.00    856.67    101.19      0.00
  JUNCTION-65           0.00    856.67    102.82      0.00
  JUNCTION-66           0.00    856.67    102.67      0.00
  JUNCTION-67           0.00    856.67    100.60      0.00
  JUNCTION-68          25.08    856.67    103.81      0.00
  JUNCTION-69           2.95    856.65     99.94      0.00
  JUNCTION-70           7.50    856.65    102.93      0.00
  JUNCTION-71           2.44    856.65     97.26      0.00
  JUNCTION-72           3.35    856.65    101.52      0.00
  JUNCTION-73           3.16    856.65    102.38      0.00
  JUNCTION-74           1.28    856.65    101.53      0.00
  JUNCTION-75           3.06    856.65     98.57      0.00
  JUNCTION-76           3.20    856.65    101.44      0.00
  JUNCTION-77           2.18    856.65    100.53      0.00
  JUNCTION-78           0.00    856.65    103.40      0.00
  JUNCTION-79           0.00    856.65    103.46      0.00
  JUNCTION-80           0.00    856.65    103.89      0.00
  JUNCTION-81           4.15    856.65    100.99      0.00
  JUNCTION-82          12.26    856.65    103.08      0.00
  JUNCTION-83           9.05    856.65    103.53      0.00
  JUNCTION-84           3.45    856.65    102.57      0.00
  JUNCTION-85           0.00    856.65    102.43      0.00
  JUNCTION-86           0.00    856.65    101.03      0.00
  JUNCTION-87           0.00    856.65    101.56      0.00
  JUNCTION-88           0.00    856.65    101.81      0.00
  JUNCTION-89           8.81    856.65     99.59      0.00
  JUNCTION-90           0.00    856.66     92.10      0.00
  JUNCTION-91           0.00    856.66     94.99      0.00
  JUNCTION-92           0.00    856.66     98.97      0.00
  JUNCTION-93          16.79    856.66     92.26      0.00


  Page 1986                                                             
  Node Results at 291:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.56    856.66     96.70      0.00
  JUNCTION-95           3.56    856.66     97.84      0.00
  JUNCTION-96           7.32    856.65     98.58      0.00
  JUNCTION-97           5.34    856.65     98.65      0.00
  JUNCTION-98           7.16    856.65     92.55      0.00
  JUNCTION-99           8.61    856.65     93.05      0.00
  JUNCTION-100          7.07    856.65     94.78      0.00
  JUNCTION-101          0.79    856.65     91.67      0.00
  JUNCTION-102        122.52   1153.24     25.64      0.00
  JUNCTION-103         60.47   1153.15     52.61      0.00
  JUNCTION-104          3.53   1153.10    126.72      0.00
  JUNCTION-105          0.00    857.00    371.34      0.00
  JUNCTION-106          0.00   1153.10    499.64      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.80    371.25      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.69    130.29      0.00
  JUNCTION-114          0.38    579.55     95.56      0.00
  JUNCTION-115          0.00    856.19    140.04      0.00
  JUNCTION-116          5.48    659.93     55.00      0.00
  JUNCTION-117         59.14    659.50    110.71      0.00
  JUNCTION-118        126.44    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.10    131.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.14     84.99      0.00
  JUNCTION-122          7.89   1042.39     37.00      0.00
  JUNCTION-123         77.73   1042.34    123.21      0.00
  JUNCTION-124          1.22    856.81     42.81      0.00
  JUNCTION-125          0.00    856.67    183.14      0.00
  JUNCTION-126        237.20    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -988.08    857.01      5.68      0.00 Tank
  TANK-131           -304.61   1153.27      7.01      0.00 Tank
  
  Link Results at 291:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              237.20      0.23      0.01      Open
  LINK-1              -38.84      0.25      0.04      Open
  LINK-2              -19.39      0.12      0.01      Open
  LINK-3              -10.59      0.07      0.00      Open
  LINK-6               35.56      0.23      0.03      Open
  LINK-7              -58.54      0.37      0.08      Open


  Page 1987                                                             
  Link Results at 291:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.76      0.39      0.09      Open
  LINK-10              37.94      0.24      0.04      Open
  LINK-11              62.61      0.40      0.10      Open
  LINK-12              24.66      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.38      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.49      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.05      0.01      0.00      Open
  LINK-22               2.08      0.01      0.00      Open
  LINK-23              18.74      0.12      0.01      Open
  LINK-24              15.08      0.10      0.01      Open
  LINK-25               2.08      0.01      0.00      Open
  LINK-26               2.08      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -414.79      0.66      0.11      Open
  LINK-29            -484.81      0.77      0.15      Open
  LINK-30             -20.37      0.13      0.01      Open
  LINK-31             988.08      0.70      0.08      Open
  LINK-32              -6.94      0.04      0.00      Open
  LINK-33               1.22      0.00      0.00      Open
  LINK-34              77.74      0.22      0.02      Open
  LINK-35             -44.44      0.03      0.00      Open
  LINK-36              15.20      0.10      0.01      Open
  LINK-37             -20.38      0.13      0.01      Open
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -422.78      0.67      0.11      Open
  LINK-40            -487.19      0.50      0.05      Open
  LINK-41             490.30      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.50      0.00      0.00      Open
  LINK-44            -438.12      0.45      0.04      Open
  LINK-45             391.43      0.28      0.01      Open
  LINK-46             306.84      0.22      0.01      Open
  LINK-47            -899.22      0.64      0.06      Open
  LINK-48            -871.17      0.62      0.06      Open
  LINK-49            -870.33      0.62      0.06      Open
  LINK-50            -885.85      0.63      0.06      Open
  LINK-51            -954.86      0.68      0.07      Open
  LINK-52             122.28      0.35      0.05      Open
  LINK-53              97.69      0.28      0.03      Open
  LINK-54              71.09      0.20      0.02      Open


  Page 1988                                                             
  Link Results at 291:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -6.96      0.04      0.00      Open
  LINK-56              -3.03      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.12      0.09      0.01      Open
  LINK-59               8.70      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.76      0.17      0.02      Open
  LINK-62             -17.45      0.10      0.01      Open
  LINK-63              -0.16      0.00      0.00      Open
  LINK-64             -21.37      0.14      0.01      Open
  LINK-65              19.01      0.12      0.01      Open
  LINK-66             -54.08      0.34      0.07      Open
  LINK-67             -28.05      0.18      0.02      Open
  LINK-68               8.00      0.05      0.00      Open
  LINK-69             -40.03      0.26      0.04      Open
  LINK-70             -15.52      0.10      0.01      Open
  LINK-71             -30.71      0.20      0.03      Open
  LINK-72            -988.08      0.70      0.08      Open
  LINK-73             -49.07      0.31      0.06      Open
  LINK-74             -24.58      0.16      0.02      Open
  LINK-75             -32.61      0.21      0.03      Open
  LINK-76             -64.52      0.41      0.10      Open
  LINK-77              30.54      0.19      0.03      Open
  LINK-78              13.97      0.09      0.01      Open
  LINK-79              -8.04      0.05      0.00      Open
  LINK-80              18.39      0.12      0.01      Open
  LINK-81              24.49      0.16      0.02      Open
  LINK-82             -12.00      0.08      0.00      Open
  LINK-83              79.54      0.32      0.05      Open
  LINK-84              52.25      0.21      0.02      Open
  LINK-85              67.18      0.27      0.04      Open
  LINK-86              23.66      0.15      0.02      Open
  LINK-87              14.36      0.09      0.01      Open
  LINK-88              19.96      0.13      0.01      Open
  LINK-89              -9.30      0.06      0.00      Open
  LINK-90              19.21      0.12      0.01      Open
  LINK-91              11.73      0.07      0.00      Open
  LINK-92              88.93      0.36      0.06      Open
  LINK-93              15.81      0.10      0.01      Open
  LINK-94               4.74      0.03      0.00      Open
  LINK-95             -11.07      0.07      0.00      Open
  LINK-96              15.81      0.10      0.01      Open
  LINK-97               7.40      0.05      0.00      Open
  LINK-98               4.98      0.03      0.00      Open
  LINK-99               7.40      0.05      0.00      Open
  LINK-100              4.73      0.03      0.00      Open
  LINK-101             -8.40      0.05      0.00      Open


  Page 1989                                                             
  Link Results at 291:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -4.14      0.03      0.00      Open
  LINK-103             -8.40      0.05      0.00      Open
  LINK-104             -4.26      0.03      0.00      Open
  LINK-105            -46.70      0.19      0.02      Open
  LINK-106              2.68      0.02      0.00      Open
  LINK-107             15.81      0.10      0.01      Open
  LINK-108             -2.42      0.02      0.00      Open
  LINK-109             37.42      0.15      0.01      Open
  LINK-110             17.63      0.11      0.01      Open
  LINK-111              4.08      0.03      0.00      Open
  LINK-112              6.05      0.04      0.00      Open
  LINK-113            -16.84      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.41      0.03      0.00      Open
  LINK-116              2.14      0.01      0.00      Open
  LINK-117             -3.68      0.02      0.00      Open
  LINK-118              2.77      0.02      0.00      Open
  LINK-119              2.82      0.02      0.00      Open
  LINK-120             -9.27      0.04      0.00      Open
  LINK-121             -3.26      0.02      0.00      Open
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.93      0.04      0.00      Open
  LINK-124              3.23      0.01      0.00      Open
  LINK-125             -9.91      0.04      0.00      Open
  LINK-126             -4.19      0.03      0.00      Open
  LINK-127              6.70      0.04      0.00      Open
  LINK-128              3.52      0.02      0.00      Open
  LINK-129             -3.70      0.02      0.00      Open
  LINK-130             -8.99      0.06      0.00      Open
  LINK-131              1.83      0.01      0.00      Open
  LINK-132             -9.08      0.06      0.00      Open
  LINK-133             -4.65      0.03      0.00      Open
  LINK-134             -0.56      0.00      0.00      Open
  LINK-135              4.43      0.03      0.00      Open
  LINK-136             -4.98      0.03      0.00      Open
  LINK-137              9.00      0.04      0.00      Open
  LINK-138            -13.98      0.06      0.00      Open
  LINK-139              4.10      0.03      0.00      Open
  LINK-140            -26.89      0.11      0.01      Open
  LINK-141            -25.53      0.10      0.01      Open
  LINK-142            -41.98      0.17      0.02      Open
  LINK-143            -88.63      0.36      0.06      Open
  LINK-144             -1.36      0.01      0.00      Open
  LINK-145            -12.96      0.08      0.01      Open
  LINK-146            -20.71      0.13      0.01      Open
  LINK-147             -5.19      0.03      0.00      Open
  LINK-148             25.94      0.17      0.02      Open


  Page 1990                                                             
  Link Results at 291:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             15.39      0.10      0.01      Open
  LINK-150             -6.99      0.04      0.00      Open
  LINK-151             16.45      0.11      0.01      Open
  LINK-152            -15.06      0.10      0.01      Open
  LINK-153             23.63      0.15      0.02      Open
  LINK-154              5.00      0.03      0.00      Open
  LINK-155              0.71      0.00      0.00      Open
  LINK-156             -2.95      0.02      0.00      Open
  LINK-157             -7.15      0.05      0.00      Open
  LINK-158             -3.41      0.02      0.00      Open
  LINK-159              4.31      0.03      0.00      Open
  LINK-160              2.54      0.02      0.00      Open
  LINK-161            -20.28      0.08      0.00      Open
  LINK-162            -32.46      0.13      0.01      Open
  LINK-163            -32.46      0.13      0.01      Open
  LINK-164           -182.09      0.52      0.09      Open
  LINK-165           -304.61      0.49      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.63      0.24      0.02      Open
  LINK-169             35.99      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.08      0.02     80.15    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           490.30      2.00    196.25    Active Valve
  VALVE-176           363.63      4.13    186.81    Active Valve
  VALVE-177            32.46      0.37    200.24    Active Valve
  VALVE-178            85.63      0.97    110.75    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 292:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00


  Page 1991                                                             
  Node Results at 292:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    856.51    128.94      0.00
  JUNCTION-20           2.79    856.51    103.46      0.00
  JUNCTION-21           0.00    856.59     88.47      0.00
  JUNCTION-22           4.63    856.63     99.95      0.00
  JUNCTION-23           3.45    856.62    109.31      0.00
  JUNCTION-24           0.00    856.65     95.34      0.00
  JUNCTION-25           6.45    856.66     87.84      0.00
  JUNCTION-26           0.00    856.68     75.07      0.00
  JUNCTION-27          13.44    856.68     71.94      0.00
  JUNCTION-28           2.26    856.69     67.16      0.00
  JUNCTION-29           0.00    856.78      4.55      0.00
  JUNCTION-30         126.11    856.61     95.59      0.00
  JUNCTION-31           2.56    856.57    110.99      0.00
  JUNCTION-32           6.65    856.53     99.95      0.00
  JUNCTION-33           1.04    856.52    101.28      0.00
  JUNCTION-34          40.00    856.61    284.51      0.00
  JUNCTION-35           9.98    856.51     88.63      0.00
  JUNCTION-36           0.00    856.51     96.36      0.00
  JUNCTION-37           3.55    856.51     77.76      0.00
  JUNCTION-38           0.00    856.51     90.99      0.00
  JUNCTION-39           5.30    856.51     66.43      0.00
  JUNCTION-40           3.67    856.52     49.78      0.00
  JUNCTION-41           3.30    856.52     67.72      0.00
  JUNCTION-42          12.33    856.52     55.67      0.00
  JUNCTION-43           3.57    856.66     88.21      0.00
  JUNCTION-44           5.58    856.67     77.20      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    856.60     93.65      0.00
  JUNCTION-48           0.00    856.61     94.96      0.00
  JUNCTION-49           1.23    856.62    100.84      0.00
  JUNCTION-50           4.12    856.61    106.39      0.00
  JUNCTION-51           3.25    856.61    100.93      0.00
  JUNCTION-52           5.31    856.60    105.44      0.00
  JUNCTION-53           3.27    856.58    107.87      0.00
  JUNCTION-54           4.53    856.58    110.26      0.00
  JUNCTION-55           3.33    856.58    109.73      0.00
  JUNCTION-56           0.00    856.58    108.17      0.00


  Page 1992                                                             
  Node Results at 292:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.47    856.52    103.36      0.00
  JUNCTION-58          23.78    856.51    106.72      0.00
  JUNCTION-59           0.00    856.51    102.07      0.00
  JUNCTION-60           0.00    856.51    100.75      0.00
  JUNCTION-61           0.00    856.51    100.15      0.00
  JUNCTION-62           0.00    856.51    100.14      0.00
  JUNCTION-63           0.00    856.51    100.77      0.00
  JUNCTION-64           0.00    856.51    101.12      0.00
  JUNCTION-65           0.00    856.51    102.75      0.00
  JUNCTION-66           0.00    856.51    102.60      0.00
  JUNCTION-67           0.00    856.51    100.53      0.00
  JUNCTION-68          22.57    856.51    103.74      0.00
  JUNCTION-69           2.66    856.49     99.87      0.00
  JUNCTION-70           6.75    856.49    102.86      0.00
  JUNCTION-71           2.19    856.49     97.19      0.00
  JUNCTION-72           3.02    856.49    101.45      0.00
  JUNCTION-73           2.84    856.49    102.31      0.00
  JUNCTION-74           1.16    856.49    101.46      0.00
  JUNCTION-75           2.75    856.49     98.50      0.00
  JUNCTION-76           2.88    856.49    101.37      0.00
  JUNCTION-77           1.97    856.49    100.46      0.00
  JUNCTION-78           0.00    856.49    103.33      0.00
  JUNCTION-79           0.00    856.49    103.39      0.00
  JUNCTION-80           0.00    856.49    103.82      0.00
  JUNCTION-81           3.74    856.49    100.92      0.00
  JUNCTION-82          11.04    856.49    103.01      0.00
  JUNCTION-83           8.14    856.49    103.46      0.00
  JUNCTION-84           3.11    856.49    102.50      0.00
  JUNCTION-85           0.00    856.49    102.36      0.00
  JUNCTION-86           0.00    856.49    100.96      0.00
  JUNCTION-87           0.00    856.49    101.49      0.00
  JUNCTION-88           0.00    856.49    101.74      0.00
  JUNCTION-89           7.93    856.49     99.52      0.00
  JUNCTION-90           0.00    856.50     92.04      0.00
  JUNCTION-91           0.00    856.50     94.92      0.00
  JUNCTION-92           0.00    856.50     98.90      0.00
  JUNCTION-93          15.11    856.50     92.19      0.00
  JUNCTION-94           2.30    856.50     96.63      0.00
  JUNCTION-95           3.21    856.50     97.77      0.00
  JUNCTION-96           6.59    856.49     98.51      0.00
  JUNCTION-97           4.81    856.49     98.58      0.00
  JUNCTION-98           6.44    856.49     92.48      0.00
  JUNCTION-99           7.75    856.49     92.99      0.00
  JUNCTION-100          6.36    856.49     94.71      0.00
  JUNCTION-101          0.71    856.49     91.60      0.00
  JUNCTION-102        110.27   1153.00     25.53      0.00
  JUNCTION-103         60.47   1152.91     52.51      0.00


  Page 1993                                                             
  Node Results at 292:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1152.86    126.62      0.00
  JUNCTION-105          0.00    856.78    371.24      0.00
  JUNCTION-106          0.00   1152.86    499.54      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.61    371.17      0.00
  JUNCTION-111          0.00    659.75    104.75      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.73    130.31      0.00
  JUNCTION-114          0.34    579.55     95.56      0.00
  JUNCTION-115          0.00    856.11    140.00      0.00
  JUNCTION-116          4.93    659.93     55.00      0.00
  JUNCTION-117         53.23    659.58    110.74      0.00
  JUNCTION-118        113.80    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.86    131.66      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.90     84.88      0.00
  JUNCTION-122          7.72   1042.39     37.00      0.00
  JUNCTION-123         77.35   1042.34    123.21      0.00
  JUNCTION-124          1.10    856.62     42.73      0.00
  JUNCTION-125          0.00    856.51    183.07      0.00
  JUNCTION-126        213.48    472.62     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -889.27    856.79      5.59      0.00 Tank
  TANK-131           -290.15   1153.03      6.90      0.00 Tank
  
  Link Results at 292:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              213.48      0.21      0.01      Open
  LINK-1              -34.96      0.22      0.03      Open
  LINK-2              -17.45      0.11      0.01      Open
  LINK-3               -9.53      0.06      0.00      Open
  LINK-6               32.01      0.20      0.03      Open
  LINK-7              -52.68      0.34      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               54.68      0.35      0.07      Open
  LINK-10              34.15      0.22      0.03      Open
  LINK-11              56.34      0.36      0.08      Open
  LINK-12              22.20      0.14      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.34      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.44      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 1994                                                             
  Link Results at 292:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.84      0.01      0.00      Open
  LINK-22               1.87      0.01      0.00      Open
  LINK-23              16.86      0.11      0.01      Open
  LINK-24              13.57      0.09      0.01      Open
  LINK-25               1.87      0.01      0.00      Open
  LINK-26               1.87      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31             889.27      0.63      0.06      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35             -40.00      0.03      0.00      Open
  LINK-36              13.68      0.09      0.01      Open
  LINK-37             -18.35      0.12      0.01      Open
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -438.47      0.45      0.04      Open
  LINK-41             441.27      0.70      0.12      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.23      0.00      0.00      Open
  LINK-44            -394.31      0.40      0.03      Open
  LINK-45             352.29      0.25      0.01      Open
  LINK-46             276.16      0.20      0.01      Open
  LINK-47            -809.30      0.57      0.05      Open
  LINK-48            -784.05      0.56      0.05      Open
  LINK-49            -783.30      0.56      0.05      Open
  LINK-50            -797.26      0.57      0.05      Open
  LINK-51            -859.38      0.61      0.06      Open
  LINK-52             110.05      0.31      0.04      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              -2.74      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -12.72      0.08      0.00      Open
  LINK-59               7.81      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.09      0.15      0.02      Open
  LINK-62             -15.71      0.09      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.24      0.12      0.01      Open


  Page 1995                                                             
  Link Results at 292:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              17.11      0.11      0.01      Open
  LINK-66             -48.68      0.31      0.06      Open
  LINK-67             -25.25      0.16      0.02      Open
  LINK-68               7.20      0.05      0.00      Open
  LINK-69             -36.02      0.23      0.03      Open
  LINK-70             -13.97      0.09      0.01      Open
  LINK-71             -27.64      0.18      0.02      Open
  LINK-72            -889.27      0.63      0.06      Open
  LINK-73             -44.16      0.28      0.05      Open
  LINK-74             -22.12      0.14      0.01      Open
  LINK-75             -29.35      0.19      0.02      Open
  LINK-76             -58.07      0.37      0.08      Open
  LINK-77              27.49      0.18      0.02      Open
  LINK-78              12.57      0.08      0.00      Open
  LINK-79              -7.23      0.05      0.00      Open
  LINK-80              16.55      0.11      0.01      Open
  LINK-81              22.04      0.14      0.01      Open
  LINK-82             -10.80      0.07      0.00      Open
  LINK-83              71.58      0.29      0.04      Open
  LINK-84              47.02      0.19      0.02      Open
  LINK-85              60.46      0.25      0.03      Open
  LINK-86              21.29      0.14      0.01      Open
  LINK-87              12.93      0.08      0.01      Open
  LINK-88              17.97      0.11      0.01      Open
  LINK-89              -8.37      0.05      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open


  Page 1996                                                             
  Link Results at 292:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.00      Open
  LINK-142            -37.78      0.15      0.01      Open
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open


  Page 1997                                                             
  Link Results at 292:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164           -179.88      0.51      0.09      Open
  LINK-165           -290.15      0.46      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.07      0.24      0.02      Open
  LINK-169             34.35      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           441.27      1.80    196.18    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    200.01    Active Valve
  VALVE-178            85.07      0.97    110.51    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 293:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.22    659.92    122.99      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.24    659.92    128.59      0.00
  JUNCTION-3            1.28    659.92    100.46      0.00
  JUNCTION-4            1.11    659.92     78.91      0.00
  JUNCTION-5            1.02    659.92     71.79      0.00
  JUNCTION-6            0.54    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.45    659.92     72.15      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.10    579.55    106.56      0.00
  JUNCTION-11           0.30    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.38    659.92    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           7.46    659.91    119.09      0.00
  JUNCTION-18           1.79    659.93     78.76      0.00
  JUNCTION-19           1.34    856.57    128.97      0.00


  Page 1998                                                             
  Node Results at 293:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           0.75    856.57    103.49      0.00
  JUNCTION-21           0.00    856.58     88.46      0.00
  JUNCTION-22           1.24    856.58     99.93      0.00
  JUNCTION-23           0.93    856.58    109.30      0.00
  JUNCTION-24           0.00    856.58     95.31      0.00
  JUNCTION-25           1.73    856.58     87.81      0.00
  JUNCTION-26           0.00    856.58     75.03      0.00
  JUNCTION-27           3.61    856.59     71.90      0.00
  JUNCTION-28           0.61    856.59     67.12      0.00
  JUNCTION-29           0.00    856.59      4.47      0.00
  JUNCTION-30          33.86    856.58     95.58      0.00
  JUNCTION-31           0.69    856.58    110.99      0.00
  JUNCTION-32           1.79    856.57     99.97      0.00
  JUNCTION-33           0.28    856.57    101.30      0.00
  JUNCTION-34          10.74    856.58    284.50      0.00
  JUNCTION-35           2.68    856.57     88.65      0.00
  JUNCTION-36           0.00    856.57     96.39      0.00
  JUNCTION-37           0.95    856.57     77.79      0.00
  JUNCTION-38           0.00    856.57     91.02      0.00
  JUNCTION-39           1.42    856.57     66.46      0.00
  JUNCTION-40           0.98    856.57     49.80      0.00
  JUNCTION-41           0.89    856.57     67.75      0.00
  JUNCTION-42           3.31    856.57     55.69      0.00
  JUNCTION-43           0.96    856.58     88.17      0.00
  JUNCTION-44           1.50    856.58     77.16      0.00
  JUNCTION-45          18.71    952.85     89.06      0.00
  JUNCTION-46           1.27    952.85     57.46      0.00
  JUNCTION-47           0.00    856.58     93.64      0.00
  JUNCTION-48           0.00    856.58     94.95      0.00
  JUNCTION-49           0.33    856.58    100.82      0.00
  JUNCTION-50           1.11    856.58    106.37      0.00
  JUNCTION-51           0.87    856.58    100.92      0.00
  JUNCTION-52           1.43    856.58    105.43      0.00
  JUNCTION-53           0.88    856.58    107.87      0.00
  JUNCTION-54           1.22    856.58    110.26      0.00
  JUNCTION-55           0.89    856.58    109.73      0.00
  JUNCTION-56           0.00    856.58    108.17      0.00
  JUNCTION-57           0.13    856.57    103.39      0.00
  JUNCTION-58           6.39    856.57    106.75      0.00
  JUNCTION-59           0.00    856.57    102.09      0.00
  JUNCTION-60           0.00    856.57    100.78      0.00
  JUNCTION-61           0.00    856.57    100.17      0.00
  JUNCTION-62           0.00    856.57    100.17      0.00
  JUNCTION-63           0.00    856.57    100.79      0.00
  JUNCTION-64           0.00    856.57    101.15      0.00
  JUNCTION-65           0.00    856.57    102.78      0.00
  JUNCTION-66           0.00    856.57    102.63      0.00


  Page 1999                                                             
  Node Results at 293:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    856.57    100.56      0.00
  JUNCTION-68           6.06    856.57    103.77      0.00
  JUNCTION-69           0.71    856.57     99.91      0.00
  JUNCTION-70           1.81    856.57    102.89      0.00
  JUNCTION-71           0.59    856.57     97.23      0.00
  JUNCTION-72           0.81    856.57    101.49      0.00
  JUNCTION-73           0.76    856.57    102.34      0.00
  JUNCTION-74           0.31    856.57    101.49      0.00
  JUNCTION-75           0.74    856.57     98.54      0.00
  JUNCTION-76           0.77    856.57    101.40      0.00
  JUNCTION-77           0.53    856.57    100.49      0.00
  JUNCTION-78           0.00    856.57    103.36      0.00
  JUNCTION-79           0.00    856.57    103.42      0.00
  JUNCTION-80           0.00    856.57    103.85      0.00
  JUNCTION-81           1.00    856.57    100.95      0.00
  JUNCTION-82           2.96    856.57    103.04      0.00
  JUNCTION-83           2.19    856.57    103.50      0.00
  JUNCTION-84           0.83    856.57    102.54      0.00
  JUNCTION-85           0.00    856.57    102.40      0.00
  JUNCTION-86           0.00    856.57    101.00      0.00
  JUNCTION-87           0.00    856.57    101.53      0.00
  JUNCTION-88           0.00    856.57    101.77      0.00
  JUNCTION-89           2.13    856.57     99.55      0.00
  JUNCTION-90           0.00    856.57     92.07      0.00
  JUNCTION-91           0.00    856.57     94.95      0.00
  JUNCTION-92           0.00    856.57     98.94      0.00
  JUNCTION-93           4.06    856.57     92.22      0.00
  JUNCTION-94           0.62    856.57     96.66      0.00
  JUNCTION-95           0.86    856.57     97.80      0.00
  JUNCTION-96           1.77    856.57     98.54      0.00
  JUNCTION-97           1.29    856.57     98.61      0.00
  JUNCTION-98           1.73    856.57     92.52      0.00
  JUNCTION-99           2.08    856.57     93.02      0.00
  JUNCTION-100          1.71    856.57     94.75      0.00
  JUNCTION-101          0.19    856.57     91.63      0.00
  JUNCTION-102         29.61   1152.78     25.44      0.00
  JUNCTION-103         60.47   1152.70     52.42      0.00
  JUNCTION-104          3.53   1152.68    126.54      0.00
  JUNCTION-105          0.00    856.59    371.16      0.00
  JUNCTION-106          0.00   1152.68    499.46      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.58    371.16      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.09    579.55     95.56      0.00
  JUNCTION-115          0.00    856.54    140.19      0.00


  Page 2000                                                             
  Node Results at 293:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          1.32    659.93     55.00      0.00
  JUNCTION-117         14.29    659.90    110.88      0.00
  JUNCTION-118         30.56    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.68    131.58      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.70     84.80      0.00
  JUNCTION-122          6.58   1042.39     37.00      0.00
  JUNCTION-123         74.78   1042.35    123.21      0.00
  JUNCTION-124          0.29    856.58     42.71      0.00
  JUNCTION-125          0.00    856.57    183.10      0.00
  JUNCTION-126         57.32    472.68     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -238.79    856.59      5.50      0.00 Tank
  TANK-131           -194.95   1152.79      6.80      0.00 Tank
  
  Link Results at 293:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               57.32      0.06      0.00      Open
  LINK-1               -9.39      0.06      0.00      Open
  LINK-2               -4.69      0.03      0.00      Open
  LINK-3               -2.56      0.02      0.00      Open
  LINK-6                8.59      0.05      0.00      Open
  LINK-7              -14.15      0.09      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               14.68      0.09      0.01      Open
  LINK-10               9.17      0.06      0.00      Open
  LINK-11              15.13      0.10      0.01      Open
  LINK-12               5.96      0.04      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.09      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.12      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.49      0.00      0.00      Open
  LINK-22               0.50      0.00      0.00      Open
  LINK-23               4.53      0.03      0.00      Open
  LINK-24               3.64      0.02      0.00      Open
  LINK-25               0.50      0.00      0.00      Open
  LINK-26               0.50      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 2001                                                             
  Link Results at 293:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -100.24      0.16      0.01      Open
  LINK-29            -117.16      0.19      0.01      Open
  LINK-30              -4.92      0.03      0.00      Open
  LINK-31             238.79      0.17      0.01      Open
  LINK-32              -4.77      0.03      0.00      Open
  LINK-33               0.29      0.00      0.00      Open
  LINK-34              74.78      0.21      0.02      Open
  LINK-35             -10.74      0.01      0.00      Open
  LINK-36               3.67      0.02      0.00      Open
  LINK-37              -4.93      0.03      0.00      Open
  LINK-38               0.07      0.00      0.00      Open
  LINK-39            -102.17      0.16      0.01      Open
  LINK-40            -117.74      0.12      0.00      Open
  LINK-41             118.49      0.19      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.60      0.00      0.00      Open
  LINK-44            -105.88      0.11      0.00      Open
  LINK-45              94.60      0.07      0.00      Open
  LINK-46              74.15      0.05      0.00      Open
  LINK-47            -217.31      0.15      0.00      Open
  LINK-48            -210.53      0.15      0.00      Open
  LINK-49            -210.33      0.15      0.00      Open
  LINK-50            -214.08      0.15      0.00      Open
  LINK-51            -230.76      0.16      0.01      Open
  LINK-52              29.55      0.08      0.00      Open
  LINK-53              23.61      0.07      0.00      Open
  LINK-54              17.18      0.05      0.00      Open
  LINK-55              -1.68      0.01      0.00      Open
  LINK-56              -0.73      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -3.41      0.02      0.00      Open
  LINK-59               2.10      0.01      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -6.47      0.04      0.00      Open
  LINK-62              -4.22      0.03      0.00      Open
  LINK-63              -0.04      0.00      0.00      Open
  LINK-64              -5.17      0.03      0.00      Open
  LINK-65               4.60      0.03      0.00      Open
  LINK-66             -13.07      0.08      0.01      Open
  LINK-67              -6.78      0.04      0.00      Open
  LINK-68               1.93      0.01      0.00      Open
  LINK-69              -9.67      0.06      0.00      Open
  LINK-70              -3.75      0.02      0.00      Open
  LINK-71              -7.42      0.05      0.00      Open
  LINK-72            -238.79      0.17      0.01      Open
  LINK-73             -11.86      0.08      0.00      Open
  LINK-74              -5.94      0.04      0.00      Open


  Page 2002                                                             
  Link Results at 293:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75              -7.88      0.05      0.00      Open
  LINK-76             -15.59      0.10      0.01      Open
  LINK-77               7.38      0.05      0.00      Open
  LINK-78               3.38      0.02      0.00      Open
  LINK-79              -1.94      0.01      0.00      Open
  LINK-80               4.45      0.03      0.00      Open
  LINK-81               5.92      0.04      0.00      Open
  LINK-82              -2.90      0.02      0.00      Open
  LINK-83              19.22      0.08      0.00      Open
  LINK-84              12.63      0.05      0.00      Open
  LINK-85              16.23      0.07      0.00      Open
  LINK-86               5.72      0.04      0.00      Open
  LINK-87               3.47      0.02      0.00      Open
  LINK-88               4.82      0.03      0.00      Open
  LINK-89              -2.25      0.01      0.00      Open
  LINK-90               4.64      0.03      0.00      Open
  LINK-91               2.84      0.02      0.00      Open
  LINK-92              21.49      0.09      0.00      Open
  LINK-93               3.82      0.02      0.00      Open
  LINK-94               1.15      0.01      0.00      Open
  LINK-95              -2.67      0.02      0.00      Open
  LINK-96               3.82      0.02      0.00      Open
  LINK-97               1.79      0.01      0.00      Open
  LINK-98               1.20      0.01      0.00      Open
  LINK-99               1.79      0.01      0.00      Open
  LINK-100              1.14      0.01      0.00      Open
  LINK-101             -2.03      0.01      0.00      Open
  LINK-102             -1.00      0.01      0.00      Open
  LINK-103             -2.03      0.01      0.00      Open
  LINK-104             -1.03      0.01      0.00      Open
  LINK-105            -11.28      0.05      0.00      Open
  LINK-106              0.65      0.00      0.00      Open
  LINK-107              3.82      0.02      0.00      Open
  LINK-108             -0.58      0.00      0.00      Open
  LINK-109              9.04      0.04      0.00      Open
  LINK-110              4.26      0.03      0.00      Open
  LINK-111              0.99      0.01      0.00      Open
  LINK-112              1.46      0.01      0.00      Open
  LINK-113             -4.07      0.02      0.00      Open
  LINK-114              0.13      0.00      0.00      Open
  LINK-115             -1.07      0.01      0.00      Open
  LINK-116              0.52      0.00      0.00      Open
  LINK-117             -0.89      0.01      0.00      Open
  LINK-118              0.67      0.00      0.00      Open
  LINK-119              0.68      0.00      0.00      Open
  LINK-120             -2.24      0.01      0.00      Open
  LINK-121             -0.79      0.01      0.00      Open


  Page 2003                                                             
  Link Results at 293:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.23      0.00      0.00      Open
  LINK-123              2.40      0.01      0.00      Open
  LINK-124              0.78      0.00      0.00      Open
  LINK-125             -2.39      0.01      0.00      Open
  LINK-126             -1.01      0.01      0.00      Open
  LINK-127              1.62      0.01      0.00      Open
  LINK-128              0.85      0.01      0.00      Open
  LINK-129             -0.89      0.01      0.00      Open
  LINK-130             -2.17      0.01      0.00      Open
  LINK-131              0.44      0.00      0.00      Open
  LINK-132             -2.19      0.01      0.00      Open
  LINK-133             -1.12      0.01      0.00      Open
  LINK-134             -0.13      0.00      0.00      Open
  LINK-135              1.07      0.01      0.00      Open
  LINK-136             -1.20      0.01      0.00      Open
  LINK-137              2.17      0.01      0.00      Open
  LINK-138             -3.38      0.01      0.00      Open
  LINK-139              0.99      0.01      0.00      Open
  LINK-140             -6.50      0.03      0.00      Open
  LINK-141             -6.17      0.03      0.00      Open
  LINK-142            -10.14      0.04      0.00      Open
  LINK-143            -21.42      0.09      0.00      Open
  LINK-144             -0.33      0.00      0.00      Open
  LINK-145             -3.13      0.02      0.00      Open
  LINK-146             -5.00      0.03      0.00      Open
  LINK-147             -1.25      0.01      0.00      Open
  LINK-148              6.27      0.04      0.00      Open
  LINK-149              3.72      0.02      0.00      Open
  LINK-150             -1.69      0.01      0.00      Open
  LINK-151              3.98      0.03      0.00      Open
  LINK-152             -3.64      0.02      0.00      Open
  LINK-153              5.71      0.04      0.00      Open
  LINK-154              1.21      0.01      0.00      Open
  LINK-155              0.17      0.00      0.00      Open
  LINK-156             -0.71      0.00      0.00      Open
  LINK-157             -1.73      0.01      0.00      Open
  LINK-158             -0.82      0.01      0.00      Open
  LINK-159              1.04      0.01      0.00      Open
  LINK-160              0.61      0.00      0.00      Open
  LINK-161            -13.94      0.06      0.00      Open
  LINK-162            -19.98      0.08      0.00      Open
  LINK-163            -19.98      0.08      0.00      Open
  LINK-164           -165.34      0.47      0.08      Open
  LINK-165           -194.95      0.31      0.03      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             81.36      0.23      0.02      Open


  Page 2004                                                             
  Link Results at 293:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             23.51      0.09      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.50      0.01     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           118.49      0.48    196.60    Active Valve
  VALVE-176            87.88      1.00    187.21    Active Valve
  VALVE-177            19.98      0.23    199.83    Active Valve
  VALVE-178            81.36      0.92    110.31    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 294:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.85    659.72    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.92    659.72    128.51      0.00
  JUNCTION-3            4.88    659.74    100.38      0.00
  JUNCTION-4            4.26    659.74     78.83      0.00
  JUNCTION-5            3.92    659.75     71.72      0.00
  JUNCTION-6            2.05    659.77     67.06      0.00
  JUNCTION-7            0.00    659.77     53.96      0.00
  JUNCTION-8            1.71    659.80     72.09      0.00
  JUNCTION-9            0.00    659.81     74.32      0.00
  JUNCTION-10           0.38    579.55    106.56      0.00
  JUNCTION-11           1.17    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.47    659.74    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          28.54    659.71    119.01      0.00
  JUNCTION-18           6.86    659.84     78.73      0.00
  JUNCTION-19           5.11    856.15    128.79      0.00
  JUNCTION-20           2.86    856.15    103.31      0.00
  JUNCTION-21           0.00    856.24     88.32      0.00
  JUNCTION-22           4.76    856.29     99.80      0.00
  JUNCTION-23           3.55    856.27    109.16      0.00
  JUNCTION-24           0.00    856.30     95.19      0.00
  JUNCTION-25           6.63    856.31     87.69      0.00
  JUNCTION-26           0.00    856.33     74.92      0.00
  JUNCTION-27          13.81    856.33     71.79      0.00
  JUNCTION-28           2.32    856.34     67.01      0.00
  JUNCTION-29           0.00    856.43      4.40      0.00


  Page 2005                                                             
  Node Results at 294:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         129.61    856.26     95.44      0.00
  JUNCTION-31           2.63    856.22    110.83      0.00
  JUNCTION-32           6.84    856.17     99.80      0.00
  JUNCTION-33           1.06    856.16    101.13      0.00
  JUNCTION-34          41.11    856.26    284.36      0.00
  JUNCTION-35          10.26    856.15     88.47      0.00
  JUNCTION-36           0.00    856.15     96.21      0.00
  JUNCTION-37           3.65    856.15     77.60      0.00
  JUNCTION-38           0.00    856.15     90.84      0.00
  JUNCTION-39           5.45    856.16     66.28      0.00
  JUNCTION-40           3.77    856.16     49.63      0.00
  JUNCTION-41           3.39    856.16     67.57      0.00
  JUNCTION-42          12.67    856.17     55.51      0.00
  JUNCTION-43           3.67    856.31     88.06      0.00
  JUNCTION-44           5.74    856.33     77.05      0.00
  JUNCTION-45          26.38    952.85     89.06      0.00
  JUNCTION-46           4.85    952.85     57.46      0.00
  JUNCTION-47           0.00    856.25     93.50      0.00
  JUNCTION-48           0.00    856.26     94.81      0.00
  JUNCTION-49           1.27    856.27    100.69      0.00
  JUNCTION-50           4.23    856.26    106.24      0.00
  JUNCTION-51           3.34    856.26    100.78      0.00
  JUNCTION-52           5.46    856.25    105.29      0.00
  JUNCTION-53           3.36    856.23    107.72      0.00
  JUNCTION-54           4.65    856.23    110.11      0.00
  JUNCTION-55           3.42    856.23    109.58      0.00
  JUNCTION-56           0.00    856.23    108.02      0.00
  JUNCTION-57           0.48    856.17    103.21      0.00
  JUNCTION-58          24.44    856.16    106.57      0.00
  JUNCTION-59           0.00    856.15    101.91      0.00
  JUNCTION-60           0.00    856.15    100.60      0.00
  JUNCTION-61           0.00    856.15     99.99      0.00
  JUNCTION-62           0.00    856.15     99.99      0.00
  JUNCTION-63           0.00    856.15    100.61      0.00
  JUNCTION-64           0.00    856.15    100.97      0.00
  JUNCTION-65           0.00    856.15    102.60      0.00
  JUNCTION-66           0.00    856.15    102.45      0.00
  JUNCTION-67           0.00    856.15    100.38      0.00
  JUNCTION-68          23.20    856.15    103.59      0.00
  JUNCTION-69           2.73    856.14     99.72      0.00
  JUNCTION-70           6.94    856.14    102.70      0.00
  JUNCTION-71           2.25    856.14     97.04      0.00
  JUNCTION-72           3.10    856.14    101.30      0.00
  JUNCTION-73           2.92    856.14    102.16      0.00
  JUNCTION-74           1.19    856.14    101.30      0.00
  JUNCTION-75           2.83    856.14     98.35      0.00
  JUNCTION-76           2.96    856.14    101.21      0.00


  Page 2006                                                             
  Node Results at 294:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           2.02    856.14    100.31      0.00
  JUNCTION-78           0.00    856.14    103.18      0.00
  JUNCTION-79           0.00    856.14    103.23      0.00
  JUNCTION-80           0.00    856.14    103.67      0.00
  JUNCTION-81           3.84    856.14    100.77      0.00
  JUNCTION-82          11.34    856.14    102.86      0.00
  JUNCTION-83           8.37    856.14    103.31      0.00
  JUNCTION-84           3.20    856.14    102.35      0.00
  JUNCTION-85           0.00    856.14    102.21      0.00
  JUNCTION-86           0.00    856.14    100.81      0.00
  JUNCTION-87           0.00    856.14    101.34      0.00
  JUNCTION-88           0.00    856.14    101.59      0.00
  JUNCTION-89           8.15    856.14     99.37      0.00
  JUNCTION-90           0.00    856.14     91.88      0.00
  JUNCTION-91           0.00    856.14     94.76      0.00
  JUNCTION-92           0.00    856.14     98.75      0.00
  JUNCTION-93          15.53    856.14     92.03      0.00
  JUNCTION-94           2.36    856.14     96.48      0.00
  JUNCTION-95           3.30    856.14     97.61      0.00
  JUNCTION-96           6.77    856.14     98.36      0.00
  JUNCTION-97           4.94    856.14     98.42      0.00
  JUNCTION-98           6.62    856.13     92.33      0.00
  JUNCTION-99           7.96    856.13     92.83      0.00
  JUNCTION-100          6.54    856.13     94.56      0.00
  JUNCTION-101          0.73    856.13     91.45      0.00
  JUNCTION-102        113.33   1152.55     25.34      0.00
  JUNCTION-103         60.47   1152.46     52.31      0.00
  JUNCTION-104          3.53   1152.42    126.43      0.00
  JUNCTION-105          0.00    856.43    371.09      0.00
  JUNCTION-106          0.00   1152.42    499.34      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.26    371.02      0.00
  JUNCTION-111          0.00    659.74    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.72    130.30      0.00
  JUNCTION-114          0.35    579.55     95.56      0.00
  JUNCTION-115          0.00    855.73    139.84      0.00
  JUNCTION-116          5.07    659.93     55.00      0.00
  JUNCTION-117         54.71    659.56    110.73      0.00
  JUNCTION-118        116.96    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.42    131.47      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.46     84.69      0.00
  JUNCTION-122          7.76   1042.39     37.00      0.00
  JUNCTION-123         77.44   1042.34    123.21      0.00
  JUNCTION-124          1.13    856.27     42.58      0.00
  JUNCTION-125          0.00    856.15    182.92      0.00


  Page 2007                                                             
  Node Results at 294:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        219.41    472.61     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -913.98    856.45      5.44      0.00 Tank
  TANK-131           -293.77   1152.58      6.71      0.00 Tank
  
  Link Results at 294:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              219.41      0.21      0.01      Open
  LINK-1              -35.93      0.23      0.03      Open
  LINK-2              -17.93      0.11      0.01      Open
  LINK-3               -9.79      0.06      0.00      Open
  LINK-6               32.90      0.21      0.03      Open
  LINK-7              -54.15      0.35      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               56.20      0.36      0.08      Open
  LINK-10              35.10      0.22      0.03      Open
  LINK-11              57.91      0.37      0.08      Open
  LINK-12              22.81      0.15      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.35      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.45      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.89      0.01      0.00      Open
  LINK-22               1.92      0.01      0.00      Open
  LINK-23              17.33      0.11      0.01      Open
  LINK-24              13.95      0.09      0.00      Open
  LINK-25               1.92      0.01      0.00      Open
  LINK-26               1.92      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -383.68      0.61      0.09      Open
  LINK-29            -448.45      0.72      0.13      Open
  LINK-30             -18.84      0.12      0.01      Open
  LINK-31             913.98      0.65      0.07      Open
  LINK-32              -6.73      0.04      0.00      Open
  LINK-33               1.13      0.00      0.00      Open
  LINK-34              77.44      0.22      0.02      Open
  LINK-35             -41.11      0.03      0.00      Open
  LINK-36              14.06      0.09      0.01      Open
  LINK-37             -18.86      0.12      0.01      Open


  Page 2008                                                             
  Link Results at 294:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.28      0.00      0.00      Open
  LINK-39            -391.07      0.62      0.10      Open
  LINK-40            -450.65      0.46      0.04      Open
  LINK-41             453.52      0.72      0.13      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.31      0.00      0.00      Open
  LINK-44            -405.26      0.41      0.04      Open
  LINK-45             362.07      0.26      0.01      Open
  LINK-46             283.83      0.20      0.01      Open
  LINK-47            -831.78      0.59      0.06      Open
  LINK-48            -805.83      0.57      0.05      Open
  LINK-49            -805.06      0.57      0.05      Open
  LINK-50            -819.41      0.58      0.05      Open
  LINK-51            -883.25      0.63      0.06      Open
  LINK-52             113.11      0.32      0.04      Open
  LINK-53              90.36      0.26      0.03      Open
  LINK-54              65.76      0.19      0.01      Open
  LINK-55              -6.43      0.04      0.00      Open
  LINK-56              -2.80      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -13.06      0.08      0.00      Open
  LINK-59               8.05      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.76      0.16      0.02      Open
  LINK-62             -16.15      0.10      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.77      0.13      0.01      Open
  LINK-65              17.59      0.11      0.01      Open
  LINK-66             -50.03      0.32      0.06      Open
  LINK-67             -25.95      0.17      0.02      Open
  LINK-68               7.40      0.05      0.00      Open
  LINK-69             -37.02      0.24      0.04      Open
  LINK-70             -14.35      0.09      0.01      Open
  LINK-71             -28.41      0.18      0.02      Open
  LINK-72            -913.98      0.65      0.07      Open
  LINK-73             -45.39      0.29      0.05      Open
  LINK-74             -22.73      0.15      0.01      Open
  LINK-75             -30.17      0.19      0.02      Open
  LINK-76             -59.68      0.38      0.09      Open
  LINK-77              28.25      0.18      0.02      Open
  LINK-78              12.92      0.08      0.01      Open
  LINK-79              -7.43      0.05      0.00      Open
  LINK-80              17.01      0.11      0.01      Open
  LINK-81              22.65      0.14      0.01      Open
  LINK-82             -11.10      0.07      0.00      Open
  LINK-83              73.57      0.30      0.04      Open
  LINK-84              48.33      0.20      0.02      Open


  Page 2009                                                             
  Link Results at 294:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              62.14      0.25      0.03      Open
  LINK-86              21.88      0.14      0.01      Open
  LINK-87              13.29      0.08      0.01      Open
  LINK-88              18.46      0.12      0.01      Open
  LINK-89              -8.60      0.05      0.00      Open
  LINK-90              17.77      0.11      0.01      Open
  LINK-91              10.85      0.07      0.00      Open
  LINK-92              82.26      0.34      0.05      Open
  LINK-93              14.62      0.09      0.01      Open
  LINK-94               4.38      0.03      0.00      Open
  LINK-95             -10.24      0.07      0.00      Open
  LINK-96              14.62      0.09      0.01      Open
  LINK-97               6.85      0.04      0.00      Open
  LINK-98               4.61      0.03      0.00      Open
  LINK-99               6.85      0.04      0.00      Open
  LINK-100              4.37      0.03      0.00      Open
  LINK-101             -7.77      0.05      0.00      Open
  LINK-102             -3.83      0.02      0.00      Open
  LINK-103             -7.77      0.05      0.00      Open
  LINK-104             -3.94      0.03      0.00      Open
  LINK-105            -43.19      0.18      0.02      Open
  LINK-106              2.48      0.02      0.00      Open
  LINK-107             14.62      0.09      0.01      Open
  LINK-108             -2.24      0.01      0.00      Open
  LINK-109             34.62      0.14      0.01      Open
  LINK-110             16.31      0.10      0.01      Open
  LINK-111              3.78      0.02      0.00      Open
  LINK-112              5.59      0.04      0.00      Open
  LINK-113            -15.57      0.06      0.00      Open
  LINK-114              0.51      0.00      0.00      Open
  LINK-115             -4.08      0.03      0.00      Open
  LINK-116              1.98      0.01      0.00      Open
  LINK-117             -3.40      0.02      0.00      Open
  LINK-118              2.56      0.02      0.00      Open
  LINK-119              2.61      0.02      0.00      Open
  LINK-120             -8.57      0.04      0.00      Open
  LINK-121             -3.01      0.02      0.00      Open
  LINK-122              0.86      0.01      0.00      Open
  LINK-123              9.19      0.04      0.00      Open
  LINK-124              2.99      0.01      0.00      Open
  LINK-125             -9.16      0.04      0.00      Open
  LINK-126             -3.88      0.02      0.00      Open
  LINK-127              6.20      0.04      0.00      Open
  LINK-128              3.25      0.02      0.00      Open
  LINK-129             -3.42      0.02      0.00      Open
  LINK-130             -8.31      0.05      0.00      Open
  LINK-131              1.69      0.01      0.00      Open


  Page 2010                                                             
  Link Results at 294:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -8.40      0.05      0.00      Open
  LINK-133             -4.30      0.03      0.00      Open
  LINK-134             -0.51      0.00      0.00      Open
  LINK-135              4.10      0.03      0.00      Open
  LINK-136             -4.61      0.03      0.00      Open
  LINK-137              8.32      0.03      0.00      Open
  LINK-138            -12.93      0.05      0.00      Open
  LINK-139              3.79      0.02      0.00      Open
  LINK-140            -24.87      0.10      0.01      Open
  LINK-141            -23.61      0.10      0.01      Open
  LINK-142            -38.83      0.16      0.01      Open
  LINK-143            -81.98      0.33      0.05      Open
  LINK-144             -1.26      0.01      0.00      Open
  LINK-145            -11.99      0.08      0.00      Open
  LINK-146            -19.15      0.12      0.01      Open
  LINK-147             -4.80      0.03      0.00      Open
  LINK-148             24.00      0.15      0.02      Open
  LINK-149             14.23      0.09      0.01      Open
  LINK-150             -6.47      0.04      0.00      Open
  LINK-151             15.22      0.10      0.01      Open
  LINK-152            -13.93      0.09      0.01      Open
  LINK-153             21.86      0.14      0.01      Open
  LINK-154              4.62      0.03      0.00      Open
  LINK-155              0.65      0.00      0.00      Open
  LINK-156             -2.73      0.02      0.00      Open
  LINK-157             -6.62      0.04      0.00      Open
  LINK-158             -3.16      0.02      0.00      Open
  LINK-159              3.99      0.03      0.00      Open
  LINK-160              2.35      0.02      0.00      Open
  LINK-161            -19.66      0.08      0.00      Open
  LINK-162            -31.23      0.13      0.01      Open
  LINK-163            -31.23      0.13      0.01      Open
  LINK-164           -180.44      0.51      0.09      Open
  LINK-165           -293.77      0.47      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.21      0.24      0.02      Open
  LINK-169             34.76      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.92      0.02     80.18    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           453.52      1.85    195.80    Active Valve
  VALVE-176           336.36      3.82    186.87    Active Valve
  VALVE-177            31.23      0.35    199.56    Active Valve
  VALVE-178            85.21      0.97    110.07    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 2011                                                             
  Link Results at 294:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 295:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.76    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.83    659.76    128.53      0.00
  JUNCTION-3            4.40    659.77    100.40      0.00
  JUNCTION-4            3.84    659.77     78.84      0.00
  JUNCTION-5            3.53    659.79     71.74      0.00
  JUNCTION-6            1.85    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.54    659.83     72.10      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.05    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.32    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.72    659.75    119.02      0.00
  JUNCTION-18           6.18    659.86     78.73      0.00
  JUNCTION-19           4.60    855.76    128.62      0.00
  JUNCTION-20           2.58    855.76    103.14      0.00
  JUNCTION-21           0.00    855.84     88.14      0.00
  JUNCTION-22           4.29    855.87     99.62      0.00
  JUNCTION-23           3.19    855.86    108.98      0.00
  JUNCTION-24           0.00    855.89     95.01      0.00
  JUNCTION-25           5.97    855.89     87.51      0.00
  JUNCTION-26           0.00    855.91     74.74      0.00
  JUNCTION-27          12.44    855.91     71.61      0.00
  JUNCTION-28           2.09    855.92     66.83      0.00
  JUNCTION-29           0.00    856.00      4.21      0.00
  JUNCTION-30         116.76    855.86     95.26      0.00
  JUNCTION-31           2.37    855.82    110.66      0.00
  JUNCTION-32           6.16    855.78     99.63      0.00
  JUNCTION-33           0.96    855.77    100.96      0.00
  JUNCTION-34          37.04    855.85    284.18      0.00
  JUNCTION-35           9.24    855.76     88.30      0.00
  JUNCTION-36           0.00    855.76     96.04      0.00
  JUNCTION-37           3.29    855.76     77.44      0.00
  JUNCTION-38           0.00    855.76     90.67      0.00
  JUNCTION-39           4.91    855.77     66.11      0.00


  Page 2012                                                             
  Node Results at 295:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.39    855.77     49.46      0.00
  JUNCTION-41           3.05    855.77     67.40      0.00
  JUNCTION-42          11.41    855.78     55.34      0.00
  JUNCTION-43           3.31    855.90     87.88      0.00
  JUNCTION-44           5.17    855.91     76.87      0.00
  JUNCTION-45          25.35    952.85     89.06      0.00
  JUNCTION-46           4.37    952.85     57.46      0.00
  JUNCTION-47           0.00    855.84     93.32      0.00
  JUNCTION-48           0.00    855.85     94.63      0.00
  JUNCTION-49           1.14    855.86    100.51      0.00
  JUNCTION-50           3.81    855.85    106.06      0.00
  JUNCTION-51           3.01    855.85    100.60      0.00
  JUNCTION-52           4.92    855.85    105.11      0.00
  JUNCTION-53           3.03    855.83    107.55      0.00
  JUNCTION-54           4.19    855.82    109.93      0.00
  JUNCTION-55           3.08    855.83    109.40      0.00
  JUNCTION-56           0.00    855.83    107.84      0.00
  JUNCTION-57           0.43    855.77    103.04      0.00
  JUNCTION-58          22.02    855.77    106.40      0.00
  JUNCTION-59           0.00    855.77    101.75      0.00
  JUNCTION-60           0.00    855.76    100.43      0.00
  JUNCTION-61           0.00    855.76     99.83      0.00
  JUNCTION-62           0.00    855.76     99.82      0.00
  JUNCTION-63           0.00    855.76    100.44      0.00
  JUNCTION-64           0.00    855.76    100.80      0.00
  JUNCTION-65           0.00    855.76    102.43      0.00
  JUNCTION-66           0.00    855.76    102.28      0.00
  JUNCTION-67           0.00    855.76    100.21      0.00
  JUNCTION-68          20.90    855.76    103.42      0.00
  JUNCTION-69           2.46    855.75     99.55      0.00
  JUNCTION-70           6.25    855.75    102.54      0.00
  JUNCTION-71           2.03    855.75     96.87      0.00
  JUNCTION-72           2.79    855.75    101.13      0.00
  JUNCTION-73           2.63    855.75    101.99      0.00
  JUNCTION-74           1.07    855.75    101.14      0.00
  JUNCTION-75           2.55    855.75     98.18      0.00
  JUNCTION-76           2.67    855.75    101.05      0.00
  JUNCTION-77           1.82    855.75    100.14      0.00
  JUNCTION-78           0.00    855.75    103.01      0.00
  JUNCTION-79           0.00    855.75    103.06      0.00
  JUNCTION-80           0.00    855.75    103.50      0.00
  JUNCTION-81           3.46    855.75    100.60      0.00
  JUNCTION-82          10.22    855.75    102.69      0.00
  JUNCTION-83           7.54    855.75    103.14      0.00
  JUNCTION-84           2.88    855.75    102.18      0.00
  JUNCTION-85           0.00    855.75    102.04      0.00
  JUNCTION-86           0.00    855.75    100.64      0.00


  Page 2013                                                             
  Node Results at 295:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    855.75    101.17      0.00
  JUNCTION-88           0.00    855.75    101.42      0.00
  JUNCTION-89           7.34    855.75     99.20      0.00
  JUNCTION-90           0.00    855.75     91.71      0.00
  JUNCTION-91           0.00    855.75     94.60      0.00
  JUNCTION-92           0.00    855.76     98.58      0.00
  JUNCTION-93          13.99    855.75     91.87      0.00
  JUNCTION-94           2.13    855.75     96.31      0.00
  JUNCTION-95           2.97    855.75     97.45      0.00
  JUNCTION-96           6.10    855.75     98.19      0.00
  JUNCTION-97           4.45    855.75     98.26      0.00
  JUNCTION-98           5.97    855.75     92.16      0.00
  JUNCTION-99           7.17    855.75     92.66      0.00
  JUNCTION-100          5.89    855.75     94.39      0.00
  JUNCTION-101          0.66    855.75     91.28      0.00
  JUNCTION-102        102.10   1152.85     25.47      0.00
  JUNCTION-103         60.47   1153.61     52.81      0.00
  JUNCTION-104          3.53   1167.25    132.86      0.00
  JUNCTION-105          0.00    797.04    345.36      0.00
  JUNCTION-106          0.00   1168.09    506.13      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    855.85    370.84      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.31    579.55     95.56      0.00
  JUNCTION-115          0.00    855.42    139.70      0.00
  JUNCTION-116          4.57    659.93     55.00      0.00
  JUNCTION-117         49.28    659.62    110.76      0.00
  JUNCTION-118        105.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.25    137.90      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.60     85.19      0.00
  JUNCTION-122          7.60   1042.39     37.00      0.00
  JUNCTION-123         77.09   1042.34    123.21      0.00
  JUNCTION-124          1.02    855.86     42.40      0.00
  JUNCTION-125          0.00    855.76    182.75      0.00
  JUNCTION-126        197.66    472.62     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1586.64    856.04      5.26      0.00 Tank
  TANK-131            482.73   1152.77      6.79      0.00 Tank
  


  Page 2014                                                             
  Link Results at 295:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              197.66      0.19      0.01      Open
  LINK-1              -32.37      0.21      0.03      Open
  LINK-2              -16.16      0.10      0.01      Open
  LINK-3               -8.82      0.06      0.00      Open
  LINK-6               29.64      0.19      0.02      Open
  LINK-7              -48.78      0.31      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               50.63      0.32      0.06      Open
  LINK-10              31.62      0.20      0.03      Open
  LINK-11              52.17      0.33      0.07      Open
  LINK-12              20.55      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.31      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.40      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.70      0.01      0.00      Open
  LINK-22               1.73      0.01      0.00      Open
  LINK-23              15.62      0.10      0.01      Open
  LINK-24              12.57      0.08      0.00      Open
  LINK-25               1.73      0.01      0.00      Open
  LINK-26               1.73      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -345.66      0.55      0.08      Open
  LINK-29            -404.01      0.64      0.10      Open
  LINK-30             -16.98      0.11      0.01      Open
  LINK-31             823.40      0.58      0.05      Open
  LINK-32              -6.47      0.04      0.00      Open
  LINK-33               1.01      0.00      0.00      Open
  LINK-34              77.09      0.22      0.02      Open
  LINK-35             -37.04      0.03      0.00      Open
  LINK-36              12.66      0.08      0.01      Open
  LINK-37             -16.99      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -352.31      0.56      0.08      Open
  LINK-40            -405.99      0.41      0.04      Open
  LINK-41             408.58      0.65      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.08      0.00      0.00      Open
  LINK-44            -365.10      0.37      0.03      Open
  LINK-45             326.19      0.23      0.01      Open
  LINK-46             255.70      0.18      0.01      Open
  LINK-47            -749.35      0.53      0.05      Open
  LINK-48            -725.98      0.51      0.04      Open


  Page 2015                                                             
  Link Results at 295:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -725.28      0.51      0.04      Open
  LINK-50            -738.21      0.52      0.04      Open
  LINK-51            -795.72      0.56      0.05      Open
  LINK-52             101.90      0.29      0.03      Open
  LINK-53              81.40      0.23      0.02      Open
  LINK-54              59.24      0.17      0.01      Open
  LINK-55              -5.80      0.03      0.00      Open
  LINK-56              -2.52      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.76      0.08      0.00      Open
  LINK-59               7.25      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -22.30      0.14      0.01      Open
  LINK-62             -14.55      0.09      0.01      Open
  LINK-63              -0.13      0.00      0.00      Open
  LINK-64             -17.81      0.11      0.01      Open
  LINK-65              15.85      0.10      0.01      Open
  LINK-66             -45.07      0.29      0.05      Open
  LINK-67             -23.38      0.15      0.02      Open
  LINK-68               6.67      0.04      0.00      Open
  LINK-69             -33.35      0.21      0.03      Open
  LINK-70             -12.93      0.08      0.01      Open
  LINK-71             -25.59      0.16      0.02      Open
  LINK-72           -1586.64      1.13      0.18      Open
  LINK-73             -40.89      0.26      0.04      Open
  LINK-74             -20.48      0.13      0.01      Open
  LINK-75             -27.18      0.17      0.02      Open
  LINK-76             -53.77      0.34      0.07      Open
  LINK-77              25.45      0.16      0.02      Open
  LINK-78              11.64      0.07      0.00      Open
  LINK-79              -6.70      0.04      0.00      Open
  LINK-80              15.33      0.10      0.01      Open
  LINK-81              20.41      0.13      0.01      Open
  LINK-82             -10.00      0.06      0.00      Open
  LINK-83              66.28      0.27      0.04      Open
  LINK-84              43.54      0.18      0.02      Open
  LINK-85              55.98      0.23      0.03      Open
  LINK-86              19.71      0.13      0.01      Open
  LINK-87              11.97      0.08      0.00      Open
  LINK-88              16.63      0.11      0.01      Open
  LINK-89              -7.75      0.05      0.00      Open
  LINK-90              16.01      0.10      0.01      Open
  LINK-91               9.78      0.06      0.00      Open
  LINK-92              74.11      0.30      0.04      Open
  LINK-93              13.17      0.08      0.01      Open
  LINK-94               3.95      0.03      0.00      Open
  LINK-95              -9.22      0.06      0.00      Open


  Page 2016                                                             
  Link Results at 295:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              13.17      0.08      0.01      Open
  LINK-97               6.17      0.04      0.00      Open
  LINK-98               4.15      0.03      0.00      Open
  LINK-99               6.17      0.04      0.00      Open
  LINK-100              3.94      0.03      0.00      Open
  LINK-101             -7.00      0.04      0.00      Open
  LINK-102             -3.45      0.02      0.00      Open
  LINK-103             -7.00      0.04      0.00      Open
  LINK-104             -3.55      0.02      0.00      Open
  LINK-105            -38.91      0.16      0.01      Open
  LINK-106              2.23      0.01      0.00      Open
  LINK-107             13.17      0.08      0.01      Open
  LINK-108             -2.02      0.01      0.00      Open
  LINK-109             31.19      0.13      0.01      Open
  LINK-110             14.69      0.09      0.01      Open
  LINK-111              3.40      0.02      0.00      Open
  LINK-112              5.04      0.03      0.00      Open
  LINK-113            -14.03      0.06      0.00      Open
  LINK-114              0.46      0.00      0.00      Open
  LINK-115             -3.68      0.02      0.00      Open
  LINK-116              1.79      0.01      0.00      Open
  LINK-117             -3.07      0.02      0.00      Open
  LINK-118              2.31      0.01      0.00      Open
  LINK-119              2.35      0.02      0.00      Open
  LINK-120             -7.72      0.03      0.00      Open
  LINK-121             -2.72      0.02      0.00      Open
  LINK-122              0.78      0.00      0.00      Open
  LINK-123              8.28      0.03      0.00      Open
  LINK-124              2.69      0.01      0.00      Open
  LINK-125             -8.26      0.03      0.00      Open
  LINK-126             -3.49      0.02      0.00      Open
  LINK-127              5.58      0.04      0.00      Open
  LINK-128              2.93      0.02      0.00      Open
  LINK-129             -3.08      0.02      0.00      Open
  LINK-130             -7.49      0.05      0.00      Open
  LINK-131              1.52      0.01      0.00      Open
  LINK-132             -7.57      0.05      0.00      Open
  LINK-133             -3.88      0.02      0.00      Open
  LINK-134             -0.46      0.00      0.00      Open
  LINK-135              3.69      0.02      0.00      Open
  LINK-136             -4.15      0.03      0.00      Open
  LINK-137              7.50      0.03      0.00      Open
  LINK-138            -11.65      0.05      0.00      Open
  LINK-139              3.42      0.02      0.00      Open
  LINK-140            -22.41      0.09      0.00      Open
  LINK-141            -21.27      0.09      0.00      Open
  LINK-142            -34.98      0.14      0.01      Open


  Page 2017                                                             
  Link Results at 295:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -73.85      0.30      0.04      Open
  LINK-144             -1.13      0.01      0.00      Open
  LINK-145            -10.80      0.07      0.00      Open
  LINK-146            -17.25      0.11      0.01      Open
  LINK-147             -4.32      0.03      0.00      Open
  LINK-148             21.62      0.14      0.01      Open
  LINK-149             12.82      0.08      0.01      Open
  LINK-150             -5.82      0.04      0.00      Open
  LINK-151             13.71      0.09      0.01      Open
  LINK-152            -12.55      0.08      0.00      Open
  LINK-153             19.69      0.13      0.01      Open
  LINK-154              4.17      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.46      0.02      0.00      Open
  LINK-157             -5.96      0.04      0.00      Open
  LINK-158             -2.84      0.02      0.00      Open
  LINK-159              3.60      0.02      0.00      Open
  LINK-160              2.12      0.01      0.00      Open
  LINK-161            -18.89      0.08      0.00      Open
  LINK-162            -29.72      0.12      0.01      Open
  LINK-163            -29.72      0.12      0.01      Open
  LINK-164            584.83      1.66      0.82      Open
  LINK-165            482.73      0.77      0.14      Open
  LINK-166            763.24      2.17    348.88      Open
  LINK-167            763.24      4.87      9.92      Open
  LINK-168             84.69      0.24      0.02      Open
  LINK-169           -729.99      2.91      2.90      Open
  PUMP-170            763.24      0.00   -371.05      Open Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.73      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           408.58      1.67    195.49    Active Valve
  VALVE-176           303.03      3.44    186.94    Active Valve
  VALVE-177            29.72      0.34    214.40    Active Valve
  VALVE-178            84.69      0.96    111.21    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 2018                                                             
  Node Results at 296:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    856.74    129.04      0.00
  JUNCTION-20           1.42    856.74    103.56      0.00
  JUNCTION-21           0.00    856.78     88.55      0.00
  JUNCTION-22           2.36    856.79    100.02      0.00
  JUNCTION-23           1.76    857.17    109.55      0.00
  JUNCTION-24           0.00    856.72     95.37      0.00
  JUNCTION-25           3.28    856.67     87.85      0.00
  JUNCTION-26           0.00    856.59     75.03      0.00
  JUNCTION-27           6.84    856.57     71.89      0.00
  JUNCTION-28           1.15    856.54     67.10      0.00
  JUNCTION-29           0.00    856.16      4.28      0.00
  JUNCTION-30          64.22    857.53     95.99      0.00
  JUNCTION-31           1.30    857.36    111.33      0.00
  JUNCTION-32           3.39    857.35    100.31      0.00
  JUNCTION-33           0.53    857.35    101.64      0.00
  JUNCTION-34          20.37    861.53    286.64      0.00
  JUNCTION-35           5.08    856.72     88.72      0.00
  JUNCTION-36           0.00    856.72     96.46      0.00
  JUNCTION-37           1.81    856.71     77.85      0.00
  JUNCTION-38           0.00    856.72     91.08      0.00
  JUNCTION-39           2.70    856.69     66.51      0.00
  JUNCTION-40           1.87    856.68     49.85      0.00
  JUNCTION-41           1.68    856.68     67.79      0.00
  JUNCTION-42           6.28    856.67     55.73      0.00
  JUNCTION-43           1.82    856.67     88.21      0.00
  JUNCTION-44           2.84    856.60     77.17      0.00
  JUNCTION-45          21.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00


  Page 2019                                                             
  Node Results at 296:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.78     93.73      0.00
  JUNCTION-48           0.00    856.78     95.04      0.00
  JUNCTION-49           0.63    856.79    100.91      0.00
  JUNCTION-50           2.10    856.78    106.46      0.00
  JUNCTION-51           1.66    856.78    101.00      0.00
  JUNCTION-52           2.71    856.78    105.51      0.00
  JUNCTION-53           1.67    857.30    108.18      0.00
  JUNCTION-54           2.30    857.33    110.59      0.00
  JUNCTION-55           1.69    857.31    110.05      0.00
  JUNCTION-56           0.00    857.31    108.48      0.00
  JUNCTION-57           0.24    857.35    103.72      0.00
  JUNCTION-58          12.11    857.34    107.08      0.00
  JUNCTION-59           0.00    857.34    102.43      0.00
  JUNCTION-60           0.00    857.34    101.11      0.00
  JUNCTION-61           0.00    857.34    100.51      0.00
  JUNCTION-62           0.00    857.34    100.50      0.00
  JUNCTION-63           0.00    857.34    101.13      0.00
  JUNCTION-64           0.00    857.34    101.48      0.00
  JUNCTION-65           0.00    857.34    103.11      0.00
  JUNCTION-66           0.00    857.34    102.96      0.00
  JUNCTION-67           0.00    857.34    100.89      0.00
  JUNCTION-68          11.49    857.34    104.11      0.00
  JUNCTION-69           1.35    857.34    100.24      0.00
  JUNCTION-70           3.44    857.34    103.22      0.00
  JUNCTION-71           1.12    857.34     97.56      0.00
  JUNCTION-72           1.54    857.34    101.82      0.00
  JUNCTION-73           1.45    857.34    102.68      0.00
  JUNCTION-74           0.59    857.34    101.82      0.00
  JUNCTION-75           1.40    857.34     98.87      0.00
  JUNCTION-76           1.47    857.34    101.73      0.00
  JUNCTION-77           1.00    857.34    100.83      0.00
  JUNCTION-78           0.00    857.34    103.70      0.00
  JUNCTION-79           0.00    857.34    103.75      0.00
  JUNCTION-80           0.00    857.34    104.19      0.00
  JUNCTION-81           1.90    857.34    101.29      0.00
  JUNCTION-82           5.62    857.34    103.38      0.00
  JUNCTION-83           4.15    857.34    103.83      0.00
  JUNCTION-84           1.58    857.34    102.87      0.00
  JUNCTION-85           0.00    857.34    102.73      0.00
  JUNCTION-86           0.00    857.34    101.33      0.00
  JUNCTION-87           0.00    857.34    101.86      0.00
  JUNCTION-88           0.00    857.34    102.11      0.00
  JUNCTION-89           4.04    857.34     99.89      0.00
  JUNCTION-90           0.00    857.34     92.40      0.00
  JUNCTION-91           0.00    857.34     95.28      0.00
  JUNCTION-92           0.00    857.34     99.27      0.00
  JUNCTION-93           7.69    857.34     92.55      0.00


  Page 2020                                                             
  Node Results at 296:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.17    857.34     97.00      0.00
  JUNCTION-95           1.63    857.34     98.13      0.00
  JUNCTION-96           3.36    857.34     98.88      0.00
  JUNCTION-97           2.45    857.34     98.94      0.00
  JUNCTION-98           3.28    857.34     92.85      0.00
  JUNCTION-99           3.95    857.34     93.35      0.00
  JUNCTION-100          3.24    857.34     95.08      0.00
  JUNCTION-101          0.36    857.34     91.97      0.00
  JUNCTION-102         56.15   1153.27     25.65      0.00
  JUNCTION-103         60.47   1154.05     53.00      0.00
  JUNCTION-104          3.53   1167.86    133.12      0.00
  JUNCTION-105          0.00    797.38    345.51      0.00
  JUNCTION-106          0.00   1168.69    506.40      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.96    373.92      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    856.62    140.23      0.00
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.86    138.16      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.04     85.38      0.00
  JUNCTION-122          6.95   1042.39     37.00      0.00
  JUNCTION-123         75.63   1042.35    123.21      0.00
  JUNCTION-124          0.56    857.17     42.97      0.00
  JUNCTION-125          0.00    856.74    183.17      0.00
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.77    425.00      0.00      0.00 Reservoir
  TANK-130           1195.84    856.13      5.30      0.00 Tank
  TANK-131            535.78   1153.17      6.96      0.00 Tank
  
  Link Results at 296:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open


  Page 2021                                                             
  Link Results at 296:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15            2410.77      3.85      2.85      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17            2410.77      6.84     11.58      Open
  LINK-18            2410.77      1.09      0.13      Open
  LINK-19            2410.77      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.21      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31           -1957.90      1.39      0.27      Open
  LINK-32              -5.39      0.03      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34              75.63      0.21      0.02      Open
  LINK-35            2390.40      1.70      0.39      Open
  LINK-36             -22.32      0.14      0.01      Open
  LINK-37              -9.34      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -286.22      0.29      0.02      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.86      0.03      0.00      Open
  LINK-44            -256.40      0.26      0.02      Open
  LINK-45           -2231.37      1.58      0.34      Open
  LINK-46           -2096.56      1.49      0.31      Open
  LINK-47            1935.70      1.37      0.26      Open
  LINK-48            1872.75      1.33      0.25      Open
  LINK-49            1843.82      1.31      0.24      Open
  LINK-50            1868.19      1.32      0.25      Open
  LINK-51            1899.48      1.35      0.25      Open
  LINK-52             229.62      0.65      0.15      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open


  Page 2022                                                             
  Link Results at 296:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              24.33      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              19.24      0.12      0.01      Open
  LINK-59             -33.22      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              50.66      0.32      0.06      Open
  LINK-62              25.64      0.15      0.01      Open
  LINK-63               0.27      0.00      0.00      Open
  LINK-64              23.51      0.15      0.02      Open
  LINK-65             -20.91      0.13      0.01      Open
  LINK-66              38.14      0.24      0.04      Open
  LINK-67              62.95      0.40      0.09      Open
  LINK-68             -25.65      0.16      0.02      Open
  LINK-69              86.78      0.55      0.17      Open
  LINK-70              24.37      0.16      0.02      Open
  LINK-71              59.57      0.38      0.09      Open
  LINK-72            1195.84      0.85      0.11      Open
  LINK-73             -29.82      0.19      0.02      Open
  LINK-74             -14.78      0.09      0.01      Open
  LINK-75             -18.82      0.12      0.01      Open
  LINK-76             -36.90      0.24      0.04      Open
  LINK-77              17.46      0.11      0.01      Open
  LINK-78               8.32      0.05      0.00      Open
  LINK-79              -4.04      0.03      0.00      Open
  LINK-80              10.70      0.07      0.00      Open
  LINK-81              15.04      0.10      0.01      Open
  LINK-82              -7.04      0.04      0.00      Open
  LINK-83            -137.12      0.56      0.14      Open
  LINK-84             -97.80      0.40      0.07      Open
  LINK-85            -142.79      0.58      0.15      Open
  LINK-86             -40.98      0.26      0.04      Open
  LINK-87             -24.88      0.16      0.02      Open
  LINK-88             -42.68      0.27      0.05      Open
  LINK-89              16.10      0.10      0.01      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open


  Page 2023                                                             
  Link Results at 296:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open


  Page 2024                                                             
  Link Results at 296:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161            -15.75      0.06      0.00      Open
  LINK-162            -23.55      0.10      0.01      Open
  LINK-163            -23.55      0.10      0.00      Open
  LINK-164            591.93      1.68      0.84      Open
  LINK-165            535.78      0.85      0.17      Open
  LINK-166            762.06      2.17    347.80      Open
  LINK-167            762.06      4.86      9.89      Open
  LINK-168             82.58      0.23      0.02      Open
  LINK-169           -734.98      2.93      2.94      Open
  PUMP-170            762.06      0.00   -371.31      Open Pump
  PUMP-172           2410.77      0.00   -438.37      Open Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    196.69    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177            23.55      0.27    215.01    Active Valve
  VALVE-178            82.58      0.94    111.65    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 297:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.49    659.86    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.53    659.86    128.57      0.00
  JUNCTION-3            2.82    659.86    100.44      0.00
  JUNCTION-4            2.46    659.86     78.88      0.00
  JUNCTION-5            2.26    659.87     71.77      0.00
  JUNCTION-6            1.18    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            0.99    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00


  Page 2025                                                             
  Node Results at 297:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.67    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.84    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.46    659.85    119.07      0.00
  JUNCTION-18           3.96    659.90     78.75      0.00
  JUNCTION-19           2.95    857.01    129.16      0.00
  JUNCTION-20           1.65    857.01    103.68      0.00
  JUNCTION-21           0.00    857.05     88.67      0.00
  JUNCTION-22           2.75    857.08    100.14      0.00
  JUNCTION-23           2.04    857.45    109.67      0.00
  JUNCTION-24           0.00    857.01     95.50      0.00
  JUNCTION-25           3.82    856.96     87.98      0.00
  JUNCTION-26           0.00    856.89     75.16      0.00
  JUNCTION-27           7.96    856.87     72.02      0.00
  JUNCTION-28           1.34    856.84     67.23      0.00
  JUNCTION-29           0.00    856.49      4.42      0.00
  JUNCTION-30          74.73    857.80     96.11      0.00
  JUNCTION-31           1.52    857.62    111.44      0.00
  JUNCTION-32           3.94    857.60    100.42      0.00
  JUNCTION-33           0.61    857.60    101.75      0.00
  JUNCTION-34          23.70    861.78    286.75      0.00
  JUNCTION-35           5.91    856.99     88.83      0.00
  JUNCTION-36           0.00    856.99     96.57      0.00
  JUNCTION-37           2.10    856.99     77.97      0.00
  JUNCTION-38           0.00    856.99     91.20      0.00
  JUNCTION-39           3.14    856.97     66.63      0.00
  JUNCTION-40           2.17    856.95     49.97      0.00
  JUNCTION-41           1.95    856.95     67.91      0.00
  JUNCTION-42           7.31    856.95     55.85      0.00
  JUNCTION-43           2.12    856.96     88.34      0.00
  JUNCTION-44           3.31    856.90     77.30      0.00
  JUNCTION-45           5.99    952.85     89.06      0.00
  JUNCTION-46           2.79    952.85     57.46      0.00
  JUNCTION-47           0.00    857.06     93.85      0.00
  JUNCTION-48           0.00    857.06     95.16      0.00
  JUNCTION-49           0.73    857.07    101.03      0.00
  JUNCTION-50           2.44    857.06    106.59      0.00
  JUNCTION-51           1.93    857.06    101.13      0.00
  JUNCTION-52           3.15    857.06    105.64      0.00
  JUNCTION-53           1.94    857.56    108.29      0.00
  JUNCTION-54           2.68    857.59    110.70      0.00
  JUNCTION-55           1.97    857.58    110.16      0.00
  JUNCTION-56           0.00    857.57    108.60      0.00


  Page 2026                                                             
  Node Results at 297:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.28    857.60    103.83      0.00
  JUNCTION-58          14.09    857.59    107.19      0.00
  JUNCTION-59           0.00    857.59    102.54      0.00
  JUNCTION-60           0.00    857.59    101.22      0.00
  JUNCTION-61           0.00    857.59    100.62      0.00
  JUNCTION-62           0.00    857.59    100.61      0.00
  JUNCTION-63           0.00    857.59    101.24      0.00
  JUNCTION-64           0.00    857.59    101.59      0.00
  JUNCTION-65           0.00    857.59    103.22      0.00
  JUNCTION-66           0.00    857.59    103.07      0.00
  JUNCTION-67           0.00    857.59    101.00      0.00
  JUNCTION-68          13.38    857.59    104.21      0.00
  JUNCTION-69           1.57    857.59    100.35      0.00
  JUNCTION-70           4.00    857.59    103.33      0.00
  JUNCTION-71           1.30    857.59     97.67      0.00
  JUNCTION-72           1.79    857.59    101.93      0.00
  JUNCTION-73           1.68    857.59    102.79      0.00
  JUNCTION-74           0.68    857.59    101.93      0.00
  JUNCTION-75           1.63    857.59     98.98      0.00
  JUNCTION-76           1.71    857.59    101.84      0.00
  JUNCTION-77           1.16    857.59    100.94      0.00
  JUNCTION-78           0.00    857.59    103.80      0.00
  JUNCTION-79           0.00    857.59    103.86      0.00
  JUNCTION-80           0.00    857.59    104.29      0.00
  JUNCTION-81           2.21    857.59    101.40      0.00
  JUNCTION-82           6.54    857.59    103.48      0.00
  JUNCTION-83           4.83    857.59    103.94      0.00
  JUNCTION-84           1.84    857.59    102.98      0.00
  JUNCTION-85           0.00    857.59    102.84      0.00
  JUNCTION-86           0.00    857.59    101.44      0.00
  JUNCTION-87           0.00    857.59    101.97      0.00
  JUNCTION-88           0.00    857.59    102.21      0.00
  JUNCTION-89           4.70    857.59    100.00      0.00
  JUNCTION-90           0.00    857.59     92.51      0.00
  JUNCTION-91           0.00    857.59     95.39      0.00
  JUNCTION-92           0.00    857.59     99.38      0.00
  JUNCTION-93           8.95    857.59     92.66      0.00
  JUNCTION-94           1.36    857.59     97.11      0.00
  JUNCTION-95           1.90    857.59     98.24      0.00
  JUNCTION-96           3.90    857.59     98.99      0.00
  JUNCTION-97           2.85    857.59     99.05      0.00
  JUNCTION-98           3.82    857.59     92.96      0.00
  JUNCTION-99           4.59    857.59     93.46      0.00
  JUNCTION-100          3.77    857.59     95.19      0.00
  JUNCTION-101          0.42    857.59     92.07      0.00
  JUNCTION-102         65.34   1153.80     25.88      0.00
  JUNCTION-103          0.00   1155.00     53.41      0.00


  Page 2027                                                             
  Node Results at 297:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1169.35    133.76      0.00
  JUNCTION-105          0.00    798.18    345.85      0.00
  JUNCTION-106          0.00   1170.17    507.04      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.21    374.03      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    856.86    140.33      0.00
  JUNCTION-116          2.92    659.93     55.00      0.00
  JUNCTION-117         31.54    659.80    110.84      0.00
  JUNCTION-118         67.43    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.35    138.81      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.00     85.79      0.00
  JUNCTION-122          0.93   1042.39     37.00      0.00
  JUNCTION-123          2.08   1042.39    123.23      0.00
  JUNCTION-124          0.65    857.45     43.09      0.00
  JUNCTION-125          0.00    857.01    183.29      0.00
  JUNCTION-126        126.51    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2409.73    425.00      0.00      0.00 Reservoir
  TANK-130           1123.77    856.46      5.44      0.00 Tank
  TANK-131            681.85   1153.65      7.17      0.00 Tank
  
  Link Results at 297:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              126.50      0.12      0.00      Open
  LINK-1              -20.72      0.13      0.01      Open
  LINK-2              -10.34      0.07      0.00      Open
  LINK-3               -5.65      0.04      0.00      Open
  LINK-6               18.97      0.12      0.01      Open
  LINK-7              -31.22      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.40      0.21      0.03      Open
  LINK-10              20.23      0.13      0.01      Open
  LINK-11              33.39      0.21      0.03      Open
  LINK-12              13.15      0.08      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15            2409.73      3.85      2.85      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17            2409.73      6.84     11.57      Open


  Page 2028                                                             
  Link Results at 297:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2409.73      1.09      0.13      Open
  LINK-19            2409.73      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.09      0.01      0.00      Open
  LINK-22               1.11      0.01      0.00      Open
  LINK-23               9.99      0.06      0.00      Open
  LINK-24               8.04      0.05      0.00      Open
  LINK-25               1.11      0.01      0.00      Open
  LINK-26               1.11      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -221.22      0.35      0.03      Open
  LINK-29            -258.57      0.41      0.05      Open
  LINK-30             -10.87      0.07      0.00      Open
  LINK-31           -1882.75      1.34      0.25      Open
  LINK-32              -1.53      0.01      0.00      Open
  LINK-33               0.65      0.00      0.00      Open
  LINK-34               2.08      0.01      0.00      Open
  LINK-35            2386.03      1.69      0.39      Open
  LINK-36             -20.55      0.13      0.01      Open
  LINK-37             -10.87      0.07      0.00      Open
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -225.48      0.36      0.04      Open
  LINK-40            -321.40      0.33      0.02      Open
  LINK-41             261.49      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.77      0.03      0.00      Open
  LINK-44            -288.06      0.29      0.02      Open
  LINK-45           -2200.97      1.56      0.33      Open
  LINK-46           -2074.00      1.47      0.30      Open
  LINK-47            1868.58      1.33      0.25      Open
  LINK-48            1807.73      1.28      0.23      Open
  LINK-49            1778.88      1.26      0.23      Open
  LINK-50            1802.08      1.28      0.23      Open
  LINK-51            1826.83      1.30      0.24      Open
  LINK-52             237.30      0.67      0.16      Open
  LINK-53              52.10      0.15      0.01      Open
  LINK-54              37.91      0.11      0.01      Open
  LINK-55              -3.71      0.02      0.00      Open
  LINK-56              23.82      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.91      0.11      0.01      Open
  LINK-59             -31.48      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              47.29      0.30      0.06      Open
  LINK-62              23.60      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              21.18      0.14      0.01      Open


  Page 2029                                                             
  Link Results at 297:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -18.84      0.12      0.01      Open
  LINK-66              32.72      0.21      0.03      Open
  LINK-67              60.86      0.39      0.09      Open
  LINK-68             -25.03      0.16      0.02      Open
  LINK-69              83.77      0.53      0.16      Open
  LINK-70              23.20      0.15      0.02      Open
  LINK-71              57.26      0.37      0.08      Open
  LINK-72            1123.77      0.80      0.10      Open
  LINK-73             -33.34      0.21      0.03      Open
  LINK-74             -16.54      0.11      0.01      Open
  LINK-75             -21.18      0.14      0.01      Open
  LINK-76             -41.58      0.27      0.04      Open
  LINK-77              19.67      0.13      0.01      Open
  LINK-78               9.32      0.06      0.00      Open
  LINK-79              -4.64      0.03      0.00      Open
  LINK-80              12.03      0.08      0.00      Open
  LINK-81              16.80      0.11      0.01      Open
  LINK-82              -7.91      0.05      0.00      Open
  LINK-83            -129.67      0.53      0.12      Open
  LINK-84             -92.85      0.38      0.07      Open
  LINK-85            -136.26      0.56      0.14      Open
  LINK-86             -38.76      0.25      0.04      Open
  LINK-87             -23.53      0.15      0.02      Open
  LINK-88             -40.73      0.26      0.04      Open
  LINK-89              15.23      0.10      0.01      Open
  LINK-90              10.24      0.07      0.00      Open
  LINK-91               6.26      0.04      0.00      Open
  LINK-92              47.43      0.19      0.02      Open
  LINK-93               8.43      0.05      0.00      Open
  LINK-94               2.53      0.02      0.00      Open
  LINK-95              -5.90      0.04      0.00      Open
  LINK-96               8.43      0.05      0.00      Open
  LINK-97               3.95      0.03      0.00      Open
  LINK-98               2.66      0.02      0.00      Open
  LINK-99               3.95      0.03      0.00      Open
  LINK-100              2.52      0.02      0.00      Open
  LINK-101             -4.48      0.03      0.00      Open
  LINK-102             -2.21      0.01      0.00      Open
  LINK-103             -4.48      0.03      0.00      Open
  LINK-104             -2.27      0.01      0.00      Open
  LINK-105            -24.90      0.10      0.01      Open
  LINK-106              1.43      0.01      0.00      Open
  LINK-107              8.43      0.05      0.00      Open
  LINK-108             -1.29      0.01      0.00      Open
  LINK-109             19.96      0.08      0.00      Open
  LINK-110              9.40      0.06      0.00      Open
  LINK-111              2.18      0.01      0.00      Open


  Page 2030                                                             
  Link Results at 297:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              3.23      0.02      0.00      Open
  LINK-113             -8.98      0.04      0.00      Open
  LINK-114              0.29      0.00      0.00      Open
  LINK-115             -2.35      0.02      0.00      Open
  LINK-116              1.14      0.01      0.00      Open
  LINK-117             -1.96      0.01      0.00      Open
  LINK-118              1.48      0.01      0.00      Open
  LINK-119              1.51      0.01      0.00      Open
  LINK-120             -4.94      0.02      0.00      Open
  LINK-121             -1.74      0.01      0.00      Open
  LINK-122              0.50      0.00      0.00      Open
  LINK-123              5.30      0.02      0.00      Open
  LINK-124              1.72      0.01      0.00      Open
  LINK-125             -5.28      0.02      0.00      Open
  LINK-126             -2.24      0.01      0.00      Open
  LINK-127              3.57      0.02      0.00      Open
  LINK-128              1.88      0.01      0.00      Open
  LINK-129             -1.97      0.01      0.00      Open
  LINK-130             -4.79      0.03      0.00      Open
  LINK-131              0.98      0.01      0.00      Open
  LINK-132             -4.84      0.03      0.00      Open
  LINK-133             -2.48      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.36      0.02      0.00      Open
  LINK-136             -2.66      0.02      0.00      Open
  LINK-137              4.80      0.02      0.00      Open
  LINK-138             -7.46      0.03      0.00      Open
  LINK-139              2.19      0.01      0.00      Open
  LINK-140            -14.34      0.06      0.00      Open
  LINK-141            -13.61      0.06      0.00      Open
  LINK-142            -22.39      0.09      0.00      Open
  LINK-143            -47.27      0.19      0.02      Open
  LINK-144             -0.73      0.00      0.00      Open
  LINK-145             -6.91      0.04      0.00      Open
  LINK-146            -11.04      0.07      0.00      Open
  LINK-147             -2.77      0.02      0.00      Open
  LINK-148             13.84      0.09      0.01      Open
  LINK-149              8.21      0.05      0.00      Open
  LINK-150             -3.73      0.02      0.00      Open
  LINK-151              8.78      0.06      0.00      Open
  LINK-152             -8.03      0.05      0.00      Open
  LINK-153             12.60      0.08      0.00      Open
  LINK-154              2.67      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.57      0.01      0.00      Open
  LINK-157             -3.82      0.02      0.00      Open
  LINK-158             -1.82      0.01      0.00      Open


  Page 2031                                                             
  Link Results at 297:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.30      0.01      0.00      Open
  LINK-160              1.36      0.01      0.00      Open
  LINK-161             -4.46      0.02      0.00      Open
  LINK-162             -8.78      0.04      0.00      Open
  LINK-163             -8.78      0.04      0.00      Open
  LINK-164            747.20      2.12      1.29      Open
  LINK-165            681.85      1.09      0.27      Open
  LINK-166            758.98      2.16    344.99      Open
  LINK-167            758.98      4.84      9.81      Open
  LINK-168              3.00      0.01      0.00      Open
  LINK-169           -750.20      2.99      3.05      Open
  PUMP-170            758.98      0.00   -371.99      Open Pump
  PUMP-172           2409.73      0.00   -438.62      Open Pump
  VALVE-173             1.11      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           261.49      1.07    196.92    Active Valve
  VALVE-176           193.94      2.20    187.11    Active Valve
  VALVE-177             8.78      0.10    216.49    Active Valve
  VALVE-178             3.00      0.03    112.61    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 298:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    857.40    129.33      0.00


  Page 2032                                                             
  Node Results at 298:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.50    857.40    103.85      0.00
  JUNCTION-21           0.00    857.44     88.84      0.00
  JUNCTION-22           2.49    857.46    100.31      0.00
  JUNCTION-23           1.85    857.83    109.84      0.00
  JUNCTION-24           0.00    857.39     95.66      0.00
  JUNCTION-25           3.46    857.34     88.14      0.00
  JUNCTION-26           0.00    857.26     75.32      0.00
  JUNCTION-27           7.22    857.25     72.19      0.00
  JUNCTION-28           1.21    857.21     67.39      0.00
  JUNCTION-29           0.00    856.84      4.58      0.00
  JUNCTION-30          67.72    858.19     96.28      0.00
  JUNCTION-31           1.37    858.02    111.61      0.00
  JUNCTION-32           3.57    858.00    100.59      0.00
  JUNCTION-33           0.56    858.00    101.92      0.00
  JUNCTION-34          21.48    862.17    286.92      0.00
  JUNCTION-35           5.36    857.38     89.00      0.00
  JUNCTION-36           0.00    857.38     96.74      0.00
  JUNCTION-37           1.91    857.38     78.14      0.00
  JUNCTION-38           0.00    857.38     91.37      0.00
  JUNCTION-39           2.85    857.36     66.80      0.00
  JUNCTION-40           1.97    857.34     50.14      0.00
  JUNCTION-41           1.77    857.34     68.08      0.00
  JUNCTION-42           6.62    857.33     56.02      0.00
  JUNCTION-43           1.92    857.34     88.50      0.00
  JUNCTION-44           3.00    857.27     77.46      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00
  JUNCTION-47           0.00    857.44     94.01      0.00
  JUNCTION-48           0.00    857.45     95.33      0.00
  JUNCTION-49           0.66    857.45    101.20      0.00
  JUNCTION-50           2.21    857.45    106.75      0.00
  JUNCTION-51           1.75    857.45    101.29      0.00
  JUNCTION-52           2.85    857.45    105.80      0.00
  JUNCTION-53           1.76    857.96    108.47      0.00
  JUNCTION-54           2.43    857.98    110.87      0.00
  JUNCTION-55           1.79    857.97    110.33      0.00
  JUNCTION-56           0.00    857.97    108.77      0.00
  JUNCTION-57           0.25    858.00    104.01      0.00
  JUNCTION-58          12.77    858.00    107.37      0.00
  JUNCTION-59           0.00    858.00    102.71      0.00
  JUNCTION-60           0.00    858.00    101.40      0.00
  JUNCTION-61           0.00    858.00    100.79      0.00
  JUNCTION-62           0.00    858.00    100.78      0.00
  JUNCTION-63           0.00    858.00    101.41      0.00
  JUNCTION-64           0.00    858.00    101.77      0.00
  JUNCTION-65           0.00    858.00    103.40      0.00
  JUNCTION-66           0.00    858.00    103.25      0.00


  Page 2033                                                             
  Node Results at 298:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    858.00    101.17      0.00
  JUNCTION-68          12.12    858.00    104.39      0.00
  JUNCTION-69           1.43    857.99    100.52      0.00
  JUNCTION-70           3.63    857.99    103.51      0.00
  JUNCTION-71           1.18    857.99     97.84      0.00
  JUNCTION-72           1.62    857.99    102.10      0.00
  JUNCTION-73           1.53    857.99    102.96      0.00
  JUNCTION-74           0.62    857.99    102.11      0.00
  JUNCTION-75           1.48    857.99     99.15      0.00
  JUNCTION-76           1.55    857.99    102.02      0.00
  JUNCTION-77           1.06    857.99    101.11      0.00
  JUNCTION-78           0.00    857.99    103.98      0.00
  JUNCTION-79           0.00    857.99    104.04      0.00
  JUNCTION-80           0.00    857.99    104.47      0.00
  JUNCTION-81           2.01    857.99    101.57      0.00
  JUNCTION-82           5.93    857.99    103.66      0.00
  JUNCTION-83           4.37    857.99    104.11      0.00
  JUNCTION-84           1.67    857.99    103.15      0.00
  JUNCTION-85           0.00    857.99    103.01      0.00
  JUNCTION-86           0.00    857.99    101.61      0.00
  JUNCTION-87           0.00    857.99    102.14      0.00
  JUNCTION-88           0.00    857.99    102.39      0.00
  JUNCTION-89           4.26    857.99    100.17      0.00
  JUNCTION-90           0.00    857.99     92.68      0.00
  JUNCTION-91           0.00    857.99     95.57      0.00
  JUNCTION-92           0.00    857.99     99.55      0.00
  JUNCTION-93           8.11    857.99     92.84      0.00
  JUNCTION-94           1.24    857.99     97.28      0.00
  JUNCTION-95           1.72    857.99     98.42      0.00
  JUNCTION-96           3.54    857.99     99.16      0.00
  JUNCTION-97           2.58    857.99     99.23      0.00
  JUNCTION-98           3.46    857.99     93.13      0.00
  JUNCTION-99           4.16    857.99     93.64      0.00
  JUNCTION-100          3.42    857.99     95.37      0.00
  JUNCTION-101          0.38    857.99     92.25      0.00
  JUNCTION-102         59.22   1154.43     26.15      0.00
  JUNCTION-103          0.00   1155.63     53.69      0.00
  JUNCTION-104          0.00   1169.98    134.04      0.00
  JUNCTION-105          0.00    798.65    346.06      0.00
  JUNCTION-106          0.00   1170.81    507.31      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.61    374.20      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    857.27    140.51      0.00


  Page 2034                                                             
  Node Results at 298:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.98    139.08      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.63     86.07      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    857.83     43.26      0.00
  JUNCTION-125          0.00    857.40    183.46      0.00
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.11    425.00      0.00      0.00 Reservoir
  TANK-130           1172.31    856.82      5.60      0.00 Tank
  TANK-131            688.34   1154.28      7.44      0.00 Tank
  
  Link Results at 298:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.77      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15            2408.11      3.84      2.85      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17            2408.11      6.83     11.55      Open
  LINK-18            2408.11      1.09      0.13      Open
  LINK-19            2408.11      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 2035                                                             
  Link Results at 298:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.33      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31           -1930.54      1.37      0.26      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35            2386.63      1.69      0.39      Open
  LINK-36             -21.56      0.14      0.01      Open
  LINK-37              -9.85      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -297.58      0.30      0.02      Open
  LINK-41             236.98      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.93      0.03      0.00      Open
  LINK-44            -266.63      0.27      0.02      Open
  LINK-45           -2218.92      1.57      0.34      Open
  LINK-46           -2086.88      1.48      0.30      Open
  LINK-47            1911.39      1.36      0.26      Open
  LINK-48            1849.20      1.31      0.24      Open
  LINK-49            1820.32      1.29      0.24      Open
  LINK-50            1844.28      1.31      0.24      Open
  LINK-51            1873.02      1.33      0.25      Open
  LINK-52             232.03      0.66      0.15      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              24.25      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.89      0.12      0.01      Open
  LINK-59             -32.18      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.17      0.31      0.06      Open
  LINK-62              24.76      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              22.54      0.14      0.01      Open
  LINK-65             -20.05      0.13      0.01      Open
  LINK-66              35.96      0.23      0.03      Open
  LINK-67              62.19      0.40      0.09      Open
  LINK-68             -25.42      0.16      0.02      Open
  LINK-69              85.69      0.55      0.17      Open
  LINK-70              23.96      0.15      0.02      Open
  LINK-71              58.73      0.37      0.08      Open
  LINK-72            1172.31      0.83      0.10      Open
  LINK-73             -30.95      0.20      0.03      Open
  LINK-74             -15.34      0.10      0.01      Open


  Page 2036                                                             
  Link Results at 298:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -19.58      0.12      0.01      Open
  LINK-76             -38.42      0.25      0.04      Open
  LINK-77              18.17      0.12      0.01      Open
  LINK-78               8.64      0.06      0.00      Open
  LINK-79              -4.24      0.03      0.00      Open
  LINK-80              11.13      0.07      0.00      Open
  LINK-81              15.60      0.10      0.01      Open
  LINK-82              -7.32      0.05      0.00      Open
  LINK-83            -134.49      0.55      0.13      Open
  LINK-84             -96.05      0.39      0.07      Open
  LINK-85            -140.46      0.57      0.14      Open
  LINK-86             -40.20      0.26      0.04      Open
  LINK-87             -24.40      0.16      0.02      Open
  LINK-88             -41.98      0.27      0.04      Open
  LINK-89              15.79      0.10      0.01      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open


  Page 2037                                                             
  Link Results at 298:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.00      Open
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            747.55      2.12      1.29      Open
  LINK-165            688.34      1.10      0.27      Open
  LINK-166            758.23      2.16    344.32      Open
  LINK-167            758.23      4.84      9.79      Open
  LINK-168              2.72      0.01      0.00      Open


  Page 2038                                                             
  Link Results at 298:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -750.27      2.99      3.05      Open
  PUMP-170            758.23      0.00   -372.15      Open Pump
  PUMP-172           2408.11      0.00   -439.01      Open Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.98      0.97    197.34    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    217.13    Active Valve
  VALVE-178             2.72      0.03    113.24    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 299:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.54    659.84    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.59    659.84    128.56      0.00
  JUNCTION-3            3.12    659.85    100.43      0.00
  JUNCTION-4            2.72    659.85     78.88      0.00
  JUNCTION-5            2.51    659.85     71.77      0.00
  JUNCTION-6            1.31    659.86     67.10      0.00
  JUNCTION-7            0.00    659.86     54.00      0.00
  JUNCTION-8            1.09    659.88     72.13      0.00
  JUNCTION-9            0.00    659.88     74.35      0.00
  JUNCTION-10           0.24    579.55    106.56      0.00
  JUNCTION-11           0.75    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.94    659.85    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          18.26    659.84    119.06      0.00
  JUNCTION-18           4.39    659.89     78.75      0.00
  JUNCTION-19           3.27    857.65    129.44      0.00
  JUNCTION-20           1.83    857.65    103.96      0.00
  JUNCTION-21           0.00    857.71     88.95      0.00
  JUNCTION-22           3.05    857.73    100.43      0.00
  JUNCTION-23           2.27    858.09    109.95      0.00
  JUNCTION-24           0.00    857.67     95.78      0.00
  JUNCTION-25           4.24    857.63     88.26      0.00
  JUNCTION-26           0.00    857.56     75.45      0.00
  JUNCTION-27           8.83    857.54     72.31      0.00
  JUNCTION-28           1.49    857.51     67.52      0.00
  JUNCTION-29           0.00    857.18      4.72      0.00


  Page 2039                                                             
  Node Results at 299:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          82.90    858.44     96.38      0.00
  JUNCTION-31           1.68    858.25    111.71      0.00
  JUNCTION-32           4.37    858.23    100.69      0.00
  JUNCTION-33           0.68    858.23    102.02      0.00
  JUNCTION-34          26.29    862.41    287.02      0.00
  JUNCTION-35           6.56    857.63     89.11      0.00
  JUNCTION-36           0.00    857.63     96.85      0.00
  JUNCTION-37           2.33    857.63     78.25      0.00
  JUNCTION-38           0.00    857.63     91.48      0.00
  JUNCTION-39           3.48    857.61     66.91      0.00
  JUNCTION-40           2.41    857.60     50.25      0.00
  JUNCTION-41           2.17    857.60     68.19      0.00
  JUNCTION-42           8.10    857.60     56.13      0.00
  JUNCTION-43           2.35    857.62     88.62      0.00
  JUNCTION-44           3.67    857.56     77.59      0.00
  JUNCTION-45           6.64    952.85     89.06      0.00
  JUNCTION-46           3.10    952.85     57.46      0.00
  JUNCTION-47           0.00    857.71     94.13      0.00
  JUNCTION-48           0.00    857.72     95.44      0.00
  JUNCTION-49           0.81    857.73    101.32      0.00
  JUNCTION-50           2.71    857.72    106.87      0.00
  JUNCTION-51           2.14    857.72    101.41      0.00
  JUNCTION-52           3.49    857.72    105.92      0.00
  JUNCTION-53           2.15    858.20    108.57      0.00
  JUNCTION-54           2.97    858.22    110.97      0.00
  JUNCTION-55           2.19    858.21    110.44      0.00
  JUNCTION-56           0.00    858.21    108.87      0.00
  JUNCTION-57           0.31    858.23    104.10      0.00
  JUNCTION-58          15.63    858.22    107.46      0.00
  JUNCTION-59           0.00    858.22    102.81      0.00
  JUNCTION-60           0.00    858.22    101.49      0.00
  JUNCTION-61           0.00    858.22    100.89      0.00
  JUNCTION-62           0.00    858.22    100.88      0.00
  JUNCTION-63           0.00    858.22    101.51      0.00
  JUNCTION-64           0.00    858.22    101.87      0.00
  JUNCTION-65           0.00    858.22    103.49      0.00
  JUNCTION-66           0.00    858.22    103.34      0.00
  JUNCTION-67           0.00    858.22    101.27      0.00
  JUNCTION-68          14.84    858.22    104.49      0.00
  JUNCTION-69           1.75    858.22    100.62      0.00
  JUNCTION-70           4.44    858.22    103.60      0.00
  JUNCTION-71           1.44    858.22     97.94      0.00
  JUNCTION-72           1.98    858.22    102.20      0.00
  JUNCTION-73           1.87    858.22    103.06      0.00
  JUNCTION-74           0.76    858.22    102.20      0.00
  JUNCTION-75           1.81    858.22     99.25      0.00
  JUNCTION-76           1.90    858.22    102.11      0.00


  Page 2040                                                             
  Node Results at 299:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.29    858.22    101.21      0.00
  JUNCTION-78           0.00    858.22    104.08      0.00
  JUNCTION-79           0.00    858.22    104.13      0.00
  JUNCTION-80           0.00    858.22    104.57      0.00
  JUNCTION-81           2.46    858.22    101.67      0.00
  JUNCTION-82           7.26    858.22    103.76      0.00
  JUNCTION-83           5.35    858.22    104.21      0.00
  JUNCTION-84           2.04    858.22    103.25      0.00
  JUNCTION-85           0.00    858.22    103.11      0.00
  JUNCTION-86           0.00    858.22    101.71      0.00
  JUNCTION-87           0.00    858.22    102.24      0.00
  JUNCTION-88           0.00    858.22    102.49      0.00
  JUNCTION-89           5.21    858.22    100.27      0.00
  JUNCTION-90           0.00    858.22     92.78      0.00
  JUNCTION-91           0.00    858.22     95.66      0.00
  JUNCTION-92           0.00    858.22     99.65      0.00
  JUNCTION-93           9.93    858.22     92.93      0.00
  JUNCTION-94           1.51    858.22     97.38      0.00
  JUNCTION-95           2.11    858.22     98.51      0.00
  JUNCTION-96           4.33    858.22     99.26      0.00
  JUNCTION-97           3.16    858.22     99.32      0.00
  JUNCTION-98           4.24    858.21     93.23      0.00
  JUNCTION-99           5.09    858.21     93.73      0.00
  JUNCTION-100          4.18    858.21     95.46      0.00
  JUNCTION-101          0.47    858.21     92.35      0.00
  JUNCTION-102         72.49   1155.05     26.42      0.00
  JUNCTION-103          0.00   1156.24     53.95      0.00
  JUNCTION-104          0.00   1170.51    134.27      0.00
  JUNCTION-105          0.00    799.07    346.24      0.00
  JUNCTION-106          0.00   1171.33    507.54      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    863.84    374.30      0.00
  JUNCTION-111          0.00    659.85    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.84    130.35      0.00
  JUNCTION-114          0.22    579.55     95.56      0.00
  JUNCTION-115          0.00    857.47    140.59      0.00
  JUNCTION-116          3.24    659.93     55.00      0.00
  JUNCTION-117         34.99    659.77    110.82      0.00
  JUNCTION-118         74.81    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.51    139.31      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.24     86.33      0.00
  JUNCTION-122          1.03   1042.39     37.00      0.00
  JUNCTION-123          2.30   1042.39    123.23      0.00
  JUNCTION-124          0.72    858.09     43.37      0.00
  JUNCTION-125          0.00    857.65    183.57      0.00


  Page 2041                                                             
  Node Results at 299:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        140.34    472.65     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2407.16    425.00      0.00      0.00 Reservoir
  TANK-130           1064.82    857.16      5.74      0.00 Tank
  TANK-131            672.16   1154.90      7.71      0.00 Tank
  
  Link Results at 299:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              140.34      0.14      0.00      Open
  LINK-1              -22.98      0.15      0.01      Open
  LINK-2              -11.47      0.07      0.00      Open
  LINK-3               -6.26      0.04      0.00      Open
  LINK-6               21.04      0.13      0.01      Open
  LINK-7              -34.63      0.22      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               35.95      0.23      0.03      Open
  LINK-10              22.45      0.14      0.01      Open
  LINK-11              37.04      0.24      0.04      Open
  LINK-12              14.59      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.22      0.00      0.00      Open
  LINK-15            2407.16      3.84      2.84      Open
  LINK-16              -0.29      0.00      0.00      Open
  LINK-17            2407.16      6.83     11.55      Open
  LINK-18            2407.16      1.09      0.13      Open
  LINK-19            2407.16      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.21      0.01      0.00      Open
  LINK-22               1.23      0.01      0.00      Open
  LINK-23              11.09      0.07      0.00      Open
  LINK-24               8.92      0.06      0.00      Open
  LINK-25               1.23      0.01      0.00      Open
  LINK-26               1.23      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -245.42      0.39      0.04      Open
  LINK-29            -286.85      0.46      0.06      Open
  LINK-30             -12.05      0.08      0.00      Open
  LINK-31           -1822.54      1.29      0.24      Open
  LINK-32              -1.69      0.01      0.00      Open
  LINK-33               0.72      0.00      0.00      Open
  LINK-34               2.30      0.01      0.00      Open
  LINK-35            2380.86      1.69      0.39      Open
  LINK-36             -19.16      0.12      0.01      Open
  LINK-37             -12.06      0.08      0.00      Open


  Page 2042                                                             
  Link Results at 299:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.18      0.00      0.00      Open
  LINK-39            -250.14      0.40      0.04      Open
  LINK-40            -348.74      0.36      0.03      Open
  LINK-41             290.09      0.46      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.40      0.03      0.00      Open
  LINK-44            -312.66      0.32      0.02      Open
  LINK-45           -2175.56      1.54      0.33      Open
  LINK-46           -2055.00      1.46      0.29      Open
  LINK-47            1814.63      1.29      0.23      Open
  LINK-48            1755.45      1.24      0.22      Open
  LINK-49            1726.70      1.22      0.21      Open
  LINK-50            1748.97      1.24      0.22      Open
  LINK-51            1768.62      1.25      0.22      Open
  LINK-52             242.96      0.69      0.17      Open
  LINK-53              57.80      0.16      0.01      Open
  LINK-54              42.06      0.12      0.01      Open
  LINK-55              -4.12      0.02      0.00      Open
  LINK-56              23.13      0.15      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              16.57      0.11      0.01      Open
  LINK-59             -30.42      0.19      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              44.65      0.29      0.05      Open
  LINK-62              22.01      0.13      0.01      Open
  LINK-63               0.23      0.00      0.00      Open
  LINK-64              19.37      0.12      0.01      Open
  LINK-65             -17.23      0.11      0.01      Open
  LINK-66              28.49      0.18      0.02      Open
  LINK-67              59.18      0.38      0.08      Open
  LINK-68             -24.52      0.16      0.02      Open
  LINK-69              81.35      0.52      0.15      Open
  LINK-70              22.27      0.14      0.01      Open
  LINK-71              55.41      0.35      0.07      Open
  LINK-72            1064.82      0.76      0.09      Open
  LINK-73             -36.08      0.23      0.03      Open
  LINK-74             -17.92      0.11      0.01      Open
  LINK-75             -23.02      0.15      0.01      Open
  LINK-76             -45.22      0.29      0.05      Open
  LINK-77              21.40      0.14      0.01      Open
  LINK-78              10.11      0.06      0.00      Open
  LINK-79              -5.10      0.03      0.00      Open
  LINK-80              13.07      0.08      0.01      Open
  LINK-81              18.16      0.12      0.01      Open
  LINK-82              -8.58      0.05      0.00      Open
  LINK-83            -123.55      0.50      0.11      Open
  LINK-84             -88.77      0.36      0.06      Open


  Page 2043                                                             
  Link Results at 299:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -130.86      0.53      0.13      Open
  LINK-86             -36.93      0.24      0.04      Open
  LINK-87             -22.42      0.14      0.01      Open
  LINK-88             -39.12      0.25      0.04      Open
  LINK-89              14.51      0.09      0.01      Open
  LINK-90              11.36      0.07      0.00      Open
  LINK-91               6.94      0.04      0.00      Open
  LINK-92              52.61      0.21      0.02      Open
  LINK-93               9.35      0.06      0.00      Open
  LINK-94               2.80      0.02      0.00      Open
  LINK-95              -6.55      0.04      0.00      Open
  LINK-96               9.35      0.06      0.00      Open
  LINK-97               4.38      0.03      0.00      Open
  LINK-98               2.95      0.02      0.00      Open
  LINK-99               4.38      0.03      0.00      Open
  LINK-100              2.80      0.02      0.00      Open
  LINK-101             -4.97      0.03      0.00      Open
  LINK-102             -2.45      0.02      0.00      Open
  LINK-103             -4.97      0.03      0.00      Open
  LINK-104             -2.52      0.02      0.00      Open
  LINK-105            -27.63      0.11      0.01      Open
  LINK-106              1.58      0.01      0.00      Open
  LINK-107              9.35      0.06      0.00      Open
  LINK-108             -1.43      0.01      0.00      Open
  LINK-109             22.14      0.09      0.00      Open
  LINK-110             10.43      0.07      0.00      Open
  LINK-111              2.42      0.02      0.00      Open
  LINK-112              3.58      0.02      0.00      Open
  LINK-113             -9.96      0.04      0.00      Open
  LINK-114              0.33      0.00      0.00      Open
  LINK-115             -2.61      0.02      0.00      Open
  LINK-116              1.27      0.01      0.00      Open
  LINK-117             -2.18      0.01      0.00      Open
  LINK-118              1.64      0.01      0.00      Open
  LINK-119              1.67      0.01      0.00      Open
  LINK-120             -5.48      0.02      0.00      Open
  LINK-121             -1.93      0.01      0.00      Open
  LINK-122              0.55      0.00      0.00      Open
  LINK-123              5.88      0.02      0.00      Open
  LINK-124              1.91      0.01      0.00      Open
  LINK-125             -5.86      0.02      0.00      Open
  LINK-126             -2.48      0.02      0.00      Open
  LINK-127              3.96      0.03      0.00      Open
  LINK-128              2.08      0.01      0.00      Open
  LINK-129             -2.19      0.01      0.00      Open
  LINK-130             -5.32      0.03      0.00      Open
  LINK-131              1.08      0.01      0.00      Open


  Page 2044                                                             
  Link Results at 299:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -5.37      0.03      0.00      Open
  LINK-133             -2.75      0.02      0.00      Open
  LINK-134             -0.33      0.00      0.00      Open
  LINK-135              2.62      0.02      0.00      Open
  LINK-136             -2.95      0.02      0.00      Open
  LINK-137              5.32      0.02      0.00      Open
  LINK-138             -8.27      0.03      0.00      Open
  LINK-139              2.42      0.02      0.00      Open
  LINK-140            -15.91      0.06      0.00      Open
  LINK-141            -15.10      0.06      0.00      Open
  LINK-142            -24.84      0.10      0.01      Open
  LINK-143            -52.44      0.21      0.02      Open
  LINK-144             -0.81      0.01      0.00      Open
  LINK-145             -7.67      0.05      0.00      Open
  LINK-146            -12.25      0.08      0.00      Open
  LINK-147             -3.07      0.02      0.00      Open
  LINK-148             15.35      0.10      0.01      Open
  LINK-149              9.10      0.06      0.00      Open
  LINK-150             -4.14      0.03      0.00      Open
  LINK-151              9.73      0.06      0.00      Open
  LINK-152             -8.91      0.06      0.00      Open
  LINK-153             13.98      0.09      0.01      Open
  LINK-154              2.96      0.02      0.00      Open
  LINK-155              0.42      0.00      0.00      Open
  LINK-156             -1.74      0.01      0.00      Open
  LINK-157             -4.23      0.03      0.00      Open
  LINK-158             -2.02      0.01      0.00      Open
  LINK-159              2.55      0.02      0.00      Open
  LINK-160              1.50      0.01      0.00      Open
  LINK-161             -4.95      0.02      0.00      Open
  LINK-162             -9.74      0.04      0.00      Open
  LINK-163             -9.74      0.04      0.00      Open
  LINK-164            744.65      2.11      1.28      Open
  LINK-165            672.16      1.07      0.26      Open
  LINK-166            757.72      2.16    343.85      Open
  LINK-167            757.72      4.84      9.78      Open
  LINK-168              3.33      0.01      0.00      Open
  LINK-169           -747.98      2.98      3.04      Open
  PUMP-170            757.72      0.00   -372.27      Open Pump
  PUMP-172           2407.16      0.00   -439.24      Open Pump
  VALVE-173             1.23      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           290.09      1.19    197.54    Active Valve
  VALVE-176           215.15      2.44    187.08    Active Valve
  VALVE-177             9.74      0.11    217.66    Active Valve
  VALVE-178             3.33      0.04    113.85    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 2045                                                             
  Link Results at 299:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 300:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.52    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.56    659.85    128.56      0.00
  JUNCTION-3            2.99    659.85    100.43      0.00
  JUNCTION-4            2.61    659.85     78.88      0.00
  JUNCTION-5            2.40    659.86     71.77      0.00
  JUNCTION-6            1.26    659.87     67.10      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.05    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.23    579.55    106.56      0.00
  JUNCTION-11           0.71    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.90    659.85    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          17.49    659.84    119.06      0.00
  JUNCTION-18           4.20    659.90     78.75      0.00
  JUNCTION-19           3.13    858.03    129.60      0.00
  JUNCTION-20           1.75    858.03    104.12      0.00
  JUNCTION-21           0.00    858.08     89.11      0.00
  JUNCTION-22           2.92    858.11    100.59      0.00
  JUNCTION-23           2.17    858.47    110.11      0.00
  JUNCTION-24           0.00    858.04     95.94      0.00
  JUNCTION-25           4.06    858.00     88.42      0.00
  JUNCTION-26           0.00    857.92     75.61      0.00
  JUNCTION-27           8.46    857.91     72.47      0.00
  JUNCTION-28           1.42    857.87     67.67      0.00
  JUNCTION-29           0.00    857.53      4.88      0.00
  JUNCTION-30          79.40    858.82     96.55      0.00
  JUNCTION-31           1.61    858.63    111.88      0.00
  JUNCTION-32           4.19    858.61    100.86      0.00
  JUNCTION-33           0.65    858.61    102.18      0.00
  JUNCTION-34          25.18    862.78    287.18      0.00
  JUNCTION-35           6.28    858.01     89.28      0.00
  JUNCTION-36           0.00    858.01     97.02      0.00
  JUNCTION-37           2.24    858.01     78.41      0.00
  JUNCTION-38           0.00    858.01     91.64      0.00
  JUNCTION-39           3.34    857.99     67.07      0.00


  Page 2046                                                             
  Node Results at 300:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.31    857.98     50.41      0.00
  JUNCTION-41           2.08    857.98     68.36      0.00
  JUNCTION-42           7.76    857.97     56.29      0.00
  JUNCTION-43           2.25    857.99     88.78      0.00
  JUNCTION-44           3.51    857.93     77.75      0.00
  JUNCTION-45           6.36    952.85     89.06      0.00
  JUNCTION-46           2.97    952.85     57.46      0.00
  JUNCTION-47           0.00    858.08     94.29      0.00
  JUNCTION-48           0.00    858.09     95.60      0.00
  JUNCTION-49           0.78    858.10    101.48      0.00
  JUNCTION-50           2.59    858.09    107.03      0.00
  JUNCTION-51           2.05    858.09    101.57      0.00
  JUNCTION-52           3.34    858.09    106.08      0.00
  JUNCTION-53           2.06    858.58    108.74      0.00
  JUNCTION-54           2.85    858.60    111.14      0.00
  JUNCTION-55           2.09    858.59    110.60      0.00
  JUNCTION-56           0.00    858.59    109.04      0.00
  JUNCTION-57           0.29    858.61    104.27      0.00
  JUNCTION-58          14.97    858.61    107.63      0.00
  JUNCTION-59           0.00    858.61    102.98      0.00
  JUNCTION-60           0.00    858.60    101.66      0.00
  JUNCTION-61           0.00    858.60    101.06      0.00
  JUNCTION-62           0.00    858.60    101.05      0.00
  JUNCTION-63           0.00    858.60    101.68      0.00
  JUNCTION-64           0.00    858.60    102.03      0.00
  JUNCTION-65           0.00    858.60    103.66      0.00
  JUNCTION-66           0.00    858.60    103.51      0.00
  JUNCTION-67           0.00    858.60    101.44      0.00
  JUNCTION-68          14.21    858.60    104.65      0.00
  JUNCTION-69           1.67    858.60    100.79      0.00
  JUNCTION-70           4.25    858.60    103.77      0.00
  JUNCTION-71           1.38    858.60     98.11      0.00
  JUNCTION-72           1.90    858.60    102.37      0.00
  JUNCTION-73           1.79    858.60    103.22      0.00
  JUNCTION-74           0.73    858.60    102.37      0.00
  JUNCTION-75           1.73    858.60     99.42      0.00
  JUNCTION-76           1.82    858.60    102.28      0.00
  JUNCTION-77           1.24    858.60    101.37      0.00
  JUNCTION-78           0.00    858.60    104.24      0.00
  JUNCTION-79           0.00    858.60    104.30      0.00
  JUNCTION-80           0.00    858.60    104.73      0.00
  JUNCTION-81           2.35    858.60    101.83      0.00
  JUNCTION-82           6.95    858.60    103.92      0.00
  JUNCTION-83           5.13    858.60    104.38      0.00
  JUNCTION-84           1.96    858.60    103.41      0.00
  JUNCTION-85           0.00    858.60    103.28      0.00
  JUNCTION-86           0.00    858.60    101.88      0.00


  Page 2047                                                             
  Node Results at 300:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    858.60    102.41      0.00
  JUNCTION-88           0.00    858.60    102.65      0.00
  JUNCTION-89           4.99    858.60    100.43      0.00
  JUNCTION-90           0.00    858.60     92.95      0.00
  JUNCTION-91           0.00    858.60     95.83      0.00
  JUNCTION-92           0.00    858.60     99.82      0.00
  JUNCTION-93           9.51    858.60     93.10      0.00
  JUNCTION-94           1.45    858.60     97.54      0.00
  JUNCTION-95           2.02    858.60     98.68      0.00
  JUNCTION-96           4.15    858.60     99.42      0.00
  JUNCTION-97           3.03    858.60     99.49      0.00
  JUNCTION-98           4.06    858.60     93.40      0.00
  JUNCTION-99           4.88    858.60     93.90      0.00
  JUNCTION-100          4.00    858.60     95.63      0.00
  JUNCTION-101          0.45    858.60     92.51      0.00
  JUNCTION-102         69.43   1155.51     26.62      0.00
  JUNCTION-103          0.00   1155.51     53.63      0.00
  JUNCTION-104          0.00   1155.51    127.77      0.00
  JUNCTION-105          0.00    857.53    371.57      0.00
  JUNCTION-106          0.00   1155.51    500.68      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.21    374.46      0.00
  JUNCTION-111          0.00    659.85    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.85    130.36      0.00
  JUNCTION-114          0.21    579.55     95.56      0.00
  JUNCTION-115          0.00    857.86    140.76      0.00
  JUNCTION-116          3.11    659.93     55.00      0.00
  JUNCTION-117         33.51    659.78    110.83      0.00
  JUNCTION-118         71.65    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.51    132.81      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.51     86.01      0.00
  JUNCTION-122          0.98   1042.39     37.00      0.00
  JUNCTION-123          2.21   1042.39    123.23      0.00
  JUNCTION-124          0.69    858.47     43.53      0.00
  JUNCTION-125          0.00    858.03    183.73      0.00
  JUNCTION-126        134.41    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2405.62    425.00      0.00      0.00 Reservoir
  TANK-130           1849.70    857.47      5.88      0.00 Tank
  TANK-131            -81.95   1155.51      7.98      0.00 Tank
  


  Page 2048                                                             
  Link Results at 300:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              134.41      0.13      0.00      Open
  LINK-1              -22.01      0.14      0.01      Open
  LINK-2              -10.99      0.07      0.00      Open
  LINK-3               -6.00      0.04      0.00      Open
  LINK-6               20.15      0.13      0.01      Open
  LINK-7              -33.17      0.21      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               34.43      0.22      0.03      Open
  LINK-10              21.50      0.14      0.01      Open
  LINK-11              35.48      0.23      0.03      Open
  LINK-12              13.98      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.21      0.00      0.00      Open
  LINK-15            2405.62      3.84      2.84      Open
  LINK-16              -0.28      0.00      0.00      Open
  LINK-17            2405.62      6.82     11.53      Open
  LINK-18            2405.62      1.09      0.13      Open
  LINK-19            2405.62      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.16      0.01      0.00      Open
  LINK-22               1.18      0.01      0.00      Open
  LINK-23              10.62      0.07      0.00      Open
  LINK-24               8.54      0.05      0.00      Open
  LINK-25               1.18      0.01      0.00      Open
  LINK-26               1.18      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -235.05      0.38      0.04      Open
  LINK-29            -274.73      0.44      0.05      Open
  LINK-30             -11.54      0.07      0.00      Open
  LINK-31           -1849.70      1.31      0.24      Open
  LINK-32              -1.62      0.01      0.00      Open
  LINK-33               0.69      0.00      0.00      Open
  LINK-34               2.21      0.01      0.00      Open
  LINK-35            2380.44      1.69      0.39      Open
  LINK-36             -19.91      0.13      0.01      Open
  LINK-37             -11.55      0.07      0.00      Open
  LINK-38               0.17      0.00      0.00      Open
  LINK-39            -239.57      0.38      0.04      Open
  LINK-40            -333.36      0.34      0.02      Open
  LINK-41             273.85      0.44      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.70      0.03      0.00      Open
  LINK-44            -298.88      0.31      0.02      Open
  LINK-45           -2183.81      1.55      0.33      Open
  LINK-46           -2060.68      1.46      0.30      Open
  LINK-47            1838.78      1.30      0.24      Open
  LINK-48            1778.85      1.26      0.23      Open


  Page 2049                                                             
  Link Results at 300:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1750.04      1.24      0.22      Open
  LINK-50            1772.72      1.26      0.22      Open
  LINK-51            1794.88      1.27      0.23      Open
  LINK-52             240.35      0.68      0.16      Open
  LINK-53              55.36      0.16      0.01      Open
  LINK-54              40.28      0.11      0.01      Open
  LINK-55              -3.94      0.02      0.00      Open
  LINK-56              23.57      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.28      0.11      0.01      Open
  LINK-59             -31.06      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.11      0.29      0.05      Open
  LINK-62              22.87      0.14      0.01      Open
  LINK-63               0.24      0.00      0.00      Open
  LINK-64              20.32      0.13      0.01      Open
  LINK-65             -18.07      0.12      0.01      Open
  LINK-66              30.63      0.19      0.03      Open
  LINK-67              59.93      0.38      0.09      Open
  LINK-68             -24.75      0.16      0.02      Open
  LINK-69              82.43      0.53      0.16      Open
  LINK-70              22.68      0.14      0.01      Open
  LINK-71              56.24      0.36      0.08      Open
  LINK-72            1849.70      1.31      0.24      Open
  LINK-73             -34.48      0.22      0.03      Open
  LINK-74             -17.12      0.11      0.01      Open
  LINK-75             -22.00      0.14      0.01      Open
  LINK-76             -43.24      0.28      0.05      Open
  LINK-77              20.46      0.13      0.01      Open
  LINK-78               9.66      0.06      0.00      Open
  LINK-79              -4.88      0.03      0.00      Open
  LINK-80              12.49      0.08      0.00      Open
  LINK-81              17.35      0.11      0.01      Open
  LINK-82              -8.20      0.05      0.00      Open
  LINK-83            -125.99      0.51      0.12      Open
  LINK-84             -90.39      0.37      0.06      Open
  LINK-85            -132.99      0.54      0.13      Open
  LINK-86             -37.66      0.24      0.04      Open
  LINK-87             -22.86      0.15      0.01      Open
  LINK-88             -39.76      0.25      0.04      Open
  LINK-89              14.80      0.09      0.01      Open
  LINK-90              10.88      0.07      0.00      Open
  LINK-91               6.65      0.04      0.00      Open
  LINK-92              50.39      0.21      0.02      Open
  LINK-93               8.96      0.06      0.00      Open
  LINK-94               2.69      0.02      0.00      Open
  LINK-95              -6.27      0.04      0.00      Open


  Page 2050                                                             
  Link Results at 300:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               8.96      0.06      0.00      Open
  LINK-97               4.20      0.03      0.00      Open
  LINK-98               2.82      0.02      0.00      Open
  LINK-99               4.20      0.03      0.00      Open
  LINK-100              2.68      0.02      0.00      Open
  LINK-101             -4.76      0.03      0.00      Open
  LINK-102             -2.35      0.01      0.00      Open
  LINK-103             -4.76      0.03      0.00      Open
  LINK-104             -2.42      0.02      0.00      Open
  LINK-105            -26.46      0.11      0.01      Open
  LINK-106              1.52      0.01      0.00      Open
  LINK-107              8.96      0.06      0.00      Open
  LINK-108             -1.37      0.01      0.00      Open
  LINK-109             21.21      0.09      0.00      Open
  LINK-110              9.99      0.06      0.00      Open
  LINK-111              2.31      0.01      0.00      Open
  LINK-112              3.43      0.02      0.00      Open
  LINK-113             -9.54      0.04      0.00      Open
  LINK-114              0.31      0.00      0.00      Open
  LINK-115             -2.50      0.02      0.00      Open
  LINK-116              1.21      0.01      0.00      Open
  LINK-117             -2.09      0.01      0.00      Open
  LINK-118              1.57      0.01      0.00      Open
  LINK-119              1.60      0.01      0.00      Open
  LINK-120             -5.25      0.02      0.00      Open
  LINK-121             -1.85      0.01      0.00      Open
  LINK-122              0.53      0.00      0.00      Open
  LINK-123              5.63      0.02      0.00      Open
  LINK-124              1.83      0.01      0.00      Open
  LINK-125             -5.61      0.02      0.00      Open
  LINK-126             -2.38      0.02      0.00      Open
  LINK-127              3.80      0.02      0.00      Open
  LINK-128              1.99      0.01      0.00      Open
  LINK-129             -2.10      0.01      0.00      Open
  LINK-130             -5.09      0.03      0.00      Open
  LINK-131              1.04      0.01      0.00      Open
  LINK-132             -5.15      0.03      0.00      Open
