  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31             889.27      0.63      0.06      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35             -40.00      0.03      0.00      Open
  LINK-36              13.68      0.09      0.01      Open
  LINK-37             -18.35      0.12      0.01      Open
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -438.47      0.45      0.04      Open
  LINK-41             441.27      0.70      0.12      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.25      0.00      0.00      Open
  LINK-44            -394.31      0.40      0.03      Open
  LINK-45             352.29      0.25      0.01      Open
  LINK-46             276.16      0.20      0.01      Open
  LINK-47            -809.30      0.57      0.05      Open
  LINK-48            -784.05      0.56      0.05      Open
  LINK-49            -783.30      0.56      0.05      Open
  LINK-50            -797.26      0.57      0.05      Open
  LINK-51            -859.38      0.61      0.06      Open
  LINK-52             110.05      0.31      0.04      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              -2.73      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -12.70      0.08      0.00      Open
  LINK-59               7.83      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.09      0.15      0.02      Open
  LINK-62             -15.71      0.09      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.24      0.12      0.01      Open
  LINK-65              17.11      0.11      0.01      Open
  LINK-66             -48.67      0.31      0.06      Open
  LINK-67             -25.25      0.16      0.02      Open
  LINK-68               7.20      0.05      0.00      Open
  LINK-69             -36.02      0.23      0.03      Open
  LINK-70             -13.97      0.09      0.01      Open
  LINK-71             -27.64      0.18      0.02      Open
  LINK-72            -889.27      0.63      0.06      Open
  LINK-73             -44.16      0.28      0.05      Open
  LINK-74             -22.12      0.14      0.01      Open


  Page 2308                                                             
  Link Results at 338:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -29.35      0.19      0.02      Open
  LINK-76             -58.07      0.37      0.08      Open
  LINK-77              27.49      0.18      0.02      Open
  LINK-78              12.57      0.08      0.00      Open
  LINK-79              -7.23      0.05      0.00      Open
  LINK-80              16.55      0.11      0.01      Open
  LINK-81              22.04      0.14      0.01      Open
  LINK-82             -10.80      0.07      0.00      Open
  LINK-83              71.58      0.29      0.04      Open
  LINK-84              47.02      0.19      0.02      Open
  LINK-85              60.46      0.25      0.03      Open
  LINK-86              21.29      0.14      0.01      Open
  LINK-87              12.93      0.08      0.01      Open
  LINK-88              17.97      0.11      0.01      Open
  LINK-89              -8.37      0.05      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open


  Page 2309                                                             
  Link Results at 338:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.01      Open
  LINK-142            -37.78      0.15      0.01      Open
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164           -179.88      0.51      0.09      Open
  LINK-165           -290.15      0.46      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.07      0.24      0.02      Open


  Page 2310                                                             
  Link Results at 338:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             34.35      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           441.27      1.80    196.65    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    200.52    Active Valve
  VALVE-178            85.07      0.97    111.02    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 339:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.92    659.69    122.89      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.00    659.69    128.50      0.00
  JUNCTION-3            5.28    659.71    100.37      0.00
  JUNCTION-4            4.60    659.71     78.82      0.00
  JUNCTION-5            4.24    659.73     71.71      0.00
  JUNCTION-6            2.22    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.85    659.78     72.08      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.26    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.58    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.86    659.67    118.99      0.00
  JUNCTION-18           7.42    659.83     78.72      0.00
  JUNCTION-19           5.52    856.66    129.00      0.00
  JUNCTION-20           3.10    856.66    103.53      0.00
  JUNCTION-21           0.00    856.76     88.54      0.00
  JUNCTION-22           5.15    856.81    100.03      0.00
  JUNCTION-23           3.83    856.80    109.39      0.00
  JUNCTION-24           0.00    856.83     95.42      0.00
  JUNCTION-25           7.16    856.84     87.92      0.00
  JUNCTION-26           0.00    856.86     75.15      0.00
  JUNCTION-27          14.93    856.87     72.02      0.00
  JUNCTION-28           2.51    856.88     67.24      0.00
  JUNCTION-29           0.00    856.98      4.64      0.00


  Page 2311                                                             
  Node Results at 339:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         140.12    856.79     95.67      0.00
  JUNCTION-31           2.84    856.73    111.06      0.00
  JUNCTION-32           7.39    856.68    100.02      0.00
  JUNCTION-33           1.15    856.67    101.35      0.00
  JUNCTION-34          44.44    856.78    284.58      0.00
  JUNCTION-35          11.09    856.66     88.69      0.00
  JUNCTION-36           0.00    856.66     96.43      0.00
  JUNCTION-37           3.94    856.66     77.82      0.00
  JUNCTION-38           0.00    856.66     91.06      0.00
  JUNCTION-39           5.89    856.66     66.50      0.00
  JUNCTION-40           4.07    856.67     49.85      0.00
  JUNCTION-41           3.66    856.67     67.79      0.00
  JUNCTION-42          13.70    856.68     55.73      0.00
  JUNCTION-43           3.97    856.84     88.29      0.00
  JUNCTION-44           6.20    856.86     77.28      0.00
  JUNCTION-45          27.23    952.85     89.06      0.00
  JUNCTION-46           5.24    952.85     57.46      0.00
  JUNCTION-47           0.00    856.77     93.72      0.00
  JUNCTION-48           0.00    856.78     95.04      0.00
  JUNCTION-49           1.37    856.80    100.91      0.00
  JUNCTION-50           4.57    856.78    106.46      0.00
  JUNCTION-51           3.61    856.78    101.00      0.00
  JUNCTION-52           5.90    856.78    105.51      0.00
  JUNCTION-53           3.64    856.75    107.94      0.00
  JUNCTION-54           5.03    856.74    110.33      0.00
  JUNCTION-55           3.70    856.75    109.80      0.00
  JUNCTION-56           0.00    856.75    108.24      0.00
  JUNCTION-57           0.52    856.67    103.43      0.00
  JUNCTION-58          26.42    856.66    106.79      0.00
  JUNCTION-59           0.00    856.66    102.13      0.00
  JUNCTION-60           0.00    856.66    100.82      0.00
  JUNCTION-61           0.00    856.66    100.21      0.00
  JUNCTION-62           0.00    856.66    100.20      0.00
  JUNCTION-63           0.00    856.66    100.83      0.00
  JUNCTION-64           0.00    856.66    101.19      0.00
  JUNCTION-65           0.00    856.66    102.82      0.00
  JUNCTION-66           0.00    856.66    102.67      0.00
  JUNCTION-67           0.00    856.66    100.59      0.00
  JUNCTION-68          25.08    856.66    103.81      0.00
  JUNCTION-69           2.95    856.64     99.94      0.00
  JUNCTION-70           7.50    856.64    102.92      0.00
  JUNCTION-71           2.44    856.64     97.26      0.00
  JUNCTION-72           3.35    856.64    101.52      0.00
  JUNCTION-73           3.16    856.64    102.38      0.00
  JUNCTION-74           1.28    856.64    101.52      0.00
  JUNCTION-75           3.06    856.64     98.57      0.00
  JUNCTION-76           3.20    856.64    101.43      0.00


  Page 2312                                                             
  Node Results at 339:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           2.18    856.64    100.53      0.00
  JUNCTION-78           0.00    856.64    103.39      0.00
  JUNCTION-79           0.00    856.64    103.45      0.00
  JUNCTION-80           0.00    856.64    103.88      0.00
  JUNCTION-81           4.15    856.64    100.98      0.00
  JUNCTION-82          12.26    856.64    103.07      0.00
  JUNCTION-83           9.05    856.64    103.53      0.00
  JUNCTION-84           3.45    856.64    102.57      0.00
  JUNCTION-85           0.00    856.64    102.43      0.00
  JUNCTION-86           0.00    856.64    101.03      0.00
  JUNCTION-87           0.00    856.64    101.56      0.00
  JUNCTION-88           0.00    856.64    101.80      0.00
  JUNCTION-89           8.81    856.64     99.59      0.00
  JUNCTION-90           0.00    856.64     92.10      0.00
  JUNCTION-91           0.00    856.64     94.98      0.00
  JUNCTION-92           0.00    856.65     98.97      0.00
  JUNCTION-93          16.79    856.64     92.25      0.00
  JUNCTION-94           2.56    856.64     96.70      0.00
  JUNCTION-95           3.56    856.64     97.83      0.00
  JUNCTION-96           7.32    856.64     98.58      0.00
  JUNCTION-97           5.34    856.64     98.64      0.00
  JUNCTION-98           7.16    856.64     92.55      0.00
  JUNCTION-99           8.61    856.64     93.05      0.00
  JUNCTION-100          7.07    856.64     94.78      0.00
  JUNCTION-101          0.79    856.64     91.66      0.00
  JUNCTION-102        122.52   1153.24     25.64      0.00
  JUNCTION-103         60.47   1153.15     52.61      0.00
  JUNCTION-104          3.53   1153.10    126.72      0.00
  JUNCTION-105          0.00    856.98    371.33      0.00
  JUNCTION-106          0.00   1153.10    499.64      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.78    371.24      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.69    130.29      0.00
  JUNCTION-114          0.38    579.55     95.56      0.00
  JUNCTION-115          0.00    856.17    140.03      0.00
  JUNCTION-116          5.48    659.93     55.00      0.00
  JUNCTION-117         59.14    659.50    110.71      0.00
  JUNCTION-118        126.44    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.10    131.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.15     84.99      0.00
  JUNCTION-122          7.89   1042.39     37.00      0.00
  JUNCTION-123         77.73   1042.34    123.21      0.00
  JUNCTION-124          1.22    856.80     42.81      0.00
  JUNCTION-125          0.00    856.66    183.14      0.00


  Page 2313                                                             
  Node Results at 339:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        237.20    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -988.08    857.00      5.68      0.00 Tank
  TANK-131           -304.61   1153.27      7.01      0.00 Tank
  
  Link Results at 339:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              237.20      0.23      0.01      Open
  LINK-1              -38.84      0.25      0.04      Open
  LINK-2              -19.39      0.12      0.01      Open
  LINK-3              -10.59      0.07      0.00      Open
  LINK-6               35.56      0.23      0.03      Open
  LINK-7              -58.54      0.37      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.76      0.39      0.09      Open
  LINK-10              37.94      0.24      0.04      Open
  LINK-11              62.60      0.40      0.10      Open
  LINK-12              24.66      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.38      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.49      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.05      0.01      0.00      Open
  LINK-22               2.08      0.01      0.00      Open
  LINK-23              18.74      0.12      0.01      Open
  LINK-24              15.08      0.10      0.01      Open
  LINK-25               2.08      0.01      0.00      Open
  LINK-26               2.08      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -414.79      0.66      0.11      Open
  LINK-29            -484.81      0.77      0.15      Open
  LINK-30             -20.37      0.13      0.01      Open
  LINK-31             988.08      0.70      0.08      Open
  LINK-32              -6.94      0.04      0.00      Open
  LINK-33               1.22      0.00      0.00      Open
  LINK-34              77.74      0.22      0.02      Open
  LINK-35             -44.44      0.03      0.00      Open
  LINK-36              15.20      0.10      0.01      Open
  LINK-37             -20.38      0.13      0.01      Open


  Page 2314                                                             
  Link Results at 339:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -422.78      0.67      0.11      Open
  LINK-40            -487.19      0.50      0.05      Open
  LINK-41             490.29      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.50      0.00      0.00      Open
  LINK-44            -438.12      0.45      0.04      Open
  LINK-45             391.43      0.28      0.01      Open
  LINK-46             306.84      0.22      0.01      Open
  LINK-47            -899.22      0.64      0.06      Open
  LINK-48            -871.17      0.62      0.06      Open
  LINK-49            -870.33      0.62      0.06      Open
  LINK-50            -885.85      0.63      0.06      Open
  LINK-51            -954.86      0.68      0.07      Open
  LINK-52             122.28      0.35      0.05      Open
  LINK-53              97.69      0.28      0.03      Open
  LINK-54              71.09      0.20      0.02      Open
  LINK-55              -6.96      0.04      0.00      Open
  LINK-56              -3.03      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.12      0.09      0.01      Open
  LINK-59               8.70      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.76      0.17      0.02      Open
  LINK-62             -17.45      0.10      0.01      Open
  LINK-63              -0.16      0.00      0.00      Open
  LINK-64             -21.37      0.14      0.01      Open
  LINK-65              19.01      0.12      0.01      Open
  LINK-66             -54.08      0.34      0.07      Open
  LINK-67             -28.05      0.18      0.02      Open
  LINK-68               8.00      0.05      0.00      Open
  LINK-69             -40.03      0.26      0.04      Open
  LINK-70             -15.52      0.10      0.01      Open
  LINK-71             -30.71      0.20      0.03      Open
  LINK-72            -988.08      0.70      0.08      Open
  LINK-73             -49.07      0.31      0.06      Open
  LINK-74             -24.58      0.16      0.02      Open
  LINK-75             -32.61      0.21      0.03      Open
  LINK-76             -64.52      0.41      0.10      Open
  LINK-77              30.54      0.19      0.03      Open
  LINK-78              13.97      0.09      0.01      Open
  LINK-79              -8.04      0.05      0.00      Open
  LINK-80              18.39      0.12      0.01      Open
  LINK-81              24.49      0.16      0.02      Open
  LINK-82             -12.00      0.08      0.00      Open
  LINK-83              79.54      0.32      0.05      Open
  LINK-84              52.25      0.21      0.02      Open


  Page 2315                                                             
  Link Results at 339:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              67.18      0.27      0.04      Open
  LINK-86              23.66      0.15      0.02      Open
  LINK-87              14.36      0.09      0.01      Open
  LINK-88              19.96      0.13      0.01      Open
  LINK-89              -9.30      0.06      0.00      Open
  LINK-90              19.21      0.12      0.01      Open
  LINK-91              11.73      0.07      0.00      Open
  LINK-92              88.93      0.36      0.06      Open
  LINK-93              15.81      0.10      0.01      Open
  LINK-94               4.74      0.03      0.00      Open
  LINK-95             -11.07      0.07      0.00      Open
  LINK-96              15.81      0.10      0.01      Open
  LINK-97               7.40      0.05      0.00      Open
  LINK-98               4.98      0.03      0.00      Open
  LINK-99               7.40      0.05      0.00      Open
  LINK-100              4.73      0.03      0.00      Open
  LINK-101             -8.40      0.05      0.00      Open
  LINK-102             -4.14      0.03      0.00      Open
  LINK-103             -8.40      0.05      0.00      Open
  LINK-104             -4.26      0.03      0.00      Open
  LINK-105            -46.70      0.19      0.02      Open
  LINK-106              2.68      0.02      0.00      Open
  LINK-107             15.81      0.10      0.01      Open
  LINK-108             -2.42      0.02      0.00      Open
  LINK-109             37.42      0.15      0.01      Open
  LINK-110             17.63      0.11      0.01      Open
  LINK-111              4.08      0.03      0.00      Open
  LINK-112              6.05      0.04      0.00      Open
  LINK-113            -16.84      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.41      0.03      0.00      Open
  LINK-116              2.14      0.01      0.00      Open
  LINK-117             -3.68      0.02      0.00      Open
  LINK-118              2.77      0.02      0.00      Open
  LINK-119              2.82      0.02      0.00      Open
  LINK-120             -9.27      0.04      0.00      Open
  LINK-121             -3.26      0.02      0.00      Open
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.93      0.04      0.00      Open
  LINK-124              3.23      0.01      0.00      Open
  LINK-125             -9.91      0.04      0.00      Open
  LINK-126             -4.19      0.03      0.00      Open
  LINK-127              6.70      0.04      0.00      Open
  LINK-128              3.52      0.02      0.00      Open
  LINK-129             -3.70      0.02      0.00      Open
  LINK-130             -8.99      0.06      0.00      Open
  LINK-131              1.83      0.01      0.00      Open


  Page 2316                                                             
  Link Results at 339:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -9.08      0.06      0.00      Open
  LINK-133             -4.65      0.03      0.00      Open
  LINK-134             -0.56      0.00      0.00      Open
  LINK-135              4.43      0.03      0.00      Open
  LINK-136             -4.98      0.03      0.00      Open
  LINK-137              9.00      0.04      0.00      Open
  LINK-138            -13.98      0.06      0.00      Open
  LINK-139              4.10      0.03      0.00      Open
  LINK-140            -26.89      0.11      0.01      Open
  LINK-141            -25.53      0.10      0.01      Open
  LINK-142            -41.98      0.17      0.02      Open
  LINK-143            -88.63      0.36      0.06      Open
  LINK-144             -1.36      0.01      0.00      Open
  LINK-145            -12.96      0.08      0.01      Open
  LINK-146            -20.71      0.13      0.01      Open
  LINK-147             -5.19      0.03      0.00      Open
  LINK-148             25.94      0.17      0.02      Open
  LINK-149             15.39      0.10      0.01      Open
  LINK-150             -6.99      0.04      0.00      Open
  LINK-151             16.45      0.11      0.01      Open
  LINK-152            -15.06      0.10      0.01      Open
  LINK-153             23.63      0.15      0.02      Open
  LINK-154              5.00      0.03      0.00      Open
  LINK-155              0.71      0.00      0.00      Open
  LINK-156             -2.95      0.02      0.00      Open
  LINK-157             -7.15      0.05      0.00      Open
  LINK-158             -3.41      0.02      0.00      Open
  LINK-159              4.31      0.03      0.00      Open
  LINK-160              2.54      0.02      0.00      Open
  LINK-161            -20.28      0.08      0.00      Open
  LINK-162            -32.46      0.13      0.01      Open
  LINK-163            -32.46      0.13      0.01      Open
  LINK-164           -182.09      0.52      0.09      Open
  LINK-165           -304.61      0.49      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.63      0.24      0.02      Open
  LINK-169             35.99      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.08      0.02     80.15    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           490.29      2.00    196.24    Active Valve
  VALVE-176           363.63      4.13    186.81    Active Valve
  VALVE-177            32.46      0.37    200.25    Active Valve
  VALVE-178            85.63      0.97    110.75    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 2317                                                             
  Link Results at 339:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 340:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    856.49    128.93      0.00
  JUNCTION-20           2.79    856.49    103.46      0.00
  JUNCTION-21           0.00    856.58     88.46      0.00
  JUNCTION-22           4.63    856.62     99.95      0.00
  JUNCTION-23           3.45    856.61    109.31      0.00
  JUNCTION-24           0.00    856.64     95.34      0.00
  JUNCTION-25           6.45    856.65     87.84      0.00
  JUNCTION-26           0.00    856.66     75.06      0.00
  JUNCTION-27          13.44    856.67     71.94      0.00
  JUNCTION-28           2.26    856.68     67.16      0.00
  JUNCTION-29           0.00    856.76      4.54      0.00
  JUNCTION-30         126.11    856.60     95.59      0.00
  JUNCTION-31           2.56    856.56    110.98      0.00
  JUNCTION-32           6.65    856.52     99.95      0.00
  JUNCTION-33           1.04    856.51    101.27      0.00
  JUNCTION-34          40.00    856.60    284.50      0.00
  JUNCTION-35           9.98    856.49     88.62      0.00
  JUNCTION-36           0.00    856.49     96.36      0.00
  JUNCTION-37           3.55    856.49     77.75      0.00
  JUNCTION-38           0.00    856.49     90.99      0.00
  JUNCTION-39           5.30    856.50     66.43      0.00


  Page 2318                                                             
  Node Results at 340:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.67    856.51     49.78      0.00
  JUNCTION-41           3.30    856.51     67.72      0.00
  JUNCTION-42          12.33    856.51     55.66      0.00
  JUNCTION-43           3.57    856.65     88.20      0.00
  JUNCTION-44           5.58    856.66     77.20      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    856.58     93.64      0.00
  JUNCTION-48           0.00    856.60     94.96      0.00
  JUNCTION-49           1.23    856.61    100.83      0.00
  JUNCTION-50           4.12    856.60    106.38      0.00
  JUNCTION-51           3.25    856.60    100.92      0.00
  JUNCTION-52           5.31    856.59    105.43      0.00
  JUNCTION-53           3.27    856.57    107.87      0.00
  JUNCTION-54           4.53    856.57    110.26      0.00
  JUNCTION-55           3.33    856.57    109.72      0.00
  JUNCTION-56           0.00    856.57    108.16      0.00
  JUNCTION-57           0.47    856.51    103.36      0.00
  JUNCTION-58          23.78    856.50    106.72      0.00
  JUNCTION-59           0.00    856.50    102.06      0.00
  JUNCTION-60           0.00    856.50    100.75      0.00
  JUNCTION-61           0.00    856.50    100.14      0.00
  JUNCTION-62           0.00    856.50    100.13      0.00
  JUNCTION-63           0.00    856.50    100.76      0.00
  JUNCTION-64           0.00    856.50    101.12      0.00
  JUNCTION-65           0.00    856.49    102.75      0.00
  JUNCTION-66           0.00    856.50    102.59      0.00
  JUNCTION-67           0.00    856.50    100.52      0.00
  JUNCTION-68          22.57    856.49    103.74      0.00
  JUNCTION-69           2.66    856.48     99.87      0.00
  JUNCTION-70           6.75    856.48    102.85      0.00
  JUNCTION-71           2.19    856.48     97.19      0.00
  JUNCTION-72           3.02    856.48    101.45      0.00
  JUNCTION-73           2.84    856.48    102.31      0.00
  JUNCTION-74           1.16    856.48    101.45      0.00
  JUNCTION-75           2.75    856.48     98.50      0.00
  JUNCTION-76           2.88    856.48    101.36      0.00
  JUNCTION-77           1.97    856.48    100.46      0.00
  JUNCTION-78           0.00    856.48    103.32      0.00
  JUNCTION-79           0.00    856.48    103.38      0.00
  JUNCTION-80           0.00    856.48    103.81      0.00
  JUNCTION-81           3.74    856.48    100.92      0.00
  JUNCTION-82          11.04    856.48    103.00      0.00
  JUNCTION-83           8.14    856.48    103.46      0.00
  JUNCTION-84           3.11    856.48    102.50      0.00
  JUNCTION-85           0.00    856.48    102.36      0.00
  JUNCTION-86           0.00    856.48    100.96      0.00


  Page 2319                                                             
  Node Results at 340:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    856.48    101.49      0.00
  JUNCTION-88           0.00    856.48    101.73      0.00
  JUNCTION-89           7.93    856.48     99.52      0.00
  JUNCTION-90           0.00    856.48     92.03      0.00
  JUNCTION-91           0.00    856.48     94.91      0.00
  JUNCTION-92           0.00    856.49     98.90      0.00
  JUNCTION-93          15.11    856.48     92.18      0.00
  JUNCTION-94           2.30    856.48     96.63      0.00
  JUNCTION-95           3.21    856.48     97.76      0.00
  JUNCTION-96           6.59    856.48     98.51      0.00
  JUNCTION-97           4.81    856.48     98.57      0.00
  JUNCTION-98           6.44    856.48     92.48      0.00
  JUNCTION-99           7.75    856.48     92.98      0.00
  JUNCTION-100          6.36    856.48     94.71      0.00
  JUNCTION-101          0.71    856.48     91.59      0.00
  JUNCTION-102        110.27   1153.00     25.53      0.00
  JUNCTION-103         60.47   1152.91     52.51      0.00
  JUNCTION-104          3.53   1152.86    126.62      0.00
  JUNCTION-105          0.00    856.76    371.24      0.00
  JUNCTION-106          0.00   1152.86    499.54      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.60    371.16      0.00
  JUNCTION-111          0.00    659.75    104.75      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.73    130.31      0.00
  JUNCTION-114          0.34    579.55     95.56      0.00
  JUNCTION-115          0.00    856.10    140.00      0.00
  JUNCTION-116          4.93    659.93     55.00      0.00
  JUNCTION-117         53.23    659.58    110.74      0.00
  JUNCTION-118        113.80    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.86    131.66      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.90     84.89      0.00
  JUNCTION-122          7.72   1042.39     37.00      0.00
  JUNCTION-123         77.35   1042.34    123.21      0.00
  JUNCTION-124          1.10    856.61     42.73      0.00
  JUNCTION-125          0.00    856.49    183.07      0.00
  JUNCTION-126        213.48    472.62     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -889.27    856.78      5.58      0.00 Tank
  TANK-131           -290.15   1153.03      6.90      0.00 Tank
  


  Page 2320                                                             
  Link Results at 340:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              213.48      0.21      0.01      Open
  LINK-1              -34.96      0.22      0.03      Open
  LINK-2              -17.45      0.11      0.01      Open
  LINK-3               -9.53      0.06      0.00      Open
  LINK-6               32.01      0.20      0.03      Open
  LINK-7              -52.68      0.34      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               54.68      0.35      0.07      Open
  LINK-10              34.15      0.22      0.03      Open
  LINK-11              56.34      0.36      0.08      Open
  LINK-12              22.20      0.14      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.34      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.44      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.84      0.01      0.00      Open
  LINK-22               1.87      0.01      0.00      Open
  LINK-23              16.86      0.11      0.01      Open
  LINK-24              13.57      0.09      0.01      Open
  LINK-25               1.87      0.01      0.00      Open
  LINK-26               1.87      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31             889.27      0.63      0.06      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35             -40.00      0.03      0.00      Open
  LINK-36              13.68      0.09      0.01      Open
  LINK-37             -18.35      0.12      0.01      Open
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -438.47      0.45      0.04      Open
  LINK-41             441.26      0.70      0.12      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.23      0.00      0.00      Open
  LINK-44            -394.31      0.40      0.03      Open
  LINK-45             352.29      0.25      0.01      Open
  LINK-46             276.16      0.20      0.01      Open
  LINK-47            -809.30      0.57      0.05      Open
  LINK-48            -784.05      0.56      0.05      Open


  Page 2321                                                             
  Link Results at 340:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -783.30      0.56      0.05      Open
  LINK-50            -797.26      0.57      0.05      Open
  LINK-51            -859.38      0.61      0.06      Open
  LINK-52             110.05      0.31      0.04      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              -2.74      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -12.72      0.08      0.00      Open
  LINK-59               7.81      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.09      0.15      0.02      Open
  LINK-62             -15.71      0.09      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.24      0.12      0.01      Open
  LINK-65              17.11      0.11      0.01      Open
  LINK-66             -48.68      0.31      0.06      Open
  LINK-67             -25.25      0.16      0.02      Open
  LINK-68               7.20      0.05      0.00      Open
  LINK-69             -36.02      0.23      0.03      Open
  LINK-70             -13.97      0.09      0.01      Open
  LINK-71             -27.64      0.18      0.02      Open
  LINK-72            -889.27      0.63      0.06      Open
  LINK-73             -44.16      0.28      0.05      Open
  LINK-74             -22.12      0.14      0.01      Open
  LINK-75             -29.35      0.19      0.02      Open
  LINK-76             -58.07      0.37      0.08      Open
  LINK-77              27.49      0.18      0.02      Open
  LINK-78              12.57      0.08      0.00      Open
  LINK-79              -7.23      0.05      0.00      Open
  LINK-80              16.55      0.11      0.01      Open
  LINK-81              22.04      0.14      0.01      Open
  LINK-82             -10.80      0.07      0.00      Open
  LINK-83              71.58      0.29      0.04      Open
  LINK-84              47.02      0.19      0.02      Open
  LINK-85              60.46      0.25      0.03      Open
  LINK-86              21.29      0.14      0.01      Open
  LINK-87              12.93      0.08      0.01      Open
  LINK-88              17.97      0.11      0.01      Open
  LINK-89              -8.37      0.05      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open


  Page 2322                                                             
  Link Results at 340:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.01      Open
  LINK-142            -37.78      0.15      0.01      Open


  Page 2323                                                             
  Link Results at 340:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164           -179.88      0.51      0.09      Open
  LINK-165           -290.15      0.46      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.07      0.24      0.02      Open
  LINK-169             34.35      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           441.26      1.80    196.16    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    200.01    Active Valve
  VALVE-178            85.07      0.97    110.51    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 2324                                                             
  Node Results at 341:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.22    659.92    122.99      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.24    659.92    128.59      0.00
  JUNCTION-3            1.28    659.92    100.46      0.00
  JUNCTION-4            1.11    659.92     78.91      0.00
  JUNCTION-5            1.02    659.92     71.79      0.00
  JUNCTION-6            0.54    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.45    659.92     72.15      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.10    579.55    106.56      0.00
  JUNCTION-11           0.30    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.38    659.92    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           7.46    659.91    119.09      0.00
  JUNCTION-18           1.79    659.93     78.76      0.00
  JUNCTION-19           1.34    856.56    128.96      0.00
  JUNCTION-20           0.75    856.56    103.48      0.00
  JUNCTION-21           0.00    856.57     88.46      0.00
  JUNCTION-22           1.24    856.57     99.92      0.00
  JUNCTION-23           0.93    856.57    109.29      0.00
  JUNCTION-24           0.00    856.57     95.31      0.00
  JUNCTION-25           1.73    856.57     87.80      0.00
  JUNCTION-26           0.00    856.57     75.02      0.00
  JUNCTION-27           3.61    856.57     71.89      0.00
  JUNCTION-28           0.61    856.57     67.11      0.00
  JUNCTION-29           0.00    856.58      4.46      0.00
  JUNCTION-30          33.86    856.57     95.57      0.00
  JUNCTION-31           0.69    856.56    110.98      0.00
  JUNCTION-32           1.79    856.56     99.97      0.00
  JUNCTION-33           0.28    856.56    101.30      0.00
  JUNCTION-34          10.74    856.57    284.49      0.00
  JUNCTION-35           2.68    856.56     88.65      0.00
  JUNCTION-36           0.00    856.56     96.39      0.00
  JUNCTION-37           0.95    856.56     77.78      0.00
  JUNCTION-38           0.00    856.56     91.01      0.00
  JUNCTION-39           1.42    856.56     66.45      0.00
  JUNCTION-40           0.98    856.56     49.80      0.00
  JUNCTION-41           0.89    856.56     67.74      0.00
  JUNCTION-42           3.31    856.56     55.68      0.00
  JUNCTION-43           0.96    856.57     88.17      0.00
  JUNCTION-44           1.50    856.57     77.16      0.00
  JUNCTION-45          18.71    952.85     89.06      0.00
  JUNCTION-46           1.27    952.85     57.46      0.00


  Page 2325                                                             
  Node Results at 341:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.57     93.63      0.00
  JUNCTION-48           0.00    856.57     94.94      0.00
  JUNCTION-49           0.33    856.57    100.81      0.00
  JUNCTION-50           1.11    856.57    106.37      0.00
  JUNCTION-51           0.87    856.57    100.91      0.00
  JUNCTION-52           1.43    856.57    105.42      0.00
  JUNCTION-53           0.88    856.56    107.86      0.00
  JUNCTION-54           1.22    856.56    110.25      0.00
  JUNCTION-55           0.89    856.56    109.72      0.00
  JUNCTION-56           0.00    856.56    108.16      0.00
  JUNCTION-57           0.13    856.56    103.38      0.00
  JUNCTION-58           6.39    856.56    106.74      0.00
  JUNCTION-59           0.00    856.56    102.09      0.00
  JUNCTION-60           0.00    856.56    100.77      0.00
  JUNCTION-61           0.00    856.56    100.17      0.00
  JUNCTION-62           0.00    856.56    100.16      0.00
  JUNCTION-63           0.00    856.56    100.79      0.00
  JUNCTION-64           0.00    856.56    101.14      0.00
  JUNCTION-65           0.00    856.56    102.77      0.00
  JUNCTION-66           0.00    856.56    102.62      0.00
  JUNCTION-67           0.00    856.56    100.55      0.00
  JUNCTION-68           6.06    856.56    103.77      0.00
  JUNCTION-69           0.71    856.56     99.90      0.00
  JUNCTION-70           1.81    856.56    102.89      0.00
  JUNCTION-71           0.59    856.56     97.22      0.00
  JUNCTION-72           0.81    856.56    101.48      0.00
  JUNCTION-73           0.76    856.56    102.34      0.00
  JUNCTION-74           0.31    856.56    101.49      0.00
  JUNCTION-75           0.74    856.56     98.53      0.00
  JUNCTION-76           0.77    856.56    101.39      0.00
  JUNCTION-77           0.53    856.56    100.49      0.00
  JUNCTION-78           0.00    856.56    103.36      0.00
  JUNCTION-79           0.00    856.56    103.41      0.00
  JUNCTION-80           0.00    856.56    103.85      0.00
  JUNCTION-81           1.00    856.56    100.95      0.00
  JUNCTION-82           2.96    856.56    103.04      0.00
  JUNCTION-83           2.19    856.56    103.49      0.00
  JUNCTION-84           0.83    856.56    102.53      0.00
  JUNCTION-85           0.00    856.56    102.39      0.00
  JUNCTION-86           0.00    856.56    100.99      0.00
  JUNCTION-87           0.00    856.56    101.52      0.00
  JUNCTION-88           0.00    856.56    101.77      0.00
  JUNCTION-89           2.13    856.56     99.55      0.00
  JUNCTION-90           0.00    856.56     92.06      0.00
  JUNCTION-91           0.00    856.56     94.94      0.00
  JUNCTION-92           0.00    856.56     98.93      0.00
  JUNCTION-93           4.06    856.56     92.21      0.00


  Page 2326                                                             
  Node Results at 341:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.62    856.56     96.66      0.00
  JUNCTION-95           0.86    856.56     97.79      0.00
  JUNCTION-96           1.77    856.56     98.54      0.00
  JUNCTION-97           1.29    856.56     98.60      0.00
  JUNCTION-98           1.73    856.56     92.51      0.00
  JUNCTION-99           2.08    856.56     93.01      0.00
  JUNCTION-100          1.71    856.56     94.74      0.00
  JUNCTION-101          0.19    856.56     91.63      0.00
  JUNCTION-102         29.61   1152.78     25.44      0.00
  JUNCTION-103         60.47   1152.71     52.42      0.00
  JUNCTION-104          3.53   1152.68    126.54      0.00
  JUNCTION-105          0.00    856.58    371.16      0.00
  JUNCTION-106          0.00   1152.68    499.46      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.57    371.15      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.09    579.55     95.56      0.00
  JUNCTION-115          0.00    856.52    140.18      0.00
  JUNCTION-116          1.32    659.93     55.00      0.00
  JUNCTION-117         14.29    659.90    110.88      0.00
  JUNCTION-118         30.56    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.68    131.59      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.70     84.80      0.00
  JUNCTION-122          6.58   1042.39     37.00      0.00
  JUNCTION-123         74.78   1042.35    123.21      0.00
  JUNCTION-124          0.29    856.57     42.71      0.00
  JUNCTION-125          0.00    856.56    183.09      0.00
  JUNCTION-126         57.32    472.68     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -238.79    856.58      5.50      0.00 Tank
  TANK-131           -194.95   1152.79      6.80      0.00 Tank
  
  Link Results at 341:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               57.32      0.06      0.00      Open
  LINK-1               -9.39      0.06      0.00      Open
  LINK-2               -4.69      0.03      0.00      Open
  LINK-3               -2.56      0.02      0.00      Open
  LINK-6                8.59      0.05      0.00      Open
  LINK-7              -14.15      0.09      0.01      Open


  Page 2327                                                             
  Link Results at 341:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               14.68      0.09      0.01      Open
  LINK-10               9.17      0.06      0.00      Open
  LINK-11              15.13      0.10      0.01      Open
  LINK-12               5.96      0.04      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.09      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.12      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.49      0.00      0.00      Open
  LINK-22               0.50      0.00      0.00      Open
  LINK-23               4.53      0.03      0.00      Open
  LINK-24               3.64      0.02      0.00      Open
  LINK-25               0.50      0.00      0.00      Open
  LINK-26               0.50      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -100.24      0.16      0.01      Open
  LINK-29            -117.16      0.19      0.01      Open
  LINK-30              -4.92      0.03      0.00      Open
  LINK-31             238.79      0.17      0.01      Open
  LINK-32              -4.77      0.03      0.00      Open
  LINK-33               0.29      0.00      0.00      Open
  LINK-34              74.78      0.21      0.02      Open
  LINK-35             -10.74      0.01      0.00      Open
  LINK-36               3.67      0.02      0.00      Open
  LINK-37              -4.93      0.03      0.00      Open
  LINK-38               0.07      0.00      0.00      Open
  LINK-39            -102.17      0.16      0.01      Open
  LINK-40            -117.74      0.12      0.00      Open
  LINK-41             118.49      0.19      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.60      0.00      0.00      Open
  LINK-44            -105.88      0.11      0.00      Open
  LINK-45              94.60      0.07      0.00      Open
  LINK-46              74.15      0.05      0.00      Open
  LINK-47            -217.31      0.15      0.00      Open
  LINK-48            -210.53      0.15      0.00      Open
  LINK-49            -210.33      0.15      0.00      Open
  LINK-50            -214.08      0.15      0.00      Open
  LINK-51            -230.76      0.16      0.01      Open
  LINK-52              29.55      0.08      0.00      Open
  LINK-53              23.61      0.07      0.00      Open
  LINK-54              17.18      0.05      0.00      Open


  Page 2328                                                             
  Link Results at 341:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -1.68      0.01      0.00      Open
  LINK-56              -0.73      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -3.41      0.02      0.00      Open
  LINK-59               2.10      0.01      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -6.47      0.04      0.00      Open
  LINK-62              -4.22      0.03      0.00      Open
  LINK-63              -0.04      0.00      0.00      Open
  LINK-64              -5.17      0.03      0.00      Open
  LINK-65               4.60      0.03      0.00      Open
  LINK-66             -13.07      0.08      0.01      Open
  LINK-67              -6.78      0.04      0.00      Open
  LINK-68               1.93      0.01      0.00      Open
  LINK-69              -9.67      0.06      0.00      Open
  LINK-70              -3.75      0.02      0.00      Open
  LINK-71              -7.42      0.05      0.00      Open
  LINK-72            -238.79      0.17      0.01      Open
  LINK-73             -11.86      0.08      0.00      Open
  LINK-74              -5.94      0.04      0.00      Open
  LINK-75              -7.88      0.05      0.00      Open
  LINK-76             -15.59      0.10      0.01      Open
  LINK-77               7.38      0.05      0.00      Open
  LINK-78               3.38      0.02      0.00      Open
  LINK-79              -1.94      0.01      0.00      Open
  LINK-80               4.45      0.03      0.00      Open
  LINK-81               5.92      0.04      0.00      Open
  LINK-82              -2.90      0.02      0.00      Open
  LINK-83              19.22      0.08      0.00      Open
  LINK-84              12.63      0.05      0.00      Open
  LINK-85              16.23      0.07      0.00      Open
  LINK-86               5.72      0.04      0.00      Open
  LINK-87               3.47      0.02      0.00      Open
  LINK-88               4.82      0.03      0.00      Open
  LINK-89              -2.25      0.01      0.00      Open
  LINK-90               4.64      0.03      0.00      Open
  LINK-91               2.84      0.02      0.00      Open
  LINK-92              21.49      0.09      0.00      Open
  LINK-93               3.82      0.02      0.00      Open
  LINK-94               1.15      0.01      0.00      Open
  LINK-95              -2.67      0.02      0.00      Open
  LINK-96               3.82      0.02      0.00      Open
  LINK-97               1.79      0.01      0.00      Open
  LINK-98               1.20      0.01      0.00      Open
  LINK-99               1.79      0.01      0.00      Open
  LINK-100              1.14      0.01      0.00      Open
  LINK-101             -2.03      0.01      0.00      Open


  Page 2329                                                             
  Link Results at 341:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -1.00      0.01      0.00      Open
  LINK-103             -2.03      0.01      0.00      Open
  LINK-104             -1.03      0.01      0.00      Open
  LINK-105            -11.28      0.05      0.00      Open
  LINK-106              0.65      0.00      0.00      Open
  LINK-107              3.82      0.02      0.00      Open
  LINK-108             -0.58      0.00      0.00      Open
  LINK-109              9.04      0.04      0.00      Open
  LINK-110              4.26      0.03      0.00      Open
  LINK-111              0.99      0.01      0.00      Open
  LINK-112              1.46      0.01      0.00      Open
  LINK-113             -4.07      0.02      0.00      Open
  LINK-114              0.13      0.00      0.00      Open
  LINK-115             -1.07      0.01      0.00      Open
  LINK-116              0.52      0.00      0.00      Open
  LINK-117             -0.89      0.01      0.00      Open
  LINK-118              0.67      0.00      0.00      Open
  LINK-119              0.68      0.00      0.00      Open
  LINK-120             -2.24      0.01      0.00      Open
  LINK-121             -0.79      0.01      0.00      Open
  LINK-122              0.23      0.00      0.00      Open
  LINK-123              2.40      0.01      0.00      Open
  LINK-124              0.78      0.00      0.00      Open
  LINK-125             -2.39      0.01      0.00      Open
  LINK-126             -1.01      0.01      0.00      Open
  LINK-127              1.62      0.01      0.00      Open
  LINK-128              0.85      0.01      0.00      Open
  LINK-129             -0.89      0.01      0.00      Open
  LINK-130             -2.17      0.01      0.00      Open
  LINK-131              0.44      0.00      0.00      Open
  LINK-132             -2.19      0.01      0.00      Open
  LINK-133             -1.12      0.01      0.00      Open
  LINK-134             -0.13      0.00      0.00      Open
  LINK-135              1.07      0.01      0.00      Open
  LINK-136             -1.20      0.01      0.00      Open
  LINK-137              2.17      0.01      0.00      Open
  LINK-138             -3.38      0.01      0.00      Open
  LINK-139              0.99      0.01      0.00      Open
  LINK-140             -6.50      0.03      0.00      Open
  LINK-141             -6.17      0.03      0.00      Open
  LINK-142            -10.14      0.04      0.00      Open
  LINK-143            -21.42      0.09      0.00      Open
  LINK-144             -0.33      0.00      0.00      Open
  LINK-145             -3.13      0.02      0.00      Open
  LINK-146             -5.00      0.03      0.00      Open
  LINK-147             -1.25      0.01      0.00      Open
  LINK-148              6.27      0.04      0.00      Open


  Page 2330                                                             
  Link Results at 341:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              3.72      0.02      0.00      Open
  LINK-150             -1.69      0.01      0.00      Open
  LINK-151              3.98      0.03      0.00      Open
  LINK-152             -3.64      0.02      0.00      Open
  LINK-153              5.71      0.04      0.00      Open
  LINK-154              1.21      0.01      0.00      Open
  LINK-155              0.17      0.00      0.00      Open
  LINK-156             -0.71      0.00      0.00      Open
  LINK-157             -1.73      0.01      0.00      Open
  LINK-158             -0.82      0.01      0.00      Open
  LINK-159              1.04      0.01      0.00      Open
  LINK-160              0.61      0.00      0.00      Open
  LINK-161            -13.94      0.06      0.00      Open
  LINK-162            -19.98      0.08      0.00      Open
  LINK-163            -19.98      0.08      0.00      Open
  LINK-164           -165.34      0.47      0.08      Open
  LINK-165           -194.95      0.31      0.03      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             81.36      0.23      0.02      Open
  LINK-169             23.51      0.09      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.50      0.01     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           118.49      0.48    196.59    Active Valve
  VALVE-176            87.88      1.00    187.21    Active Valve
  VALVE-177            19.98      0.23    199.83    Active Valve
  VALVE-178            81.36      0.92    110.31    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 342:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.85    659.72    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.92    659.72    128.51      0.00
  JUNCTION-3            4.88    659.74    100.38      0.00
  JUNCTION-4            4.26    659.74     78.83      0.00
  JUNCTION-5            3.92    659.75     71.72      0.00
  JUNCTION-6            2.05    659.77     67.06      0.00
  JUNCTION-7            0.00    659.77     53.96      0.00
  JUNCTION-8            1.71    659.80     72.09      0.00
  JUNCTION-9            0.00    659.81     74.32      0.00


  Page 2331                                                             
  Node Results at 342:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.38    579.55    106.56      0.00
  JUNCTION-11           1.17    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.47    659.74    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          28.54    659.71    119.01      0.00
  JUNCTION-18           6.86    659.84     78.73      0.00
  JUNCTION-19           5.11    856.14    128.78      0.00
  JUNCTION-20           2.86    856.14    103.30      0.00
  JUNCTION-21           0.00    856.23     88.31      0.00
  JUNCTION-22           4.76    856.27     99.80      0.00
  JUNCTION-23           3.55    856.26    109.16      0.00
  JUNCTION-24           0.00    856.29     95.19      0.00
  JUNCTION-25           6.63    856.30     87.69      0.00
  JUNCTION-26           0.00    856.32     74.91      0.00
  JUNCTION-27          13.81    856.32     71.79      0.00
  JUNCTION-28           2.32    856.33     67.01      0.00
  JUNCTION-29           0.00    856.42      4.39      0.00
  JUNCTION-30         129.61    856.25     95.44      0.00
  JUNCTION-31           2.63    856.21    110.83      0.00
  JUNCTION-32           6.84    856.16     99.79      0.00
  JUNCTION-33           1.06    856.15    101.12      0.00
  JUNCTION-34          41.11    856.25    284.35      0.00
  JUNCTION-35          10.26    856.14     88.47      0.00
  JUNCTION-36           0.00    856.14     96.20      0.00
  JUNCTION-37           3.65    856.14     77.60      0.00
  JUNCTION-38           0.00    856.14     90.83      0.00
  JUNCTION-39           5.45    856.15     66.28      0.00
  JUNCTION-40           3.77    856.15     49.62      0.00
  JUNCTION-41           3.39    856.15     67.57      0.00
  JUNCTION-42          12.67    856.16     55.51      0.00
  JUNCTION-43           3.67    856.30     88.05      0.00
  JUNCTION-44           5.74    856.31     77.05      0.00
  JUNCTION-45          26.38    952.85     89.06      0.00
  JUNCTION-46           4.85    952.85     57.46      0.00
  JUNCTION-47           0.00    856.23     93.49      0.00
  JUNCTION-48           0.00    856.25     94.80      0.00
  JUNCTION-49           1.27    856.26    100.68      0.00
  JUNCTION-50           4.23    856.25    106.23      0.00
  JUNCTION-51           3.34    856.25    100.77      0.00
  JUNCTION-52           5.46    856.24    105.28      0.00
  JUNCTION-53           3.36    856.22    107.71      0.00
  JUNCTION-54           4.65    856.21    110.10      0.00
  JUNCTION-55           3.42    856.22    109.57      0.00
  JUNCTION-56           0.00    856.22    108.01      0.00


  Page 2332                                                             
  Node Results at 342:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.48    856.15    103.20      0.00
  JUNCTION-58          24.44    856.14    106.56      0.00
  JUNCTION-59           0.00    856.14    101.91      0.00
  JUNCTION-60           0.00    856.14    100.59      0.00
  JUNCTION-61           0.00    856.14     99.99      0.00
  JUNCTION-62           0.00    856.14     99.98      0.00
  JUNCTION-63           0.00    856.14    100.61      0.00
  JUNCTION-64           0.00    856.14    100.96      0.00
  JUNCTION-65           0.00    856.14    102.59      0.00
  JUNCTION-66           0.00    856.14    102.44      0.00
  JUNCTION-67           0.00    856.14    100.37      0.00
  JUNCTION-68          23.20    856.14    103.58      0.00
  JUNCTION-69           2.73    856.13     99.71      0.00
  JUNCTION-70           6.94    856.13    102.70      0.00
  JUNCTION-71           2.25    856.12     97.04      0.00
  JUNCTION-72           3.10    856.12    101.29      0.00
  JUNCTION-73           2.92    856.12    102.15      0.00
  JUNCTION-74           1.19    856.12    101.30      0.00
  JUNCTION-75           2.83    856.12     98.34      0.00
  JUNCTION-76           2.96    856.12    101.21      0.00
  JUNCTION-77           2.02    856.12    100.30      0.00
  JUNCTION-78           0.00    856.12    103.17      0.00
  JUNCTION-79           0.00    856.12    103.23      0.00
  JUNCTION-80           0.00    856.12    103.66      0.00
  JUNCTION-81           3.84    856.12    100.76      0.00
  JUNCTION-82          11.34    856.12    102.85      0.00
  JUNCTION-83           8.37    856.12    103.30      0.00
  JUNCTION-84           3.20    856.12    102.34      0.00
  JUNCTION-85           0.00    856.12    102.20      0.00
  JUNCTION-86           0.00    856.12    100.80      0.00
  JUNCTION-87           0.00    856.12    101.33      0.00
  JUNCTION-88           0.00    856.12    101.58      0.00
  JUNCTION-89           8.15    856.12     99.36      0.00
  JUNCTION-90           0.00    856.13     91.88      0.00
  JUNCTION-91           0.00    856.13     94.76      0.00
  JUNCTION-92           0.00    856.13     98.75      0.00
  JUNCTION-93          15.53    856.13     92.03      0.00
  JUNCTION-94           2.36    856.13     96.47      0.00
  JUNCTION-95           3.30    856.13     97.61      0.00
  JUNCTION-96           6.77    856.13     98.35      0.00
  JUNCTION-97           4.94    856.13     98.42      0.00
  JUNCTION-98           6.62    856.12     92.32      0.00
  JUNCTION-99           7.96    856.12     92.83      0.00
  JUNCTION-100          6.54    856.12     94.56      0.00
  JUNCTION-101          0.73    856.12     91.44      0.00
  JUNCTION-102        113.33   1152.55     25.34      0.00
  JUNCTION-103         60.47   1152.46     52.31      0.00


  Page 2333                                                             
  Node Results at 342:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1152.42    126.43      0.00
  JUNCTION-105          0.00    856.42    371.09      0.00
  JUNCTION-106          0.00   1152.42    499.34      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.25    371.01      0.00
  JUNCTION-111          0.00    659.74    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.72    130.30      0.00
  JUNCTION-114          0.35    579.55     95.56      0.00
  JUNCTION-115          0.00    855.72    139.84      0.00
  JUNCTION-116          5.07    659.93     55.00      0.00
  JUNCTION-117         54.71    659.56    110.73      0.00
  JUNCTION-118        116.96    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.42    131.47      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.46     84.69      0.00
  JUNCTION-122          7.76   1042.39     37.00      0.00
  JUNCTION-123         77.44   1042.34    123.21      0.00
  JUNCTION-124          1.13    856.26     42.58      0.00
  JUNCTION-125          0.00    856.14    182.91      0.00
  JUNCTION-126        219.41    472.61     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -913.98    856.44      5.43      0.00 Tank
  TANK-131           -293.77   1152.58      6.71      0.00 Tank
  
  Link Results at 342:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              219.41      0.21      0.01      Open
  LINK-1              -35.93      0.23      0.03      Open
  LINK-2              -17.93      0.11      0.01      Open
  LINK-3               -9.79      0.06      0.00      Open
  LINK-6               32.89      0.21      0.03      Open
  LINK-7              -54.15      0.35      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               56.20      0.36      0.08      Open
  LINK-10              35.10      0.22      0.03      Open
  LINK-11              57.91      0.37      0.08      Open
  LINK-12              22.81      0.15      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.35      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.45      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 2334                                                             
  Link Results at 342:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.89      0.01      0.00      Open
  LINK-22               1.92      0.01      0.00      Open
  LINK-23              17.33      0.11      0.01      Open
  LINK-24              13.95      0.09      0.00      Open
  LINK-25               1.92      0.01      0.00      Open
  LINK-26               1.92      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -383.68      0.61      0.09      Open
  LINK-29            -448.45      0.72      0.13      Open
  LINK-30             -18.84      0.12      0.01      Open
  LINK-31             913.98      0.65      0.07      Open
  LINK-32              -6.73      0.04      0.00      Open
  LINK-33               1.13      0.00      0.00      Open
  LINK-34              77.44      0.22      0.02      Open
  LINK-35             -41.11      0.03      0.00      Open
  LINK-36              14.06      0.09      0.01      Open
  LINK-37             -18.86      0.12      0.01      Open
  LINK-38               0.28      0.00      0.00      Open
  LINK-39            -391.07      0.62      0.10      Open
  LINK-40            -450.65      0.46      0.04      Open
  LINK-41             453.52      0.72      0.13      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.31      0.00      0.00      Open
  LINK-44            -405.26      0.41      0.04      Open
  LINK-45             362.07      0.26      0.01      Open
  LINK-46             283.83      0.20      0.01      Open
  LINK-47            -831.78      0.59      0.05      Open
  LINK-48            -805.83      0.57      0.05      Open
  LINK-49            -805.06      0.57      0.05      Open
  LINK-50            -819.41      0.58      0.05      Open
  LINK-51            -883.25      0.63      0.06      Open
  LINK-52             113.11      0.32      0.04      Open
  LINK-53              90.36      0.26      0.03      Open
  LINK-54              65.76      0.19      0.01      Open
  LINK-55              -6.43      0.04      0.00      Open
  LINK-56              -2.80      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -13.06      0.08      0.01      Open
  LINK-59               8.05      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.75      0.16      0.02      Open
  LINK-62             -16.15      0.10      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.77      0.13      0.01      Open


  Page 2335                                                             
  Link Results at 342:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              17.59      0.11      0.01      Open
  LINK-66             -50.03      0.32      0.06      Open
  LINK-67             -25.95      0.17      0.02      Open
  LINK-68               7.40      0.05      0.00      Open
  LINK-69             -37.02      0.24      0.04      Open
  LINK-70             -14.35      0.09      0.01      Open
  LINK-71             -28.41      0.18      0.02      Open
  LINK-72            -913.98      0.65      0.07      Open
  LINK-73             -45.39      0.29      0.05      Open
  LINK-74             -22.73      0.15      0.01      Open
  LINK-75             -30.17      0.19      0.02      Open
  LINK-76             -59.68      0.38      0.09      Open
  LINK-77              28.25      0.18      0.02      Open
  LINK-78              12.92      0.08      0.01      Open
  LINK-79              -7.43      0.05      0.00      Open
  LINK-80              17.01      0.11      0.01      Open
  LINK-81              22.65      0.14      0.01      Open
  LINK-82             -11.10      0.07      0.00      Open
  LINK-83              73.57      0.30      0.04      Open
  LINK-84              48.33      0.20      0.02      Open
  LINK-85              62.14      0.25      0.03      Open
  LINK-86              21.88      0.14      0.01      Open
  LINK-87              13.29      0.08      0.01      Open
  LINK-88              18.46      0.12      0.01      Open
  LINK-89              -8.60      0.05      0.00      Open
  LINK-90              17.77      0.11      0.01      Open
  LINK-91              10.85      0.07      0.00      Open
  LINK-92              82.26      0.34      0.05      Open
  LINK-93              14.62      0.09      0.01      Open
  LINK-94               4.38      0.03      0.00      Open
  LINK-95             -10.24      0.07      0.00      Open
  LINK-96              14.62      0.09      0.01      Open
  LINK-97               6.85      0.04      0.00      Open
  LINK-98               4.61      0.03      0.00      Open
  LINK-99               6.85      0.04      0.00      Open
  LINK-100              4.37      0.03      0.00      Open
  LINK-101             -7.77      0.05      0.00      Open
  LINK-102             -3.83      0.02      0.00      Open
  LINK-103             -7.77      0.05      0.00      Open
  LINK-104             -3.94      0.03      0.00      Open
  LINK-105            -43.19      0.18      0.02      Open
  LINK-106              2.48      0.02      0.00      Open
  LINK-107             14.62      0.09      0.01      Open
  LINK-108             -2.24      0.01      0.00      Open
  LINK-109             34.62      0.14      0.01      Open
  LINK-110             16.31      0.10      0.01      Open
  LINK-111              3.78      0.02      0.00      Open


  Page 2336                                                             
  Link Results at 342:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              5.59      0.04      0.00      Open
  LINK-113            -15.57      0.06      0.00      Open
  LINK-114              0.51      0.00      0.00      Open
  LINK-115             -4.08      0.03      0.00      Open
  LINK-116              1.98      0.01      0.00      Open
  LINK-117             -3.40      0.02      0.00      Open
  LINK-118              2.56      0.02      0.00      Open
  LINK-119              2.61      0.02      0.00      Open
  LINK-120             -8.57      0.04      0.00      Open
  LINK-121             -3.01      0.02      0.00      Open
  LINK-122              0.86      0.01      0.00      Open
  LINK-123              9.19      0.04      0.00      Open
  LINK-124              2.99      0.01      0.00      Open
  LINK-125             -9.16      0.04      0.00      Open
  LINK-126             -3.88      0.02      0.00      Open
  LINK-127              6.20      0.04      0.00      Open
  LINK-128              3.25      0.02      0.00      Open
  LINK-129             -3.42      0.02      0.00      Open
  LINK-130             -8.31      0.05      0.00      Open
  LINK-131              1.69      0.01      0.00      Open
  LINK-132             -8.40      0.05      0.00      Open
  LINK-133             -4.30      0.03      0.00      Open
  LINK-134             -0.51      0.00      0.00      Open
  LINK-135              4.10      0.03      0.00      Open
  LINK-136             -4.61      0.03      0.00      Open
  LINK-137              8.32      0.03      0.00      Open
  LINK-138            -12.93      0.05      0.00      Open
  LINK-139              3.79      0.02      0.00      Open
  LINK-140            -24.87      0.10      0.01      Open
  LINK-141            -23.61      0.10      0.01      Open
  LINK-142            -38.83      0.16      0.01      Open
  LINK-143            -81.98      0.33      0.05      Open
  LINK-144             -1.26      0.01      0.00      Open
  LINK-145            -11.99      0.08      0.00      Open
  LINK-146            -19.15      0.12      0.01      Open
  LINK-147             -4.80      0.03      0.00      Open
  LINK-148             24.00      0.15      0.02      Open
  LINK-149             14.23      0.09      0.01      Open
  LINK-150             -6.47      0.04      0.00      Open
  LINK-151             15.22      0.10      0.01      Open
  LINK-152            -13.93      0.09      0.01      Open
  LINK-153             21.86      0.14      0.01      Open
  LINK-154              4.62      0.03      0.00      Open
  LINK-155              0.65      0.00      0.00      Open
  LINK-156             -2.73      0.02      0.00      Open
  LINK-157             -6.62      0.04      0.00      Open
  LINK-158             -3.16      0.02      0.00      Open


  Page 2337                                                             
  Link Results at 342:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              3.99      0.03      0.00      Open
  LINK-160              2.35      0.02      0.00      Open
  LINK-161            -19.66      0.08      0.00      Open
  LINK-162            -31.23      0.13      0.01      Open
  LINK-163            -31.23      0.13      0.01      Open
  LINK-164           -180.44      0.51      0.09      Open
  LINK-165           -293.77      0.47      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.21      0.24      0.02      Open
  LINK-169             34.76      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.92      0.02     80.18    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           453.52      1.85    195.79    Active Valve
  VALVE-176           336.36      3.82    186.87    Active Valve
  VALVE-177            31.23      0.35    199.56    Active Valve
  VALVE-178            85.21      0.97    110.07    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 343:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.76    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.83    659.76    128.53      0.00
  JUNCTION-3            4.40    659.77    100.40      0.00
  JUNCTION-4            3.84    659.77     78.84      0.00
  JUNCTION-5            3.53    659.79     71.74      0.00
  JUNCTION-6            1.85    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.54    659.83     72.10      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.05    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.32    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.72    659.75    119.02      0.00
  JUNCTION-18           6.18    659.86     78.73      0.00
  JUNCTION-19           4.60    855.75    128.61      0.00


  Page 2338                                                             
  Node Results at 343:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           2.58    855.75    103.13      0.00
  JUNCTION-21           0.00    855.82     88.14      0.00
  JUNCTION-22           4.29    855.86     99.62      0.00
  JUNCTION-23           3.19    855.85    108.98      0.00
  JUNCTION-24           0.00    855.87     95.01      0.00
  JUNCTION-25           5.97    855.88     87.51      0.00
  JUNCTION-26           0.00    855.90     74.73      0.00
  JUNCTION-27          12.44    855.90     71.60      0.00
  JUNCTION-28           2.09    855.91     66.82      0.00
  JUNCTION-29           0.00    855.98      4.20      0.00
  JUNCTION-30         116.76    855.84     95.26      0.00
  JUNCTION-31           2.37    855.81    110.65      0.00
  JUNCTION-32           6.16    855.77     99.62      0.00
  JUNCTION-33           0.96    855.76    100.95      0.00
  JUNCTION-34          37.04    855.84    284.18      0.00
  JUNCTION-35           9.24    855.75     88.30      0.00
  JUNCTION-36           0.00    855.75     96.04      0.00
  JUNCTION-37           3.29    855.75     77.43      0.00
  JUNCTION-38           0.00    855.75     90.66      0.00
  JUNCTION-39           4.91    855.76     66.11      0.00
  JUNCTION-40           3.39    855.76     49.45      0.00
  JUNCTION-41           3.05    855.76     67.40      0.00
  JUNCTION-42          11.41    855.77     55.34      0.00
  JUNCTION-43           3.31    855.88     87.87      0.00
  JUNCTION-44           5.17    855.89     76.86      0.00
  JUNCTION-45          25.35    952.85     89.06      0.00
  JUNCTION-46           4.37    952.85     57.46      0.00
  JUNCTION-47           0.00    855.83     93.31      0.00
  JUNCTION-48           0.00    855.84     94.63      0.00
  JUNCTION-49           1.14    855.85    100.50      0.00
  JUNCTION-50           3.81    855.84    106.05      0.00
  JUNCTION-51           3.01    855.84    100.59      0.00
  JUNCTION-52           4.92    855.84    105.10      0.00
  JUNCTION-53           3.03    855.82    107.54      0.00
  JUNCTION-54           4.19    855.81    109.93      0.00
  JUNCTION-55           3.08    855.81    109.40      0.00
  JUNCTION-56           0.00    855.82    107.84      0.00
  JUNCTION-57           0.43    855.76    103.04      0.00
  JUNCTION-58          22.02    855.75    106.39      0.00
  JUNCTION-59           0.00    855.75    101.74      0.00
  JUNCTION-60           0.00    855.75    100.42      0.00
  JUNCTION-61           0.00    855.75     99.82      0.00
  JUNCTION-62           0.00    855.75     99.81      0.00
  JUNCTION-63           0.00    855.75    100.44      0.00
  JUNCTION-64           0.00    855.75    100.79      0.00
  JUNCTION-65           0.00    855.75    102.42      0.00
  JUNCTION-66           0.00    855.75    102.27      0.00


  Page 2339                                                             
  Node Results at 343:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    855.75    100.20      0.00
  JUNCTION-68          20.90    855.75    103.42      0.00
  JUNCTION-69           2.46    855.74     99.55      0.00
  JUNCTION-70           6.25    855.74    102.53      0.00
  JUNCTION-71           2.03    855.74     96.87      0.00
  JUNCTION-72           2.79    855.74    101.13      0.00
  JUNCTION-73           2.63    855.74    101.99      0.00
  JUNCTION-74           1.07    855.74    101.13      0.00
  JUNCTION-75           2.55    855.74     98.18      0.00
  JUNCTION-76           2.67    855.74    101.04      0.00
  JUNCTION-77           1.82    855.74    100.13      0.00
  JUNCTION-78           0.00    855.74    103.00      0.00
  JUNCTION-79           0.00    855.74    103.06      0.00
  JUNCTION-80           0.00    855.74    103.49      0.00
  JUNCTION-81           3.46    855.74    100.59      0.00
  JUNCTION-82          10.22    855.74    102.68      0.00
  JUNCTION-83           7.54    855.74    103.14      0.00
  JUNCTION-84           2.88    855.74    102.18      0.00
  JUNCTION-85           0.00    855.74    102.04      0.00
  JUNCTION-86           0.00    855.74    100.64      0.00
  JUNCTION-87           0.00    855.74    101.17      0.00
  JUNCTION-88           0.00    855.74    101.41      0.00
  JUNCTION-89           7.34    855.74     99.19      0.00
  JUNCTION-90           0.00    855.74     91.71      0.00
  JUNCTION-91           0.00    855.74     94.59      0.00
  JUNCTION-92           0.00    855.74     98.58      0.00
  JUNCTION-93          13.99    855.74     91.86      0.00
  JUNCTION-94           2.13    855.74     96.31      0.00
  JUNCTION-95           2.97    855.74     97.44      0.00
  JUNCTION-96           6.10    855.74     98.19      0.00
  JUNCTION-97           4.45    855.74     98.25      0.00
  JUNCTION-98           5.97    855.74     92.16      0.00
  JUNCTION-99           7.17    855.73     92.66      0.00
  JUNCTION-100          5.89    855.73     94.39      0.00
  JUNCTION-101          0.66    855.74     91.27      0.00
  JUNCTION-102        102.10   1152.85     25.47      0.00
  JUNCTION-103         60.47   1153.61     52.81      0.00
  JUNCTION-104          3.53   1167.25    132.86      0.00
  JUNCTION-105          0.00    797.03    345.35      0.00
  JUNCTION-106          0.00   1168.09    506.13      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    855.84    370.84      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.31    579.55     95.56      0.00
  JUNCTION-115          0.00    855.41    139.70      0.00


  Page 2340                                                             
  Node Results at 343:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          4.57    659.93     55.00      0.00
  JUNCTION-117         49.28    659.62    110.76      0.00
  JUNCTION-118        105.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.25    137.90      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.60     85.19      0.00
  JUNCTION-122          7.60   1042.39     37.00      0.00
  JUNCTION-123         77.09   1042.34    123.21      0.00
  JUNCTION-124          1.02    855.85     42.40      0.00
  JUNCTION-125          0.00    855.75    182.74      0.00
  JUNCTION-126        197.66    472.62     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1586.61    856.03      5.25      0.00 Tank
  TANK-131            482.70   1152.77      6.79      0.00 Tank
  
  Link Results at 343:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              197.66      0.19      0.01      Open
  LINK-1              -32.37      0.21      0.03      Open
  LINK-2              -16.16      0.10      0.01      Open
  LINK-3               -8.82      0.06      0.00      Open
  LINK-6               29.64      0.19      0.02      Open
  LINK-7              -48.78      0.31      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               50.63      0.32      0.06      Open
  LINK-10              31.62      0.20      0.03      Open
  LINK-11              52.17      0.33      0.07      Open
  LINK-12              20.55      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.31      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.40      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.70      0.01      0.00      Open
  LINK-22               1.73      0.01      0.00      Open
  LINK-23              15.62      0.10      0.01      Open
  LINK-24              12.57      0.08      0.00      Open
  LINK-25               1.73      0.01      0.00      Open
  LINK-26               1.73      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 2341                                                             
  Link Results at 343:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -345.66      0.55      0.08      Open
  LINK-29            -404.01      0.64      0.10      Open
  LINK-30             -16.98      0.11      0.01      Open
  LINK-31             823.40      0.58      0.05      Open
  LINK-32              -6.47      0.04      0.00      Open
  LINK-33               1.01      0.00      0.00      Open
  LINK-34              77.09      0.22      0.02      Open
  LINK-35             -37.04      0.03      0.00      Open
  LINK-36              12.66      0.08      0.01      Open
  LINK-37             -16.99      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -352.31      0.56      0.08      Open
  LINK-40            -405.99      0.41      0.04      Open
  LINK-41             408.58      0.65      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.08      0.00      0.00      Open
  LINK-44            -365.10      0.37      0.03      Open
  LINK-45             326.19      0.23      0.01      Open
  LINK-46             255.70      0.18      0.01      Open
  LINK-47            -749.35      0.53      0.05      Open
  LINK-48            -725.98      0.51      0.04      Open
  LINK-49            -725.28      0.51      0.04      Open
  LINK-50            -738.21      0.52      0.04      Open
  LINK-51            -795.72      0.56      0.05      Open
  LINK-52             101.90      0.29      0.03      Open
  LINK-53              81.40      0.23      0.02      Open
  LINK-54              59.24      0.17      0.01      Open
  LINK-55              -5.80      0.03      0.00      Open
  LINK-56              -2.52      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.76      0.08      0.00      Open
  LINK-59               7.25      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -22.30      0.14      0.01      Open
  LINK-62             -14.55      0.09      0.01      Open
  LINK-63              -0.13      0.00      0.00      Open
  LINK-64             -17.81      0.11      0.01      Open
  LINK-65              15.85      0.10      0.01      Open
  LINK-66             -45.07      0.29      0.05      Open
  LINK-67             -23.38      0.15      0.02      Open
  LINK-68               6.67      0.04      0.00      Open
  LINK-69             -33.35      0.21      0.03      Open
  LINK-70             -12.93      0.08      0.01      Open
  LINK-71             -25.59      0.16      0.02      Open
  LINK-72           -1586.61      1.13      0.18      Open
  LINK-73             -40.89      0.26      0.04      Open
  LINK-74             -20.48      0.13      0.01      Open


  Page 2342                                                             
  Link Results at 343:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -27.18      0.17      0.02      Open
  LINK-76             -53.77      0.34      0.07      Open
  LINK-77              25.45      0.16      0.02      Open
  LINK-78              11.64      0.07      0.00      Open
  LINK-79              -6.70      0.04      0.00      Open
  LINK-80              15.33      0.10      0.01      Open
  LINK-81              20.41      0.13      0.01      Open
  LINK-82             -10.00      0.06      0.00      Open
  LINK-83              66.28      0.27      0.04      Open
  LINK-84              43.54      0.18      0.02      Open
  LINK-85              55.98      0.23      0.03      Open
  LINK-86              19.71      0.13      0.01      Open
  LINK-87              11.97      0.08      0.00      Open
  LINK-88              16.63      0.11      0.01      Open
  LINK-89              -7.75      0.05      0.00      Open
  LINK-90              16.01      0.10      0.01      Open
  LINK-91               9.78      0.06      0.00      Open
  LINK-92              74.11      0.30      0.04      Open
  LINK-93              13.17      0.08      0.01      Open
  LINK-94               3.95      0.03      0.00      Open
  LINK-95              -9.22      0.06      0.00      Open
  LINK-96              13.17      0.08      0.01      Open
  LINK-97               6.17      0.04      0.00      Open
  LINK-98               4.15      0.03      0.00      Open
  LINK-99               6.17      0.04      0.00      Open
  LINK-100              3.94      0.03      0.00      Open
  LINK-101             -7.00      0.04      0.00      Open
  LINK-102             -3.45      0.02      0.00      Open
  LINK-103             -7.00      0.04      0.00      Open
  LINK-104             -3.55      0.02      0.00      Open
  LINK-105            -38.91      0.16      0.01      Open
  LINK-106              2.23      0.01      0.00      Open
  LINK-107             13.17      0.08      0.01      Open
  LINK-108             -2.02      0.01      0.00      Open
  LINK-109             31.19      0.13      0.01      Open
  LINK-110             14.69      0.09      0.01      Open
  LINK-111              3.40      0.02      0.00      Open
  LINK-112              5.04      0.03      0.00      Open
  LINK-113            -14.03      0.06      0.00      Open
  LINK-114              0.46      0.00      0.00      Open
  LINK-115             -3.68      0.02      0.00      Open
  LINK-116              1.79      0.01      0.00      Open
  LINK-117             -3.07      0.02      0.00      Open
  LINK-118              2.31      0.01      0.00      Open
  LINK-119              2.35      0.02      0.00      Open
  LINK-120             -7.72      0.03      0.00      Open
  LINK-121             -2.72      0.02      0.00      Open


  Page 2343                                                             
  Link Results at 343:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.78      0.00      0.00      Open
  LINK-123              8.28      0.03      0.00      Open
  LINK-124              2.69      0.01      0.00      Open
  LINK-125             -8.26      0.03      0.00      Open
  LINK-126             -3.49      0.02      0.00      Open
  LINK-127              5.58      0.04      0.00      Open
  LINK-128              2.93      0.02      0.00      Open
  LINK-129             -3.08      0.02      0.00      Open
  LINK-130             -7.49      0.05      0.00      Open
  LINK-131              1.52      0.01      0.00      Open
  LINK-132             -7.57      0.05      0.00      Open
  LINK-133             -3.88      0.02      0.00      Open
  LINK-134             -0.46      0.00      0.00      Open
  LINK-135              3.69      0.02      0.00      Open
  LINK-136             -4.15      0.03      0.00      Open
  LINK-137              7.50      0.03      0.00      Open
  LINK-138            -11.65      0.05      0.00      Open
  LINK-139              3.42      0.02      0.00      Open
  LINK-140            -22.41      0.09      0.00      Open
  LINK-141            -21.27      0.09      0.00      Open
  LINK-142            -34.98      0.14      0.01      Open
  LINK-143            -73.85      0.30      0.04      Open
  LINK-144             -1.13      0.01      0.00      Open
  LINK-145            -10.80      0.07      0.00      Open
  LINK-146            -17.25      0.11      0.01      Open
  LINK-147             -4.32      0.03      0.00      Open
  LINK-148             21.62      0.14      0.01      Open
  LINK-149             12.82      0.08      0.01      Open
  LINK-150             -5.82      0.04      0.00      Open
  LINK-151             13.71      0.09      0.01      Open
  LINK-152            -12.55      0.08      0.01      Open
  LINK-153             19.69      0.13      0.01      Open
  LINK-154              4.17      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.46      0.02      0.00      Open
  LINK-157             -5.96      0.04      0.00      Open
  LINK-158             -2.84      0.02      0.00      Open
  LINK-159              3.60      0.02      0.00      Open
  LINK-160              2.12      0.01      0.00      Open
  LINK-161            -18.89      0.08      0.00      Open
  LINK-162            -29.72      0.12      0.01      Open
  LINK-163            -29.72      0.12      0.01      Open
  LINK-164            584.80      1.66      0.82      Open
  LINK-165            482.70      0.77      0.14      Open
  LINK-166            763.21      2.17    348.85      Open
  LINK-167            763.21      4.87      9.92      Open
  LINK-168             84.69      0.24      0.02      Open


  Page 2344                                                             
  Link Results at 343:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -729.96      2.91      2.90      Open
  PUMP-170            763.21      0.00   -371.06      Open Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.73      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           408.58      1.67    195.47    Active Valve
  VALVE-176           303.03      3.44    186.94    Active Valve
  VALVE-177            29.72      0.34    214.40    Active Valve
  VALVE-178            84.69      0.96    111.21    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 344:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    856.72    129.03      0.00
  JUNCTION-20           1.42    856.72    103.56      0.00
  JUNCTION-21           0.00    856.76     88.54      0.00
  JUNCTION-22           2.36    856.78    100.02      0.00
  JUNCTION-23           1.76    857.16    109.55      0.00
  JUNCTION-24           0.00    856.71     95.37      0.00
  JUNCTION-25           3.28    856.66     87.84      0.00
  JUNCTION-26           0.00    856.58     75.03      0.00
  JUNCTION-27           6.84    856.56     71.89      0.00
  JUNCTION-28           1.15    856.52     67.09      0.00
  JUNCTION-29           0.00    856.15      4.28      0.00


  Page 2345                                                             
  Node Results at 344:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          64.22    857.52     95.98      0.00
  JUNCTION-31           1.30    857.35    111.32      0.00
  JUNCTION-32           3.39    857.34    100.30      0.00
  JUNCTION-33           0.53    857.33    101.63      0.00
  JUNCTION-34          20.37    861.51    286.63      0.00
  JUNCTION-35           5.08    856.71     88.71      0.00
  JUNCTION-36           0.00    856.71     96.45      0.00
  JUNCTION-37           1.81    856.70     77.84      0.00
  JUNCTION-38           0.00    856.71     91.08      0.00
  JUNCTION-39           2.70    856.68     66.51      0.00
  JUNCTION-40           1.87    856.67     49.84      0.00
  JUNCTION-41           1.68    856.67     67.79      0.00
  JUNCTION-42           6.28    856.66     55.73      0.00
  JUNCTION-43           1.82    856.65     88.20      0.00
  JUNCTION-44           2.84    856.59     77.17      0.00
  JUNCTION-45          21.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00
  JUNCTION-47           0.00    856.77     93.72      0.00
  JUNCTION-48           0.00    856.77     95.03      0.00
  JUNCTION-49           0.63    856.78    100.91      0.00
  JUNCTION-50           2.10    856.77    106.46      0.00
  JUNCTION-51           1.66    856.77    101.00      0.00
  JUNCTION-52           2.71    856.77    105.51      0.00
  JUNCTION-53           1.67    857.29    108.18      0.00
  JUNCTION-54           2.30    857.31    110.58      0.00
  JUNCTION-55           1.69    857.30    110.04      0.00
  JUNCTION-56           0.00    857.30    108.48      0.00
  JUNCTION-57           0.24    857.33    103.72      0.00
  JUNCTION-58          12.11    857.33    107.08      0.00
  JUNCTION-59           0.00    857.33    102.42      0.00
  JUNCTION-60           0.00    857.33    101.11      0.00
  JUNCTION-61           0.00    857.33    100.50      0.00
  JUNCTION-62           0.00    857.33    100.50      0.00
  JUNCTION-63           0.00    857.33    101.12      0.00
  JUNCTION-64           0.00    857.33    101.48      0.00
  JUNCTION-65           0.00    857.33    103.11      0.00
  JUNCTION-66           0.00    857.33    102.96      0.00
  JUNCTION-67           0.00    857.33    100.89      0.00
  JUNCTION-68          11.49    857.33    104.10      0.00
  JUNCTION-69           1.35    857.33    100.23      0.00
  JUNCTION-70           3.44    857.33    103.22      0.00
  JUNCTION-71           1.12    857.33     97.56      0.00
  JUNCTION-72           1.54    857.33    101.81      0.00
  JUNCTION-73           1.45    857.33    102.67      0.00
  JUNCTION-74           0.59    857.33    101.82      0.00
  JUNCTION-75           1.40    857.33     98.86      0.00
  JUNCTION-76           1.47    857.33    101.73      0.00


  Page 2346                                                             
  Node Results at 344:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.00    857.33    100.82      0.00
  JUNCTION-78           0.00    857.33    103.69      0.00
  JUNCTION-79           0.00    857.33    103.75      0.00
  JUNCTION-80           0.00    857.33    104.18      0.00
  JUNCTION-81           1.90    857.33    101.28      0.00
  JUNCTION-82           5.62    857.33    103.37      0.00
  JUNCTION-83           4.15    857.33    103.83      0.00
  JUNCTION-84           1.58    857.33    102.86      0.00
  JUNCTION-85           0.00    857.33    102.72      0.00
  JUNCTION-86           0.00    857.33    101.33      0.00
  JUNCTION-87           0.00    857.33    101.85      0.00
  JUNCTION-88           0.00    857.33    102.10      0.00
  JUNCTION-89           4.04    857.33     99.88      0.00
  JUNCTION-90           0.00    857.33     92.40      0.00
  JUNCTION-91           0.00    857.33     95.28      0.00
  JUNCTION-92           0.00    857.33     99.26      0.00
  JUNCTION-93           7.69    857.33     92.55      0.00
  JUNCTION-94           1.17    857.33     96.99      0.00
  JUNCTION-95           1.63    857.33     98.13      0.00
  JUNCTION-96           3.36    857.33     98.87      0.00
  JUNCTION-97           2.45    857.33     98.94      0.00
  JUNCTION-98           3.28    857.32     92.85      0.00
  JUNCTION-99           3.95    857.32     93.35      0.00
  JUNCTION-100          3.24    857.32     95.08      0.00
  JUNCTION-101          0.36    857.32     91.96      0.00
  JUNCTION-102         56.15   1153.27     25.65      0.00
  JUNCTION-103         60.47   1154.05     53.00      0.00
  JUNCTION-104          3.53   1167.86    133.12      0.00
  JUNCTION-105          0.00    797.37    345.50      0.00
  JUNCTION-106          0.00   1168.69    506.39      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.95    373.92      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    856.61    140.22      0.00
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.86    138.16      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.04     85.38      0.00
  JUNCTION-122          6.95   1042.39     37.00      0.00
  JUNCTION-123         75.63   1042.35    123.21      0.00
  JUNCTION-124          0.56    857.16     42.97      0.00
  JUNCTION-125          0.00    856.72    183.17      0.00


  Page 2347                                                             
  Node Results at 344:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.82    425.00      0.00      0.00 Reservoir
  TANK-130           1195.93    856.12      5.30      0.00 Tank
  TANK-131            535.74   1153.17      6.96      0.00 Tank
  
  Link Results at 344:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15            2410.82      3.85      2.85      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17            2410.82      6.84     11.58      Open
  LINK-18            2410.82      1.09      0.13      Open
  LINK-19            2410.82      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.21      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31           -1957.95      1.39      0.27      Open
  LINK-32              -5.39      0.03      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34              75.63      0.21      0.02      Open
  LINK-35            2390.45      1.70      0.39      Open
  LINK-36             -22.32      0.14      0.01      Open
  LINK-37              -9.34      0.06      0.00      Open


  Page 2348                                                             
  Link Results at 344:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -286.22      0.29      0.02      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.86      0.03      0.00      Open
  LINK-44            -256.41      0.26      0.02      Open
  LINK-45           -2231.42      1.58      0.34      Open
  LINK-46           -2096.61      1.49      0.31      Open
  LINK-47            1935.75      1.37      0.26      Open
  LINK-48            1872.80      1.33      0.25      Open
  LINK-49            1843.86      1.31      0.24      Open
  LINK-50            1868.24      1.32      0.25      Open
  LINK-51            1899.53      1.35      0.25      Open
  LINK-52             229.62      0.65      0.15      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              24.33      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              19.24      0.12      0.01      Open
  LINK-59             -33.22      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              50.66      0.32      0.06      Open
  LINK-62              25.64      0.15      0.02      Open
  LINK-63               0.27      0.00      0.00      Open
  LINK-64              23.51      0.15      0.02      Open
  LINK-65             -20.91      0.13      0.01      Open
  LINK-66              38.14      0.24      0.04      Open
  LINK-67              62.95      0.40      0.10      Open
  LINK-68             -25.65      0.16      0.02      Open
  LINK-69              86.78      0.55      0.17      Open
  LINK-70              24.37      0.16      0.02      Open
  LINK-71              59.57      0.38      0.09      Open
  LINK-72            1195.93      0.85      0.11      Open
  LINK-73             -29.82      0.19      0.02      Open
  LINK-74             -14.78      0.09      0.01      Open
  LINK-75             -18.82      0.12      0.01      Open
  LINK-76             -36.90      0.24      0.04      Open
  LINK-77              17.46      0.11      0.01      Open
  LINK-78               8.32      0.05      0.00      Open
  LINK-79              -4.04      0.03      0.00      Open
  LINK-80              10.70      0.07      0.00      Open
  LINK-81              15.04      0.10      0.01      Open
  LINK-82              -7.04      0.04      0.00      Open
  LINK-83            -137.13      0.56      0.14      Open
  LINK-84             -97.81      0.40      0.07      Open


  Page 2349                                                             
  Link Results at 344:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -142.79      0.58      0.15      Open
  LINK-86             -40.98      0.26      0.04      Open
  LINK-87             -24.88      0.16      0.02      Open
  LINK-88             -42.68      0.27      0.05      Open
  LINK-89              16.10      0.10      0.01      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open


  Page 2350                                                             
  Link Results at 344:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161            -15.75      0.06      0.00      Open
  LINK-162            -23.55      0.10      0.01      Open
  LINK-163            -23.55      0.10      0.00      Open
  LINK-164            591.90      1.68      0.84      Open
  LINK-165            535.74      0.85      0.17      Open
  LINK-166            762.03      2.17    347.77      Open
  LINK-167            762.03      4.86      9.89      Open
  LINK-168             82.58      0.23      0.02      Open
  LINK-169           -734.95      2.93      2.94      Open
  PUMP-170            762.03      0.00   -371.32      Open Pump
  PUMP-172           2410.82      0.00   -438.36      Open Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    196.68    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177            23.55      0.27    215.01    Active Valve
  VALVE-178            82.58      0.94    111.65    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 2351                                                             
  Link Results at 344:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 345:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.49    659.86    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.53    659.86    128.57      0.00
  JUNCTION-3            2.82    659.86    100.44      0.00
  JUNCTION-4            2.46    659.86     78.88      0.00
  JUNCTION-5            2.26    659.87     71.77      0.00
  JUNCTION-6            1.18    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            0.99    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.67    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.84    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.46    659.85    119.07      0.00
  JUNCTION-18           3.96    659.90     78.75      0.00
  JUNCTION-19           2.95    856.99    129.15      0.00
  JUNCTION-20           1.65    856.99    103.67      0.00
  JUNCTION-21           0.00    857.04     88.66      0.00
  JUNCTION-22           2.75    857.07    100.14      0.00
  JUNCTION-23           2.04    857.43    109.67      0.00
  JUNCTION-24           0.00    856.99     95.49      0.00
  JUNCTION-25           3.82    856.95     87.97      0.00
  JUNCTION-26           0.00    856.88     75.15      0.00
  JUNCTION-27           7.96    856.86     72.02      0.00
  JUNCTION-28           1.34    856.83     67.22      0.00
  JUNCTION-29           0.00    856.47      4.42      0.00
  JUNCTION-30          74.73    857.79     96.10      0.00
  JUNCTION-31           1.52    857.60    111.43      0.00
  JUNCTION-32           3.94    857.59    100.41      0.00
  JUNCTION-33           0.61    857.58    101.74      0.00
  JUNCTION-34          23.70    861.77    286.74      0.00
  JUNCTION-35           5.91    856.98     88.83      0.00
  JUNCTION-36           0.00    856.98     96.57      0.00
  JUNCTION-37           2.10    856.97     77.96      0.00
  JUNCTION-38           0.00    856.98     91.19      0.00
  JUNCTION-39           3.14    856.95     66.63      0.00


  Page 2352                                                             
  Node Results at 345:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.17    856.94     49.96      0.00
  JUNCTION-41           1.95    856.94     67.91      0.00
  JUNCTION-42           7.31    856.93     55.85      0.00
  JUNCTION-43           2.12    856.95     88.33      0.00
  JUNCTION-44           3.31    856.89     77.29      0.00
  JUNCTION-45           5.99    952.85     89.06      0.00
  JUNCTION-46           2.79    952.85     57.46      0.00
  JUNCTION-47           0.00    857.05     93.84      0.00
  JUNCTION-48           0.00    857.05     95.15      0.00
  JUNCTION-49           0.73    857.06    101.03      0.00
  JUNCTION-50           2.44    857.05    106.58      0.00
  JUNCTION-51           1.93    857.05    101.12      0.00
  JUNCTION-52           3.15    857.05    105.63      0.00
  JUNCTION-53           1.94    857.55    108.29      0.00
  JUNCTION-54           2.68    857.57    110.69      0.00
  JUNCTION-55           1.97    857.56    110.15      0.00
  JUNCTION-56           0.00    857.56    108.59      0.00
  JUNCTION-57           0.28    857.59    103.83      0.00
  JUNCTION-58          14.09    857.58    107.19      0.00
  JUNCTION-59           0.00    857.58    102.53      0.00
  JUNCTION-60           0.00    857.58    101.22      0.00
  JUNCTION-61           0.00    857.58    100.61      0.00
  JUNCTION-62           0.00    857.58    100.60      0.00
  JUNCTION-63           0.00    857.58    101.23      0.00
  JUNCTION-64           0.00    857.58    101.59      0.00
  JUNCTION-65           0.00    857.58    103.22      0.00
  JUNCTION-66           0.00    857.58    103.07      0.00
  JUNCTION-67           0.00    857.58    100.99      0.00
  JUNCTION-68          13.38    857.58    104.21      0.00
  JUNCTION-69           1.57    857.58    100.34      0.00
  JUNCTION-70           4.00    857.58    103.33      0.00
  JUNCTION-71           1.30    857.58     97.66      0.00
  JUNCTION-72           1.79    857.58    101.92      0.00
  JUNCTION-73           1.68    857.58    102.78      0.00
  JUNCTION-74           0.68    857.58    101.93      0.00
  JUNCTION-75           1.63    857.58     98.97      0.00
  JUNCTION-76           1.71    857.57    101.84      0.00
  JUNCTION-77           1.16    857.57    100.93      0.00
  JUNCTION-78           0.00    857.57    103.80      0.00
  JUNCTION-79           0.00    857.57    103.86      0.00
  JUNCTION-80           0.00    857.57    104.29      0.00
  JUNCTION-81           2.21    857.57    101.39      0.00
  JUNCTION-82           6.54    857.57    103.48      0.00
  JUNCTION-83           4.83    857.57    103.93      0.00
  JUNCTION-84           1.84    857.57    102.97      0.00
  JUNCTION-85           0.00    857.57    102.83      0.00
  JUNCTION-86           0.00    857.58    101.43      0.00


  Page 2353                                                             
  Node Results at 345:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.58    101.96      0.00
  JUNCTION-88           0.00    857.58    102.21      0.00
  JUNCTION-89           4.70    857.58     99.99      0.00
  JUNCTION-90           0.00    857.58     92.50      0.00
  JUNCTION-91           0.00    857.58     95.39      0.00
  JUNCTION-92           0.00    857.58     99.37      0.00
  JUNCTION-93           8.95    857.58     92.66      0.00
  JUNCTION-94           1.36    857.58     97.10      0.00
  JUNCTION-95           1.90    857.58     98.24      0.00
  JUNCTION-96           3.90    857.58     98.98      0.00
  JUNCTION-97           2.85    857.58     99.05      0.00
  JUNCTION-98           3.82    857.57     92.95      0.00
  JUNCTION-99           4.59    857.57     93.46      0.00
  JUNCTION-100          3.77    857.57     95.18      0.00
  JUNCTION-101          0.42    857.57     92.07      0.00
  JUNCTION-102         65.34   1153.80     25.88      0.00
  JUNCTION-103          0.00   1155.00     53.41      0.00
  JUNCTION-104          0.00   1169.35    133.76      0.00
  JUNCTION-105          0.00    798.18    345.85      0.00
  JUNCTION-106          0.00   1170.17    507.04      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.20    374.03      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    856.84    140.32      0.00
  JUNCTION-116          2.92    659.93     55.00      0.00
  JUNCTION-117         31.54    659.80    110.84      0.00
  JUNCTION-118         67.43    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.35    138.81      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.00     85.79      0.00
  JUNCTION-122          0.93   1042.39     37.00      0.00
  JUNCTION-123          2.08   1042.39    123.23      0.00
  JUNCTION-124          0.65    857.43     43.08      0.00
  JUNCTION-125          0.00    856.99    183.28      0.00
  JUNCTION-126        126.51    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2409.78    425.00      0.00      0.00 Reservoir
  TANK-130           1123.86    856.45      5.44      0.00 Tank
  TANK-131            681.82   1153.65      7.17      0.00 Tank
  


  Page 2354                                                             
  Link Results at 345:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              126.50      0.12      0.00      Open
  LINK-1              -20.72      0.13      0.01      Open
  LINK-2              -10.34      0.07      0.00      Open
  LINK-3               -5.65      0.04      0.00      Open
  LINK-6               18.97      0.12      0.01      Open
  LINK-7              -31.22      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.40      0.21      0.03      Open
  LINK-10              20.24      0.13      0.01      Open
  LINK-11              33.39      0.21      0.03      Open
  LINK-12              13.15      0.08      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15            2409.78      3.85      2.85      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17            2409.78      6.84     11.57      Open
  LINK-18            2409.78      1.09      0.13      Open
  LINK-19            2409.78      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.09      0.01      0.00      Open
  LINK-22               1.11      0.01      0.00      Open
  LINK-23               9.99      0.06      0.00      Open
  LINK-24               8.04      0.05      0.00      Open
  LINK-25               1.11      0.01      0.00      Open
  LINK-26               1.11      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -221.22      0.35      0.03      Open
  LINK-29            -258.57      0.41      0.05      Open
  LINK-30             -10.87      0.07      0.00      Open
  LINK-31           -1882.80      1.34      0.25      Open
  LINK-32              -1.53      0.01      0.00      Open
  LINK-33               0.65      0.00      0.00      Open
  LINK-34               2.08      0.01      0.00      Open
  LINK-35            2386.08      1.69      0.39      Open
  LINK-36             -20.55      0.13      0.01      Open
  LINK-37             -10.87      0.07      0.00      Open
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -225.48      0.36      0.04      Open
  LINK-40            -321.40      0.33      0.02      Open
  LINK-41             261.49      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.77      0.03      0.00      Open
  LINK-44            -288.06      0.29      0.02      Open
  LINK-45           -2201.02      1.56      0.33      Open
  LINK-46           -2074.04      1.47      0.30      Open
  LINK-47            1868.63      1.33      0.25      Open
  LINK-48            1807.77      1.28      0.23      Open


  Page 2355                                                             
  Link Results at 345:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1778.92      1.26      0.23      Open
  LINK-50            1802.13      1.28      0.23      Open
  LINK-51            1826.89      1.30      0.24      Open
  LINK-52             237.30      0.67      0.16      Open
  LINK-53              52.10      0.15      0.01      Open
  LINK-54              37.91      0.11      0.01      Open
  LINK-55              -3.71      0.02      0.00      Open
  LINK-56              23.82      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.91      0.11      0.01      Open
  LINK-59             -31.48      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              47.29      0.30      0.06      Open
  LINK-62              23.60      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              21.18      0.14      0.01      Open
  LINK-65             -18.84      0.12      0.01      Open
  LINK-66              32.72      0.21      0.03      Open
  LINK-67              60.86      0.39      0.09      Open
  LINK-68             -25.03      0.16      0.02      Open
  LINK-69              83.77      0.53      0.16      Open
  LINK-70              23.21      0.15      0.01      Open
  LINK-71              57.26      0.37      0.08      Open
  LINK-72            1123.86      0.80      0.10      Open
  LINK-73             -33.34      0.21      0.03      Open
  LINK-74             -16.54      0.11      0.01      Open
  LINK-75             -21.18      0.14      0.01      Open
  LINK-76             -41.58      0.27      0.04      Open
  LINK-77              19.67      0.13      0.01      Open
  LINK-78               9.32      0.06      0.00      Open
  LINK-79              -4.64      0.03      0.00      Open
  LINK-80              12.03      0.08      0.00      Open
  LINK-81              16.80      0.11      0.01      Open
  LINK-82              -7.91      0.05      0.00      Open
  LINK-83            -129.67      0.53      0.12      Open
  LINK-84             -92.85      0.38      0.07      Open
  LINK-85            -136.26      0.56      0.14      Open
  LINK-86             -38.76      0.25      0.04      Open
  LINK-87             -23.53      0.15      0.02      Open
  LINK-88             -40.73      0.26      0.04      Open
  LINK-89              15.23      0.10      0.01      Open
  LINK-90              10.24      0.07      0.00      Open
  LINK-91               6.26      0.04      0.00      Open
  LINK-92              47.43      0.19      0.02      Open
  LINK-93               8.43      0.05      0.00      Open
  LINK-94               2.53      0.02      0.00      Open
  LINK-95              -5.90      0.04      0.00      Open


  Page 2356                                                             
  Link Results at 345:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               8.43      0.05      0.00      Open
  LINK-97               3.95      0.03      0.00      Open
  LINK-98               2.66      0.02      0.00      Open
  LINK-99               3.95      0.03      0.00      Open
  LINK-100              2.52      0.02      0.00      Open
  LINK-101             -4.48      0.03      0.00      Open
  LINK-102             -2.21      0.01      0.00      Open
  LINK-103             -4.48      0.03      0.00      Open
  LINK-104             -2.27      0.01      0.00      Open
  LINK-105            -24.90      0.10      0.01      Open
  LINK-106              1.43      0.01      0.00      Open
  LINK-107              8.43      0.05      0.00      Open
  LINK-108             -1.29      0.01      0.00      Open
  LINK-109             19.96      0.08      0.00      Open
  LINK-110              9.40      0.06      0.00      Open
  LINK-111              2.18      0.01      0.00      Open
  LINK-112              3.23      0.02      0.00      Open
  LINK-113             -8.98      0.04      0.00      Open
  LINK-114              0.29      0.00      0.00      Open
  LINK-115             -2.35      0.02      0.00      Open
  LINK-116              1.14      0.01      0.00      Open
  LINK-117             -1.96      0.01      0.00      Open
  LINK-118              1.48      0.01      0.00      Open
  LINK-119              1.51      0.01      0.00      Open
  LINK-120             -4.94      0.02      0.00      Open
  LINK-121             -1.74      0.01      0.00      Open
  LINK-122              0.50      0.00      0.00      Open
  LINK-123              5.30      0.02      0.00      Open
  LINK-124              1.72      0.01      0.00      Open
  LINK-125             -5.28      0.02      0.00      Open
  LINK-126             -2.24      0.01      0.00      Open
  LINK-127              3.57      0.02      0.00      Open
  LINK-128              1.88      0.01      0.00      Open
  LINK-129             -1.97      0.01      0.00      Open
  LINK-130             -4.79      0.03      0.00      Open
  LINK-131              0.98      0.01      0.00      Open
  LINK-132             -4.84      0.03      0.00      Open
  LINK-133             -2.48      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.36      0.02      0.00      Open
  LINK-136             -2.66      0.02      0.00      Open
  LINK-137              4.80      0.02      0.00      Open
  LINK-138             -7.46      0.03      0.00      Open
  LINK-139              2.19      0.01      0.00      Open
  LINK-140            -14.34      0.06      0.00      Open
  LINK-141            -13.61      0.06      0.00      Open
  LINK-142            -22.39      0.09      0.00      Open


  Page 2357                                                             
  Link Results at 345:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -47.27      0.19      0.02      Open
  LINK-144             -0.73      0.00      0.00      Open
  LINK-145             -6.91      0.04      0.00      Open
  LINK-146            -11.04      0.07      0.00      Open
  LINK-147             -2.77      0.02      0.00      Open
  LINK-148             13.84      0.09      0.01      Open
  LINK-149              8.21      0.05      0.00      Open
  LINK-150             -3.73      0.02      0.00      Open
  LINK-151              8.78      0.06      0.00      Open
  LINK-152             -8.03      0.05      0.00      Open
  LINK-153             12.60      0.08      0.00      Open
  LINK-154              2.67      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.57      0.01      0.00      Open
  LINK-157             -3.82      0.02      0.00      Open
  LINK-158             -1.82      0.01      0.00      Open
  LINK-159              2.30      0.01      0.00      Open
  LINK-160              1.36      0.01      0.00      Open
  LINK-161             -4.46      0.02      0.00      Open
  LINK-162             -8.78      0.04      0.00      Open
  LINK-163             -8.78      0.04      0.00      Open
  LINK-164            747.16      2.12      1.29      Open
  LINK-165            681.82      1.09      0.27      Open
  LINK-166            758.95      2.16    344.97      Open
  LINK-167            758.95      4.84      9.81      Open
  LINK-168              3.00      0.01      0.00      Open
  LINK-169           -750.17      2.99      3.05      Open
  PUMP-170            758.95      0.00   -372.00      Open Pump
  PUMP-172           2409.78      0.00   -438.61      Open Pump
  VALVE-173             1.11      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           261.49      1.07    196.91    Active Valve
  VALVE-176           193.94      2.20    187.11    Active Valve
  VALVE-177             8.78      0.10    216.49    Active Valve
  VALVE-178             3.00      0.03    112.61    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 2358                                                             
  Node Results at 346:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    857.39    129.32      0.00
  JUNCTION-20           1.50    857.39    103.84      0.00
  JUNCTION-21           0.00    857.43     88.83      0.00
  JUNCTION-22           2.49    857.45    100.30      0.00
  JUNCTION-23           1.85    857.82    109.83      0.00
  JUNCTION-24           0.00    857.37     95.66      0.00
  JUNCTION-25           3.46    857.33     88.13      0.00
  JUNCTION-26           0.00    857.25     75.32      0.00
  JUNCTION-27           7.22    857.23     72.18      0.00
  JUNCTION-28           1.21    857.20     67.38      0.00
  JUNCTION-29           0.00    856.83      4.57      0.00
  JUNCTION-30          67.72    858.18     96.27      0.00
  JUNCTION-31           1.37    858.00    111.61      0.00
  JUNCTION-32           3.57    857.99    100.59      0.00
  JUNCTION-33           0.56    857.99    101.92      0.00
  JUNCTION-34          21.48    862.16    286.91      0.00
  JUNCTION-35           5.36    857.37     89.00      0.00
  JUNCTION-36           0.00    857.37     96.74      0.00
  JUNCTION-37           1.91    857.36     78.13      0.00
  JUNCTION-38           0.00    857.37     91.36      0.00
  JUNCTION-39           2.85    857.34     66.79      0.00
  JUNCTION-40           1.97    857.33     50.13      0.00
  JUNCTION-41           1.77    857.33     68.08      0.00
  JUNCTION-42           6.62    857.32     56.01      0.00
  JUNCTION-43           1.92    857.32     88.49      0.00
  JUNCTION-44           3.00    857.26     77.46      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00


  Page 2359                                                             
  Node Results at 346:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.43     94.01      0.00
  JUNCTION-48           0.00    857.44     95.32      0.00
  JUNCTION-49           0.66    857.44    101.19      0.00
  JUNCTION-50           2.21    857.44    106.75      0.00
  JUNCTION-51           1.75    857.44    101.29      0.00
  JUNCTION-52           2.85    857.43    105.80      0.00
  JUNCTION-53           1.76    857.94    108.46      0.00
  JUNCTION-54           2.43    857.97    110.86      0.00
  JUNCTION-55           1.79    857.96    110.33      0.00
  JUNCTION-56           0.00    857.95    108.76      0.00
  JUNCTION-57           0.25    857.99    104.00      0.00
  JUNCTION-58          12.77    857.99    107.36      0.00
  JUNCTION-59           0.00    857.98    102.71      0.00
  JUNCTION-60           0.00    857.98    101.39      0.00
  JUNCTION-61           0.00    857.98    100.79      0.00
  JUNCTION-62           0.00    857.98    100.78      0.00
  JUNCTION-63           0.00    857.98    101.41      0.00
  JUNCTION-64           0.00    857.98    101.76      0.00
  JUNCTION-65           0.00    857.98    103.39      0.00
  JUNCTION-66           0.00    857.98    103.24      0.00
  JUNCTION-67           0.00    857.98    101.17      0.00
  JUNCTION-68          12.12    857.98    104.38      0.00
  JUNCTION-69           1.43    857.98    100.52      0.00
  JUNCTION-70           3.63    857.98    103.50      0.00
  JUNCTION-71           1.18    857.98     97.84      0.00
  JUNCTION-72           1.62    857.98    102.10      0.00
  JUNCTION-73           1.53    857.98    102.96      0.00
  JUNCTION-74           0.62    857.98    102.10      0.00
  JUNCTION-75           1.48    857.98     99.15      0.00
  JUNCTION-76           1.55    857.98    102.01      0.00
  JUNCTION-77           1.06    857.98    101.11      0.00
  JUNCTION-78           0.00    857.98    103.97      0.00
  JUNCTION-79           0.00    857.98    104.03      0.00
  JUNCTION-80           0.00    857.98    104.46      0.00
  JUNCTION-81           2.01    857.98    101.57      0.00
  JUNCTION-82           5.93    857.98    103.65      0.00
  JUNCTION-83           4.37    857.98    104.11      0.00
  JUNCTION-84           1.67    857.98    103.15      0.00
  JUNCTION-85           0.00    857.98    103.01      0.00
  JUNCTION-86           0.00    857.98    101.61      0.00
  JUNCTION-87           0.00    857.98    102.14      0.00
  JUNCTION-88           0.00    857.98    102.38      0.00
  JUNCTION-89           4.26    857.98    100.17      0.00
  JUNCTION-90           0.00    857.98     92.68      0.00
  JUNCTION-91           0.00    857.98     95.56      0.00
  JUNCTION-92           0.00    857.98     99.55      0.00
  JUNCTION-93           8.11    857.98     92.83      0.00


  Page 2360                                                             
  Node Results at 346:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.24    857.98     97.28      0.00
  JUNCTION-95           1.72    857.98     98.41      0.00
  JUNCTION-96           3.54    857.98     99.16      0.00
  JUNCTION-97           2.58    857.98     99.22      0.00
  JUNCTION-98           3.46    857.98     93.13      0.00
  JUNCTION-99           4.16    857.98     93.63      0.00
  JUNCTION-100          3.42    857.98     95.36      0.00
  JUNCTION-101          0.38    857.98     92.24      0.00
  JUNCTION-102         59.22   1154.43     26.15      0.00
  JUNCTION-103          0.00   1155.63     53.69      0.00
  JUNCTION-104          0.00   1169.98    134.04      0.00
  JUNCTION-105          0.00    798.65    346.05      0.00
  JUNCTION-106          0.00   1170.81    507.31      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.59    374.20      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    857.26    140.50      0.00
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.98    139.08      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.63     86.07      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    857.82     43.25      0.00
  JUNCTION-125          0.00    857.39    183.45      0.00
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.16    425.00      0.00      0.00 Reservoir
  TANK-130           1172.39    856.80      5.59      0.00 Tank
  TANK-131            688.30   1154.28      7.44      0.00 Tank
  
  Link Results at 346:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.77      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open


  Page 2361                                                             
  Link Results at 346:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15            2408.16      3.84      2.85      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17            2408.16      6.83     11.55      Open
  LINK-18            2408.16      1.09      0.13      Open
  LINK-19            2408.16      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.33      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31           -1930.59      1.37      0.26      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35            2386.68      1.69      0.39      Open
  LINK-36             -21.56      0.14      0.01      Open
  LINK-37              -9.85      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -297.58      0.30      0.02      Open
  LINK-41             236.97      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.93      0.03      0.00      Open
  LINK-44            -266.63      0.27      0.02      Open
  LINK-45           -2218.97      1.57      0.34      Open
  LINK-46           -2086.92      1.48      0.30      Open
  LINK-47            1911.44      1.36      0.26      Open
  LINK-48            1849.24      1.31      0.24      Open
  LINK-49            1820.36      1.29      0.24      Open
  LINK-50            1844.32      1.31      0.24      Open
  LINK-51            1873.07      1.33      0.25      Open
  LINK-52             232.04      0.66      0.15      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open


  Page 2362                                                             
  Link Results at 346:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              24.25      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.90      0.12      0.01      Open
  LINK-59             -32.18      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.17      0.31      0.06      Open
  LINK-62              24.77      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              22.54      0.14      0.01      Open
  LINK-65             -20.05      0.13      0.01      Open
  LINK-66              35.97      0.23      0.03      Open
  LINK-67              62.19      0.40      0.09      Open
  LINK-68             -25.42      0.16      0.02      Open
  LINK-69              85.69      0.55      0.17      Open
  LINK-70              23.96      0.15      0.02      Open
  LINK-71              58.73      0.37      0.08      Open
  LINK-72            1172.39      0.83      0.10      Open
  LINK-73             -30.95      0.20      0.03      Open
  LINK-74             -15.34      0.10      0.01      Open
  LINK-75             -19.58      0.12      0.01      Open
  LINK-76             -38.42      0.25      0.04      Open
  LINK-77              18.17      0.12      0.01      Open
  LINK-78               8.64      0.06      0.00      Open
  LINK-79              -4.24      0.03      0.00      Open
  LINK-80              11.13      0.07      0.00      Open
  LINK-81              15.60      0.10      0.01      Open
  LINK-82              -7.32      0.05      0.00      Open
  LINK-83            -134.49      0.55      0.13      Open
  LINK-84             -96.05      0.39      0.07      Open
  LINK-85            -140.47      0.57      0.14      Open
  LINK-86             -40.20      0.26      0.04      Open
  LINK-87             -24.40      0.16      0.02      Open
  LINK-88             -41.99      0.27      0.04      Open
  LINK-89              15.79      0.10      0.01      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open


  Page 2363                                                             
  Link Results at 346:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.01      Open


  Page 2364                                                             
  Link Results at 346:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            747.52      2.12      1.29      Open
  LINK-165            688.30      1.10      0.27      Open
  LINK-166            758.20      2.16    344.29      Open
  LINK-167            758.20      4.84      9.79      Open
  LINK-168              2.72      0.01      0.00      Open
  LINK-169           -750.24      2.99      3.05      Open
  PUMP-170            758.20      0.00   -372.16      Open Pump
  PUMP-172           2408.16      0.00   -439.00      Open Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.97      0.97    197.33    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    217.13    Active Valve
  VALVE-178             2.72      0.03    113.24    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 347:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.54    659.84    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.59    659.84    128.56      0.00
  JUNCTION-3            3.12    659.85    100.43      0.00
  JUNCTION-4            2.72    659.85     78.88      0.00
  JUNCTION-5            2.51    659.85     71.77      0.00
  JUNCTION-6            1.31    659.86     67.10      0.00
  JUNCTION-7            0.00    659.86     54.00      0.00
  JUNCTION-8            1.09    659.88     72.13      0.00
  JUNCTION-9            0.00    659.88     74.35      0.00


  Page 2365                                                             
  Node Results at 347:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.24    579.55    106.56      0.00
  JUNCTION-11           0.75    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.94    659.85    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          18.26    659.84    119.06      0.00
  JUNCTION-18           4.39    659.89     78.75      0.00
  JUNCTION-19           3.27    857.64    129.43      0.00
  JUNCTION-20           1.83    857.64    103.95      0.00
  JUNCTION-21           0.00    857.70     88.95      0.00
  JUNCTION-22           3.05    857.72    100.42      0.00
  JUNCTION-23           2.27    858.08    109.95      0.00
  JUNCTION-24           0.00    857.65     95.78      0.00
  JUNCTION-25           4.24    857.62     88.26      0.00
  JUNCTION-26           0.00    857.54     75.44      0.00
  JUNCTION-27           8.83    857.53     72.31      0.00
  JUNCTION-28           1.49    857.49     67.51      0.00
  JUNCTION-29           0.00    857.16      4.72      0.00
  JUNCTION-30          82.90    858.43     96.38      0.00
  JUNCTION-31           1.68    858.24    111.71      0.00
  JUNCTION-32           4.37    858.22    100.69      0.00
  JUNCTION-33           0.68    858.22    102.01      0.00
  JUNCTION-34          26.29    862.39    287.02      0.00
  JUNCTION-35           6.56    857.62     89.11      0.00
  JUNCTION-36           0.00    857.62     96.85      0.00
  JUNCTION-37           2.33    857.62     78.24      0.00
  JUNCTION-38           0.00    857.62     91.47      0.00
  JUNCTION-39           3.48    857.60     66.91      0.00
  JUNCTION-40           2.41    857.59     50.25      0.00
  JUNCTION-41           2.17    857.59     68.19      0.00
  JUNCTION-42           8.10    857.58     56.13      0.00
  JUNCTION-43           2.35    857.61     88.62      0.00
  JUNCTION-44           3.67    857.55     77.58      0.00
  JUNCTION-45           6.64    952.85     89.06      0.00
  JUNCTION-46           3.10    952.85     57.46      0.00
  JUNCTION-47           0.00    857.70     94.13      0.00
  JUNCTION-48           0.00    857.71     95.44      0.00
  JUNCTION-49           0.81    857.71    101.31      0.00
  JUNCTION-50           2.71    857.71    106.86      0.00
  JUNCTION-51           2.14    857.71    101.40      0.00
  JUNCTION-52           3.49    857.70    105.91      0.00
  JUNCTION-53           2.15    858.19    108.57      0.00
  JUNCTION-54           2.97    858.21    110.97      0.00
  JUNCTION-55           2.19    858.20    110.43      0.00
  JUNCTION-56           0.00    858.20    108.87      0.00


  Page 2366                                                             
  Node Results at 347:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.31    858.22    104.10      0.00
  JUNCTION-58          15.63    858.21    107.46      0.00
  JUNCTION-59           0.00    858.21    102.81      0.00
  JUNCTION-60           0.00    858.21    101.49      0.00
  JUNCTION-61           0.00    858.21    100.89      0.00
  JUNCTION-62           0.00    858.21    100.88      0.00
  JUNCTION-63           0.00    858.21    101.51      0.00
  JUNCTION-64           0.00    858.21    101.86      0.00
  JUNCTION-65           0.00    858.21    103.49      0.00
  JUNCTION-66           0.00    858.21    103.34      0.00
  JUNCTION-67           0.00    858.21    101.27      0.00
  JUNCTION-68          14.84    858.21    104.48      0.00
  JUNCTION-69           1.75    858.20    100.61      0.00
  JUNCTION-70           4.44    858.20    103.60      0.00
  JUNCTION-71           1.44    858.20     97.94      0.00
  JUNCTION-72           1.98    858.20    102.20      0.00
  JUNCTION-73           1.87    858.20    103.05      0.00
  JUNCTION-74           0.76    858.20    102.20      0.00
  JUNCTION-75           1.81    858.20     99.24      0.00
  JUNCTION-76           1.90    858.20    102.11      0.00
  JUNCTION-77           1.29    858.20    101.20      0.00
  JUNCTION-78           0.00    858.20    104.07      0.00
  JUNCTION-79           0.00    858.20    104.13      0.00
  JUNCTION-80           0.00    858.20    104.56      0.00
  JUNCTION-81           2.46    858.20    101.66      0.00
  JUNCTION-82           7.26    858.20    103.75      0.00
  JUNCTION-83           5.35    858.20    104.21      0.00
  JUNCTION-84           2.04    858.20    103.24      0.00
  JUNCTION-85           0.00    858.20    103.11      0.00
  JUNCTION-86           0.00    858.20    101.71      0.00
  JUNCTION-87           0.00    858.20    102.23      0.00
  JUNCTION-88           0.00    858.20    102.48      0.00
  JUNCTION-89           5.21    858.20    100.26      0.00
  JUNCTION-90           0.00    858.20     92.78      0.00
  JUNCTION-91           0.00    858.21     95.66      0.00
  JUNCTION-92           0.00    858.21     99.64      0.00
  JUNCTION-93           9.93    858.20     92.93      0.00
  JUNCTION-94           1.51    858.21     97.37      0.00
  JUNCTION-95           2.11    858.20     98.51      0.00
  JUNCTION-96           4.33    858.20     99.25      0.00
  JUNCTION-97           3.16    858.20     99.32      0.00
  JUNCTION-98           4.24    858.20     93.23      0.00
  JUNCTION-99           5.09    858.20     93.73      0.00
  JUNCTION-100          4.18    858.20     95.46      0.00
  JUNCTION-101          0.47    858.20     92.34      0.00
  JUNCTION-102         72.49   1155.05     26.42      0.00
  JUNCTION-103          0.00   1156.24     53.95      0.00


  Page 2367                                                             
  Node Results at 347:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1170.51    134.27      0.00
  JUNCTION-105          0.00    799.06    346.23      0.00
  JUNCTION-106          0.00   1171.33    507.54      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    863.83    374.30      0.00
  JUNCTION-111          0.00    659.85    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.84    130.35      0.00
  JUNCTION-114          0.22    579.55     95.56      0.00
  JUNCTION-115          0.00    857.46    140.59      0.00
  JUNCTION-116          3.24    659.93     55.00      0.00
  JUNCTION-117         34.99    659.77    110.82      0.00
  JUNCTION-118         74.81    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.51    139.31      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.24     86.33      0.00
  JUNCTION-122          1.03   1042.39     37.00      0.00
  JUNCTION-123          2.30   1042.39    123.23      0.00
  JUNCTION-124          0.72    858.08     43.37      0.00
  JUNCTION-125          0.00    857.64    183.56      0.00
  JUNCTION-126        140.34    472.65     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2407.21    425.00      0.00      0.00 Reservoir
  TANK-130           1064.90    857.14      5.74      0.00 Tank
  TANK-131            672.13   1154.90      7.71      0.00 Tank
  
  Link Results at 347:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              140.34      0.14      0.00      Open
  LINK-1              -22.98      0.15      0.01      Open
  LINK-2              -11.47      0.07      0.00      Open
  LINK-3               -6.26      0.04      0.00      Open
  LINK-6               21.04      0.13      0.01      Open
  LINK-7              -34.63      0.22      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               35.95      0.23      0.03      Open
  LINK-10              22.45      0.14      0.01      Open
  LINK-11              37.04      0.24      0.04      Open
  LINK-12              14.59      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.22      0.00      0.00      Open
  LINK-15            2407.21      3.84      2.84      Open
  LINK-16              -0.29      0.00      0.00      Open
  LINK-17            2407.21      6.83     11.55      Open


  Page 2368                                                             
  Link Results at 347:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2407.21      1.09      0.13      Open
  LINK-19            2407.21      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.21      0.01      0.00      Open
  LINK-22               1.23      0.01      0.00      Open
  LINK-23              11.09      0.07      0.00      Open
  LINK-24               8.92      0.06      0.00      Open
  LINK-25               1.23      0.01      0.00      Open
  LINK-26               1.23      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -245.42      0.39      0.04      Open
  LINK-29            -286.85      0.46      0.06      Open
  LINK-30             -12.05      0.08      0.00      Open
  LINK-31           -1822.59      1.29      0.24      Open
  LINK-32              -1.69      0.01      0.00      Open
  LINK-33               0.72      0.00      0.00      Open
  LINK-34               2.30      0.01      0.00      Open
  LINK-35            2380.91      1.69      0.39      Open
  LINK-36             -19.16      0.12      0.01      Open
  LINK-37             -12.06      0.08      0.00      Open
  LINK-38               0.18      0.00      0.00      Open
  LINK-39            -250.14      0.40      0.04      Open
  LINK-40            -348.74      0.36      0.03      Open
  LINK-41             290.09      0.46      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.40      0.03      0.00      Open
  LINK-44            -312.67      0.32      0.02      Open
  LINK-45           -2175.61      1.54      0.33      Open
  LINK-46           -2055.05      1.46      0.29      Open
  LINK-47            1814.68      1.29      0.23      Open
  LINK-48            1755.50      1.24      0.22      Open
  LINK-49            1726.74      1.22      0.21      Open
  LINK-50            1749.02      1.24      0.22      Open
  LINK-51            1768.67      1.25      0.22      Open
  LINK-52             242.96      0.69      0.17      Open
  LINK-53              57.80      0.16      0.01      Open
  LINK-54              42.06      0.12      0.01      Open
  LINK-55              -4.12      0.02      0.00      Open
  LINK-56              23.13      0.15      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              16.57      0.11      0.01      Open
  LINK-59             -30.42      0.19      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              44.66      0.29      0.05      Open
  LINK-62              22.01      0.13      0.01      Open
  LINK-63               0.23      0.00      0.00      Open
  LINK-64              19.37      0.12      0.01      Open


  Page 2369                                                             
  Link Results at 347:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -17.23      0.11      0.01      Open
  LINK-66              28.49      0.18      0.02      Open
  LINK-67              59.18      0.38      0.08      Open
  LINK-68             -24.52      0.16      0.02      Open
  LINK-69              81.35      0.52      0.15      Open
  LINK-70              22.27      0.14      0.01      Open
  LINK-71              55.41      0.35      0.07      Open
  LINK-72            1064.90      0.76      0.09      Open
  LINK-73             -36.08      0.23      0.03      Open
  LINK-74             -17.92      0.11      0.01      Open
  LINK-75             -23.02      0.15      0.01      Open
  LINK-76             -45.22      0.29      0.05      Open
  LINK-77              21.40      0.14      0.01      Open
  LINK-78              10.11      0.06      0.00      Open
  LINK-79              -5.10      0.03      0.00      Open
  LINK-80              13.07      0.08      0.01      Open
  LINK-81              18.16      0.12      0.01      Open
  LINK-82              -8.58      0.05      0.00      Open
  LINK-83            -123.56      0.50      0.11      Open
  LINK-84             -88.77      0.36      0.06      Open
  LINK-85            -130.87      0.53      0.13      Open
  LINK-86             -36.93      0.24      0.04      Open
  LINK-87             -22.42      0.14      0.01      Open
  LINK-88             -39.12      0.25      0.04      Open
  LINK-89              14.51      0.09      0.01      Open
  LINK-90              11.36      0.07      0.00      Open
  LINK-91               6.94      0.04      0.00      Open
  LINK-92              52.61      0.21      0.02      Open
  LINK-93               9.35      0.06      0.00      Open
  LINK-94               2.80      0.02      0.00      Open
  LINK-95              -6.55      0.04      0.00      Open
  LINK-96               9.35      0.06      0.00      Open
  LINK-97               4.38      0.03      0.00      Open
  LINK-98               2.95      0.02      0.00      Open
  LINK-99               4.38      0.03      0.00      Open
  LINK-100              2.80      0.02      0.00      Open
  LINK-101             -4.97      0.03      0.00      Open
  LINK-102             -2.45      0.02      0.00      Open
  LINK-103             -4.97      0.03      0.00      Open
  LINK-104             -2.52      0.02      0.00      Open
  LINK-105            -27.63      0.11      0.01      Open
  LINK-106              1.58      0.01      0.00      Open
  LINK-107              9.35      0.06      0.00      Open
  LINK-108             -1.43      0.01      0.00      Open
  LINK-109             22.14      0.09      0.00      Open
  LINK-110             10.43      0.07      0.00      Open
  LINK-111              2.42      0.02      0.00      Open


  Page 2370                                                             
  Link Results at 347:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              3.58      0.02      0.00      Open
  LINK-113             -9.96      0.04      0.00      Open
  LINK-114              0.33      0.00      0.00      Open
  LINK-115             -2.61      0.02      0.00      Open
  LINK-116              1.27      0.01      0.00      Open
  LINK-117             -2.18      0.01      0.00      Open
  LINK-118              1.64      0.01      0.00      Open
  LINK-119              1.67      0.01      0.00      Open
  LINK-120             -5.48      0.02      0.00      Open
  LINK-121             -1.93      0.01      0.00      Open
  LINK-122              0.55      0.00      0.00      Open
  LINK-123              5.88      0.02      0.00      Open
  LINK-124              1.91      0.01      0.00      Open
  LINK-125             -5.86      0.02      0.00      Open
  LINK-126             -2.48      0.02      0.00      Open
  LINK-127              3.96      0.03      0.00      Open
  LINK-128              2.08      0.01      0.00      Open
  LINK-129             -2.19      0.01      0.00      Open
  LINK-130             -5.32      0.03      0.00      Open
  LINK-131              1.08      0.01      0.00      Open
  LINK-132             -5.37      0.03      0.00      Open
  LINK-133             -2.75      0.02      0.00      Open
  LINK-134             -0.33      0.00      0.00      Open
  LINK-135              2.62      0.02      0.00      Open
  LINK-136             -2.95      0.02      0.00      Open
  LINK-137              5.32      0.02      0.00      Open
  LINK-138             -8.27      0.03      0.00      Open
  LINK-139              2.42      0.02      0.00      Open
  LINK-140            -15.91      0.06      0.00      Open
  LINK-141            -15.10      0.06      0.00      Open
  LINK-142            -24.84      0.10      0.01      Open
  LINK-143            -52.44      0.21      0.02      Open
  LINK-144             -0.81      0.01      0.00      Open
  LINK-145             -7.67      0.05      0.00      Open
  LINK-146            -12.25      0.08      0.00      Open
  LINK-147             -3.07      0.02      0.00      Open
  LINK-148             15.35      0.10      0.01      Open
  LINK-149              9.10      0.06      0.00      Open
  LINK-150             -4.14      0.03      0.00      Open
  LINK-151              9.73      0.06      0.00      Open
  LINK-152             -8.91      0.06      0.00      Open
  LINK-153             13.98      0.09      0.01      Open
  LINK-154              2.96      0.02      0.00      Open
  LINK-155              0.42      0.00      0.00      Open
  LINK-156             -1.74      0.01      0.00      Open
  LINK-157             -4.23      0.03      0.00      Open
  LINK-158             -2.02      0.01      0.00      Open


  Page 2371                                                             
  Link Results at 347:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.55      0.02      0.00      Open
  LINK-160              1.50      0.01      0.00      Open
  LINK-161             -4.95      0.02      0.00      Open
  LINK-162             -9.74      0.04      0.00      Open
  LINK-163             -9.74      0.04      0.00      Open
  LINK-164            744.62      2.11      1.28      Open
  LINK-165            672.13      1.07      0.26      Open
  LINK-166            757.69      2.16    343.82      Open
  LINK-167            757.69      4.84      9.78      Open
  LINK-168              3.33      0.01      0.00      Open
  LINK-169           -747.95      2.98      3.04      Open
  PUMP-170            757.69      0.00   -372.27      Open Pump
  PUMP-172           2407.21      0.00   -439.23      Open Pump
  VALVE-173             1.23      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           290.09      1.19    197.52    Active Valve
  VALVE-176           215.15      2.44    187.08    Active Valve
  VALVE-177             9.74      0.11    217.66    Active Valve
  VALVE-178             3.33      0.04    113.85    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 348:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.52    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.56    659.85    128.56      0.00
  JUNCTION-3            2.99    659.85    100.43      0.00
  JUNCTION-4            2.61    659.85     78.88      0.00
  JUNCTION-5            2.40    659.86     71.77      0.00
  JUNCTION-6            1.26    659.87     67.10      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.05    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.23    579.55    106.56      0.00
  JUNCTION-11           0.71    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.90    659.85    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          17.49    659.84    119.06      0.00
  JUNCTION-18           4.20    659.90     78.75      0.00
  JUNCTION-19           3.13    858.02    129.59      0.00


  Page 2372                                                             
  Node Results at 348:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.75    858.02    104.12      0.00
  JUNCTION-21           0.00    858.07     89.11      0.00
  JUNCTION-22           2.92    858.09    100.58      0.00
  JUNCTION-23           2.17    858.46    110.11      0.00
  JUNCTION-24           0.00    858.02     95.94      0.00
  JUNCTION-25           4.06    857.98     88.42      0.00
  JUNCTION-26           0.00    857.91     75.60      0.00
  JUNCTION-27           8.46    857.89     72.47      0.00
  JUNCTION-28           1.42    857.86     67.67      0.00
  JUNCTION-29           0.00    857.52      4.87      0.00
  JUNCTION-30          79.40    858.80     96.54      0.00
  JUNCTION-31           1.61    858.62    111.87      0.00
  JUNCTION-32           4.19    858.60    100.85      0.00
  JUNCTION-33           0.65    858.60    102.18      0.00
  JUNCTION-34          25.18    862.77    287.18      0.00
  JUNCTION-35           6.28    858.00     89.27      0.00
  JUNCTION-36           0.00    858.00     97.01      0.00
  JUNCTION-37           2.24    858.00     78.40      0.00
  JUNCTION-38           0.00    858.00     91.64      0.00
  JUNCTION-39           3.34    857.98     67.07      0.00
  JUNCTION-40           2.31    857.97     50.41      0.00
  JUNCTION-41           2.08    857.97     68.35      0.00
  JUNCTION-42           7.76    857.96     56.29      0.00
  JUNCTION-43           2.25    857.98     88.78      0.00
  JUNCTION-44           3.51    857.92     77.74      0.00
  JUNCTION-45           6.36    952.85     89.06      0.00
  JUNCTION-46           2.97    952.85     57.46      0.00
  JUNCTION-47           0.00    858.07     94.29      0.00
  JUNCTION-48           0.00    858.08     95.60      0.00
  JUNCTION-49           0.78    858.09    101.47      0.00
  JUNCTION-50           2.59    858.08    107.02      0.00
  JUNCTION-51           2.05    858.08    101.56      0.00
  JUNCTION-52           3.34    858.08    106.07      0.00
  JUNCTION-53           2.06    858.56    108.73      0.00
  JUNCTION-54           2.85    858.59    111.13      0.00
  JUNCTION-55           2.09    858.58    110.59      0.00
  JUNCTION-56           0.00    858.57    109.03      0.00
  JUNCTION-57           0.29    858.60    104.26      0.00
  JUNCTION-58          14.97    858.59    107.62      0.00
  JUNCTION-59           0.00    858.59    102.97      0.00
  JUNCTION-60           0.00    858.59    101.65      0.00
  JUNCTION-61           0.00    858.59    101.05      0.00
  JUNCTION-62           0.00    858.59    101.04      0.00
  JUNCTION-63           0.00    858.59    101.67      0.00
  JUNCTION-64           0.00    858.59    102.03      0.00
  JUNCTION-65           0.00    858.59    103.65      0.00
  JUNCTION-66           0.00    858.59    103.50      0.00


  Page 2373                                                             
  Node Results at 348:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    858.59    101.43      0.00
  JUNCTION-68          14.21    858.59    104.65      0.00
  JUNCTION-69           1.67    858.59    100.78      0.00
  JUNCTION-70           4.25    858.59    103.76      0.00
  JUNCTION-71           1.38    858.59     98.10      0.00
  JUNCTION-72           1.90    858.59    102.36      0.00
  JUNCTION-73           1.79    858.59    103.22      0.00
  JUNCTION-74           0.73    858.59    102.37      0.00
  JUNCTION-75           1.73    858.59     99.41      0.00
  JUNCTION-76           1.82    858.59    102.27      0.00
  JUNCTION-77           1.24    858.59    101.37      0.00
  JUNCTION-78           0.00    858.59    104.24      0.00
  JUNCTION-79           0.00    858.59    104.29      0.00
  JUNCTION-80           0.00    858.59    104.73      0.00
  JUNCTION-81           2.35    858.59    101.83      0.00
  JUNCTION-82           6.95    858.59    103.92      0.00
  JUNCTION-83           5.13    858.59    104.37      0.00
  JUNCTION-84           1.96    858.59    103.41      0.00
  JUNCTION-85           0.00    858.59    103.27      0.00
  JUNCTION-86           0.00    858.59    101.87      0.00
  JUNCTION-87           0.00    858.59    102.40      0.00
  JUNCTION-88           0.00    858.59    102.65      0.00
  JUNCTION-89           4.99    858.59    100.43      0.00
  JUNCTION-90           0.00    858.59     92.94      0.00
  JUNCTION-91           0.00    858.59     95.82      0.00
  JUNCTION-92           0.00    858.59     99.81      0.00
  JUNCTION-93           9.51    858.59     93.09      0.00
  JUNCTION-94           1.45    858.59     97.54      0.00
  JUNCTION-95           2.02    858.59     98.67      0.00
  JUNCTION-96           4.15    858.59     99.42      0.00
  JUNCTION-97           3.03    858.59     99.48      0.00
  JUNCTION-98           4.06    858.58     93.39      0.00
  JUNCTION-99           4.88    858.58     93.89      0.00
  JUNCTION-100          4.00    858.58     95.62      0.00
  JUNCTION-101          0.45    858.58     92.51      0.00
  JUNCTION-102         69.43   1155.51     26.62      0.00
  JUNCTION-103          0.00   1155.51     53.63      0.00
  JUNCTION-104          0.00   1155.51    127.77      0.00
  JUNCTION-105          0.00    857.52    371.56      0.00
  JUNCTION-106          0.00   1155.51    500.68      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.20    374.46      0.00
  JUNCTION-111          0.00    659.85    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.85    130.36      0.00
  JUNCTION-114          0.21    579.55     95.56      0.00
  JUNCTION-115          0.00    857.85    140.76      0.00


  Page 2374                                                             
  Node Results at 348:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          3.11    659.93     55.00      0.00
  JUNCTION-117         33.51    659.78    110.83      0.00
  JUNCTION-118         71.65    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.51    132.81      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.51     86.01      0.00
  JUNCTION-122          0.98   1042.39     37.00      0.00
  JUNCTION-123          2.21   1042.39    123.23      0.00
  JUNCTION-124          0.69    858.46     43.53      0.00
  JUNCTION-125          0.00    858.02    183.73      0.00
  JUNCTION-126        134.41    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2405.67    425.00      0.00      0.00 Reservoir
  TANK-130           1849.75    857.46      5.88      0.00 Tank
  TANK-131            -81.95   1155.51      7.98      0.00 Tank
  
  Link Results at 348:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              134.41      0.13      0.00      Open
  LINK-1              -22.01      0.14      0.01      Open
  LINK-2              -10.99      0.07      0.00      Open
  LINK-3               -6.00      0.04      0.00      Open
  LINK-6               20.15      0.13      0.01      Open
  LINK-7              -33.17      0.21      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               34.43      0.22      0.03      Open
  LINK-10              21.50      0.14      0.01      Open
  LINK-11              35.48      0.23      0.03      Open
  LINK-12              13.98      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.21      0.00      0.00      Open
  LINK-15            2405.67      3.84      2.84      Open
  LINK-16              -0.28      0.00      0.00      Open
  LINK-17            2405.67      6.82     11.53      Open
  LINK-18            2405.67      1.09      0.13      Open
  LINK-19            2405.67      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.16      0.01      0.00      Open
  LINK-22               1.18      0.01      0.00      Open
  LINK-23              10.62      0.07      0.00      Open
  LINK-24               8.54      0.05      0.00      Open
  LINK-25               1.18      0.01      0.00      Open
  LINK-26               1.18      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 2375                                                             
  Link Results at 348:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -235.05      0.38      0.04      Open
  LINK-29            -274.73      0.44      0.05      Open
  LINK-30             -11.54      0.07      0.00      Open
  LINK-31           -1849.75      1.31      0.24      Open
  LINK-32              -1.62      0.01      0.00      Open
  LINK-33               0.69      0.00      0.00      Open
  LINK-34               2.21      0.01      0.00      Open
  LINK-35            2380.49      1.69      0.39      Open
  LINK-36             -19.91      0.13      0.01      Open
  LINK-37             -11.55      0.07      0.00      Open
  LINK-38               0.17      0.00      0.00      Open
  LINK-39            -239.57      0.38      0.04      Open
  LINK-40            -333.36      0.34      0.02      Open
  LINK-41             273.84      0.44      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.70      0.03      0.00      Open
  LINK-44            -298.88      0.31      0.02      Open
  LINK-45           -2183.86      1.55      0.33      Open
  LINK-46           -2060.73      1.46      0.30      Open
  LINK-47            1838.83      1.30      0.24      Open
  LINK-48            1778.89      1.26      0.23      Open
  LINK-49            1750.08      1.24      0.22      Open
  LINK-50            1772.76      1.26      0.22      Open
  LINK-51            1794.93      1.27      0.23      Open
  LINK-52             240.36      0.68      0.16      Open
  LINK-53              55.36      0.16      0.01      Open
  LINK-54              40.28      0.11      0.01      Open
  LINK-55              -3.94      0.02      0.00      Open
  LINK-56              23.57      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.28      0.11      0.01      Open
  LINK-59             -31.06      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.11      0.29      0.05      Open
  LINK-62              22.87      0.14      0.01      Open
  LINK-63               0.24      0.00      0.00      Open
  LINK-64              20.32      0.13      0.01      Open
  LINK-65             -18.07      0.12      0.01      Open
  LINK-66              30.63      0.19      0.03      Open
  LINK-67              59.93      0.38      0.09      Open
  LINK-68             -24.75      0.16      0.02      Open
  LINK-69              82.43      0.53      0.16      Open
  LINK-70              22.68      0.14      0.01      Open
  LINK-71              56.24      0.36      0.08      Open
  LINK-72            1849.75      1.31      0.24      Open
  LINK-73             -34.48      0.22      0.03      Open
  LINK-74             -17.12      0.11      0.01      Open


  Page 2376                                                             
  Link Results at 348:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -22.00      0.14      0.01      Open
  LINK-76             -43.24      0.28      0.05      Open
  LINK-77              20.46      0.13      0.01      Open
  LINK-78               9.66      0.06      0.00      Open
  LINK-79              -4.88      0.03      0.00      Open
  LINK-80              12.49      0.08      0.00      Open
  LINK-81              17.35      0.11      0.01      Open
  LINK-82              -8.20      0.05      0.00      Open
  LINK-83            -125.99      0.51      0.12      Open
  LINK-84             -90.39      0.37      0.06      Open
  LINK-85            -133.00      0.54      0.13      Open
  LINK-86             -37.66      0.24      0.04      Open
  LINK-87             -22.86      0.15      0.01      Open
  LINK-88             -39.76      0.25      0.04      Open
  LINK-89              14.80      0.09      0.01      Open
  LINK-90              10.88      0.07      0.00      Open
  LINK-91               6.65      0.04      0.00      Open
  LINK-92              50.39      0.21      0.02      Open
  LINK-93               8.96      0.06      0.00      Open
  LINK-94               2.69      0.02      0.00      Open
  LINK-95              -6.27      0.04      0.00      Open
  LINK-96               8.96      0.06      0.00      Open
  LINK-97               4.20      0.03      0.00      Open
  LINK-98               2.82      0.02      0.00      Open
  LINK-99               4.20      0.03      0.00      Open
  LINK-100              2.68      0.02      0.00      Open
  LINK-101             -4.76      0.03      0.00      Open
  LINK-102             -2.35      0.01      0.00      Open
  LINK-103             -4.76      0.03      0.00      Open
  LINK-104             -2.42      0.02      0.00      Open
  LINK-105            -26.46      0.11      0.01      Open
  LINK-106              1.52      0.01      0.00      Open
  LINK-107              8.96      0.06      0.00      Open
  LINK-108             -1.37      0.01      0.00      Open
  LINK-109             21.21      0.09      0.00      Open
  LINK-110              9.99      0.06      0.00      Open
  LINK-111              2.31      0.01      0.00      Open
  LINK-112              3.43      0.02      0.00      Open
  LINK-113             -9.54      0.04      0.00      Open
  LINK-114              0.31      0.00      0.00      Open
  LINK-115             -2.50      0.02      0.00      Open
  LINK-116              1.21      0.01      0.00      Open
  LINK-117             -2.09      0.01      0.00      Open
  LINK-118              1.57      0.01      0.00      Open
  LINK-119              1.60      0.01      0.00      Open
  LINK-120             -5.25      0.02      0.00      Open
  LINK-121             -1.85      0.01      0.00      Open


  Page 2377                                                             
  Link Results at 348:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.53      0.00      0.00      Open
  LINK-123              5.63      0.02      0.00      Open
  LINK-124              1.83      0.01      0.00      Open
  LINK-125             -5.61      0.02      0.00      Open
  LINK-126             -2.38      0.02      0.00      Open
  LINK-127              3.80      0.02      0.00      Open
  LINK-128              1.99      0.01      0.00      Open
  LINK-129             -2.10      0.01      0.00      Open
  LINK-130             -5.09      0.03      0.00      Open
  LINK-131              1.04      0.01      0.00      Open
  LINK-132             -5.15      0.03      0.00      Open
  LINK-133             -2.64      0.02      0.00      Open
  LINK-134             -0.31      0.00      0.00      Open
  LINK-135              2.51      0.02      0.00      Open
  LINK-136             -2.82      0.02      0.00      Open
  LINK-137              5.10      0.02      0.00      Open
  LINK-138             -7.92      0.03      0.00      Open
  LINK-139              2.32      0.01      0.00      Open
  LINK-140            -15.24      0.06      0.00      Open
  LINK-141            -14.46      0.06      0.00      Open
  LINK-142            -23.79      0.10      0.01      Open
  LINK-143            -50.22      0.21      0.02      Open
  LINK-144             -0.77      0.00      0.00      Open
  LINK-145             -7.35      0.05      0.00      Open
  LINK-146            -11.73      0.07      0.00      Open
  LINK-147             -2.94      0.02      0.00      Open
  LINK-148             14.70      0.09      0.01      Open
  LINK-149              8.72      0.06      0.00      Open
  LINK-150             -3.96      0.03      0.00      Open
  LINK-151              9.32      0.06      0.00      Open
  LINK-152             -8.53      0.05      0.00      Open
  LINK-153             13.39      0.09      0.01      Open
  LINK-154              2.83      0.02      0.00      Open
  LINK-155              0.40      0.00      0.00      Open
  LINK-156             -1.67      0.01      0.00      Open
  LINK-157             -4.05      0.03      0.00      Open
  LINK-158             -1.93      0.01      0.00      Open
  LINK-159              2.44      0.02      0.00      Open
  LINK-160              1.44      0.01      0.00      Open
  LINK-161             -4.74      0.02      0.00      Open
  LINK-162             -9.33      0.04      0.00      Open
  LINK-163             -9.33      0.04      0.00      Open
  LINK-164            -12.52      0.04      0.00      Open
  LINK-165            -81.95      0.13      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.19      0.01      0.00      Open


  Page 2378                                                             
  Link Results at 348:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              9.33      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2405.67      0.00   -439.60      Open Pump
  VALVE-173             1.18      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           273.84      1.12    197.92    Active Valve
  VALVE-176           206.06      2.34    187.09    Active Valve
  VALVE-177             9.33      0.11    202.65    Active Valve
  VALVE-178             3.19      0.04    113.12    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 349:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.28    659.91    122.99      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.31    659.91    128.59      0.00
  JUNCTION-3            1.63    659.91    100.45      0.00
  JUNCTION-4            1.42    659.91     78.90      0.00
  JUNCTION-5            1.31    659.91     71.79      0.00
  JUNCTION-6            0.68    659.91     67.12      0.00
  JUNCTION-7            0.00    659.91     54.02      0.00
  JUNCTION-8            0.57    659.92     72.14      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.13    579.55    106.56      0.00
  JUNCTION-11           0.39    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.49    659.91    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           9.51    659.90    119.09      0.00
  JUNCTION-18           2.29    659.92     78.76      0.00
  JUNCTION-19           1.70    858.80    129.93      0.00
  JUNCTION-20           0.95    858.80    104.45      0.00
  JUNCTION-21           0.00    858.82     89.43      0.00
  JUNCTION-22           1.59    858.83    100.90      0.00
  JUNCTION-23           1.18    859.22    110.44      0.00
  JUNCTION-24           0.00    858.74     96.25      0.00
  JUNCTION-25           2.21    858.69     88.72      0.00
  JUNCTION-26           0.00    858.60     75.90      0.00
  JUNCTION-27           4.60    858.58     72.76      0.00
  JUNCTION-28           0.77    858.54     67.96      0.00
  JUNCTION-29           0.00    858.11      5.13      0.00


  Page 2379                                                             
  Node Results at 349:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          43.20    859.59     96.88      0.00
  JUNCTION-31           0.88    859.45    112.23      0.00
  JUNCTION-32           2.28    859.44    101.21      0.00
  JUNCTION-33           0.35    859.44    102.54      0.00
  JUNCTION-34          13.70    863.58    287.53      0.00
  JUNCTION-35           3.42    858.78     89.61      0.00
  JUNCTION-36           0.00    858.78     97.35      0.00
  JUNCTION-37           1.22    858.77     78.74      0.00
  JUNCTION-38           0.00    858.78     91.98      0.00
  JUNCTION-39           1.82    858.75     67.40      0.00
  JUNCTION-40           1.26    858.73     50.74      0.00
  JUNCTION-41           1.13    858.73     68.68      0.00
  JUNCTION-42           4.22    858.72     56.62      0.00
  JUNCTION-43           1.22    858.69     89.08      0.00
  JUNCTION-44           1.91    858.61     78.04      0.00
  JUNCTION-45           3.46    952.85     89.06      0.00
  JUNCTION-46           1.62    952.85     57.46      0.00
  JUNCTION-47           0.00    858.82     94.61      0.00
  JUNCTION-48           0.00    858.82     95.92      0.00
  JUNCTION-49           0.42    858.83    101.79      0.00
  JUNCTION-50           1.41    858.82    107.35      0.00
  JUNCTION-51           1.11    858.82    101.89      0.00
  JUNCTION-52           1.82    858.82    106.40      0.00
  JUNCTION-53           1.12    859.37    109.08      0.00
  JUNCTION-54           1.55    859.41    111.49      0.00
  JUNCTION-55           1.14    859.39    110.95      0.00
  JUNCTION-56           0.00    859.39    109.38      0.00
  JUNCTION-57           0.16    859.44    104.63      0.00
  JUNCTION-58           8.15    859.44    107.99      0.00
  JUNCTION-59           0.00    859.44    103.34      0.00
  JUNCTION-60           0.00    859.44    102.02      0.00
  JUNCTION-61           0.00    859.44    101.42      0.00
  JUNCTION-62           0.00    859.44    101.41      0.00
  JUNCTION-63           0.00    859.44    102.04      0.00
  JUNCTION-64           0.00    859.44    102.39      0.00
  JUNCTION-65           0.00    859.44    104.02      0.00
  JUNCTION-66           0.00    859.44    103.87      0.00
  JUNCTION-67           0.00    859.44    101.80      0.00
  JUNCTION-68           7.73    859.44    105.01      0.00
  JUNCTION-69           0.91    859.44    101.15      0.00
  JUNCTION-70           2.31    859.44    104.13      0.00
  JUNCTION-71           0.75    859.44     98.47      0.00
  JUNCTION-72           1.03    859.44    102.73      0.00
  JUNCTION-73           0.97    859.44    103.59      0.00
  JUNCTION-74           0.40    859.44    102.73      0.00
  JUNCTION-75           0.94    859.44     99.78      0.00
  JUNCTION-76           0.99    859.44    102.64      0.00


  Page 2380                                                             
  Node Results at 349:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.67    859.44    101.74      0.00
  JUNCTION-78           0.00    859.44    104.61      0.00
  JUNCTION-79           0.00    859.44    104.66      0.00
  JUNCTION-80           0.00    859.44    105.09      0.00
  JUNCTION-81           1.28    859.44    102.20      0.00
  JUNCTION-82           3.78    859.44    104.28      0.00
  JUNCTION-83           2.79    859.44    104.74      0.00
  JUNCTION-84           1.07    859.44    103.78      0.00
  JUNCTION-85           0.00    859.44    103.64      0.00
  JUNCTION-86           0.00    859.44    102.24      0.00
  JUNCTION-87           0.00    859.44    102.77      0.00
  JUNCTION-88           0.00    859.44    103.02      0.00
  JUNCTION-89           2.72    859.44    100.80      0.00
  JUNCTION-90           0.00    859.44     93.31      0.00
  JUNCTION-91           0.00    859.44     96.19      0.00
  JUNCTION-92           0.00    859.44    100.18      0.00
  JUNCTION-93           5.18    859.44     93.46      0.00
  JUNCTION-94           0.79    859.44     97.91      0.00
  JUNCTION-95           1.10    859.44     99.04      0.00
  JUNCTION-96           2.26    859.44     99.79      0.00
  JUNCTION-97           1.65    859.44     99.85      0.00
  JUNCTION-98           2.21    859.44     93.76      0.00
  JUNCTION-99           2.65    859.44     94.26      0.00
  JUNCTION-100          2.18    859.44     95.99      0.00
  JUNCTION-101          0.24    859.44     92.88      0.00
  JUNCTION-102         37.78   1155.45     26.60      0.00
  JUNCTION-103          0.00   1155.45     53.61      0.00
  JUNCTION-104          0.00   1155.45    127.74      0.00
  JUNCTION-105          0.00    858.11    371.82      0.00
  JUNCTION-106          0.00   1155.45    500.66      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.01    374.81      0.00
  JUNCTION-111          0.00    659.91    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.91    130.38      0.00
  JUNCTION-114          0.12    579.55     95.56      0.00
  JUNCTION-115          0.00    858.74    141.14      0.00
  JUNCTION-116          1.69    659.93     55.00      0.00
  JUNCTION-117         18.24    659.88    110.87      0.00
  JUNCTION-118         38.99    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.45    132.79      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.45     85.99      0.00
  JUNCTION-122          0.54   1042.39     37.00      0.00
  JUNCTION-123          1.20   1042.39    123.23      0.00
  JUNCTION-124          0.38    859.22     43.86      0.00
  JUNCTION-125          0.00    858.80    184.06      0.00


  Page 2381                                                             
  Node Results at 349:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         73.14    472.68     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2402.32    425.00      0.00      0.00 Reservoir
  TANK-130           2097.66    858.04      6.13      0.00 Tank
  TANK-131            -44.59   1155.45      7.95      0.00 Tank
  
  Link Results at 349:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               73.13      0.07      0.00      Open
  LINK-1              -11.98      0.08      0.00      Open
  LINK-2               -5.98      0.04      0.00      Open
  LINK-3               -3.26      0.02      0.00      Open
  LINK-6               10.96      0.07      0.00      Open
  LINK-7              -18.05      0.12      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               18.73      0.12      0.01      Open
  LINK-10              11.70      0.07      0.00      Open
  LINK-11              19.30      0.12      0.01      Open
  LINK-12               7.60      0.05      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.12      0.00      0.00      Open
  LINK-15            2402.32      3.83      2.83      Open
  LINK-16              -0.15      0.00      0.00      Open
  LINK-17            2402.32      6.81     11.50      Open
  LINK-18            2402.32      1.09      0.13      Open
  LINK-19            2402.32      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.63      0.00      0.00      Open
  LINK-22               0.64      0.00      0.00      Open
  LINK-23               5.78      0.04      0.00      Open
  LINK-24               4.65      0.03      0.00      Open
  LINK-25               0.64      0.00      0.00      Open
  LINK-26               0.64      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -127.89      0.20      0.01      Open
  LINK-29            -149.48      0.24      0.02      Open
  LINK-30              -6.28      0.04      0.00      Open
  LINK-31           -2097.66      1.49      0.31      Open
  LINK-32              -0.88      0.01      0.00      Open
  LINK-33               0.37      0.00      0.00      Open
  LINK-34               1.20      0.00      0.00      Open
  LINK-35            2388.62      1.69      0.39      Open
  LINK-36             -24.38      0.16      0.02      Open
  LINK-37              -6.29      0.04      0.00      Open


  Page 2382                                                             
  Link Results at 349:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.09      0.00      0.00      Open
  LINK-39            -130.35      0.21      0.01      Open
  LINK-40            -212.67      0.22      0.01      Open
  LINK-41             151.17      0.24      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.80      0.03      0.00      Open
  LINK-44            -190.27      0.19      0.01      Open
  LINK-45           -2281.63      1.62      0.36      Open
  LINK-46           -2132.66      1.51      0.32      Open
  LINK-47            2062.61      1.46      0.30      Open
  LINK-48            1995.72      1.42      0.28      Open
  LINK-49            1966.72      1.39      0.27      Open
  LINK-50            1993.35      1.41      0.28      Open
  LINK-51            2034.52      1.44      0.29      Open
  LINK-52             212.75      0.60      0.13      Open
  LINK-53              30.12      0.09      0.00      Open
  LINK-54              21.92      0.06      0.00      Open
  LINK-55              -2.14      0.01      0.00      Open
  LINK-56              25.09      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              21.67      0.14      0.01      Open
  LINK-59             -33.74      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              54.20      0.35      0.07      Open
  LINK-62              28.00      0.17      0.02      Open
  LINK-63               0.29      0.00      0.00      Open
  LINK-64              26.46      0.17      0.02      Open
  LINK-65             -23.54      0.15      0.02      Open
  LINK-66              45.77      0.29      0.05      Open
  LINK-67              66.89      0.43      0.11      Open
  LINK-68             -26.80      0.17      0.02      Open
  LINK-69              92.46      0.59      0.19      Open
  LINK-70              26.64      0.17      0.02      Open
  LINK-71              63.92      0.41      0.10      Open
  LINK-72            2097.66      1.49      0.31      Open
  LINK-73             -22.40      0.14      0.01      Open
  LINK-74             -11.06      0.07      0.00      Open
  LINK-75             -13.89      0.09      0.01      Open
  LINK-76             -27.16      0.17      0.02      Open
  LINK-77              12.85      0.08      0.01      Open
  LINK-78               6.21      0.04      0.00      Open
  LINK-79              -2.83      0.02      0.00      Open
  LINK-80               7.92      0.05      0.00      Open
  LINK-81              11.33      0.07      0.00      Open
  LINK-82              -5.23      0.03      0.00      Open
  LINK-83            -150.53      0.61      0.16      Open
  LINK-84            -106.67      0.44      0.09      Open


  Page 2383                                                             
  Link Results at 349:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -154.34      0.63      0.17      Open
  LINK-86             -44.98      0.29      0.05      Open
  LINK-87             -27.31      0.17      0.02      Open
  LINK-88             -46.12      0.29      0.05      Open
  LINK-89              17.67      0.11      0.01      Open
  LINK-90               5.92      0.04      0.00      Open
  LINK-91               3.62      0.02      0.00      Open
  LINK-92              27.42      0.11      0.01      Open
  LINK-93               4.87      0.03      0.00      Open
  LINK-94               1.46      0.01      0.00      Open
  LINK-95              -3.41      0.02      0.00      Open
  LINK-96               4.87      0.03      0.00      Open
  LINK-97               2.28      0.01      0.00      Open
  LINK-98               1.54      0.01      0.00      Open
  LINK-99               2.28      0.01      0.00      Open
  LINK-100              1.46      0.01      0.00      Open
  LINK-101             -2.59      0.02      0.00      Open
  LINK-102             -1.28      0.01      0.00      Open
  LINK-103             -2.59      0.02      0.00      Open
  LINK-104             -1.31      0.01      0.00      Open
  LINK-105            -14.40      0.06      0.00      Open
  LINK-106              0.83      0.01      0.00      Open
  LINK-107              4.87      0.03      0.00      Open
  LINK-108             -0.75      0.00      0.00      Open
  LINK-109             11.54      0.05      0.00      Open
  LINK-110              5.44      0.03      0.00      Open
  LINK-111              1.26      0.01      0.00      Open
  LINK-112              1.86      0.01      0.00      Open
  LINK-113             -5.19      0.02      0.00      Open
  LINK-114              0.17      0.00      0.00      Open
  LINK-115             -1.36      0.01      0.00      Open
  LINK-116              0.66      0.00      0.00      Open
  LINK-117             -1.13      0.01      0.00      Open
  LINK-118              0.85      0.01      0.00      Open
  LINK-119              0.87      0.01      0.00      Open
  LINK-120             -2.86      0.01      0.00      Open
  LINK-121             -1.00      0.01      0.00      Open
  LINK-122              0.29      0.00      0.00      Open
  LINK-123              3.06      0.01      0.00      Open
  LINK-124              1.00      0.00      0.00      Open
  LINK-125             -3.05      0.01      0.00      Open
  LINK-126             -1.29      0.01      0.00      Open
  LINK-127              2.07      0.01      0.00      Open
  LINK-128              1.08      0.01      0.00      Open
  LINK-129             -1.14      0.01      0.00      Open
  LINK-130             -2.77      0.02      0.00      Open
  LINK-131              0.56      0.00      0.00      Open


  Page 2384                                                             
  Link Results at 349:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -2.80      0.02      0.00      Open
  LINK-133             -1.43      0.01      0.00      Open
  LINK-134             -0.17      0.00      0.00      Open
  LINK-135              1.37      0.01      0.00      Open
  LINK-136             -1.54      0.01      0.00      Open
  LINK-137              2.77      0.01      0.00      Open
  LINK-138             -4.31      0.02      0.00      Open
  LINK-139              1.26      0.01      0.00      Open
  LINK-140             -8.29      0.03      0.00      Open
  LINK-141             -7.87      0.03      0.00      Open
  LINK-142            -12.94      0.05      0.00      Open
  LINK-143            -27.33      0.11      0.01      Open
  LINK-144             -0.42      0.00      0.00      Open
  LINK-145             -4.00      0.03      0.00      Open
  LINK-146             -6.38      0.04      0.00      Open
  LINK-147             -1.60      0.01      0.00      Open
  LINK-148              8.00      0.05      0.00      Open
  LINK-149              4.74      0.03      0.00      Open
  LINK-150             -2.16      0.01      0.00      Open
  LINK-151              5.07      0.03      0.00      Open
  LINK-152             -4.64      0.03      0.00      Open
  LINK-153              7.29      0.05      0.00      Open
  LINK-154              1.54      0.01      0.00      Open
  LINK-155              0.22      0.00      0.00      Open
  LINK-156             -0.91      0.01      0.00      Open
  LINK-157             -2.21      0.01      0.00      Open
  LINK-158             -1.05      0.01      0.00      Open
  LINK-159              1.33      0.01      0.00      Open
  LINK-160              0.78      0.01      0.00      Open
  LINK-161             -2.58      0.01      0.00      Open
  LINK-162             -5.08      0.02      0.00      Open
  LINK-163             -5.08      0.02      0.00      Open
  LINK-164             -6.81      0.02      0.00      Open
  LINK-165            -44.59      0.07      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.74      0.00      0.00      Open
  LINK-169              5.08      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2402.32      0.00   -440.41      Open Pump
  VALVE-173             0.64      0.01     80.36    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           151.17      0.62    198.81    Active Valve
  VALVE-176           112.12      1.27    187.20    Active Valve
  VALVE-177             5.08      0.06    202.60    Active Valve
  VALVE-178             1.74      0.02    113.06    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 2385                                                             
  Link Results at 349:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 350:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.18    659.92    122.99      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.19    659.92    128.60      0.00
  JUNCTION-3            1.01    659.92    100.46      0.00
  JUNCTION-4            0.88    659.92     78.91      0.00
  JUNCTION-5            0.81    659.92     71.79      0.00
  JUNCTION-6            0.43    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.35    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.08    579.55    106.56      0.00
  JUNCTION-11           0.24    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.30    659.92    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           5.91    659.92    119.10      0.00
  JUNCTION-18           1.42    659.93     78.76      0.00
  JUNCTION-19           1.06    859.51    130.24      0.00
  JUNCTION-20           0.59    859.51    104.76      0.00
  JUNCTION-21           0.00    859.53     89.74      0.00
  JUNCTION-22           0.99    859.53    101.21      0.00
  JUNCTION-23           0.73    859.94    110.75      0.00
  JUNCTION-24           0.00    859.44     96.55      0.00
  JUNCTION-25           1.37    859.38     89.02      0.00
  JUNCTION-26           0.00    859.28     76.20      0.00
  JUNCTION-27           2.86    859.26     73.06      0.00
  JUNCTION-28           0.48    859.21     68.26      0.00
  JUNCTION-29           0.00    858.74      5.40      0.00
  JUNCTION-30          26.86    860.32     97.20      0.00
  JUNCTION-31           0.55    860.19    112.55      0.00
  JUNCTION-32           1.42    860.19    101.54      0.00
  JUNCTION-33           0.22    860.19    102.87      0.00
  JUNCTION-34           8.52    864.32    287.85      0.00
  JUNCTION-35           2.13    859.49     89.92      0.00
  JUNCTION-36           0.00    859.49     97.66      0.00
  JUNCTION-37           0.76    859.49     79.05      0.00
  JUNCTION-38           0.00    859.49     92.29      0.00
  JUNCTION-39           1.13    859.46     67.71      0.00


  Page 2386                                                             
  Node Results at 350:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           0.78    859.44     51.05      0.00
  JUNCTION-41           0.70    859.44     68.99      0.00
  JUNCTION-42           2.63    859.43     56.93      0.00
  JUNCTION-43           0.76    859.37     89.38      0.00
  JUNCTION-44           1.19    859.30     78.34      0.00
  JUNCTION-45           2.15    952.85     89.06      0.00
  JUNCTION-46           1.00    952.85     57.46      0.00
  JUNCTION-47           0.00    859.53     94.92      0.00
  JUNCTION-48           0.00    859.53     96.23      0.00
  JUNCTION-49           0.26    859.53    102.10      0.00
  JUNCTION-50           0.88    859.53    107.65      0.00
  JUNCTION-51           0.69    859.53    102.19      0.00
  JUNCTION-52           1.13    859.53    106.70      0.00
  JUNCTION-53           0.70    860.11    109.40      0.00
  JUNCTION-54           0.96    860.15    111.81      0.00
  JUNCTION-55           0.71    860.13    111.27      0.00
  JUNCTION-56           0.00    860.12    109.70      0.00
  JUNCTION-57           0.10    860.19    104.95      0.00
  JUNCTION-58           5.06    860.19    108.31      0.00
  JUNCTION-59           0.00    860.19    103.66      0.00
  JUNCTION-60           0.00    860.19    102.34      0.00
  JUNCTION-61           0.00    860.19    101.74      0.00
  JUNCTION-62           0.00    860.19    101.73      0.00
  JUNCTION-63           0.00    860.19    102.36      0.00
  JUNCTION-64           0.00    860.19    102.72      0.00
  JUNCTION-65           0.00    860.19    104.35      0.00
  JUNCTION-66           0.00    860.19    104.19      0.00
  JUNCTION-67           0.00    860.19    102.12      0.00
  JUNCTION-68           4.81    860.18    105.34      0.00
  JUNCTION-69           0.57    860.18    101.47      0.00
  JUNCTION-70           1.44    860.18    104.46      0.00
  JUNCTION-71           0.47    860.18     98.79      0.00
  JUNCTION-72           0.64    860.18    103.05      0.00
  JUNCTION-73           0.60    860.18    103.91      0.00
  JUNCTION-74           0.25    860.18    103.06      0.00
  JUNCTION-75           0.59    860.18    100.10      0.00
  JUNCTION-76           0.61    860.18    102.97      0.00
  JUNCTION-77           0.42    860.18    102.06      0.00
  JUNCTION-78           0.00    860.18    104.93      0.00
  JUNCTION-79           0.00    860.18    104.99      0.00
  JUNCTION-80           0.00    860.18    105.42      0.00
  JUNCTION-81           0.80    860.18    102.52      0.00
  JUNCTION-82           2.35    860.18    104.61      0.00
  JUNCTION-83           1.73    860.18    105.06      0.00
  JUNCTION-84           0.66    860.18    104.10      0.00
  JUNCTION-85           0.00    860.18    103.96      0.00
  JUNCTION-86           0.00    860.18    102.56      0.00


  Page 2387                                                             
  Node Results at 350:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    860.18    103.09      0.00
  JUNCTION-88           0.00    860.18    103.34      0.00
  JUNCTION-89           1.69    860.18    101.12      0.00
  JUNCTION-90           0.00    860.18     93.63      0.00
  JUNCTION-91           0.00    860.18     96.52      0.00
  JUNCTION-92           0.00    860.18    100.50      0.00
  JUNCTION-93           3.22    860.18     93.79      0.00
  JUNCTION-94           0.49    860.18     98.23      0.00
  JUNCTION-95           0.68    860.18     99.37      0.00
  JUNCTION-96           1.40    860.18    100.11      0.00
  JUNCTION-97           1.02    860.18    100.18      0.00
  JUNCTION-98           1.37    860.18     94.08      0.00
  JUNCTION-99           1.65    860.18     94.59      0.00
  JUNCTION-100          1.35    860.18     96.32      0.00
  JUNCTION-101          0.15    860.18     93.20      0.00
  JUNCTION-102         23.48   1155.42     26.58      0.00
  JUNCTION-103          0.00   1155.42     53.59      0.00
  JUNCTION-104          0.00   1155.41    127.73      0.00
  JUNCTION-105          0.00    858.74    372.09      0.00
  JUNCTION-106          0.00   1155.41    500.64      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.74    375.12      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.07    579.55     95.56      0.00
  JUNCTION-115          0.00    859.49    141.47      0.00
  JUNCTION-116          1.05    659.93     55.00      0.00
  JUNCTION-117         11.34    659.91    110.89      0.00
  JUNCTION-118         24.23    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.41    132.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.42     85.97      0.00
  JUNCTION-122          0.33   1042.39     37.00      0.00
  JUNCTION-123          0.75   1042.39    123.23      0.00
  JUNCTION-124          0.23    859.94     44.17      0.00
  JUNCTION-125          0.00    859.51    184.37      0.00
  JUNCTION-126         45.46    472.68     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2399.31    425.00      0.00      0.00 Reservoir
  TANK-130           2209.93    858.66      6.40      0.00 Tank
  TANK-131            -27.72   1155.42      7.94      0.00 Tank
  


  Page 2388                                                             
  Link Results at 350:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               45.46      0.04      0.00      Open
  LINK-1               -7.44      0.05      0.00      Open
  LINK-2               -3.72      0.02      0.00      Open
  LINK-3               -2.03      0.01      0.00      Open
  LINK-6                6.82      0.04      0.00      Open
  LINK-7              -11.22      0.07      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               11.65      0.07      0.00      Open
  LINK-10               7.27      0.05      0.00      Open
  LINK-11              12.00      0.08      0.00      Open
  LINK-12               4.73      0.03      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.07      0.00      0.00      Open
  LINK-15            2399.31      3.83      2.83      Open
  LINK-16              -0.09      0.00      0.00      Open
  LINK-17            2399.31      6.81     11.48      Open
  LINK-18            2399.31      1.09      0.13      Open
  LINK-19            2399.31      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.39      0.00      0.00      Open
  LINK-22               0.40      0.00      0.00      Open
  LINK-23               3.59      0.02      0.00      Open
  LINK-24               2.89      0.02      0.00      Open
  LINK-25               0.40      0.00      0.00      Open
  LINK-26               0.40      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -79.50      0.13      0.01      Open
  LINK-29             -92.92      0.15      0.01      Open
  LINK-30              -3.90      0.02      0.00      Open
  LINK-31           -2209.92      1.57      0.34      Open
  LINK-32              -0.55      0.00      0.00      Open
  LINK-33               0.23      0.00      0.00      Open
  LINK-34               0.75      0.00      0.00      Open
  LINK-35            2390.79      1.70      0.39      Open
  LINK-36             -25.78      0.16      0.02      Open
  LINK-37              -3.91      0.02      0.00      Open
  LINK-38               0.06      0.00      0.00      Open
  LINK-39             -81.03      0.13      0.01      Open
  LINK-40            -155.02      0.16      0.01      Open
  LINK-41              93.97      0.15      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.27      0.03      0.00      Open
  LINK-44            -138.45      0.14      0.00      Open
  LINK-45           -2324.28      1.65      0.37      Open
  LINK-46           -2164.64      1.54      0.32      Open
  LINK-47            2165.31      1.54      0.32      Open
  LINK-48            2095.23      1.49      0.31      Open


  Page 2389                                                             
  Link Results at 350:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            2066.12      1.47      0.30      Open
  LINK-50            2094.57      1.49      0.31      Open
  LINK-51            2142.99      1.52      0.32      Open
  LINK-52             199.29      0.57      0.11      Open
  LINK-53              18.72      0.05      0.00      Open
  LINK-54              13.62      0.04      0.00      Open
  LINK-55              -1.33      0.01      0.00      Open
  LINK-56              25.21      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              23.08      0.15      0.01      Open
  LINK-59             -34.19      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              56.51      0.36      0.08      Open
  LINK-62              29.61      0.18      0.02      Open
  LINK-63               0.30      0.00      0.00      Open
  LINK-64              28.53      0.18      0.02      Open
  LINK-65             -25.38      0.16      0.02      Open
  LINK-66              51.28      0.33      0.07      Open
  LINK-67              70.08      0.45      0.12      Open
  LINK-68             -27.73      0.18      0.02      Open
  LINK-69              97.06      0.62      0.21      Open
  LINK-70              28.45      0.18      0.02      Open
  LINK-71              67.42      0.43      0.11      Open
  LINK-72            2209.93      1.57      0.34      Open
  LINK-73             -16.57      0.11      0.01      Open
  LINK-74              -8.15      0.05      0.00      Open
  LINK-75             -10.04      0.06      0.00      Open
  LINK-76             -19.54      0.12      0.01      Open
  LINK-77               9.24      0.06      0.00      Open
  LINK-78               4.55      0.03      0.00      Open
  LINK-79              -1.89      0.01      0.00      Open
  LINK-80               5.75      0.04      0.00      Open
  LINK-81               8.42      0.05      0.00      Open
  LINK-82              -3.81      0.02      0.00      Open
  LINK-83            -160.61      0.66      0.18      Open
  LINK-84            -113.32      0.46      0.10      Open
  LINK-85            -162.98      0.67      0.19      Open
  LINK-86             -47.99      0.31      0.06      Open
  LINK-87             -29.13      0.19      0.02      Open
  LINK-88             -48.70      0.31      0.06      Open
  LINK-89              18.86      0.12      0.01      Open
  LINK-90               3.68      0.02      0.00      Open
  LINK-91               2.25      0.01      0.00      Open
  LINK-92              17.04      0.07      0.00      Open
  LINK-93               3.03      0.02      0.00      Open
  LINK-94               0.91      0.01      0.00      Open
  LINK-95              -2.12      0.01      0.00      Open


  Page 2390                                                             
  Link Results at 350:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               3.03      0.02      0.00      Open
  LINK-97               1.42      0.01      0.00      Open
  LINK-98               0.96      0.01      0.00      Open
  LINK-99               1.42      0.01      0.00      Open
  LINK-100              0.91      0.01      0.00      Open
  LINK-101             -1.61      0.01      0.00      Open
  LINK-102             -0.79      0.01      0.00      Open
  LINK-103             -1.61      0.01      0.00      Open
  LINK-104             -0.82      0.01      0.00      Open
  LINK-105             -8.95      0.04      0.00      Open
  LINK-106              0.51      0.00      0.00      Open
  LINK-107              3.03      0.02      0.00      Open
  LINK-108             -0.46      0.00      0.00      Open
  LINK-109              7.17      0.03      0.00      Open
  LINK-110              3.38      0.02      0.00      Open
  LINK-111              0.78      0.00      0.00      Open
  LINK-112              1.16      0.01      0.00      Open
  LINK-113             -3.23      0.01      0.00      Open
  LINK-114              0.11      0.00      0.00      Open
  LINK-115             -0.85      0.01      0.00      Open
  LINK-116              0.41      0.00      0.00      Open
  LINK-117             -0.71      0.00      0.00      Open
  LINK-118              0.53      0.00      0.00      Open
  LINK-119              0.54      0.00      0.00      Open
  LINK-120             -1.78      0.01      0.00      Open
  LINK-121             -0.62      0.00      0.00      Open
  LINK-122              0.18      0.00      0.00      Open
  LINK-123              1.90      0.01      0.00      Open
  LINK-124              0.62      0.00      0.00      Open
  LINK-125             -1.90      0.01      0.00      Open
  LINK-126             -0.80      0.01      0.00      Open
  LINK-127              1.28      0.01      0.00      Open
  LINK-128              0.67      0.00      0.00      Open
  LINK-129             -0.71      0.00      0.00      Open
  LINK-130             -1.72      0.01      0.00      Open
  LINK-131              0.35      0.00      0.00      Open
  LINK-132             -1.74      0.01      0.00      Open
  LINK-133             -0.89      0.01      0.00      Open
  LINK-134             -0.11      0.00      0.00      Open
  LINK-135              0.85      0.01      0.00      Open
  LINK-136             -0.96      0.01      0.00      Open
  LINK-137              1.72      0.01      0.00      Open
  LINK-138             -2.68      0.01      0.00      Open
  LINK-139              0.79      0.01      0.00      Open
  LINK-140             -5.15      0.02      0.00      Open
  LINK-141             -4.89      0.02      0.00      Open
  LINK-142             -8.05      0.03      0.00      Open


  Page 2391                                                             
  Link Results at 350:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -16.99      0.07      0.00      Open
  LINK-144             -0.26      0.00      0.00      Open
  LINK-145             -2.48      0.02      0.00      Open
  LINK-146             -3.97      0.03      0.00      Open
  LINK-147             -0.99      0.01      0.00      Open
  LINK-148              4.97      0.03      0.00      Open
  LINK-149              2.95      0.02      0.00      Open
  LINK-150             -1.34      0.01      0.00      Open
  LINK-151              3.15      0.02      0.00      Open
  LINK-152             -2.89      0.02      0.00      Open
  LINK-153              4.53      0.03      0.00      Open
  LINK-154              0.96      0.01      0.00      Open
  LINK-155              0.14      0.00      0.00      Open
  LINK-156             -0.57      0.00      0.00      Open
  LINK-157             -1.37      0.01      0.00      Open
  LINK-158             -0.65      0.00      0.00      Open
  LINK-159              0.83      0.01      0.00      Open
  LINK-160              0.49      0.00      0.00      Open
  LINK-161             -1.60      0.01      0.00      Open
  LINK-162             -3.16      0.01      0.00      Open
  LINK-163             -3.16      0.01      0.00      Open
  LINK-164             -4.24      0.01      0.00      Open
  LINK-165            -27.72      0.04      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.08      0.00      0.00      Open
  LINK-169              3.16      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2399.31      0.00   -441.14      Open Pump
  VALVE-173             0.40      0.00     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            93.97      0.38    199.56    Active Valve
  VALVE-176            69.70      0.79    187.23    Active Valve
  VALVE-177             3.16      0.04    202.56    Active Valve
  VALVE-178             1.08      0.01    113.02    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 2392                                                             
  Node Results at 351:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.05    659.93    123.00      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.05    659.93    128.60      0.00
  JUNCTION-3            0.26    659.93    100.47      0.00
  JUNCTION-4            0.23    659.93     78.91      0.00
  JUNCTION-5            0.21    659.93     71.80      0.00
  JUNCTION-6            0.11    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.09    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.02    579.55    106.56      0.00
  JUNCTION-11           0.06    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.08    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           1.54    659.93    119.10      0.00
  JUNCTION-18           0.37    659.93     78.77      0.00
  JUNCTION-19           0.28    860.28    130.57      0.00
  JUNCTION-20           0.15    860.28    105.10      0.00
  JUNCTION-21           0.00    860.28     90.07      0.00
  JUNCTION-22           0.26    860.29    101.53      0.00
  JUNCTION-23           0.19    860.71    111.09      0.00
  JUNCTION-24           0.00    860.18     96.87      0.00
  JUNCTION-25           0.36    860.12     89.34      0.00
  JUNCTION-26           0.00    860.01     76.51      0.00
  JUNCTION-27           0.75    859.98     73.37      0.00
  JUNCTION-28           0.13    859.93     68.57      0.00
  JUNCTION-29           0.00    859.40      5.69      0.00
  JUNCTION-30           7.01    861.10     97.54      0.00
  JUNCTION-31           0.14    860.99    112.90      0.00
  JUNCTION-32           0.37    860.99    101.89      0.00
  JUNCTION-33           0.06    860.99    103.22      0.00
  JUNCTION-34           2.22    865.11    288.19      0.00
  JUNCTION-35           0.55    860.26     90.25      0.00
  JUNCTION-36           0.00    860.26     97.99      0.00
  JUNCTION-37           0.20    860.26     79.38      0.00
  JUNCTION-38           0.00    860.26     92.62      0.00
  JUNCTION-39           0.29    860.23     68.04      0.00
  JUNCTION-40           0.20    860.21     51.38      0.00
  JUNCTION-41           0.18    860.21     69.32      0.00
  JUNCTION-42           0.68    860.19     57.26      0.00
  JUNCTION-43           0.20    860.11     89.70      0.00
  JUNCTION-44           0.31    860.02     78.65      0.00
  JUNCTION-45           0.56    952.85     89.06      0.00
  JUNCTION-46           0.26    952.85     57.46      0.00


  Page 2393                                                             
  Node Results at 351:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    860.28     95.25      0.00
  JUNCTION-48           0.00    860.29     96.55      0.00
  JUNCTION-49           0.07    860.29    102.43      0.00
  JUNCTION-50           0.23    860.29    107.98      0.00
  JUNCTION-51           0.18    860.28    102.52      0.00
  JUNCTION-52           0.30    860.28    107.03      0.00
  JUNCTION-53           0.18    860.90    109.74      0.00
  JUNCTION-54           0.25    860.94    112.15      0.00
  JUNCTION-55           0.18    860.93    111.61      0.00
  JUNCTION-56           0.00    860.92    110.05      0.00
  JUNCTION-57           0.03    860.99    105.30      0.00
  JUNCTION-58           1.32    860.99    108.66      0.00
  JUNCTION-59           0.00    860.99    104.01      0.00
  JUNCTION-60           0.00    860.99    102.69      0.00
  JUNCTION-61           0.00    860.99    102.09      0.00
  JUNCTION-62           0.00    860.99    102.08      0.00
  JUNCTION-63           0.00    860.99    102.71      0.00
  JUNCTION-64           0.00    860.99    103.07      0.00
  JUNCTION-65           0.00    860.99    104.70      0.00
  JUNCTION-66           0.00    860.99    104.54      0.00
  JUNCTION-67           0.00    860.99    102.47      0.00
  JUNCTION-68           1.25    860.99    105.69      0.00
  JUNCTION-69           0.15    860.99    101.82      0.00
  JUNCTION-70           0.38    860.99    104.81      0.00
  JUNCTION-71           0.12    860.99     99.14      0.00
  JUNCTION-72           0.17    860.99    103.40      0.00
  JUNCTION-73           0.16    860.99    104.26      0.00
  JUNCTION-74           0.06    860.99    103.41      0.00
  JUNCTION-75           0.15    860.99    100.45      0.00
  JUNCTION-76           0.16    860.99    103.32      0.00
  JUNCTION-77           0.11    860.99    102.41      0.00
  JUNCTION-78           0.00    860.99    105.28      0.00
  JUNCTION-79           0.00    860.99    105.34      0.00
  JUNCTION-80           0.00    860.99    105.77      0.00
  JUNCTION-81           0.21    860.99    102.87      0.00
  JUNCTION-82           0.61    860.99    104.96      0.00
  JUNCTION-83           0.45    860.99    105.41      0.00
  JUNCTION-84           0.17    860.99    104.45      0.00
  JUNCTION-85           0.00    860.99    104.31      0.00
  JUNCTION-86           0.00    860.99    102.91      0.00
  JUNCTION-87           0.00    860.99    103.44      0.00
  JUNCTION-88           0.00    860.99    103.69      0.00
  JUNCTION-89           0.44    860.99    101.47      0.00
  JUNCTION-90           0.00    860.99     93.98      0.00
  JUNCTION-91           0.00    860.99     96.87      0.00
  JUNCTION-92           0.00    860.99    100.85      0.00
  JUNCTION-93           0.84    860.99     94.14      0.00


  Page 2394                                                             
  Node Results at 351:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.13    860.99     98.58      0.00
  JUNCTION-95           0.18    860.99     99.72      0.00
  JUNCTION-96           0.37    860.99    100.46      0.00
  JUNCTION-97           0.27    860.99    100.53      0.00
  JUNCTION-98           0.36    860.99     94.43      0.00
  JUNCTION-99           0.43    860.99     94.94      0.00
  JUNCTION-100          0.35    860.99     96.67      0.00
  JUNCTION-101          0.04    860.99     93.55      0.00
  JUNCTION-102          6.13   1155.39     26.57      0.00
  JUNCTION-103          0.00   1155.39     53.58      0.00
  JUNCTION-104          0.00   1155.39    127.72      0.00
  JUNCTION-105          0.00    859.40    372.38      0.00
  JUNCTION-106          0.00   1155.39    500.63      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.53    375.47      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.02    579.55     95.56      0.00
  JUNCTION-115          0.00    860.28    141.81      0.00
  JUNCTION-116          0.27    659.93     55.00      0.00
  JUNCTION-117          2.96    659.93    110.89      0.00
  JUNCTION-118          6.32    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.39    132.76      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.39     85.96      0.00
  JUNCTION-122          0.09   1042.39     37.00      0.00
  JUNCTION-123          0.19   1042.39    123.23      0.00
  JUNCTION-124          0.06    860.71     44.50      0.00
  JUNCTION-125          0.00    860.28    184.71      0.00
  JUNCTION-126         11.86    472.69     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2396.04    425.00      0.00      0.00 Reservoir
  TANK-130           2346.64    859.31      6.68      0.00 Tank
  TANK-131             -7.23   1155.39      7.93      0.00 Tank
  
  Link Results at 351:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               11.86      0.01      0.00      Open
  LINK-1               -1.94      0.01      0.00      Open
  LINK-2               -0.97      0.01      0.00      Open
  LINK-3               -0.53      0.00      0.00      Open
  LINK-6                1.78      0.01      0.00      Open
  LINK-7               -2.93      0.02      0.00      Open


  Page 2395                                                             
  Link Results at 351:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                3.04      0.02      0.00      Open
  LINK-10               1.90      0.01      0.00      Open
  LINK-11               3.13      0.02      0.00      Open
  LINK-12               1.23      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.02      0.00      0.00      Open
  LINK-15            2396.04      3.82      2.82      Open
  LINK-16              -0.02      0.00      0.00      Open
  LINK-17            2396.04      6.80     11.45      Open
  LINK-18            2396.04      1.09      0.13      Open
  LINK-19            2396.04      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.10      0.00      0.00      Open
  LINK-22               0.10      0.00      0.00      Open
  LINK-23               0.94      0.01      0.00      Open
  LINK-24               0.75      0.00      0.00      Open
  LINK-25               0.10      0.00      0.00      Open
  LINK-26               0.10      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -20.74      0.03      0.00      Open
  LINK-29             -24.24      0.04      0.00      Open
  LINK-30              -1.02      0.01      0.00      Open
  LINK-31           -2346.63      1.66      0.38      Open
  LINK-32              -0.14      0.00      0.00      Open
  LINK-33               0.06      0.00      0.00      Open
  LINK-34               0.20      0.00      0.00      Open
  LINK-35            2393.82      1.70      0.39      Open
  LINK-36             -27.08      0.17      0.02      Open
  LINK-37              -1.02      0.01      0.00      Open
  LINK-38               0.01      0.00      0.00      Open
  LINK-39             -21.14      0.03      0.00      Open
  LINK-40             -84.17      0.09      0.00      Open
  LINK-41              24.51      0.04      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -25.26      0.03      0.00      Open
  LINK-44             -74.77      0.08      0.00      Open
  LINK-45           -2376.47      1.69      0.39      Open
  LINK-46           -2204.51      1.56      0.34      Open
  LINK-47            2291.27      1.62      0.36      Open
  LINK-48            2217.27      1.57      0.34      Open
  LINK-49            2188.03      1.55      0.33      Open
  LINK-50            2218.71      1.57      0.34      Open
  LINK-51            2275.07      1.61      0.36      Open
  LINK-52             182.30      0.52      0.10      Open
  LINK-53               4.88      0.01      0.00      Open
  LINK-54               3.55      0.01      0.00      Open


  Page 2396                                                             
  Link Results at 351:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -0.35      0.00      0.00      Open
  LINK-56              24.98      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              24.43      0.16      0.02      Open
  LINK-59             -34.24      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              58.47      0.37      0.09      Open
  LINK-62              31.10      0.18      0.02      Open
  LINK-63               0.31      0.00      0.00      Open
  LINK-64              30.58      0.20      0.03      Open
  LINK-65             -27.21      0.17      0.02      Open
  LINK-66              57.11      0.36      0.08      Open
  LINK-67              74.00      0.47      0.13      Open
  LINK-68             -28.88      0.18      0.02      Open
  LINK-69             102.68      0.66      0.24      Open
  LINK-70              30.68      0.20      0.03      Open
  LINK-71              71.69      0.46      0.12      Open
  LINK-72            2346.64      1.66      0.38      Open
  LINK-73              -9.40      0.06      0.00      Open
  LINK-74              -4.57      0.03      0.00      Open
  LINK-75              -5.30      0.03      0.00      Open
  LINK-76             -10.17      0.06      0.00      Open
  LINK-77               4.81      0.03      0.00      Open
  LINK-78               2.52      0.02      0.00      Open
  LINK-79              -0.73      0.00      0.00      Open
  LINK-80               3.06      0.02      0.00      Open
  LINK-81               4.83      0.03      0.00      Open
  LINK-82              -2.06      0.01      0.00      Open
  LINK-83            -172.21      0.70      0.21      Open
  LINK-84            -120.94      0.49      0.11      Open
  LINK-85            -172.82      0.71      0.21      Open
  LINK-86             -51.44      0.33      0.07      Open
  LINK-87             -31.23      0.20      0.03      Open
  LINK-88             -51.63      0.33      0.07      Open
  LINK-89              20.21      0.13      0.01      Open
  LINK-90               0.96      0.01      0.00      Open
  LINK-91               0.59      0.00      0.00      Open
  LINK-92               4.45      0.02      0.00      Open
  LINK-93               0.79      0.01      0.00      Open
  LINK-94               0.24      0.00      0.00      Open
  LINK-95              -0.55      0.00      0.00      Open
  LINK-96               0.79      0.01      0.00      Open
  LINK-97               0.37      0.00      0.00      Open
  LINK-98               0.25      0.00      0.00      Open
  LINK-99               0.37      0.00      0.00      Open
  LINK-100              0.24      0.00      0.00      Open
  LINK-101             -0.42      0.00      0.00      Open


  Page 2397                                                             
  Link Results at 351:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -0.21      0.00      0.00      Open
  LINK-103             -0.42      0.00      0.00      Open
  LINK-104             -0.21      0.00      0.00      Open
  LINK-105             -2.33      0.01      0.00      Open
  LINK-106              0.13      0.00      0.00      Open
  LINK-107              0.79      0.01      0.00      Open
  LINK-108             -0.12      0.00      0.00      Open
  LINK-109              1.87      0.01      0.00      Open
  LINK-110              0.88      0.01      0.00      Open
  LINK-111              0.20      0.00      0.00      Open
  LINK-112              0.30      0.00      0.00      Open
  LINK-113             -0.84      0.00      0.00      Open
  LINK-114              0.03      0.00      0.00      Open
  LINK-115             -0.22      0.00      0.00      Open
  LINK-116              0.11      0.00      0.00      Open
  LINK-117             -0.18      0.00      0.00      Open
  LINK-118              0.14      0.00      0.00      Open
  LINK-119              0.14      0.00      0.00      Open
  LINK-120             -0.46      0.00      0.00      Open
  LINK-121             -0.16      0.00      0.00      Open
  LINK-122              0.05      0.00      0.00      Open
  LINK-123              0.50      0.00      0.00      Open
  LINK-124              0.16      0.00      0.00      Open
  LINK-125             -0.50      0.00      0.00      Open
  LINK-126             -0.21      0.00      0.00      Open
  LINK-127              0.34      0.00      0.00      Open
  LINK-128              0.18      0.00      0.00      Open
  LINK-129             -0.19      0.00      0.00      Open
  LINK-130             -0.45      0.00      0.00      Open
  LINK-131              0.09      0.00      0.00      Open
  LINK-132             -0.45      0.00      0.00      Open
  LINK-133             -0.23      0.00      0.00      Open
  LINK-134             -0.03      0.00      0.00      Open
  LINK-135              0.22      0.00      0.00      Open
  LINK-136             -0.25      0.00      0.00      Open
  LINK-137              0.45      0.00      0.00      Open
  LINK-138             -0.70      0.00      0.00      Open
  LINK-139              0.20      0.00      0.00      Open
  LINK-140             -1.34      0.01      0.00      Open
  LINK-141             -1.28      0.01      0.00      Open
  LINK-142             -2.10      0.01      0.00      Open
  LINK-143             -4.43      0.02      0.00      Open
  LINK-144             -0.07      0.00      0.00      Open
  LINK-145             -0.65      0.00      0.00      Open
  LINK-146             -1.04      0.01      0.00      Open
  LINK-147             -0.26      0.00      0.00      Open
  LINK-148              1.30      0.01      0.00      Open


  Page 2398                                                             
  Link Results at 351:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              0.77      0.00      0.00      Open
  LINK-150             -0.35      0.00      0.00      Open
  LINK-151              0.82      0.01      0.00      Open
  LINK-152             -0.75      0.00      0.00      Open
  LINK-153              1.18      0.01      0.00      Open
  LINK-154              0.25      0.00      0.00      Open
  LINK-155              0.04      0.00      0.00      Open
  LINK-156             -0.15      0.00      0.00      Open
  LINK-157             -0.36      0.00      0.00      Open
  LINK-158             -0.17      0.00      0.00      Open
  LINK-159              0.22      0.00      0.00      Open
  LINK-160              0.13      0.00      0.00      Open
  LINK-161             -0.42      0.00      0.00      Open
  LINK-162             -0.82      0.00      0.00      Open
  LINK-163             -0.82      0.00      0.00      Open
  LINK-164             -1.11      0.00      0.00      Open
  LINK-165             -7.23      0.01      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.28      0.00      0.00      Open
  LINK-169              0.82      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2396.04      0.00   -441.93      Open Pump
  VALVE-173             0.10      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            24.51      0.10    200.35    Active Valve
  VALVE-176            18.18      0.21    187.24    Active Valve
  VALVE-177             0.82      0.01    202.54    Active Valve
  VALVE-178             0.28      0.00    113.00    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 352:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.08    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.08    659.93    128.60      0.00
  JUNCTION-3            0.44    659.93    100.47      0.00
  JUNCTION-4            0.38    659.93     78.91      0.00
  JUNCTION-5            0.35    659.93     71.80      0.00
  JUNCTION-6            0.19    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.15    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00


  Page 2399                                                             
  Node Results at 352:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.10    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.13    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.57    659.93    119.10      0.00
  JUNCTION-18           0.62    659.93     78.77      0.00
  JUNCTION-19           0.46    859.93    130.42      0.00
  JUNCTION-20           0.26    859.93    104.94      0.00
  JUNCTION-21           0.00    859.93     89.91      0.00
  JUNCTION-22           0.43    859.93    101.38      0.00
  JUNCTION-23           0.32    859.93    110.75      0.00
  JUNCTION-24           0.00    859.93     96.76      0.00
  JUNCTION-25           0.60    859.93     89.26      0.00
  JUNCTION-26           0.00    859.93     76.48      0.00
  JUNCTION-27           1.24    859.93     73.35      0.00
  JUNCTION-28           0.21    859.93     68.57      0.00
  JUNCTION-29           0.00    859.93      5.92      0.00
  JUNCTION-30          11.68    859.93     97.03      0.00
  JUNCTION-31           0.24    859.93    112.44      0.00
  JUNCTION-32           0.62    859.93    101.43      0.00
  JUNCTION-33           0.10    859.93    102.76      0.00
  JUNCTION-34           3.70    859.93    285.95      0.00
  JUNCTION-35           0.92    859.93     90.11      0.00
  JUNCTION-36           0.00    859.93     97.85      0.00
  JUNCTION-37           0.33    859.93     79.24      0.00
  JUNCTION-38           0.00    859.93     92.47      0.00
  JUNCTION-39           0.49    859.93     67.91      0.00
  JUNCTION-40           0.34    859.93     51.26      0.00
  JUNCTION-41           0.31    859.93     69.20      0.00
  JUNCTION-42           1.14    859.93     57.14      0.00
  JUNCTION-43           0.33    859.93     89.62      0.00
  JUNCTION-44           0.52    859.93     78.61      0.00
  JUNCTION-45           0.94    952.85     89.06      0.00
  JUNCTION-46           0.44    952.85     57.46      0.00
  JUNCTION-47           0.00    859.93     95.09      0.00
  JUNCTION-48           0.00    859.93     96.40      0.00
  JUNCTION-49           0.11    859.93    102.27      0.00
  JUNCTION-50           0.38    859.93    107.83      0.00
  JUNCTION-51           0.30    859.93    102.37      0.00
  JUNCTION-52           0.49    859.93    106.88      0.00
  JUNCTION-53           0.30    859.93    109.32      0.00
  JUNCTION-54           0.42    859.93    111.71      0.00
  JUNCTION-55           0.31    859.93    111.18      0.00
  JUNCTION-56           0.00    859.93    109.62      0.00


  Page 2400                                                             
  Node Results at 352:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.04    859.93    104.84      0.00
  JUNCTION-58           2.20    859.93    108.20      0.00
  JUNCTION-59           0.00    859.93    103.55      0.00
  JUNCTION-60           0.00    859.93    102.23      0.00
  JUNCTION-61           0.00    859.93    101.63      0.00
  JUNCTION-62           0.00    859.93    101.62      0.00
  JUNCTION-63           0.00    859.93    102.25      0.00
  JUNCTION-64           0.00    859.93    102.60      0.00
  JUNCTION-65           0.00    859.93    104.23      0.00
  JUNCTION-66           0.00    859.93    104.08      0.00
  JUNCTION-67           0.00    859.93    102.01      0.00
  JUNCTION-68           2.09    859.93    105.23      0.00
  JUNCTION-69           0.25    859.93    101.36      0.00
  JUNCTION-70           0.63    859.93    104.35      0.00
  JUNCTION-71           0.20    859.93     98.68      0.00
  JUNCTION-72           0.28    859.93    102.94      0.00
  JUNCTION-73           0.26    859.93    103.80      0.00
  JUNCTION-74           0.11    859.93    102.95      0.00
  JUNCTION-75           0.25    859.93     99.99      0.00
  JUNCTION-76           0.27    859.93    102.86      0.00
  JUNCTION-77           0.18    859.93    101.95      0.00
  JUNCTION-78           0.00    859.93    104.82      0.00
  JUNCTION-79           0.00    859.93    104.88      0.00
  JUNCTION-80           0.00    859.93    105.31      0.00
  JUNCTION-81           0.35    859.93    102.41      0.00
  JUNCTION-82           1.02    859.93    104.50      0.00
  JUNCTION-83           0.75    859.93    104.95      0.00
  JUNCTION-84           0.29    859.93    103.99      0.00
  JUNCTION-85           0.00    859.93    103.85      0.00
  JUNCTION-86           0.00    859.93    102.45      0.00
  JUNCTION-87           0.00    859.93    102.98      0.00
  JUNCTION-88           0.00    859.93    103.23      0.00
  JUNCTION-89           0.73    859.93    101.01      0.00
  JUNCTION-90           0.00    859.93     93.52      0.00
  JUNCTION-91           0.00    859.93     96.40      0.00
  JUNCTION-92           0.00    859.93    100.39      0.00
  JUNCTION-93           1.40    859.93     93.67      0.00
  JUNCTION-94           0.21    859.93     98.12      0.00
  JUNCTION-95           0.30    859.93     99.26      0.00
  JUNCTION-96           0.61    859.93    100.00      0.00
  JUNCTION-97           0.44    859.93    100.07      0.00
  JUNCTION-98           0.60    859.93     93.97      0.00
  JUNCTION-99           0.72    859.93     94.48      0.00
  JUNCTION-100          0.59    859.93     96.20      0.00
  JUNCTION-101          0.07    859.93     93.09      0.00
  JUNCTION-102         10.21   1155.38     26.57      0.00
  JUNCTION-103          0.00   1155.38     53.58      0.00


  Page 2401                                                             
  Node Results at 352:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.38    127.71      0.00
  JUNCTION-105          0.00    859.93    372.61      0.00
  JUNCTION-106          0.00   1155.38    500.63      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.93    372.61      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.92    141.66      0.00
  JUNCTION-116          0.46    659.93     55.00      0.00
  JUNCTION-117          4.93    659.93    110.89      0.00
  JUNCTION-118         10.54    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.38    132.76      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.38     85.96      0.00
  JUNCTION-122          0.14   1042.39     37.00      0.00
  JUNCTION-123          0.32   1042.39    123.23      0.00
  JUNCTION-124          0.10    859.93     44.17      0.00
  JUNCTION-125          0.00    859.93    184.55      0.00
  JUNCTION-126         19.77    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -82.34    859.93      6.95      0.00 Tank
  TANK-131            -12.05   1155.38      7.92      0.00 Tank
  
  Link Results at 352:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               19.76      0.02      0.00      Open
  LINK-1               -3.24      0.02      0.00      Open
  LINK-2               -1.62      0.01      0.00      Open
  LINK-3               -0.88      0.01      0.00      Open
  LINK-6                2.96      0.02      0.00      Open
  LINK-7               -4.88      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                5.06      0.03      0.00      Open
  LINK-10               3.16      0.02      0.00      Open
  LINK-11               5.22      0.03      0.00      Open
  LINK-12               2.06      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 2402                                                             
  Link Results at 352:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.17      0.00      0.00      Open
  LINK-22               0.17      0.00      0.00      Open
  LINK-23               1.56      0.01      0.00      Open
  LINK-24               1.26      0.01      0.00      Open
  LINK-25               0.17      0.00      0.00      Open
  LINK-26               0.17      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -34.56      0.06      0.00      Open
  LINK-29             -40.40      0.06      0.00      Open
  LINK-30              -1.70      0.01      0.00      Open
  LINK-31              82.34      0.06      0.00      Open
  LINK-32              -0.24      0.00      0.00      Open
  LINK-33               0.10      0.00      0.00      Open
  LINK-34               0.33      0.00      0.00      Open
  LINK-35              -3.71      0.00      0.00      Open
  LINK-36               1.27      0.01      0.00      Open
  LINK-37              -1.70      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -35.23      0.06      0.00      Open
  LINK-40             -40.60      0.04      0.00      Open
  LINK-41              40.86      0.07      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.21      0.00      0.00      Open
  LINK-44             -36.51      0.04      0.00      Open
  LINK-45              32.62      0.02      0.00      Open
  LINK-46              25.57      0.02      0.00      Open
  LINK-47             -74.94      0.05      0.00      Open
  LINK-48             -72.60      0.05      0.00      Open
  LINK-49             -72.53      0.05      0.00      Open
  LINK-50             -73.82      0.05      0.00      Open
  LINK-51             -79.57      0.06      0.00      Open
  LINK-52              10.19      0.03      0.00      Open
  LINK-53               8.14      0.02      0.00      Open
  LINK-54               5.92      0.02      0.00      Open
  LINK-55              -0.58      0.00      0.00      Open
  LINK-56              -0.25      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.18      0.01      0.00      Open
  LINK-59               0.72      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.23      0.01      0.00      Open
  LINK-62              -1.45      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.78      0.01      0.00      Open


  Page 2403                                                             
  Link Results at 352:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65               1.58      0.01      0.00      Open
  LINK-66              -4.51      0.03      0.00      Open
  LINK-67              -2.34      0.01      0.00      Open
  LINK-68               0.67      0.00      0.00      Open
  LINK-69              -3.34      0.02      0.00      Open
  LINK-70              -1.29      0.01      0.00      Open
  LINK-71              -2.56      0.02      0.00      Open
  LINK-72             -82.34      0.06      0.00      Open
  LINK-73              -4.09      0.03      0.00      Open
  LINK-74              -2.05      0.01      0.00      Open
  LINK-75              -2.72      0.02      0.00      Open
  LINK-76              -5.38      0.03      0.00      Open
  LINK-77               2.55      0.02      0.00      Open
  LINK-78               1.16      0.01      0.00      Open
  LINK-79              -0.67      0.00      0.00      Open
  LINK-80               1.53      0.01      0.00      Open
  LINK-81               2.04      0.01      0.00      Open
  LINK-82              -1.00      0.01      0.00      Open
  LINK-83               6.63      0.03      0.00      Open
  LINK-84               4.35      0.02      0.00      Open
  LINK-85               5.60      0.02      0.00      Open
  LINK-86               1.97      0.01      0.00      Open
  LINK-87               1.20      0.01      0.00      Open
  LINK-88               1.66      0.01      0.00      Open
  LINK-89              -0.77      0.00      0.00      Open
  LINK-90               1.60      0.01      0.00      Open
  LINK-91               0.98      0.01      0.00      Open
  LINK-92               7.41      0.03      0.00      Open
  LINK-93               1.32      0.01      0.00      Open
  LINK-94               0.39      0.00      0.00      Open
  LINK-95              -0.92      0.01      0.00      Open
  LINK-96               1.32      0.01      0.00      Open
  LINK-97               0.62      0.00      0.00      Open
  LINK-98               0.42      0.00      0.00      Open
  LINK-99               0.62      0.00      0.00      Open
  LINK-100              0.39      0.00      0.00      Open
  LINK-101             -0.70      0.00      0.00      Open
  LINK-102             -0.35      0.00      0.00      Open
  LINK-103             -0.70      0.00      0.00      Open
  LINK-104             -0.36      0.00      0.00      Open
  LINK-105             -3.89      0.02      0.00      Open
  LINK-106              0.22      0.00      0.00      Open
  LINK-107              1.32      0.01      0.00      Open
  LINK-108             -0.20      0.00      0.00      Open
  LINK-109              3.12      0.01      0.00      Open
  LINK-110              1.47      0.01      0.00      Open
  LINK-111              0.34      0.00      0.00      Open


  Page 2404                                                             
  Link Results at 352:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              0.50      0.00      0.00      Open
  LINK-113             -1.40      0.01      0.00      Open
  LINK-114              0.05      0.00      0.00      Open
  LINK-115             -0.37      0.00      0.00      Open
  LINK-116              0.18      0.00      0.00      Open
  LINK-117             -0.31      0.00      0.00      Open
  LINK-118              0.23      0.00      0.00      Open
  LINK-119              0.24      0.00      0.00      Open
  LINK-120             -0.77      0.00      0.00      Open
  LINK-121             -0.27      0.00      0.00      Open
  LINK-122              0.08      0.00      0.00      Open
  LINK-123              0.83      0.00      0.00      Open
  LINK-124              0.27      0.00      0.00      Open
  LINK-125             -0.83      0.00      0.00      Open
  LINK-126             -0.35      0.00      0.00      Open
  LINK-127              0.56      0.00      0.00      Open
  LINK-128              0.29      0.00      0.00      Open
  LINK-129             -0.31      0.00      0.00      Open
  LINK-130             -0.75      0.00      0.00      Open
  LINK-131              0.15      0.00      0.00      Open
  LINK-132             -0.76      0.00      0.00      Open
  LINK-133             -0.39      0.00      0.00      Open
  LINK-134             -0.05      0.00      0.00      Open
  LINK-135              0.37      0.00      0.00      Open
  LINK-136             -0.42      0.00      0.00      Open
  LINK-137              0.75      0.00      0.00      Open
  LINK-138             -1.17      0.00      0.00      Open
  LINK-139              0.34      0.00      0.00      Open
  LINK-140             -2.24      0.01      0.00      Open
  LINK-141             -2.13      0.01      0.00      Open
  LINK-142             -3.50      0.01      0.00      Open
  LINK-143             -7.39      0.03      0.00      Open
  LINK-144             -0.11      0.00      0.00      Open
  LINK-145             -1.08      0.01      0.00      Open
  LINK-146             -1.73      0.01      0.00      Open
  LINK-147             -0.43      0.00      0.00      Open
  LINK-148              2.16      0.01      0.00      Open
  LINK-149              1.28      0.01      0.00      Open
  LINK-150             -0.58      0.00      0.00      Open
  LINK-151              1.37      0.01      0.00      Open
  LINK-152             -1.25      0.01      0.00      Open
  LINK-153              1.97      0.01      0.00      Open
  LINK-154              0.42      0.00      0.00      Open
  LINK-155              0.06      0.00      0.00      Open
  LINK-156             -0.25      0.00      0.00      Open
  LINK-157             -0.60      0.00      0.00      Open
  LINK-158             -0.28      0.00      0.00      Open


  Page 2405                                                             
  Link Results at 352:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              0.36      0.00      0.00      Open
  LINK-160              0.21      0.00      0.00      Open
  LINK-161             -0.70      0.00      0.00      Open
  LINK-162             -1.37      0.01      0.00      Open
  LINK-163             -1.37      0.01      0.00      Open
  LINK-164             -1.84      0.01      0.00      Open
  LINK-165            -12.05      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.47      0.00      0.00      Open
  LINK-169              1.37      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.17      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            40.86      0.17    199.99    Active Valve
  VALVE-176            30.30      0.34    187.24    Active Valve
  VALVE-177             1.37      0.02    202.53    Active Valve
  VALVE-178             0.47      0.01    112.99    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 353:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.07    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.07    659.93    128.60      0.00
  JUNCTION-3            0.40    659.93    100.47      0.00
  JUNCTION-4            0.35    659.93     78.91      0.00
  JUNCTION-5            0.32    659.93     71.80      0.00
  JUNCTION-6            0.17    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.14    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.09    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.12    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.31    659.93    119.10      0.00
  JUNCTION-18           0.56    659.93     78.77      0.00
  JUNCTION-19           0.41    859.90    130.41      0.00


  Page 2406                                                             
  Node Results at 353:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           0.23    859.90    104.93      0.00
  JUNCTION-21           0.00    859.90     89.90      0.00
  JUNCTION-22           0.39    859.90    101.37      0.00
  JUNCTION-23           0.29    859.90    110.73      0.00
  JUNCTION-24           0.00    859.90     96.75      0.00
  JUNCTION-25           0.54    859.90     89.25      0.00
  JUNCTION-26           0.00    859.90     76.47      0.00
  JUNCTION-27           1.12    859.90     73.34      0.00
  JUNCTION-28           0.19    859.90     68.55      0.00
  JUNCTION-29           0.00    859.90      5.90      0.00
  JUNCTION-30          10.51    859.90     97.02      0.00
  JUNCTION-31           0.21    859.90    112.43      0.00
  JUNCTION-32           0.55    859.90    101.41      0.00
  JUNCTION-33           0.09    859.90    102.74      0.00
  JUNCTION-34           3.33    859.90    285.94      0.00
  JUNCTION-35           0.83    859.90     90.10      0.00
  JUNCTION-36           0.00    859.90     97.83      0.00
  JUNCTION-37           0.30    859.90     79.23      0.00
  JUNCTION-38           0.00    859.90     92.46      0.00
  JUNCTION-39           0.44    859.90     67.90      0.00
  JUNCTION-40           0.31    859.90     51.25      0.00
  JUNCTION-41           0.27    859.90     69.19      0.00
  JUNCTION-42           1.03    859.90     57.13      0.00
  JUNCTION-43           0.30    859.90     89.61      0.00
  JUNCTION-44           0.47    859.90     78.60      0.00
  JUNCTION-45           0.84    952.85     89.06      0.00
  JUNCTION-46           0.39    952.85     57.46      0.00
  JUNCTION-47           0.00    859.90     95.08      0.00
  JUNCTION-48           0.00    859.90     96.39      0.00
  JUNCTION-49           0.10    859.90    102.26      0.00
  JUNCTION-50           0.34    859.90    107.81      0.00
  JUNCTION-51           0.27    859.90    102.35      0.00
  JUNCTION-52           0.44    859.90    106.87      0.00
  JUNCTION-53           0.27    859.90    109.31      0.00
  JUNCTION-54           0.38    859.90    111.70      0.00
  JUNCTION-55           0.28    859.90    111.17      0.00
  JUNCTION-56           0.00    859.90    109.61      0.00
  JUNCTION-57           0.04    859.90    104.83      0.00
  JUNCTION-58           1.98    859.90    108.19      0.00
  JUNCTION-59           0.00    859.90    103.54      0.00
  JUNCTION-60           0.00    859.90    102.22      0.00
  JUNCTION-61           0.00    859.90    101.62      0.00
  JUNCTION-62           0.00    859.90    101.61      0.00
  JUNCTION-63           0.00    859.90    102.24      0.00
  JUNCTION-64           0.00    859.90    102.59      0.00
  JUNCTION-65           0.00    859.90    104.22      0.00
  JUNCTION-66           0.00    859.90    104.07      0.00


  Page 2407                                                             
  Node Results at 353:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.90    102.00      0.00
  JUNCTION-68           1.88    859.90    105.21      0.00
  JUNCTION-69           0.22    859.90    101.35      0.00
  JUNCTION-70           0.56    859.90    104.33      0.00
  JUNCTION-71           0.18    859.90     98.67      0.00
  JUNCTION-72           0.25    859.90    102.93      0.00
  JUNCTION-73           0.24    859.90    103.79      0.00
  JUNCTION-74           0.10    859.90    102.93      0.00
  JUNCTION-75           0.23    859.90     99.98      0.00
  JUNCTION-76           0.24    859.90    102.84      0.00
  JUNCTION-77           0.16    859.90    101.94      0.00
  JUNCTION-78           0.00    859.90    104.81      0.00
  JUNCTION-79           0.00    859.90    104.86      0.00
  JUNCTION-80           0.00    859.90    105.30      0.00
  JUNCTION-81           0.31    859.90    102.40      0.00
  JUNCTION-82           0.92    859.90    104.49      0.00
  JUNCTION-83           0.68    859.90    104.94      0.00
  JUNCTION-84           0.26    859.90    103.98      0.00
  JUNCTION-85           0.00    859.90    103.84      0.00
  JUNCTION-86           0.00    859.90    102.44      0.00
  JUNCTION-87           0.00    859.90    102.97      0.00
  JUNCTION-88           0.00    859.90    103.22      0.00
  JUNCTION-89           0.66    859.90    101.00      0.00
  JUNCTION-90           0.00    859.90     93.51      0.00
  JUNCTION-91           0.00    859.90     96.39      0.00
  JUNCTION-92           0.00    859.90    100.38      0.00
  JUNCTION-93           1.26    859.90     93.66      0.00
  JUNCTION-94           0.19    859.90     98.11      0.00
  JUNCTION-95           0.27    859.90     99.24      0.00
  JUNCTION-96           0.55    859.90     99.99      0.00
  JUNCTION-97           0.40    859.90    100.05      0.00
  JUNCTION-98           0.54    859.90     93.96      0.00
  JUNCTION-99           0.65    859.90     94.46      0.00
  JUNCTION-100          0.53    859.90     96.19      0.00
  JUNCTION-101          0.06    859.90     93.08      0.00
  JUNCTION-102          9.19   1155.37     26.56      0.00
  JUNCTION-103          0.00   1155.37     53.57      0.00
  JUNCTION-104          0.00   1155.37    127.71      0.00
  JUNCTION-105          0.00    859.90    372.60      0.00
  JUNCTION-106          0.00   1155.37    500.62      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.90    372.60      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.90    141.64      0.00


  Page 2408                                                             
  Node Results at 353:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          0.41    659.93     55.00      0.00
  JUNCTION-117          4.44    659.93    110.89      0.00
  JUNCTION-118          9.48    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.37    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.37     85.95      0.00
  JUNCTION-122          0.13   1042.39     37.00      0.00
  JUNCTION-123          0.29   1042.39    123.23      0.00
  JUNCTION-124          0.09    859.90     44.15      0.00
  JUNCTION-125          0.00    859.90    184.54      0.00
  JUNCTION-126         17.79    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -74.11    859.90      6.93      0.00 Tank
  TANK-131            -10.85   1155.37      7.92      0.00 Tank
  
  Link Results at 353:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               17.79      0.02      0.00      Open
  LINK-1               -2.91      0.02      0.00      Open
  LINK-2               -1.45      0.01      0.00      Open
  LINK-3               -0.79      0.01      0.00      Open
  LINK-6                2.67      0.02      0.00      Open
  LINK-7               -4.39      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                4.56      0.03      0.00      Open
  LINK-10               2.85      0.02      0.00      Open
  LINK-11               4.70      0.03      0.00      Open
  LINK-12               1.85      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.15      0.00      0.00      Open
  LINK-22               0.16      0.00      0.00      Open
  LINK-23               1.41      0.01      0.00      Open
  LINK-24               1.13      0.01      0.00      Open
  LINK-25               0.16      0.00      0.00      Open
  LINK-26               0.16      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 2409                                                             
  Link Results at 353:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28             -31.11      0.05      0.00      Open
  LINK-29             -36.36      0.06      0.00      Open
  LINK-30              -1.53      0.01      0.00      Open
  LINK-31              74.11      0.05      0.00      Open
  LINK-32              -0.21      0.00      0.00      Open
  LINK-33               0.09      0.00      0.00      Open
  LINK-34               0.29      0.00      0.00      Open
  LINK-35              -3.34      0.00      0.00      Open
  LINK-36               1.14      0.01      0.00      Open
  LINK-37              -1.53      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -31.71      0.05      0.00      Open
  LINK-40             -36.54      0.04      0.00      Open
  LINK-41              36.77      0.06      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.19      0.00      0.00      Open
  LINK-44             -32.86      0.03      0.00      Open
  LINK-45              29.36      0.02      0.00      Open
  LINK-46              23.01      0.02      0.00      Open
  LINK-47             -67.44      0.05      0.00      Open
  LINK-48             -65.34      0.05      0.00      Open
  LINK-49             -65.28      0.05      0.00      Open
  LINK-50             -66.44      0.05      0.00      Open
  LINK-51             -71.62      0.05      0.00      Open
  LINK-52               9.17      0.03      0.00      Open
  LINK-53               7.33      0.02      0.00      Open
  LINK-54               5.33      0.02      0.00      Open
  LINK-55              -0.52      0.00      0.00      Open
  LINK-56              -0.23      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.06      0.01      0.00      Open
  LINK-59               0.65      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.01      0.01      0.00      Open
  LINK-62              -1.31      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.60      0.01      0.00      Open
  LINK-65               1.43      0.01      0.00      Open
  LINK-66              -4.06      0.03      0.00      Open
  LINK-67              -2.10      0.01      0.00      Open
  LINK-68               0.60      0.00      0.00      Open
  LINK-69              -3.00      0.02      0.00      Open
  LINK-70              -1.16      0.01      0.00      Open
  LINK-71              -2.30      0.01      0.00      Open
  LINK-72             -74.11      0.05      0.00      Open
  LINK-73              -3.68      0.02      0.00      Open
  LINK-74              -1.84      0.01      0.00      Open


  Page 2410                                                             
  Link Results at 353:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75              -2.45      0.02      0.00      Open
  LINK-76              -4.84      0.03      0.00      Open
  LINK-77               2.29      0.01      0.00      Open
  LINK-78               1.05      0.01      0.00      Open
  LINK-79              -0.60      0.00      0.00      Open
  LINK-80               1.38      0.01      0.00      Open
  LINK-81               1.84      0.01      0.00      Open
  LINK-82              -0.90      0.01      0.00      Open
  LINK-83               5.97      0.02      0.00      Open
  LINK-84               3.92      0.02      0.00      Open
  LINK-85               5.04      0.02      0.00      Open
  LINK-86               1.77      0.01      0.00      Open
  LINK-87               1.08      0.01      0.00      Open
  LINK-88               1.50      0.01      0.00      Open
  LINK-89              -0.70      0.00      0.00      Open
  LINK-90               1.44      0.01      0.00      Open
  LINK-91               0.88      0.01      0.00      Open
  LINK-92               6.67      0.03      0.00      Open
  LINK-93               1.19      0.01      0.00      Open
  LINK-94               0.36      0.00      0.00      Open
  LINK-95              -0.83      0.01      0.00      Open
  LINK-96               1.19      0.01      0.00      Open
  LINK-97               0.56      0.00      0.00      Open
  LINK-98               0.37      0.00      0.00      Open
  LINK-99               0.56      0.00      0.00      Open
  LINK-100              0.35      0.00      0.00      Open
  LINK-101             -0.63      0.00      0.00      Open
  LINK-102             -0.31      0.00      0.00      Open
  LINK-103             -0.63      0.00      0.00      Open
  LINK-104             -0.32      0.00      0.00      Open
  LINK-105             -3.50      0.01      0.00      Open
  LINK-106              0.20      0.00      0.00      Open
  LINK-107              1.19      0.01      0.00      Open
  LINK-108             -0.18      0.00      0.00      Open
  LINK-109              2.81      0.01      0.00      Open
  LINK-110              1.32      0.01      0.00      Open
  LINK-111              0.31      0.00      0.00      Open
  LINK-112              0.45      0.00      0.00      Open
  LINK-113             -1.26      0.01      0.00      Open
  LINK-114              0.04      0.00      0.00      Open
  LINK-115             -0.33      0.00      0.00      Open
  LINK-116              0.16      0.00      0.00      Open
  LINK-117             -0.28      0.00      0.00      Open
  LINK-118              0.21      0.00      0.00      Open
  LINK-119              0.21      0.00      0.00      Open
  LINK-120             -0.70      0.00      0.00      Open
  LINK-121             -0.24      0.00      0.00      Open


  Page 2411                                                             
  Link Results at 353:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.07      0.00      0.00      Open
  LINK-123              0.74      0.00      0.00      Open
  LINK-124              0.24      0.00      0.00      Open
  LINK-125             -0.74      0.00      0.00      Open
  LINK-126             -0.31      0.00      0.00      Open
  LINK-127              0.50      0.00      0.00      Open
  LINK-128              0.26      0.00      0.00      Open
  LINK-129             -0.28      0.00      0.00      Open
  LINK-130             -0.67      0.00      0.00      Open
  LINK-131              0.14      0.00      0.00      Open
  LINK-132             -0.68      0.00      0.00      Open
  LINK-133             -0.35      0.00      0.00      Open
  LINK-134             -0.04      0.00      0.00      Open
  LINK-135              0.33      0.00      0.00      Open
  LINK-136             -0.37      0.00      0.00      Open
  LINK-137              0.67      0.00      0.00      Open
  LINK-138             -1.05      0.00      0.00      Open
  LINK-139              0.31      0.00      0.00      Open
  LINK-140             -2.02      0.01      0.00      Open
  LINK-141             -1.91      0.01      0.00      Open
  LINK-142             -3.15      0.01      0.00      Open
  LINK-143             -6.65      0.03      0.00      Open
  LINK-144             -0.10      0.00      0.00      Open
  LINK-145             -0.97      0.01      0.00      Open
  LINK-146             -1.55      0.01      0.00      Open
  LINK-147             -0.39      0.00      0.00      Open
  LINK-148              1.95      0.01      0.00      Open
  LINK-149              1.15      0.01      0.00      Open
  LINK-150             -0.52      0.00      0.00      Open
  LINK-151              1.23      0.01      0.00      Open
  LINK-152             -1.13      0.01      0.00      Open
  LINK-153              1.77      0.01      0.00      Open
  LINK-154              0.37      0.00      0.00      Open
  LINK-155              0.05      0.00      0.00      Open
  LINK-156             -0.22      0.00      0.00      Open
  LINK-157             -0.54      0.00      0.00      Open
  LINK-158             -0.26      0.00      0.00      Open
  LINK-159              0.32      0.00      0.00      Open
  LINK-160              0.19      0.00      0.00      Open
  LINK-161             -0.63      0.00      0.00      Open
  LINK-162             -1.23      0.01      0.00      Open
  LINK-163             -1.23      0.01      0.00      Open
  LINK-164             -1.66      0.00      0.00      Open
  LINK-165            -10.85      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.42      0.00      0.00      Open


  Page 2412                                                             
  Link Results at 353:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              1.24      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.16      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            36.77      0.15    199.96    Active Valve
  VALVE-176            27.27      0.31    187.24    Active Valve
  VALVE-177             1.23      0.01    202.52    Active Valve
  VALVE-178             0.42      0.00    112.98    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 354:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.07    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.07    659.93    128.60      0.00
  JUNCTION-3            0.40    659.93    100.47      0.00
  JUNCTION-4            0.35    659.93     78.91      0.00
  JUNCTION-5            0.32    659.93     71.80      0.00
  JUNCTION-6            0.17    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.14    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.09    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.12    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.31    659.93    119.10      0.00
  JUNCTION-18           0.56    659.93     78.77      0.00
  JUNCTION-19           0.41    859.88    130.40      0.00
  JUNCTION-20           0.23    859.88    104.92      0.00
  JUNCTION-21           0.00    859.88     89.89      0.00
  JUNCTION-22           0.39    859.88    101.36      0.00
  JUNCTION-23           0.29    859.88    110.72      0.00
  JUNCTION-24           0.00    859.88     96.74      0.00
  JUNCTION-25           0.54    859.88     89.24      0.00
  JUNCTION-26           0.00    859.88     76.46      0.00
  JUNCTION-27           1.12    859.88     73.33      0.00
  JUNCTION-28           0.19    859.88     68.54      0.00
  JUNCTION-29           0.00    859.88      5.89      0.00


  Page 2413                                                             
  Node Results at 354:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          10.51    859.88     97.01      0.00
  JUNCTION-31           0.21    859.88    112.42      0.00
  JUNCTION-32           0.55    859.88    101.40      0.00
  JUNCTION-33           0.09    859.88    102.73      0.00
  JUNCTION-34           3.33    859.88    285.93      0.00
  JUNCTION-35           0.83    859.88     90.09      0.00
  JUNCTION-36           0.00    859.88     97.82      0.00
  JUNCTION-37           0.30    859.88     79.22      0.00
  JUNCTION-38           0.00    859.88     92.45      0.00
  JUNCTION-39           0.44    859.88     67.89      0.00
  JUNCTION-40           0.31    859.88     51.24      0.00
  JUNCTION-41           0.27    859.88     69.18      0.00
  JUNCTION-42           1.03    859.88     57.12      0.00
  JUNCTION-43           0.30    859.88     89.60      0.00
  JUNCTION-44           0.47    859.88     78.59      0.00
  JUNCTION-45           0.84    952.85     89.06      0.00
  JUNCTION-46           0.39    952.85     57.46      0.00
  JUNCTION-47           0.00    859.88     95.07      0.00
  JUNCTION-48           0.00    859.88     96.38      0.00
  JUNCTION-49           0.10    859.88    102.25      0.00
  JUNCTION-50           0.34    859.88    107.80      0.00
  JUNCTION-51           0.27    859.88    102.34      0.00
  JUNCTION-52           0.44    859.88    106.86      0.00
  JUNCTION-53           0.27    859.88    109.30      0.00
  JUNCTION-54           0.38    859.88    111.69      0.00
  JUNCTION-55           0.28    859.88    111.16      0.00
  JUNCTION-56           0.00    859.88    109.60      0.00
  JUNCTION-57           0.04    859.88    104.82      0.00
  JUNCTION-58           1.98    859.88    108.18      0.00
  JUNCTION-59           0.00    859.88    103.53      0.00
  JUNCTION-60           0.00    859.88    102.21      0.00
  JUNCTION-61           0.00    859.88    101.61      0.00
  JUNCTION-62           0.00    859.88    101.60      0.00
  JUNCTION-63           0.00    859.88    102.23      0.00
  JUNCTION-64           0.00    859.88    102.58      0.00
  JUNCTION-65           0.00    859.88    104.21      0.00
  JUNCTION-66           0.00    859.88    104.06      0.00
  JUNCTION-67           0.00    859.88    101.99      0.00
  JUNCTION-68           1.88    859.88    105.20      0.00
  JUNCTION-69           0.22    859.88    101.34      0.00
  JUNCTION-70           0.56    859.88    104.32      0.00
  JUNCTION-71           0.18    859.88     98.66      0.00
  JUNCTION-72           0.25    859.88    102.92      0.00
  JUNCTION-73           0.24    859.88    103.78      0.00
  JUNCTION-74           0.10    859.88    102.92      0.00
  JUNCTION-75           0.23    859.88     99.97      0.00
  JUNCTION-76           0.24    859.88    102.83      0.00


  Page 2414                                                             
  Node Results at 354:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.16    859.88    101.93      0.00
  JUNCTION-78           0.00    859.88    104.80      0.00
  JUNCTION-79           0.00    859.88    104.85      0.00
  JUNCTION-80           0.00    859.88    105.29      0.00
  JUNCTION-81           0.31    859.88    102.39      0.00
  JUNCTION-82           0.92    859.88    104.48      0.00
  JUNCTION-83           0.68    859.88    104.93      0.00
  JUNCTION-84           0.26    859.88    103.97      0.00
  JUNCTION-85           0.00    859.88    103.83      0.00
  JUNCTION-86           0.00    859.88    102.43      0.00
  JUNCTION-87           0.00    859.88    102.96      0.00
  JUNCTION-88           0.00    859.88    103.21      0.00
  JUNCTION-89           0.66    859.88    100.99      0.00
  JUNCTION-90           0.00    859.88     93.50      0.00
  JUNCTION-91           0.00    859.88     96.38      0.00
  JUNCTION-92           0.00    859.88    100.37      0.00
  JUNCTION-93           1.26    859.88     93.65      0.00
  JUNCTION-94           0.19    859.88     98.10      0.00
  JUNCTION-95           0.27    859.88     99.23      0.00
  JUNCTION-96           0.55    859.88     99.98      0.00
  JUNCTION-97           0.40    859.88    100.04      0.00
  JUNCTION-98           0.54    859.88     93.95      0.00
  JUNCTION-99           0.65    859.88     94.45      0.00
  JUNCTION-100          0.53    859.88     96.18      0.00
  JUNCTION-101          0.06    859.88     93.07      0.00
  JUNCTION-102          9.19   1155.36     26.56      0.00
  JUNCTION-103          0.00   1155.36     53.57      0.00
  JUNCTION-104          0.00   1155.36    127.70      0.00
  JUNCTION-105          0.00    859.88    372.59      0.00
  JUNCTION-106          0.00   1155.36    500.62      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.88    372.59      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.87    141.63      0.00
  JUNCTION-116          0.41    659.93     55.00      0.00
  JUNCTION-117          4.44    659.93    110.89      0.00
  JUNCTION-118          9.48    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.36    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.36     85.95      0.00
  JUNCTION-122          0.13   1042.39     37.00      0.00
  JUNCTION-123          0.29   1042.39    123.23      0.00
  JUNCTION-124          0.09    859.88     44.14      0.00
  JUNCTION-125          0.00    859.88    184.53      0.00


  Page 2415                                                             
  Node Results at 354:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         17.79    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -74.11    859.88      6.92      0.00 Tank
  TANK-131            -10.85   1155.36      7.91      0.00 Tank
  
  Link Results at 354:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               17.79      0.02      0.00      Open
  LINK-1               -2.91      0.02      0.00      Open
  LINK-2               -1.45      0.01      0.00      Open
  LINK-3               -0.79      0.01      0.00      Open
  LINK-6                2.67      0.02      0.00      Open
  LINK-7               -4.39      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                4.56      0.03      0.00      Open
  LINK-10               2.85      0.02      0.00      Open
  LINK-11               4.70      0.03      0.00      Open
  LINK-12               1.85      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.15      0.00      0.00      Open
  LINK-22               0.16      0.00      0.00      Open
  LINK-23               1.41      0.01      0.00      Open
  LINK-24               1.13      0.01      0.00      Open
  LINK-25               0.16      0.00      0.00      Open
  LINK-26               0.16      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -31.11      0.05      0.00      Open
  LINK-29             -36.36      0.06      0.00      Open
  LINK-30              -1.53      0.01      0.00      Open
  LINK-31              74.11      0.05      0.00      Open
  LINK-32              -0.21      0.00      0.00      Open
  LINK-33               0.09      0.00      0.00      Open
  LINK-34               0.29      0.00      0.00      Open
  LINK-35              -3.34      0.00      0.00      Open
  LINK-36               1.14      0.01      0.00      Open
  LINK-37              -1.53      0.01      0.00      Open


  Page 2416                                                             
  Link Results at 354:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -31.71      0.05      0.00      Open
  LINK-40             -36.54      0.04      0.00      Open
  LINK-41              36.77      0.06      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.19      0.00      0.00      Open
  LINK-44             -32.86      0.03      0.00      Open
  LINK-45              29.36      0.02      0.00      Open
  LINK-46              23.01      0.02      0.00      Open
  LINK-47             -67.44      0.05      0.00      Open
  LINK-48             -65.34      0.05      0.00      Open
  LINK-49             -65.28      0.05      0.00      Open
  LINK-50             -66.44      0.05      0.00      Open
  LINK-51             -71.62      0.05      0.00      Open
  LINK-52               9.17      0.03      0.00      Open
  LINK-53               7.33      0.02      0.00      Open
  LINK-54               5.33      0.02      0.00      Open
  LINK-55              -0.52      0.00      0.00      Open
  LINK-56              -0.23      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.06      0.01      0.00      Open
  LINK-59               0.65      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.01      0.01      0.00      Open
  LINK-62              -1.31      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.60      0.01      0.00      Open
  LINK-65               1.43      0.01      0.00      Open
  LINK-66              -4.06      0.03      0.00      Open
  LINK-67              -2.10      0.01      0.00      Open
  LINK-68               0.60      0.00      0.00      Open
  LINK-69              -3.00      0.02      0.00      Open
  LINK-70              -1.16      0.01      0.00      Open
  LINK-71              -2.30      0.01      0.00      Open
  LINK-72             -74.11      0.05      0.00      Open
  LINK-73              -3.68      0.02      0.00      Open
  LINK-74              -1.84      0.01      0.00      Open
  LINK-75              -2.45      0.02      0.00      Open
  LINK-76              -4.84      0.03      0.00      Open
  LINK-77               2.29      0.01      0.00      Open
  LINK-78               1.05      0.01      0.00      Open
  LINK-79              -0.60      0.00      0.00      Open
  LINK-80               1.38      0.01      0.00      Open
  LINK-81               1.84      0.01      0.00      Open
  LINK-82              -0.90      0.01      0.00      Open
  LINK-83               5.97      0.02      0.00      Open
  LINK-84               3.92      0.02      0.00      Open


  Page 2417                                                             
  Link Results at 354:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85               5.04      0.02      0.00      Open
  LINK-86               1.77      0.01      0.00      Open
  LINK-87               1.08      0.01      0.00      Open
  LINK-88               1.50      0.01      0.00      Open
  LINK-89              -0.70      0.00      0.00      Open
  LINK-90               1.44      0.01      0.00      Open
  LINK-91               0.88      0.01      0.00      Open
  LINK-92               6.67      0.03      0.00      Open
  LINK-93               1.19      0.01      0.00      Open
  LINK-94               0.36      0.00      0.00      Open
  LINK-95              -0.83      0.01      0.00      Open
  LINK-96               1.19      0.01      0.00      Open
  LINK-97               0.56      0.00      0.00      Open
  LINK-98               0.37      0.00      0.00      Open
  LINK-99               0.56      0.00      0.00      Open
  LINK-100              0.35      0.00      0.00      Open
  LINK-101             -0.63      0.00      0.00      Open
  LINK-102             -0.31      0.00      0.00      Open
  LINK-103             -0.63      0.00      0.00      Open
  LINK-104             -0.32      0.00      0.00      Open
  LINK-105             -3.50      0.01      0.00      Open
  LINK-106              0.20      0.00      0.00      Open
  LINK-107              1.19      0.01      0.00      Open
  LINK-108             -0.18      0.00      0.00      Open
  LINK-109              2.81      0.01      0.00      Open
  LINK-110              1.32      0.01      0.00      Open
  LINK-111              0.31      0.00      0.00      Open
  LINK-112              0.45      0.00      0.00      Open
  LINK-113             -1.26      0.01      0.00      Open
  LINK-114              0.04      0.00      0.00      Open
  LINK-115             -0.33      0.00      0.00      Open
  LINK-116              0.16      0.00      0.00      Open
  LINK-117             -0.28      0.00      0.00      Open
  LINK-118              0.21      0.00      0.00      Open
  LINK-119              0.21      0.00      0.00      Open
  LINK-120             -0.70      0.00      0.00      Open
  LINK-121             -0.24      0.00      0.00      Open
  LINK-122              0.07      0.00      0.00      Open
  LINK-123              0.74      0.00      0.00      Open
  LINK-124              0.24      0.00      0.00      Open
  LINK-125             -0.74      0.00      0.00      Open
  LINK-126             -0.31      0.00      0.00      Open
  LINK-127              0.50      0.00      0.00      Open
  LINK-128              0.26      0.00      0.00      Open
  LINK-129             -0.28      0.00      0.00      Open
  LINK-130             -0.67      0.00      0.00      Open
  LINK-131              0.14      0.00      0.00      Open


  Page 2418                                                             
  Link Results at 354:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -0.68      0.00      0.00      Open
  LINK-133             -0.35      0.00      0.00      Open
  LINK-134             -0.04      0.00      0.00      Open
  LINK-135              0.33      0.00      0.00      Open
  LINK-136             -0.37      0.00      0.00      Open
  LINK-137              0.67      0.00      0.00      Open
  LINK-138             -1.05      0.00      0.00      Open
  LINK-139              0.31      0.00      0.00      Open
  LINK-140             -2.02      0.01      0.00      Open
  LINK-141             -1.91      0.01      0.00      Open
  LINK-142             -3.15      0.01      0.00      Open
  LINK-143             -6.65      0.03      0.00      Open
  LINK-144             -0.10      0.00      0.00      Open
  LINK-145             -0.97      0.01      0.00      Open
  LINK-146             -1.55      0.01      0.00      Open
  LINK-147             -0.39      0.00      0.00      Open
  LINK-148              1.95      0.01      0.00      Open
  LINK-149              1.15      0.01      0.00      Open
  LINK-150             -0.52      0.00      0.00      Open
  LINK-151              1.23      0.01      0.00      Open
  LINK-152             -1.13      0.01      0.00      Open
  LINK-153              1.77      0.01      0.00      Open
  LINK-154              0.37      0.00      0.00      Open
  LINK-155              0.05      0.00      0.00      Open
  LINK-156             -0.22      0.00      0.00      Open
  LINK-157             -0.54      0.00      0.00      Open
  LINK-158             -0.26      0.00      0.00      Open
  LINK-159              0.32      0.00      0.00      Open
  LINK-160              0.19      0.00      0.00      Open
  LINK-161             -0.63      0.00      0.00      Open
  LINK-162             -1.23      0.01      0.00      Open
  LINK-163             -1.23      0.01      0.00      Open
  LINK-164             -1.66      0.00      0.00      Open
  LINK-165            -10.85      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.42      0.00      0.00      Open
  LINK-169              1.24      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.16      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            36.77      0.15    199.94    Active Valve
  VALVE-176            27.27      0.31    187.24    Active Valve
  VALVE-177             1.23      0.01    202.50    Active Valve
  VALVE-178             0.42      0.00    112.97    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 2419                                                             
  Link Results at 354:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 355:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.02    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.02    659.93    128.60      0.00
  JUNCTION-3            0.13    659.93    100.47      0.00
  JUNCTION-4            0.12    659.93     78.91      0.00
  JUNCTION-5            0.11    659.93     71.80      0.00
  JUNCTION-6            0.06    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.05    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.01    579.55    106.56      0.00
  JUNCTION-11           0.03    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.04    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           0.77    659.93    119.10      0.00
  JUNCTION-18           0.19    659.93     78.77      0.00
  JUNCTION-19           0.14    859.86    130.39      0.00
  JUNCTION-20           0.08    859.86    104.91      0.00
  JUNCTION-21           0.00    859.86     89.88      0.00
  JUNCTION-22           0.13    859.86    101.35      0.00
  JUNCTION-23           0.10    859.86    110.72      0.00
  JUNCTION-24           0.00    859.86     96.73      0.00
  JUNCTION-25           0.18    859.86     89.23      0.00
  JUNCTION-26           0.00    859.86     76.45      0.00
  JUNCTION-27           0.37    859.86     73.32      0.00
  JUNCTION-28           0.06    859.86     68.53      0.00
  JUNCTION-29           0.00    859.86      5.88      0.00
  JUNCTION-30           3.50    859.86     97.00      0.00
  JUNCTION-31           0.07    859.86    112.41      0.00
  JUNCTION-32           0.18    859.86    101.40      0.00
  JUNCTION-33           0.03    859.86    102.73      0.00
  JUNCTION-34           1.11    859.86    285.92      0.00
  JUNCTION-35           0.28    859.86     90.08      0.00
  JUNCTION-36           0.00    859.86     97.82      0.00
  JUNCTION-37           0.10    859.86     79.21      0.00
  JUNCTION-38           0.00    859.86     92.44      0.00
  JUNCTION-39           0.15    859.86     67.88      0.00


  Page 2420                                                             
  Node Results at 355:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           0.10    859.86     51.23      0.00
  JUNCTION-41           0.09    859.86     69.17      0.00
  JUNCTION-42           0.34    859.86     57.11      0.00
  JUNCTION-43           0.10    859.86     89.59      0.00
  JUNCTION-44           0.16    859.86     78.58      0.00
  JUNCTION-45           0.28    952.85     89.06      0.00
  JUNCTION-46           0.13    952.85     57.46      0.00
  JUNCTION-47           0.00    859.86     95.06      0.00
  JUNCTION-48           0.00    859.86     96.37      0.00
  JUNCTION-49           0.03    859.86    102.24      0.00
  JUNCTION-50           0.11    859.86    107.80      0.00
  JUNCTION-51           0.09    859.86    102.34      0.00
  JUNCTION-52           0.15    859.86    106.85      0.00
  JUNCTION-53           0.09    859.86    109.29      0.00
  JUNCTION-54           0.13    859.86    111.68      0.00
  JUNCTION-55           0.09    859.86    111.15      0.00
  JUNCTION-56           0.00    859.86    109.59      0.00
  JUNCTION-57           0.01    859.86    104.81      0.00
  JUNCTION-58           0.66    859.86    108.17      0.00
  JUNCTION-59           0.00    859.86    103.52      0.00
  JUNCTION-60           0.00    859.86    102.20      0.00
  JUNCTION-61           0.00    859.86    101.60      0.00
  JUNCTION-62           0.00    859.86    101.59      0.00
  JUNCTION-63           0.00    859.86    102.22      0.00
  JUNCTION-64           0.00    859.86    102.57      0.00
  JUNCTION-65           0.00    859.86    104.20      0.00
  JUNCTION-66           0.00    859.86    104.05      0.00
  JUNCTION-67           0.00    859.86    101.98      0.00
  JUNCTION-68           0.63    859.86    105.20      0.00
  JUNCTION-69           0.07    859.86    101.33      0.00
  JUNCTION-70           0.19    859.86    104.32      0.00
  JUNCTION-71           0.06    859.86     98.65      0.00
  JUNCTION-72           0.08    859.86    102.91      0.00
  JUNCTION-73           0.08    859.86    103.77      0.00
  JUNCTION-74           0.03    859.86    102.92      0.00
  JUNCTION-75           0.08    859.86     99.96      0.00
  JUNCTION-76           0.08    859.86    102.83      0.00
  JUNCTION-77           0.05    859.86    101.92      0.00
  JUNCTION-78           0.00    859.86    104.79      0.00
  JUNCTION-79           0.00    859.86    104.84      0.00
  JUNCTION-80           0.00    859.86    105.28      0.00
  JUNCTION-81           0.10    859.86    102.38      0.00
  JUNCTION-82           0.31    859.86    104.47      0.00
  JUNCTION-83           0.23    859.86    104.92      0.00
  JUNCTION-84           0.09    859.86    103.96      0.00
  JUNCTION-85           0.00    859.86    103.82      0.00
  JUNCTION-86           0.00    859.86    102.42      0.00


  Page 2421                                                             
  Node Results at 355:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.86    102.95      0.00
  JUNCTION-88           0.00    859.86    103.20      0.00
  JUNCTION-89           0.22    859.86    100.98      0.00
  JUNCTION-90           0.00    859.86     93.49      0.00
  JUNCTION-91           0.00    859.86     96.37      0.00
  JUNCTION-92           0.00    859.86    100.36      0.00
  JUNCTION-93           0.42    859.86     93.64      0.00
  JUNCTION-94           0.06    859.86     98.09      0.00
  JUNCTION-95           0.09    859.86     99.22      0.00
  JUNCTION-96           0.18    859.86     99.97      0.00
  JUNCTION-97           0.13    859.86    100.03      0.00
  JUNCTION-98           0.18    859.86     93.94      0.00
  JUNCTION-99           0.22    859.86     94.45      0.00
  JUNCTION-100          0.18    859.86     96.17      0.00
  JUNCTION-101          0.02    859.86     93.06      0.00
  JUNCTION-102          3.06   1155.35     26.55      0.00
  JUNCTION-103          0.00   1155.35     53.56      0.00
  JUNCTION-104          0.00   1155.35    127.70      0.00
  JUNCTION-105          0.00    859.86    372.58      0.00
  JUNCTION-106          0.00   1155.35    500.61      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.86    372.58      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.01    579.55     95.56      0.00
  JUNCTION-115          0.00    859.86    141.63      0.00
  JUNCTION-116          0.14    659.93     55.00      0.00
  JUNCTION-117          1.48    659.93    110.90      0.00
  JUNCTION-118          3.16    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.35    132.74      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.35     85.94      0.00
  JUNCTION-122          0.04   1042.39     37.00      0.00
  JUNCTION-123          0.10   1042.39    123.23      0.00
  JUNCTION-124          0.03    859.86     44.13      0.00
  JUNCTION-125          0.00    859.86    184.52      0.00
  JUNCTION-126          5.93    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -24.70    859.86      6.91      0.00 Tank
  TANK-131             -3.62   1155.35      7.91      0.00 Tank
  


  Page 2422                                                             
  Link Results at 355:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0                5.93      0.01      0.00      Open
  LINK-1               -0.97      0.01      0.00      Open
  LINK-2               -0.48      0.00      0.00      Open
  LINK-3               -0.26      0.00      0.00      Open
  LINK-6                0.89      0.01      0.00      Open
  LINK-7               -1.46      0.01      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                1.52      0.01      0.00      Open
  LINK-10               0.95      0.01      0.00      Open
  LINK-11               1.56      0.01      0.00      Open
  LINK-12               0.62      0.00      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.01      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.01      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.05      0.00      0.00      Open
  LINK-22               0.05      0.00      0.00      Open
  LINK-23               0.47      0.00      0.00      Open
  LINK-24               0.38      0.00      0.00      Open
  LINK-25               0.05      0.00      0.00      Open
  LINK-26               0.05      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -10.37      0.02      0.00      Open
  LINK-29             -12.12      0.02      0.00      Open
  LINK-30              -0.51      0.00      0.00      Open
  LINK-31              24.70      0.02      0.00      Open
  LINK-32              -0.07      0.00      0.00      Open
  LINK-33               0.03      0.00      0.00      Open
  LINK-34               0.10      0.00      0.00      Open
  LINK-35              -1.11      0.00      0.00      Open
  LINK-36               0.38      0.00      0.00      Open
  LINK-37              -0.51      0.00      0.00      Open
  LINK-38               0.01      0.00      0.00      Open
  LINK-39             -10.57      0.02      0.00      Open
  LINK-40             -12.18      0.01      0.00      Open
  LINK-41              12.26      0.02      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.06      0.00      0.00      Open
  LINK-44             -10.95      0.01      0.00      Open
  LINK-45               9.79      0.01      0.00      Open
  LINK-46               7.67      0.01      0.00      Open
  LINK-47             -22.48      0.02      0.00      Open
  LINK-48             -21.78      0.02      0.00      Open


  Page 2423                                                             
  Link Results at 355:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49             -21.76      0.02      0.00      Open
  LINK-50             -22.15      0.02      0.00      Open
  LINK-51             -23.87      0.02      0.00      Open
  LINK-52               3.06      0.01      0.00      Open
  LINK-53               2.44      0.01      0.00      Open
  LINK-54               1.78      0.01      0.00      Open
  LINK-55              -0.17      0.00      0.00      Open
  LINK-56              -0.08      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -0.35      0.00      0.00      Open
  LINK-59               0.22      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -0.67      0.00      0.00      Open
  LINK-62              -0.44      0.00      0.00      Open
  LINK-63               0.00      0.00      0.00      Open
  LINK-64              -0.53      0.00      0.00      Open
  LINK-65               0.48      0.00      0.00      Open
  LINK-66              -1.35      0.01      0.00      Open
  LINK-67              -0.70      0.00      0.00      Open
  LINK-68               0.20      0.00      0.00      Open
  LINK-69              -1.00      0.01      0.00      Open
  LINK-70              -0.39      0.00      0.00      Open
  LINK-71              -0.77      0.00      0.00      Open
  LINK-72             -24.70      0.02      0.00      Open
  LINK-73              -1.23      0.01      0.00      Open
  LINK-74              -0.61      0.00      0.00      Open
  LINK-75              -0.82      0.01      0.00      Open
  LINK-76              -1.61      0.01      0.00      Open
  LINK-77               0.76      0.00      0.00      Open
  LINK-78               0.35      0.00      0.00      Open
  LINK-79              -0.20      0.00      0.00      Open
  LINK-80               0.46      0.00      0.00      Open
  LINK-81               0.61      0.00      0.00      Open
  LINK-82              -0.30      0.00      0.00      Open
  LINK-83               1.99      0.01      0.00      Open
  LINK-84               1.31      0.01      0.00      Open
  LINK-85               1.68      0.01      0.00      Open
  LINK-86               0.59      0.00      0.00      Open
  LINK-87               0.36      0.00      0.00      Open
  LINK-88               0.50      0.00      0.00      Open
  LINK-89              -0.23      0.00      0.00      Open
  LINK-90               0.48      0.00      0.00      Open
  LINK-91               0.29      0.00      0.00      Open
  LINK-92               2.22      0.01      0.00      Open
  LINK-93               0.40      0.00      0.00      Open
  LINK-94               0.12      0.00      0.00      Open
  LINK-95              -0.28      0.00      0.00      Open


  Page 2424                                                             
  Link Results at 355:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               0.40      0.00      0.00      Open
  LINK-97               0.19      0.00      0.00      Open
  LINK-98               0.12      0.00      0.00      Open
  LINK-99               0.19      0.00      0.00      Open
  LINK-100              0.12      0.00      0.00      Open
  LINK-101             -0.21      0.00      0.00      Open
  LINK-102             -0.10      0.00      0.00      Open
  LINK-103             -0.21      0.00      0.00      Open
  LINK-104             -0.11      0.00      0.00      Open
  LINK-105             -1.17      0.00      0.00      Open
  LINK-106              0.07      0.00      0.00      Open
  LINK-107              0.40      0.00      0.00      Open
  LINK-108             -0.06      0.00      0.00      Open
  LINK-109              0.94      0.00      0.00      Open
  LINK-110              0.44      0.00      0.00      Open
  LINK-111              0.10      0.00      0.00      Open
  LINK-112              0.15      0.00      0.00      Open
  LINK-113             -0.42      0.00      0.00      Open
  LINK-114              0.01      0.00      0.00      Open
  LINK-115             -0.11      0.00      0.00      Open
  LINK-116              0.05      0.00      0.00      Open
  LINK-117             -0.09      0.00      0.00      Open
  LINK-118              0.07      0.00      0.00      Open
  LINK-119              0.07      0.00      0.00      Open
  LINK-120             -0.23      0.00      0.00      Open
  LINK-121             -0.08      0.00      0.00      Open
  LINK-122              0.02      0.00      0.00      Open
  LINK-123              0.25      0.00      0.00      Open
  LINK-124              0.08      0.00      0.00      Open
  LINK-125             -0.25      0.00      0.00      Open
  LINK-126             -0.10      0.00      0.00      Open
  LINK-127              0.17      0.00      0.00      Open
  LINK-128              0.09      0.00      0.00      Open
  LINK-129             -0.09      0.00      0.00      Open
  LINK-130             -0.22      0.00      0.00      Open
  LINK-131              0.05      0.00      0.00      Open
  LINK-132             -0.23      0.00      0.00      Open
  LINK-133             -0.12      0.00      0.00      Open
  LINK-134             -0.01      0.00      0.00      Open
  LINK-135              0.11      0.00      0.00      Open
  LINK-136             -0.12      0.00      0.00      Open
  LINK-137              0.22      0.00      0.00      Open
  LINK-138             -0.35      0.00      0.00      Open
  LINK-139              0.10      0.00      0.00      Open
  LINK-140             -0.67      0.00      0.00      Open
  LINK-141             -0.64      0.00      0.00      Open
  LINK-142             -1.05      0.00      0.00      Open


  Page 2425                                                             
  Link Results at 355:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143             -2.22      0.01      0.00      Open
  LINK-144             -0.03      0.00      0.00      Open
  LINK-145             -0.32      0.00      0.00      Open
  LINK-146             -0.52      0.00      0.00      Open
  LINK-147             -0.13      0.00      0.00      Open
  LINK-148              0.65      0.00      0.00      Open
  LINK-149              0.38      0.00      0.00      Open
  LINK-150             -0.17      0.00      0.00      Open
  LINK-151              0.41      0.00      0.00      Open
  LINK-152             -0.38      0.00      0.00      Open
  LINK-153              0.59      0.00      0.00      Open
  LINK-154              0.12      0.00      0.00      Open
  LINK-155              0.02      0.00      0.00      Open
  LINK-156             -0.07      0.00      0.00      Open
  LINK-157             -0.18      0.00      0.00      Open
  LINK-158             -0.09      0.00      0.00      Open
  LINK-159              0.11      0.00      0.00      Open
  LINK-160              0.06      0.00      0.00      Open
  LINK-161             -0.21      0.00      0.00      Open
  LINK-162             -0.41      0.00      0.00      Open
  LINK-163             -0.41      0.00      0.00      Open
  LINK-164             -0.55      0.00      0.00      Open
  LINK-165             -3.62      0.01      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.14      0.00      0.00      Open
  LINK-169              0.41      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.05      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            12.26      0.05    199.92    Active Valve
  VALVE-176             9.09      0.10    187.25    Active Valve
  VALVE-177             0.41      0.00    202.50    Active Valve
  VALVE-178             0.14      0.00    112.96    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 2426                                                             
  Node Results at 356:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.21    659.92    122.99      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.22    659.92    128.59      0.00
  JUNCTION-3            1.19    659.92    100.46      0.00
  JUNCTION-4            1.04    659.92     78.91      0.00
  JUNCTION-5            0.95    659.92     71.79      0.00
  JUNCTION-6            0.50    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.42    659.92     72.15      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.09    579.55    106.56      0.00
  JUNCTION-11           0.28    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.36    659.92    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           6.94    659.92    119.10      0.00
  JUNCTION-18           1.67    659.93     78.76      0.00
  JUNCTION-19           1.24    859.80    130.37      0.00
  JUNCTION-20           0.70    859.80    104.89      0.00
  JUNCTION-21           0.00    859.81     89.86      0.00
  JUNCTION-22           1.16    859.81    101.33      0.00
  JUNCTION-23           0.86    859.81    110.70      0.00
  JUNCTION-24           0.00    859.82     96.71      0.00
  JUNCTION-25           1.61    859.82     89.21      0.00
  JUNCTION-26           0.00    859.82     76.43      0.00
  JUNCTION-27           3.36    859.82     73.30      0.00
  JUNCTION-28           0.56    859.82     68.52      0.00
  JUNCTION-29           0.00    859.82      5.87      0.00
  JUNCTION-30          31.53    859.81     96.98      0.00
  JUNCTION-31           0.64    859.81    112.39      0.00
  JUNCTION-32           1.66    859.81    101.37      0.00
  JUNCTION-33           0.26    859.81    102.70      0.00
  JUNCTION-34          10.00    859.81    285.90      0.00
  JUNCTION-35           2.49    859.80     90.05      0.00
  JUNCTION-36           0.00    859.80     97.79      0.00
  JUNCTION-37           0.89    859.80     79.19      0.00
  JUNCTION-38           0.00    859.80     92.42      0.00
  JUNCTION-39           1.32    859.80     67.86      0.00
  JUNCTION-40           0.92    859.81     51.21      0.00
  JUNCTION-41           0.82    859.81     69.15      0.00
  JUNCTION-42           3.08    859.81     57.09      0.00
  JUNCTION-43           0.89    859.82     89.57      0.00
  JUNCTION-44           1.40    859.82     78.56      0.00
  JUNCTION-45           2.53    952.85     89.06      0.00
  JUNCTION-46           1.18    952.85     57.46      0.00


  Page 2427                                                             
  Node Results at 356:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.81     95.04      0.00
  JUNCTION-48           0.00    859.81     96.35      0.00
  JUNCTION-49           0.31    859.81    102.22      0.00
  JUNCTION-50           1.03    859.81    107.78      0.00
  JUNCTION-51           0.81    859.81    102.32      0.00
  JUNCTION-52           1.33    859.81    106.83      0.00
  JUNCTION-53           0.82    859.81    109.27      0.00
  JUNCTION-54           1.13    859.81    111.66      0.00
  JUNCTION-55           0.83    859.81    111.13      0.00
  JUNCTION-56           0.00    859.81    109.57      0.00
  JUNCTION-57           0.12    859.81    104.79      0.00
  JUNCTION-58           5.95    859.80    108.15      0.00
  JUNCTION-59           0.00    859.80    103.50      0.00
  JUNCTION-60           0.00    859.80    102.18      0.00
  JUNCTION-61           0.00    859.80    101.58      0.00
  JUNCTION-62           0.00    859.80    101.57      0.00
  JUNCTION-63           0.00    859.80    102.20      0.00
  JUNCTION-64           0.00    859.80    102.55      0.00
  JUNCTION-65           0.00    859.80    104.18      0.00
  JUNCTION-66           0.00    859.80    104.03      0.00
  JUNCTION-67           0.00    859.80    101.96      0.00
  JUNCTION-68           5.64    859.80    105.17      0.00
  JUNCTION-69           0.66    859.80    101.31      0.00
  JUNCTION-70           1.69    859.80    104.29      0.00
  JUNCTION-71           0.55    859.80     98.63      0.00
  JUNCTION-72           0.75    859.80    102.89      0.00
  JUNCTION-73           0.71    859.80    103.75      0.00
  JUNCTION-74           0.29    859.80    102.89      0.00
  JUNCTION-75           0.69    859.80     99.94      0.00
  JUNCTION-76           0.72    859.80    102.80      0.00
  JUNCTION-77           0.49    859.80    101.90      0.00
  JUNCTION-78           0.00    859.80    104.76      0.00
  JUNCTION-79           0.00    859.80    104.82      0.00
  JUNCTION-80           0.00    859.80    105.25      0.00
  JUNCTION-81           0.93    859.80    102.36      0.00
  JUNCTION-82           2.76    859.80    104.44      0.00
  JUNCTION-83           2.04    859.80    104.90      0.00
  JUNCTION-84           0.78    859.80    103.94      0.00
  JUNCTION-85           0.00    859.80    103.80      0.00
  JUNCTION-86           0.00    859.80    102.40      0.00
  JUNCTION-87           0.00    859.80    102.93      0.00
  JUNCTION-88           0.00    859.80    103.17      0.00
  JUNCTION-89           1.98    859.80    100.96      0.00
  JUNCTION-90           0.00    859.80     93.47      0.00
  JUNCTION-91           0.00    859.80     96.35      0.00
  JUNCTION-92           0.00    859.80    100.34      0.00
  JUNCTION-93           3.78    859.80     93.62      0.00


  Page 2428                                                             
  Node Results at 356:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.58    859.80     98.07      0.00
  JUNCTION-95           0.80    859.80     99.20      0.00
  JUNCTION-96           1.65    859.80     99.95      0.00
  JUNCTION-97           1.20    859.80    100.01      0.00
  JUNCTION-98           1.61    859.80     93.92      0.00
  JUNCTION-99           1.94    859.80     94.42      0.00
  JUNCTION-100          1.59    859.80     96.15      0.00
  JUNCTION-101          0.18    859.80     93.04      0.00
  JUNCTION-102         27.57   1155.33     26.55      0.00
  JUNCTION-103          0.00   1155.33     53.56      0.00
  JUNCTION-104          0.00   1155.33    127.69      0.00
  JUNCTION-105          0.00    859.82    372.56      0.00
  JUNCTION-106          0.00   1155.33    500.61      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.81    372.56      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.08    579.55     95.56      0.00
  JUNCTION-115          0.00    859.77    141.59      0.00
  JUNCTION-116          1.23    659.93     55.00      0.00
  JUNCTION-117         13.31    659.91    110.88      0.00
  JUNCTION-118         28.45    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.33    132.73      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.33     85.94      0.00
  JUNCTION-122          0.39   1042.39     37.00      0.00
  JUNCTION-123          0.88   1042.39    123.23      0.00
  JUNCTION-124          0.27    859.81     44.12      0.00
  JUNCTION-125          0.00    859.80    184.50      0.00
  JUNCTION-126         53.37    472.68     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -222.32    859.83      6.90      0.00 Tank
  TANK-131            -32.54   1155.34      7.90      0.00 Tank
  
  Link Results at 356:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               53.37      0.05      0.00      Open
  LINK-1               -8.74      0.06      0.00      Open
  LINK-2               -4.36      0.03      0.00      Open
  LINK-3               -2.38      0.02      0.00      Open
  LINK-6                8.00      0.05      0.00      Open
  LINK-7              -13.17      0.08      0.01      Open


  Page 2429                                                             
  Link Results at 356:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               13.67      0.09      0.01      Open
  LINK-10               8.54      0.05      0.00      Open
  LINK-11              14.09      0.09      0.01      Open
  LINK-12               5.55      0.04      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.08      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.11      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.46      0.00      0.00      Open
  LINK-22               0.47      0.00      0.00      Open
  LINK-23               4.22      0.03      0.00      Open
  LINK-24               3.39      0.02      0.00      Open
  LINK-25               0.47      0.00      0.00      Open
  LINK-26               0.47      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -93.33      0.15      0.01      Open
  LINK-29            -109.08      0.17      0.01      Open
  LINK-30              -4.58      0.03      0.00      Open
  LINK-31             222.32      0.16      0.00      Open
  LINK-32              -0.64      0.00      0.00      Open
  LINK-33               0.27      0.00      0.00      Open
  LINK-34               0.88      0.00      0.00      Open
  LINK-35             -10.00      0.01      0.00      Open
  LINK-36               3.42      0.02      0.00      Open
  LINK-37              -4.59      0.03      0.00      Open
  LINK-38               0.07      0.00      0.00      Open
  LINK-39             -95.12      0.15      0.01      Open
  LINK-40            -109.62      0.11      0.00      Open
  LINK-41             110.32      0.18      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.56      0.00      0.00      Open
  LINK-44             -98.58      0.10      0.00      Open
  LINK-45              88.07      0.06      0.00      Open
  LINK-46              69.04      0.05      0.00      Open
  LINK-47            -202.33      0.14      0.00      Open
  LINK-48            -196.01      0.14      0.00      Open
  LINK-49            -195.82      0.14      0.00      Open
  LINK-50            -199.32      0.14      0.00      Open
  LINK-51            -214.84      0.15      0.00      Open
  LINK-52              27.51      0.08      0.00      Open
  LINK-53              21.98      0.06      0.00      Open
  LINK-54              15.99      0.05      0.00      Open


  Page 2430                                                             
  Link Results at 356:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -1.57      0.01      0.00      Open
  LINK-56              -0.68      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -3.18      0.02      0.00      Open
  LINK-59               1.96      0.01      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -6.02      0.04      0.00      Open
  LINK-62              -3.93      0.02      0.00      Open
  LINK-63              -0.03      0.00      0.00      Open
  LINK-64              -4.81      0.03      0.00      Open
  LINK-65               4.28      0.03      0.00      Open
  LINK-66             -12.17      0.08      0.00      Open
  LINK-67              -6.31      0.04      0.00      Open
  LINK-68               1.80      0.01      0.00      Open
  LINK-69              -9.01      0.06      0.00      Open
  LINK-70              -3.49      0.02      0.00      Open
  LINK-71              -6.91      0.04      0.00      Open
  LINK-72            -222.32      0.16      0.00      Open
  LINK-73             -11.04      0.07      0.00      Open
  LINK-74              -5.53      0.04      0.00      Open
  LINK-75              -7.34      0.05      0.00      Open
  LINK-76             -14.52      0.09      0.01      Open
  LINK-77               6.87      0.04      0.00      Open
  LINK-78               3.14      0.02      0.00      Open
  LINK-79              -1.81      0.01      0.00      Open
  LINK-80               4.14      0.03      0.00      Open
  LINK-81               5.51      0.04      0.00      Open
  LINK-82              -2.70      0.02      0.00      Open
  LINK-83              17.90      0.07      0.00      Open
  LINK-84              11.76      0.05      0.00      Open
  LINK-85              15.12      0.06      0.00      Open
  LINK-86               5.32      0.03      0.00      Open
  LINK-87               3.23      0.02      0.00      Open
  LINK-88               4.49      0.03      0.00      Open
  LINK-89              -2.09      0.01      0.00      Open
  LINK-90               4.32      0.03      0.00      Open
  LINK-91               2.64      0.02      0.00      Open
  LINK-92              20.01      0.08      0.00      Open
  LINK-93               3.56      0.02      0.00      Open
  LINK-94               1.07      0.01      0.00      Open
  LINK-95              -2.49      0.02      0.00      Open
  LINK-96               3.56      0.02      0.00      Open
  LINK-97               1.67      0.01      0.00      Open
  LINK-98               1.12      0.01      0.00      Open
  LINK-99               1.67      0.01      0.00      Open
  LINK-100              1.06      0.01      0.00      Open
  LINK-101             -1.89      0.01      0.00      Open


  Page 2431                                                             
  Link Results at 356:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -0.93      0.01      0.00      Open
  LINK-103             -1.89      0.01      0.00      Open
  LINK-104             -0.96      0.01      0.00      Open
  LINK-105            -10.51      0.04      0.00      Open
  LINK-106              0.60      0.00      0.00      Open
  LINK-107              3.56      0.02      0.00      Open
  LINK-108             -0.54      0.00      0.00      Open
  LINK-109              8.42      0.03      0.00      Open
  LINK-110              3.97      0.03      0.00      Open
  LINK-111              0.92      0.01      0.00      Open
  LINK-112              1.36      0.01      0.00      Open
  LINK-113             -3.79      0.02      0.00      Open
  LINK-114              0.12      0.00      0.00      Open
  LINK-115             -0.99      0.01      0.00      Open
  LINK-116              0.48      0.00      0.00      Open
  LINK-117             -0.83      0.01      0.00      Open
  LINK-118              0.62      0.00      0.00      Open
  LINK-119              0.64      0.00      0.00      Open
  LINK-120             -2.09      0.01      0.00      Open
  LINK-121             -0.73      0.00      0.00      Open
  LINK-122              0.21      0.00      0.00      Open
  LINK-123              2.23      0.01      0.00      Open
  LINK-124              0.73      0.00      0.00      Open
  LINK-125             -2.23      0.01      0.00      Open
  LINK-126             -0.94      0.01      0.00      Open
  LINK-127              1.51      0.01      0.00      Open
  LINK-128              0.79      0.01      0.00      Open
  LINK-129             -0.83      0.01      0.00      Open
  LINK-130             -2.02      0.01      0.00      Open
  LINK-131              0.41      0.00      0.00      Open
  LINK-132             -2.04      0.01      0.00      Open
  LINK-133             -1.05      0.01      0.00      Open
  LINK-134             -0.12      0.00      0.00      Open
  LINK-135              1.00      0.01      0.00      Open
  LINK-136             -1.12      0.01      0.00      Open
  LINK-137              2.02      0.01      0.00      Open
  LINK-138             -3.15      0.01      0.00      Open
  LINK-139              0.92      0.01      0.00      Open
  LINK-140             -6.05      0.02      0.00      Open
  LINK-141             -5.74      0.02      0.00      Open
  LINK-142             -9.45      0.04      0.00      Open
  LINK-143            -19.94      0.08      0.00      Open
  LINK-144             -0.31      0.00      0.00      Open
  LINK-145             -2.92      0.02      0.00      Open
  LINK-146             -4.66      0.03      0.00      Open
  LINK-147             -1.17      0.01      0.00      Open
  LINK-148              5.84      0.04      0.00      Open


  Page 2432                                                             
  Link Results at 356:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              3.46      0.02      0.00      Open
  LINK-150             -1.57      0.01      0.00      Open
  LINK-151              3.70      0.02      0.00      Open
  LINK-152             -3.39      0.02      0.00      Open
  LINK-153              5.32      0.03      0.00      Open
  LINK-154              1.12      0.01      0.00      Open
  LINK-155              0.16      0.00      0.00      Open
  LINK-156             -0.66      0.00      0.00      Open
  LINK-157             -1.61      0.01      0.00      Open
  LINK-158             -0.77      0.00      0.00      Open
  LINK-159              0.97      0.01      0.00      Open
  LINK-160              0.57      0.00      0.00      Open
  LINK-161             -1.88      0.01      0.00      Open
  LINK-162             -3.70      0.02      0.00      Open
  LINK-163             -3.70      0.02      0.00      Open
  LINK-164             -4.97      0.01      0.00      Open
  LINK-165            -32.54      0.05      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.27      0.00      0.00      Open
  LINK-169              3.71      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.47      0.01     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           110.32      0.45    199.84    Active Valve
  VALVE-176            81.82      0.93    187.22    Active Valve
  VALVE-177             3.70      0.04    202.48    Active Valve
  VALVE-178             1.27      0.01    112.94    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 357:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.71    659.78    122.93      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.77    659.78    128.54      0.00
  JUNCTION-3            4.09    659.79    100.40      0.00
  JUNCTION-4            3.57    659.79     78.85      0.00
  JUNCTION-5            3.28    659.80     71.74      0.00
  JUNCTION-6            1.72    659.82     67.08      0.00
  JUNCTION-7            0.00    659.82     53.98      0.00
  JUNCTION-8            1.43    659.84     72.11      0.00
  JUNCTION-9            0.00    659.85     74.34      0.00


  Page 2433                                                             
  Node Results at 357:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.32    579.55    106.56      0.00
  JUNCTION-11           0.98    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.23    659.79    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          23.92    659.77    119.03      0.00
  JUNCTION-18           5.75    659.87     78.74      0.00
  JUNCTION-19           4.28    859.49    130.23      0.00
  JUNCTION-20           2.40    859.49    104.75      0.00
  JUNCTION-21           0.00    859.56     89.75      0.00
  JUNCTION-22           3.99    859.59    101.23      0.00
  JUNCTION-23           2.97    859.58    110.59      0.00
  JUNCTION-24           0.00    859.60     96.62      0.00
  JUNCTION-25           5.55    859.61     89.12      0.00
  JUNCTION-26           0.00    859.62     76.34      0.00
  JUNCTION-27          11.57    859.62     73.22      0.00
  JUNCTION-28           1.95    859.63     68.43      0.00
  JUNCTION-29           0.00    859.69      5.81      0.00
  JUNCTION-30         108.59    859.57     96.87      0.00
  JUNCTION-31           2.20    859.54    112.27      0.00
  JUNCTION-32           5.73    859.51    101.24      0.00
  JUNCTION-33           0.89    859.50    102.57      0.00
  JUNCTION-34          34.44    859.57    285.79      0.00
  JUNCTION-35           8.59    859.49     89.92      0.00
  JUNCTION-36           0.00    859.49     97.66      0.00
  JUNCTION-37           3.06    859.49     79.05      0.00
  JUNCTION-38           0.00    859.49     92.28      0.00
  JUNCTION-39           4.56    859.50     67.73      0.00
  JUNCTION-40           3.16    859.50     51.07      0.00
  JUNCTION-41           2.84    859.50     69.02      0.00
  JUNCTION-42          10.62    859.50     56.96      0.00
  JUNCTION-43           3.08    859.61     89.48      0.00
  JUNCTION-44           4.81    859.62     78.48      0.00
  JUNCTION-45           8.70    952.85     89.06      0.00
  JUNCTION-46           4.06    952.85     57.46      0.00
  JUNCTION-47           0.00    859.56     94.93      0.00
  JUNCTION-48           0.00    859.57     96.24      0.00
  JUNCTION-49           1.06    859.58    102.12      0.00
  JUNCTION-50           3.54    859.57    107.67      0.00
  JUNCTION-51           2.80    859.57    102.21      0.00
  JUNCTION-52           4.57    859.56    106.72      0.00
  JUNCTION-53           2.82    859.55    109.16      0.00
  JUNCTION-54           3.90    859.54    111.55      0.00
  JUNCTION-55           2.86    859.55    111.01      0.00
  JUNCTION-56           0.00    859.55    109.45      0.00


  Page 2434                                                             
  Node Results at 357:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.40    859.50    104.66      0.00
  JUNCTION-58          20.48    859.49    108.02      0.00
  JUNCTION-59           0.00    859.49    103.36      0.00
  JUNCTION-60           0.00    859.49    102.04      0.00
  JUNCTION-61           0.00    859.49    101.44      0.00
  JUNCTION-62           0.00    859.49    101.43      0.00
  JUNCTION-63           0.00    859.49    102.06      0.00
  JUNCTION-64           0.00    859.49    102.42      0.00
  JUNCTION-65           0.00    859.49    104.04      0.00
  JUNCTION-66           0.00    859.49    103.89      0.00
  JUNCTION-67           0.00    859.49    101.82      0.00
  JUNCTION-68          19.44    859.49    105.04      0.00
  JUNCTION-69           2.29    859.48    101.17      0.00
  JUNCTION-70           5.81    859.48    104.15      0.00
  JUNCTION-71           1.89    859.48     98.49      0.00
  JUNCTION-72           2.60    859.48    102.75      0.00
  JUNCTION-73           2.45    859.48    103.61      0.00
  JUNCTION-74           1.00    859.48    102.75      0.00
  JUNCTION-75           2.37    859.48     99.80      0.00
  JUNCTION-76           2.48    859.48    102.66      0.00
  JUNCTION-77           1.69    859.48    101.76      0.00
  JUNCTION-78           0.00    859.48    104.62      0.00
  JUNCTION-79           0.00    859.48    104.68      0.00
  JUNCTION-80           0.00    859.48    105.11      0.00
  JUNCTION-81           3.22    859.48    102.22      0.00
  JUNCTION-82           9.50    859.48    104.30      0.00
  JUNCTION-83           7.01    859.48    104.76      0.00
  JUNCTION-84           2.68    859.48    103.80      0.00
  JUNCTION-85           0.00    859.48    103.66      0.00
  JUNCTION-86           0.00    859.48    102.26      0.00
  JUNCTION-87           0.00    859.48    102.79      0.00
  JUNCTION-88           0.00    859.48    103.03      0.00
  JUNCTION-89           6.83    859.48    100.82      0.00
  JUNCTION-90           0.00    859.48     93.33      0.00
  JUNCTION-91           0.00    859.48     96.21      0.00
  JUNCTION-92           0.00    859.48    100.20      0.00
  JUNCTION-93          13.01    859.48     93.48      0.00
  JUNCTION-94           1.98    859.48     97.93      0.00
  JUNCTION-95           2.76    859.48     99.06      0.00
  JUNCTION-96           5.67    859.48     99.81      0.00
  JUNCTION-97           4.14    859.48     99.87      0.00
  JUNCTION-98           5.55    859.48     93.78      0.00
  JUNCTION-99           6.67    859.48     94.28      0.00
  JUNCTION-100          5.48    859.48     96.01      0.00
  JUNCTION-101          0.62    859.48     92.89      0.00
  JUNCTION-102         94.95   1155.28     26.52      0.00
  JUNCTION-103          0.00   1155.27     53.53      0.00


  Page 2435                                                             
  Node Results at 357:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.27    127.66      0.00
  JUNCTION-105          0.00    859.69    372.51      0.00
  JUNCTION-106          0.00   1155.27    500.58      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.57    372.45      0.00
  JUNCTION-111          0.00    659.79    104.77      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.78    130.33      0.00
  JUNCTION-114          0.29    579.55     95.56      0.00
