  JUNCTION-103         60.47   1153.83     52.90      0.00


  Page 4101                                                             
  Node Results at 602:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1153.77    127.01      0.00
  JUNCTION-105          0.00    857.68    371.63      0.00
  JUNCTION-106          0.00   1153.77    499.93      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.41    371.52      0.00
  JUNCTION-111          0.00    659.63    104.70      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.62    130.26      0.00
  JUNCTION-114          0.44    579.55     95.56      0.00
  JUNCTION-115          0.00    856.60    140.22      0.00
  JUNCTION-116          6.35    659.93     55.00      0.00
  JUNCTION-117         68.51    659.36    110.65      0.00
  JUNCTION-118        146.46    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.77    132.05      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.82     85.28      0.00
  JUNCTION-122          8.17   1042.39     37.00      0.00
  JUNCTION-123         78.35   1042.34    123.21      0.00
  JUNCTION-124          1.41    857.43     43.08      0.00
  JUNCTION-125          0.00    857.24    183.39      0.00
  JUNCTION-126        274.75    472.57     16.71      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1148.51    857.70      5.98      0.00 Tank
  TANK-131           -327.51   1153.95      7.30      0.00 Tank
  
  Link Results at 602:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              274.75      0.27      0.02      Open
  LINK-1              -44.99      0.29      0.05      Open
  LINK-2              -22.46      0.14      0.01      Open
  LINK-3              -12.26      0.08      0.00      Open
  LINK-6               41.19      0.26      0.04      Open
  LINK-7              -67.80      0.43      0.11      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               70.38      0.45      0.12      Open
  LINK-10              43.95      0.28      0.05      Open
  LINK-11              72.52      0.46      0.13      Open
  LINK-12              28.57      0.18      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.44      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.56      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 4102                                                             
  Link Results at 602:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.37      0.02      0.00      Open
  LINK-22               2.40      0.02      0.00      Open
  LINK-23              21.71      0.14      0.01      Open
  LINK-24              17.47      0.11      0.01      Open
  LINK-25               2.40      0.02      0.00      Open
  LINK-26               2.40      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -480.46      0.77      0.14      Open
  LINK-29            -561.58      0.90      0.19      Open
  LINK-30             -23.60      0.15      0.02      Open
  LINK-31            1148.52      0.81      0.10      Open
  LINK-32              -7.40      0.05      0.00      Open
  LINK-33               1.41      0.00      0.00      Open
  LINK-34              78.35      0.22      0.02      Open
  LINK-35             -51.48      0.04      0.00      Open
  LINK-36              17.75      0.11      0.01      Open
  LINK-37             -23.61      0.15      0.02      Open
  LINK-38               0.35      0.00      0.00      Open
  LINK-39            -489.72      0.78      0.15      Open
  LINK-40            -567.98      0.58      0.07      Open
  LINK-41             571.91      0.91      0.20      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.74      0.00      0.00      Open
  LINK-44            -510.72      0.52      0.05      Open
  LINK-45             453.41      0.32      0.02      Open
  LINK-46             355.42      0.25      0.01      Open
  LINK-47           -1045.26      0.74      0.08      Open
  LINK-48           -1012.65      0.72      0.08      Open
  LINK-49           -1011.63      0.72      0.08      Open
  LINK-50           -1029.65      0.73      0.08      Open
  LINK-51           -1109.92      0.79      0.09      Open
  LINK-52             141.64      0.40      0.06      Open
  LINK-53             113.15      0.32      0.04      Open
  LINK-54              82.34      0.23      0.02      Open
  LINK-55              -8.06      0.05      0.00      Open
  LINK-56              -3.66      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -16.51      0.11      0.01      Open
  LINK-59              10.25      0.07      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -31.33      0.20      0.03      Open
  LINK-62             -20.39      0.12      0.01      Open
  LINK-63              -0.18      0.00      0.00      Open
  LINK-64             -24.93      0.16      0.02      Open


  Page 4103                                                             
  Link Results at 602:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              22.18      0.14      0.01      Open
  LINK-66             -62.97      0.40      0.10      Open
  LINK-67             -32.61      0.21      0.03      Open
  LINK-68               9.32      0.06      0.00      Open
  LINK-69             -46.53      0.30      0.05      Open
  LINK-70             -18.02      0.12      0.01      Open
  LINK-71             -35.69      0.23      0.03      Open
  LINK-72           -1148.51      0.81      0.10      Open
  LINK-73             -57.26      0.37      0.08      Open
  LINK-74             -28.67      0.18      0.02      Open
  LINK-75             -38.00      0.24      0.04      Open
  LINK-76             -75.17      0.48      0.13      Open
  LINK-77              35.58      0.23      0.03      Open
  LINK-78              16.29      0.10      0.01      Open
  LINK-79              -9.33      0.06      0.00      Open
  LINK-80              21.44      0.14      0.01      Open
  LINK-81              28.59      0.18      0.02      Open
  LINK-82             -13.99      0.09      0.01      Open
  LINK-83              92.13      0.38      0.07      Open
  LINK-84              60.52      0.25      0.03      Open
  LINK-85              77.81      0.32      0.05      Open
  LINK-86              27.40      0.17      0.02      Open
  LINK-87              16.64      0.11      0.01      Open
  LINK-88              23.12      0.15      0.01      Open
  LINK-89             -10.77      0.07      0.00      Open
  LINK-90              22.25      0.14      0.01      Open
  LINK-91              13.59      0.09      0.01      Open
  LINK-92             103.01      0.42      0.08      Open
  LINK-93              18.31      0.12      0.01      Open
  LINK-94               5.49      0.04      0.00      Open
  LINK-95             -12.82      0.08      0.00      Open
  LINK-96              18.31      0.12      0.01      Open
  LINK-97               8.58      0.05      0.00      Open
  LINK-98               5.77      0.04      0.00      Open
  LINK-99               8.58      0.05      0.00      Open
  LINK-100              5.48      0.03      0.00      Open
  LINK-101             -9.73      0.06      0.00      Open
  LINK-102             -4.80      0.03      0.00      Open
  LINK-103             -9.73      0.06      0.00      Open
  LINK-104             -4.94      0.03      0.00      Open
  LINK-105            -54.09      0.22      0.02      Open
  LINK-106              3.10      0.02      0.00      Open
  LINK-107             18.31      0.12      0.01      Open
  LINK-108             -2.80      0.02      0.00      Open
  LINK-109             43.35      0.18      0.02      Open
  LINK-110             20.42      0.13      0.01      Open
  LINK-111              4.73      0.03      0.00      Open


  Page 4104                                                             
  Link Results at 602:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              7.01      0.04      0.00      Open
  LINK-113            -19.50      0.08      0.00      Open
  LINK-114              0.64      0.00      0.00      Open
  LINK-115             -5.11      0.03      0.00      Open
  LINK-116              2.48      0.02      0.00      Open
  LINK-117             -4.26      0.03      0.00      Open
  LINK-118              3.21      0.02      0.00      Open
  LINK-119              3.27      0.02      0.00      Open
  LINK-120            -10.74      0.04      0.00      Open
  LINK-121             -3.77      0.02      0.00      Open
  LINK-122              1.08      0.01      0.00      Open
  LINK-123             11.50      0.05      0.00      Open
  LINK-124              3.74      0.02      0.00      Open
  LINK-125            -11.48      0.05      0.00      Open
  LINK-126             -4.86      0.03      0.00      Open
  LINK-127              7.76      0.05      0.00      Open
  LINK-128              4.08      0.03      0.00      Open
  LINK-129             -4.29      0.03      0.00      Open
  LINK-130            -10.41      0.07      0.00      Open
  LINK-131              2.12      0.01      0.00      Open
  LINK-132            -10.52      0.07      0.00      Open
  LINK-133             -5.39      0.03      0.00      Open
  LINK-134             -0.64      0.00      0.00      Open
  LINK-135              5.13      0.03      0.00      Open
  LINK-136             -5.77      0.04      0.00      Open
  LINK-137             10.42      0.04      0.00      Open
  LINK-138            -16.19      0.07      0.00      Open
  LINK-139              4.75      0.03      0.00      Open
  LINK-140            -31.14      0.13      0.01      Open
  LINK-141            -29.57      0.12      0.01      Open
  LINK-142            -48.63      0.20      0.02      Open
  LINK-143           -102.66      0.42      0.08      Open
  LINK-144             -1.58      0.01      0.00      Open
  LINK-145            -15.01      0.10      0.01      Open
  LINK-146            -23.98      0.15      0.02      Open
  LINK-147             -6.01      0.04      0.00      Open
  LINK-148             30.05      0.19      0.02      Open
  LINK-149             17.83      0.11      0.01      Open
  LINK-150             -8.10      0.05      0.00      Open
  LINK-151             19.06      0.12      0.01      Open
  LINK-152            -17.44      0.11      0.01      Open
  LINK-153             27.37      0.17      0.02      Open
  LINK-154              5.79      0.04      0.00      Open
  LINK-155              0.82      0.01      0.00      Open
  LINK-156             -3.42      0.02      0.00      Open
  LINK-157             -8.29      0.05      0.00      Open
  LINK-158             -3.95      0.03      0.00      Open


  Page 4105                                                             
  Link Results at 602:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              5.00      0.03      0.00      Open
  LINK-160              2.95      0.02      0.00      Open
  LINK-161            -21.61      0.09      0.00      Open
  LINK-162            -35.07      0.14      0.01      Open
  LINK-163            -35.07      0.14      0.01      Open
  LINK-164           -185.59      0.53      0.10      Open
  LINK-165           -327.51      0.52      0.07      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             86.52      0.25      0.02      Open
  LINK-169             38.60      0.15      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.40      0.03     80.08    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           571.91      2.34    196.67    Active Valve
  VALVE-176           421.21      4.78    186.68    Active Valve
  VALVE-177            35.07      0.40    200.91    Active Valve
  VALVE-178            86.52      0.98    111.43    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 603:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.91    659.69    122.89      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.99    659.70    128.50      0.00
  JUNCTION-3            5.24    659.71    100.37      0.00
  JUNCTION-4            4.57    659.71     78.82      0.00
  JUNCTION-5            4.20    659.73     71.71      0.00
  JUNCTION-6            2.20    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.83    659.78     72.09      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.25    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.57    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.60    659.68    118.99      0.00
  JUNCTION-18           7.36    659.83     78.72      0.00
  JUNCTION-19           5.48    857.03    129.16      0.00


  Page 4106                                                             
  Node Results at 603:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           3.07    857.03    103.69      0.00
  JUNCTION-21           0.00    857.13     88.70      0.00
  JUNCTION-22           5.11    857.18    100.19      0.00
  JUNCTION-23           3.80    857.17    109.55      0.00
  JUNCTION-24           0.00    857.20     95.58      0.00
  JUNCTION-25           7.10    857.21     88.08      0.00
  JUNCTION-26           0.00    857.23     75.31      0.00
  JUNCTION-27          14.81    857.23     72.18      0.00
  JUNCTION-28           2.49    857.24     67.40      0.00
  JUNCTION-29           0.00    857.35      4.80      0.00
  JUNCTION-30         138.95    857.16     95.83      0.00
  JUNCTION-31           2.82    857.10    111.22      0.00
  JUNCTION-32           7.33    857.05    100.18      0.00
  JUNCTION-33           1.14    857.04    101.51      0.00
  JUNCTION-34          44.07    857.15    284.74      0.00
  JUNCTION-35          11.00    857.03     88.85      0.00
  JUNCTION-36           0.00    857.03     96.59      0.00
  JUNCTION-37           3.91    857.03     77.98      0.00
  JUNCTION-38           0.00    857.03     91.22      0.00
  JUNCTION-39           5.84    857.03     66.66      0.00
  JUNCTION-40           4.04    857.04     50.01      0.00
  JUNCTION-41           3.63    857.04     67.95      0.00
  JUNCTION-42          13.58    857.05     55.90      0.00
  JUNCTION-43           3.94    857.21     88.45      0.00
  JUNCTION-44           6.15    857.22     77.44      0.00
  JUNCTION-45          27.13    952.85     89.06      0.00
  JUNCTION-46           5.19    952.85     57.46      0.00
  JUNCTION-47           0.00    857.14     93.88      0.00
  JUNCTION-48           0.00    857.15     95.20      0.00
  JUNCTION-49           1.36    857.16    101.07      0.00
  JUNCTION-50           4.54    857.15    106.62      0.00
  JUNCTION-51           3.58    857.15    101.16      0.00
  JUNCTION-52           5.85    857.14    105.67      0.00
  JUNCTION-53           3.61    857.12    108.10      0.00
  JUNCTION-54           4.99    857.11    110.49      0.00
  JUNCTION-55           3.67    857.11    109.96      0.00
  JUNCTION-56           0.00    857.12    108.40      0.00
  JUNCTION-57           0.51    857.04    103.59      0.00
  JUNCTION-58          26.20    857.03    106.95      0.00
  JUNCTION-59           0.00    857.03    102.29      0.00
  JUNCTION-60           0.00    857.03    100.98      0.00
  JUNCTION-61           0.00    857.03    100.37      0.00
  JUNCTION-62           0.00    857.03    100.36      0.00
  JUNCTION-63           0.00    857.03    100.99      0.00
  JUNCTION-64           0.00    857.03    101.35      0.00
  JUNCTION-65           0.00    857.03    102.98      0.00
  JUNCTION-66           0.00    857.03    102.83      0.00


  Page 4107                                                             
  Node Results at 603:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.03    100.75      0.00
  JUNCTION-68          24.87    857.03    103.97      0.00
  JUNCTION-69           2.93    857.01    100.10      0.00
  JUNCTION-70           7.44    857.01    103.08      0.00
  JUNCTION-71           2.42    857.01     97.42      0.00
  JUNCTION-72           3.32    857.01    101.68      0.00
  JUNCTION-73           3.13    857.01    102.54      0.00
  JUNCTION-74           1.27    857.01    101.68      0.00
  JUNCTION-75           3.03    857.01     98.73      0.00
  JUNCTION-76           3.18    857.01    101.59      0.00
  JUNCTION-77           2.17    857.01    100.69      0.00
  JUNCTION-78           0.00    857.01    103.55      0.00
  JUNCTION-79           0.00    857.01    103.61      0.00
  JUNCTION-80           0.00    857.01    104.04      0.00
  JUNCTION-81           4.12    857.01    101.14      0.00
  JUNCTION-82          12.16    857.01    103.23      0.00
  JUNCTION-83           8.97    857.01    103.69      0.00
  JUNCTION-84           3.43    857.01    102.73      0.00
  JUNCTION-85           0.00    857.01    102.59      0.00
  JUNCTION-86           0.00    857.01    101.19      0.00
  JUNCTION-87           0.00    857.01    101.72      0.00
  JUNCTION-88           0.00    857.01    101.96      0.00
  JUNCTION-89           8.73    857.01     99.75      0.00
  JUNCTION-90           0.00    857.01     92.26      0.00
  JUNCTION-91           0.00    857.01     95.14      0.00
  JUNCTION-92           0.00    857.02     99.13      0.00
  JUNCTION-93          16.65    857.01     92.41      0.00
  JUNCTION-94           2.53    857.02     96.86      0.00
  JUNCTION-95           3.53    857.01     97.99      0.00
  JUNCTION-96           7.26    857.01     98.74      0.00
  JUNCTION-97           5.30    857.01     98.80      0.00
  JUNCTION-98           7.10    857.01     92.71      0.00
  JUNCTION-99           8.54    857.01     93.21      0.00
  JUNCTION-100          7.01    857.01     94.94      0.00
  JUNCTION-101          0.79    857.01     91.82      0.00
  JUNCTION-102        121.50   1153.63     25.81      0.00
  JUNCTION-103         60.47   1153.54     52.78      0.00
  JUNCTION-104          3.53   1153.49    126.89      0.00
  JUNCTION-105          0.00    857.35    371.49      0.00
  JUNCTION-106          0.00   1153.49    499.81      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.15    371.40      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.70    130.29      0.00
  JUNCTION-114          0.37    579.55     95.56      0.00
  JUNCTION-115          0.00    856.55    140.19      0.00


  Page 4108                                                             
  Node Results at 603:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          5.44    659.93     55.00      0.00
  JUNCTION-117         58.65    659.51    110.71      0.00
  JUNCTION-118        125.39    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.49    131.93      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.53     85.16      0.00
  JUNCTION-122          7.88   1042.39     37.00      0.00
  JUNCTION-123         77.70   1042.34    123.21      0.00
  JUNCTION-124          1.21    857.17     42.97      0.00
  JUNCTION-125          0.00    857.03    183.30      0.00
  JUNCTION-126        235.22    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -979.85    857.37      5.83      0.00 Tank
  TANK-131           -303.41   1153.66      7.17      0.00 Tank
  
  Link Results at 603:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              235.22      0.23      0.01      Open
  LINK-1              -38.52      0.25      0.04      Open
  LINK-2              -19.23      0.12      0.01      Open
  LINK-3              -10.50      0.07      0.00      Open
  LINK-6               35.27      0.23      0.03      Open
  LINK-7              -58.05      0.37      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.25      0.38      0.09      Open
  LINK-10              37.62      0.24      0.04      Open
  LINK-11              62.08      0.40      0.09      Open
  LINK-12              24.46      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.37      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.48      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.03      0.01      0.00      Open
  LINK-22               2.06      0.01      0.00      Open
  LINK-23              18.58      0.12      0.01      Open
  LINK-24              14.95      0.10      0.01      Open
  LINK-25               2.06      0.01      0.00      Open
  LINK-26               2.06      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 4109                                                             
  Link Results at 603:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -411.33      0.66      0.11      Open
  LINK-29            -480.77      0.77      0.14      Open
  LINK-30             -20.20      0.13      0.01      Open
  LINK-31             979.85      0.69      0.07      Open
  LINK-32              -6.92      0.04      0.00      Open
  LINK-33               1.21      0.00      0.00      Open
  LINK-34              77.70      0.22      0.02      Open
  LINK-35             -44.07      0.03      0.00      Open
  LINK-36              15.07      0.10      0.01      Open
  LINK-37             -20.21      0.13      0.01      Open
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -419.25      0.67      0.11      Open
  LINK-40            -483.13      0.49      0.05      Open
  LINK-41             486.21      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.48      0.00      0.00      Open
  LINK-44            -434.47      0.44      0.04      Open
  LINK-45             388.17      0.28      0.01      Open
  LINK-46             304.28      0.22      0.01      Open
  LINK-47            -891.73      0.63      0.06      Open
  LINK-48            -863.91      0.61      0.06      Open
  LINK-49            -863.08      0.61      0.06      Open
  LINK-50            -878.47      0.62      0.06      Open
  LINK-51            -946.91      0.67      0.07      Open
  LINK-52             121.26      0.34      0.05      Open
  LINK-53              96.87      0.27      0.03      Open
  LINK-54              70.49      0.20      0.02      Open
  LINK-55              -6.90      0.04      0.00      Open
  LINK-56              -3.00      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.00      0.09      0.01      Open
  LINK-59               8.63      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.54      0.17      0.02      Open
  LINK-62             -17.31      0.10      0.01      Open
  LINK-63              -0.15      0.00      0.00      Open
  LINK-64             -21.19      0.14      0.01      Open
  LINK-65              18.86      0.12      0.01      Open
  LINK-66             -53.63      0.34      0.07      Open
  LINK-67             -27.82      0.18      0.02      Open
  LINK-68               7.94      0.05      0.00      Open
  LINK-69             -39.69      0.25      0.04      Open
  LINK-70             -15.39      0.10      0.01      Open
  LINK-71             -30.45      0.19      0.02      Open
  LINK-72            -979.85      0.69      0.07      Open
  LINK-73             -48.66      0.31      0.06      Open
  LINK-74             -24.37      0.16      0.02      Open


  Page 4110                                                             
  Link Results at 603:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -32.34      0.21      0.03      Open
  LINK-76             -63.99      0.41      0.10      Open
  LINK-77              30.29      0.19      0.02      Open
  LINK-78              13.85      0.09      0.01      Open
  LINK-79              -7.97      0.05      0.00      Open
  LINK-80              18.24      0.12      0.01      Open
  LINK-81              24.29      0.16      0.02      Open
  LINK-82             -11.90      0.08      0.00      Open
  LINK-83              78.88      0.32      0.05      Open
  LINK-84              51.81      0.21      0.02      Open
  LINK-85              66.62      0.27      0.04      Open
  LINK-86              23.46      0.15      0.02      Open
  LINK-87              14.24      0.09      0.01      Open
  LINK-88              19.80      0.13      0.01      Open
  LINK-89              -9.22      0.06      0.00      Open
  LINK-90              19.05      0.12      0.01      Open
  LINK-91              11.64      0.07      0.00      Open
  LINK-92              88.19      0.36      0.06      Open
  LINK-93              15.67      0.10      0.01      Open
  LINK-94               4.70      0.03      0.00      Open
  LINK-95             -10.98      0.07      0.00      Open
  LINK-96              15.67      0.10      0.01      Open
  LINK-97               7.34      0.05      0.00      Open
  LINK-98               4.94      0.03      0.00      Open
  LINK-99               7.34      0.05      0.00      Open
  LINK-100              4.69      0.03      0.00      Open
  LINK-101             -8.33      0.05      0.00      Open
  LINK-102             -4.11      0.03      0.00      Open
  LINK-103             -8.33      0.05      0.00      Open
  LINK-104             -4.23      0.03      0.00      Open
  LINK-105            -46.31      0.19      0.02      Open
  LINK-106              2.65      0.02      0.00      Open
  LINK-107             15.67      0.10      0.01      Open
  LINK-108             -2.40      0.02      0.00      Open
  LINK-109             37.11      0.15      0.01      Open
  LINK-110             17.49      0.11      0.01      Open
  LINK-111              4.05      0.03      0.00      Open
  LINK-112              6.00      0.04      0.00      Open
  LINK-113            -16.70      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.38      0.03      0.00      Open
  LINK-116              2.13      0.01      0.00      Open
  LINK-117             -3.65      0.02      0.00      Open
  LINK-118              2.75      0.02      0.00      Open
  LINK-119              2.80      0.02      0.00      Open
  LINK-120             -9.19      0.04      0.00      Open
  LINK-121             -3.23      0.02      0.00      Open


  Page 4111                                                             
  Link Results at 603:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.85      0.04      0.00      Open
  LINK-124              3.20      0.01      0.00      Open
  LINK-125             -9.82      0.04      0.00      Open
  LINK-126             -4.16      0.03      0.00      Open
  LINK-127              6.64      0.04      0.00      Open
  LINK-128              3.49      0.02      0.00      Open
  LINK-129             -3.67      0.02      0.00      Open
  LINK-130             -8.91      0.06      0.00      Open
  LINK-131              1.81      0.01      0.00      Open
  LINK-132             -9.01      0.06      0.00      Open
  LINK-133             -4.61      0.03      0.00      Open
  LINK-134             -0.55      0.00      0.00      Open
  LINK-135              4.39      0.03      0.00      Open
  LINK-136             -4.94      0.03      0.00      Open
  LINK-137              8.92      0.04      0.00      Open
  LINK-138            -13.86      0.06      0.00      Open
  LINK-139              4.06      0.03      0.00      Open
  LINK-140            -26.66      0.11      0.01      Open
  LINK-141            -25.31      0.10      0.01      Open
  LINK-142            -41.63      0.17      0.02      Open
  LINK-143            -87.89      0.36      0.06      Open
  LINK-144             -1.35      0.01      0.00      Open
  LINK-145            -12.85      0.08      0.01      Open
  LINK-146            -20.53      0.13      0.01      Open
  LINK-147             -5.14      0.03      0.00      Open
  LINK-148             25.73      0.16      0.02      Open
  LINK-149             15.26      0.10      0.01      Open
  LINK-150             -6.93      0.04      0.00      Open
  LINK-151             16.32      0.10      0.01      Open
  LINK-152            -14.93      0.10      0.01      Open
  LINK-153             23.43      0.15      0.02      Open
  LINK-154              4.96      0.03      0.00      Open
  LINK-155              0.70      0.00      0.00      Open
  LINK-156             -2.92      0.02      0.00      Open
  LINK-157             -7.10      0.05      0.00      Open
  LINK-158             -3.38      0.02      0.00      Open
  LINK-159              4.28      0.03      0.00      Open
  LINK-160              2.52      0.02      0.00      Open
  LINK-161            -20.21      0.08      0.00      Open
  LINK-162            -32.33      0.13      0.01      Open
  LINK-163            -32.33      0.13      0.01      Open
  LINK-164           -181.91      0.52      0.09      Open
  LINK-165           -303.41      0.48      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.58      0.24      0.02      Open


  Page 4112                                                             
  Link Results at 603:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             35.85      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.06      0.02     80.16    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           486.21      1.99    196.62    Active Valve
  VALVE-176           360.60      4.09    186.82    Active Valve
  VALVE-177            32.33      0.37    200.63    Active Valve
  VALVE-178            85.58      0.97    111.14    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 604:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.73    659.77    122.93      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.79    659.78    128.53      0.00
  JUNCTION-3            4.18    659.79    100.40      0.00
  JUNCTION-4            3.64    659.79     78.85      0.00
  JUNCTION-5            3.35    659.80     71.74      0.00
  JUNCTION-6            1.76    659.81     67.08      0.00
  JUNCTION-7            0.00    659.81     53.98      0.00
  JUNCTION-8            1.46    659.84     72.11      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.32    579.55    106.56      0.00
  JUNCTION-11           1.00    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.25    659.79    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          24.43    659.77    119.03      0.00
  JUNCTION-18           5.87    659.86     78.74      0.00
  JUNCTION-19           4.37    856.83    129.08      0.00
  JUNCTION-20           2.45    856.83    103.60      0.00
  JUNCTION-21           0.00    856.90     88.60      0.00
  JUNCTION-22           4.08    856.94    100.08      0.00
  JUNCTION-23           3.03    856.93    109.45      0.00
  JUNCTION-24           0.00    856.95     95.47      0.00
  JUNCTION-25           5.67    856.96     87.97      0.00
  JUNCTION-26           0.00    856.97     75.19      0.00
  JUNCTION-27          11.82    856.97     72.07      0.00
  JUNCTION-28           1.99    856.98     67.29      0.00
  JUNCTION-29           0.00    857.05      4.67      0.00


  Page 4113                                                             
  Node Results at 604:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         110.93    856.92     95.72      0.00
  JUNCTION-31           2.25    856.89    111.12      0.00
  JUNCTION-32           5.85    856.85    100.09      0.00
  JUNCTION-33           0.91    856.84    101.42      0.00
  JUNCTION-34          35.18    856.92    284.64      0.00
  JUNCTION-35           8.78    856.83     88.77      0.00
  JUNCTION-36           0.00    856.83     96.51      0.00
  JUNCTION-37           3.12    856.84     77.90      0.00
  JUNCTION-38           0.00    856.83     91.13      0.00
  JUNCTION-39           4.66    856.84     66.58      0.00
  JUNCTION-40           3.22    856.84     49.92      0.00
  JUNCTION-41           2.90    856.84     67.87      0.00
  JUNCTION-42          10.84    856.85     55.81      0.00
  JUNCTION-43           3.14    856.96     88.34      0.00
  JUNCTION-44           4.91    856.97     77.33      0.00
  JUNCTION-45          24.89    952.85     89.06      0.00
  JUNCTION-46           4.15    952.85     57.46      0.00
  JUNCTION-47           0.00    856.91     93.78      0.00
  JUNCTION-48           0.00    856.92     95.09      0.00
  JUNCTION-49           1.08    856.93    100.97      0.00
  JUNCTION-50           3.62    856.92    106.52      0.00
  JUNCTION-51           2.86    856.91    101.06      0.00
  JUNCTION-52           4.67    856.91    105.57      0.00
  JUNCTION-53           2.88    856.90    108.01      0.00
  JUNCTION-54           3.98    856.89    110.40      0.00
  JUNCTION-55           2.93    856.89    109.86      0.00
  JUNCTION-56           0.00    856.89    108.31      0.00
  JUNCTION-57           0.41    856.85    103.50      0.00
  JUNCTION-58          20.92    856.84    106.86      0.00
  JUNCTION-59           0.00    856.84    102.21      0.00
  JUNCTION-60           0.00    856.84    100.89      0.00
  JUNCTION-61           0.00    856.84    100.29      0.00
  JUNCTION-62           0.00    856.84    100.28      0.00
  JUNCTION-63           0.00    856.84    100.91      0.00
  JUNCTION-64           0.00    856.84    101.26      0.00
  JUNCTION-65           0.00    856.84    102.89      0.00
  JUNCTION-66           0.00    856.84    102.74      0.00
  JUNCTION-67           0.00    856.84    100.67      0.00
  JUNCTION-68          19.85    856.83    103.89      0.00
  JUNCTION-69           2.34    856.83    100.02      0.00
  JUNCTION-70           5.94    856.82    103.00      0.00
  JUNCTION-71           1.93    856.82     97.34      0.00
  JUNCTION-72           2.65    856.82    101.60      0.00
  JUNCTION-73           2.50    856.82    102.46      0.00
  JUNCTION-74           1.02    856.82    101.60      0.00
  JUNCTION-75           2.42    856.82     98.65      0.00
  JUNCTION-76           2.54    856.82    101.51      0.00


  Page 4114                                                             
  Node Results at 604:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.73    856.82    100.61      0.00
  JUNCTION-78           0.00    856.82    103.47      0.00
  JUNCTION-79           0.00    856.82    103.53      0.00
  JUNCTION-80           0.00    856.82    103.96      0.00
  JUNCTION-81           3.29    856.82    101.06      0.00
  JUNCTION-82           9.71    856.82    103.15      0.00
  JUNCTION-83           7.16    856.82    103.61      0.00
  JUNCTION-84           2.73    856.82    102.65      0.00
  JUNCTION-85           0.00    856.82    102.51      0.00
  JUNCTION-86           0.00    856.82    101.11      0.00
  JUNCTION-87           0.00    856.82    101.64      0.00
  JUNCTION-88           0.00    856.82    101.88      0.00
  JUNCTION-89           6.97    856.82     99.67      0.00
  JUNCTION-90           0.00    856.83     92.18      0.00
  JUNCTION-91           0.00    856.83     95.06      0.00
  JUNCTION-92           0.00    856.83     99.05      0.00
  JUNCTION-93          13.29    856.83     92.33      0.00
  JUNCTION-94           2.02    856.83     96.78      0.00
  JUNCTION-95           2.82    856.83     97.91      0.00
  JUNCTION-96           5.80    856.83     98.66      0.00
  JUNCTION-97           4.23    856.82     98.72      0.00
  JUNCTION-98           5.67    856.82     92.63      0.00
  JUNCTION-99           6.81    856.82     93.13      0.00
  JUNCTION-100          5.59    856.82     94.86      0.00
  JUNCTION-101          0.63    856.82     91.74      0.00
  JUNCTION-102         96.99   1153.35     25.68      0.00
  JUNCTION-103         60.47   1153.26     52.66      0.00
  JUNCTION-104          3.53   1153.22    126.78      0.00
  JUNCTION-105          0.00    857.05    371.36      0.00
  JUNCTION-106          0.00   1153.22    499.69      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.92    371.30      0.00
  JUNCTION-111          0.00    659.79    104.77      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.78    130.33      0.00
  JUNCTION-114          0.30    579.55     95.56      0.00
  JUNCTION-115          0.00    856.52    140.18      0.00
  JUNCTION-116          4.34    659.93     55.00      0.00
  JUNCTION-117         46.82    659.65    110.77      0.00
  JUNCTION-118        100.10    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.22    131.82      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.26     85.04      0.00
  JUNCTION-122          7.53   1042.39     37.00      0.00
  JUNCTION-123         76.92   1042.34    123.21      0.00
  JUNCTION-124          0.96    856.93     42.86      0.00
  JUNCTION-125          0.00    856.83    183.21      0.00


  Page 4115                                                             
  Node Results at 604:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        187.78    472.63     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -782.23    857.06      5.70      0.00 Tank
  TANK-131           -274.49   1153.38      7.05      0.00 Tank
  
  Link Results at 604:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              187.78      0.18      0.01      Open
  LINK-1              -30.75      0.20      0.03      Open
  LINK-2              -15.35      0.10      0.01      Open
  LINK-3               -8.38      0.05      0.00      Open
  LINK-6               28.15      0.18      0.02      Open
  LINK-7              -46.34      0.30      0.05      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               48.10      0.31      0.06      Open
  LINK-10              30.04      0.19      0.02      Open
  LINK-11              49.56      0.32      0.06      Open
  LINK-12              19.53      0.12      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.30      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.38      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.62      0.01      0.00      Open
  LINK-22               1.64      0.01      0.00      Open
  LINK-23              14.83      0.09      0.01      Open
  LINK-24              11.94      0.08      0.00      Open
  LINK-25               1.64      0.01      0.00      Open
  LINK-26               1.64      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -328.38      0.52      0.07      Open
  LINK-29            -383.81      0.61      0.09      Open
  LINK-30             -16.13      0.10      0.01      Open
  LINK-31             782.23      0.55      0.05      Open
  LINK-32              -6.35      0.04      0.00      Open
  LINK-33               0.96      0.00      0.00      Open
  LINK-34              76.92      0.22      0.02      Open
  LINK-35             -35.19      0.02      0.00      Open
  LINK-36              12.03      0.08      0.00      Open
  LINK-37             -16.14      0.10      0.01      Open


  Page 4116                                                             
  Link Results at 604:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.24      0.00      0.00      Open
  LINK-39            -334.70      0.53      0.07      Open
  LINK-40            -385.69      0.39      0.03      Open
  LINK-41             388.15      0.62      0.10      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.98      0.00      0.00      Open
  LINK-44            -346.84      0.35      0.03      Open
  LINK-45             309.88      0.22      0.01      Open
  LINK-46             242.92      0.17      0.01      Open
  LINK-47            -711.88      0.50      0.04      Open
  LINK-48            -689.68      0.49      0.04      Open
  LINK-49            -689.01      0.49      0.04      Open
  LINK-50            -701.30      0.50      0.04      Open
  LINK-51            -755.93      0.54      0.05      Open
  LINK-52              96.80      0.27      0.03      Open
  LINK-53              77.33      0.22      0.02      Open
  LINK-54              56.28      0.16      0.01      Open
  LINK-55              -5.51      0.03      0.00      Open
  LINK-56              -2.40      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.18      0.07      0.00      Open
  LINK-59               6.89      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -21.19      0.14      0.01      Open
  LINK-62             -13.82      0.08      0.00      Open
  LINK-63              -0.12      0.00      0.00      Open
  LINK-64             -16.92      0.11      0.01      Open
  LINK-65              15.05      0.10      0.01      Open
  LINK-66             -42.82      0.27      0.05      Open
  LINK-67             -22.21      0.14      0.01      Open
  LINK-68               6.34      0.04      0.00      Open
  LINK-69             -31.69      0.20      0.03      Open
  LINK-70             -12.29      0.08      0.00      Open
  LINK-71             -24.31      0.16      0.02      Open
  LINK-72            -782.23      0.55      0.05      Open
  LINK-73             -38.84      0.25      0.04      Open
  LINK-74             -19.46      0.12      0.01      Open
  LINK-75             -25.82      0.16      0.02      Open
  LINK-76             -51.08      0.33      0.07      Open
  LINK-77              24.18      0.15      0.02      Open
  LINK-78              11.06      0.07      0.00      Open
  LINK-79              -6.36      0.04      0.00      Open
  LINK-80              14.56      0.09      0.01      Open
  LINK-81              19.39      0.12      0.01      Open
  LINK-82              -9.50      0.06      0.00      Open
  LINK-83              62.97      0.26      0.03      Open
  LINK-84              41.36      0.17      0.01      Open


  Page 4117                                                             
  Link Results at 604:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              53.18      0.22      0.02      Open
  LINK-86              18.73      0.12      0.01      Open
  LINK-87              11.37      0.07      0.00      Open
  LINK-88              15.80      0.10      0.01      Open
  LINK-89              -7.36      0.05      0.00      Open
  LINK-90              15.21      0.10      0.01      Open
  LINK-91               9.29      0.06      0.00      Open
  LINK-92              70.40      0.29      0.04      Open
  LINK-93              12.51      0.08      0.00      Open
  LINK-94               3.75      0.02      0.00      Open
  LINK-95              -8.76      0.06      0.00      Open
  LINK-96              12.51      0.08      0.01      Open
  LINK-97               5.86      0.04      0.00      Open
  LINK-98               3.95      0.03      0.00      Open
  LINK-99               5.86      0.04      0.00      Open
  LINK-100              3.74      0.02      0.00      Open
  LINK-101             -6.65      0.04      0.00      Open
  LINK-102             -3.28      0.02      0.00      Open
  LINK-103             -6.65      0.04      0.00      Open
  LINK-104             -3.37      0.02      0.00      Open
  LINK-105            -36.97      0.15      0.01      Open
  LINK-106              2.12      0.01      0.00      Open
  LINK-107             12.51      0.08      0.00      Open
  LINK-108             -1.92      0.01      0.00      Open
  LINK-109             29.63      0.12      0.01      Open
  LINK-110             13.96      0.09      0.01      Open
  LINK-111              3.23      0.02      0.00      Open
  LINK-112              4.79      0.03      0.00      Open
  LINK-113            -13.33      0.05      0.00      Open
  LINK-114              0.44      0.00      0.00      Open
  LINK-115             -3.49      0.02      0.00      Open
  LINK-116              1.70      0.01      0.00      Open
  LINK-117             -2.91      0.02      0.00      Open
  LINK-118              2.19      0.01      0.00      Open
  LINK-119              2.23      0.01      0.00      Open
  LINK-120             -7.34      0.03      0.00      Open
  LINK-121             -2.58      0.02      0.00      Open
  LINK-122              0.74      0.00      0.00      Open
  LINK-123              7.86      0.03      0.00      Open
  LINK-124              2.56      0.01      0.00      Open
  LINK-125             -7.84      0.03      0.00      Open
  LINK-126             -3.32      0.02      0.00      Open
  LINK-127              5.30      0.03      0.00      Open
  LINK-128              2.79      0.02      0.00      Open
  LINK-129             -2.93      0.02      0.00      Open
  LINK-130             -7.11      0.05      0.00      Open
  LINK-131              1.45      0.01      0.00      Open


  Page 4118                                                             
  Link Results at 604:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -7.19      0.05      0.00      Open
  LINK-133             -3.68      0.02      0.00      Open
  LINK-134             -0.44      0.00      0.00      Open
  LINK-135              3.51      0.02      0.00      Open
  LINK-136             -3.95      0.03      0.00      Open
  LINK-137              7.12      0.03      0.00      Open
  LINK-138            -11.07      0.05      0.00      Open
  LINK-139              3.24      0.02      0.00      Open
  LINK-140            -21.29      0.09      0.00      Open
  LINK-141            -20.21      0.08      0.00      Open
  LINK-142            -33.23      0.14      0.01      Open
  LINK-143            -70.16      0.29      0.04      Open
  LINK-144             -1.08      0.01      0.00      Open
  LINK-145            -10.26      0.07      0.00      Open
  LINK-146            -16.39      0.10      0.01      Open
  LINK-147             -4.11      0.03      0.00      Open
  LINK-148             20.54      0.13      0.01      Open
  LINK-149             12.18      0.08      0.00      Open
  LINK-150             -5.53      0.04      0.00      Open
  LINK-151             13.03      0.08      0.01      Open
  LINK-152            -11.92      0.08      0.00      Open
  LINK-153             18.71      0.12      0.01      Open
  LINK-154              3.96      0.03      0.00      Open
  LINK-155              0.56      0.00      0.00      Open
  LINK-156             -2.33      0.01      0.00      Open
  LINK-157             -5.66      0.04      0.00      Open
  LINK-158             -2.70      0.02      0.00      Open
  LINK-159              3.42      0.02      0.00      Open
  LINK-160              2.01      0.01      0.00      Open
  LINK-161            -18.54      0.08      0.00      Open
  LINK-162            -29.03      0.12      0.01      Open
  LINK-163            -29.03      0.12      0.01      Open
  LINK-164           -177.49      0.50      0.09      Open
  LINK-165           -274.49      0.44      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             84.46      0.24      0.02      Open
  LINK-169             32.56      0.13      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.64      0.02     80.23    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           388.15      1.59    196.59    Active Valve
  VALVE-176           287.88      3.27    186.97    Active Valve
  VALVE-177            29.03      0.33    200.37    Active Valve
  VALVE-178            84.46      0.96    110.87    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 4119                                                             
  Link Results at 604:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 605:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.98    659.66    122.88      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.06    659.66    128.48      0.00
  JUNCTION-3            5.63    659.68    100.36      0.00
  JUNCTION-4            4.91    659.68     78.80      0.00
  JUNCTION-5            4.52    659.70     71.70      0.00
  JUNCTION-6            2.37    659.72     67.04      0.00
  JUNCTION-7            0.00    659.72     53.94      0.00
  JUNCTION-8            1.97    659.76     72.08      0.00
  JUNCTION-9            0.00    659.78     74.31      0.00
  JUNCTION-10           0.44    579.55    106.56      0.00
  JUNCTION-11           1.34    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.69    659.68    102.34      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          32.92    659.64    118.98      0.00
  JUNCTION-18           7.91    659.81     78.71      0.00
  JUNCTION-19           5.89    856.40    128.89      0.00
  JUNCTION-20           3.30    856.40    103.42      0.00
  JUNCTION-21           0.00    856.52     88.44      0.00
  JUNCTION-22           5.49    856.58     99.93      0.00
  JUNCTION-23           4.09    856.56    109.29      0.00
  JUNCTION-24           0.00    856.60     95.32      0.00
  JUNCTION-25           7.64    856.61     87.82      0.00
  JUNCTION-26           0.00    856.63     75.05      0.00
  JUNCTION-27          15.93    856.64     71.92      0.00
  JUNCTION-28           2.68    856.65     67.14      0.00
  JUNCTION-29           0.00    856.77      4.54      0.00
  JUNCTION-30         149.46    856.55     95.56      0.00
  JUNCTION-31           3.03    856.49    110.95      0.00
  JUNCTION-32           7.88    856.43     99.91      0.00
  JUNCTION-33           1.23    856.42    101.24      0.00
  JUNCTION-34          47.40    856.55    284.48      0.00
  JUNCTION-35          11.83    856.40     88.58      0.00
  JUNCTION-36           0.00    856.40     96.32      0.00
  JUNCTION-37           4.21    856.40     77.71      0.00
  JUNCTION-38           0.00    856.40     90.95      0.00
  JUNCTION-39           6.28    856.41     66.39      0.00


  Page 4120                                                             
  Node Results at 605:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           4.34    856.42     49.74      0.00
  JUNCTION-41           3.91    856.42     67.68      0.00
  JUNCTION-42          14.61    856.43     55.63      0.00
  JUNCTION-43           4.24    856.61     88.19      0.00
  JUNCTION-44           6.61    856.63     77.18      0.00
  JUNCTION-45          27.97    952.85     89.06      0.00
  JUNCTION-46           5.59    952.85     57.46      0.00
  JUNCTION-47           0.00    856.53     93.62      0.00
  JUNCTION-48           0.00    856.54     94.93      0.00
  JUNCTION-49           1.46    856.56    100.81      0.00
  JUNCTION-50           4.88    856.54    106.36      0.00
  JUNCTION-51           3.85    856.54    100.90      0.00
  JUNCTION-52           6.30    856.54    105.41      0.00
  JUNCTION-53           3.88    856.51    107.84      0.00
  JUNCTION-54           5.36    856.50    110.23      0.00
  JUNCTION-55           3.94    856.50    109.70      0.00
  JUNCTION-56           0.00    856.50    108.14      0.00
  JUNCTION-57           0.55    856.42    103.32      0.00
  JUNCTION-58          28.19    856.41    106.68      0.00
  JUNCTION-59           0.00    856.41    102.02      0.00
  JUNCTION-60           0.00    856.40    100.71      0.00
  JUNCTION-61           0.00    856.40    100.10      0.00
  JUNCTION-62           0.00    856.40    100.09      0.00
  JUNCTION-63           0.00    856.40    100.72      0.00
  JUNCTION-64           0.00    856.40    101.08      0.00
  JUNCTION-65           0.00    856.40    102.71      0.00
  JUNCTION-66           0.00    856.40    102.55      0.00
  JUNCTION-67           0.00    856.40    100.48      0.00
  JUNCTION-68          26.75    856.40    103.70      0.00
  JUNCTION-69           3.15    856.39     99.83      0.00
  JUNCTION-70           8.00    856.38    102.81      0.00
  JUNCTION-71           2.60    856.38     97.15      0.00
  JUNCTION-72           3.58    856.38    101.41      0.00
  JUNCTION-73           3.37    856.38    102.26      0.00
  JUNCTION-74           1.37    856.38    101.41      0.00
  JUNCTION-75           3.26    856.38     98.46      0.00
  JUNCTION-76           3.42    856.38    101.32      0.00
  JUNCTION-77           2.33    856.38    100.41      0.00
  JUNCTION-78           0.00    856.38    103.28      0.00
  JUNCTION-79           0.00    856.38    103.34      0.00
  JUNCTION-80           0.00    856.38    103.77      0.00
  JUNCTION-81           4.43    856.38    100.87      0.00
  JUNCTION-82          13.08    856.38    102.96      0.00
  JUNCTION-83           9.65    856.38    103.42      0.00
  JUNCTION-84           3.68    856.38    102.45      0.00
  JUNCTION-85           0.00    856.38    102.32      0.00
  JUNCTION-86           0.00    856.38    100.92      0.00


  Page 4121                                                             
  Node Results at 605:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    856.38    101.45      0.00
  JUNCTION-88           0.00    856.38    101.69      0.00
  JUNCTION-89           9.40    856.38     99.47      0.00
  JUNCTION-90           0.00    856.39     91.99      0.00
  JUNCTION-91           0.00    856.39     94.87      0.00
  JUNCTION-92           0.00    856.39     98.86      0.00
  JUNCTION-93          17.91    856.39     92.14      0.00
  JUNCTION-94           2.73    856.39     96.59      0.00
  JUNCTION-95           3.80    856.39     97.72      0.00
  JUNCTION-96           7.81    856.38     98.46      0.00
  JUNCTION-97           5.70    856.38     98.53      0.00
  JUNCTION-98           7.64    856.38     92.44      0.00
  JUNCTION-99           9.18    856.38     92.94      0.00
  JUNCTION-100          7.54    856.38     94.67      0.00
  JUNCTION-101          0.85    856.38     91.55      0.00
  JUNCTION-102        130.69   1153.07     25.57      0.00
  JUNCTION-103         60.47   1152.98     52.54      0.00
  JUNCTION-104          3.53   1152.93    126.65      0.00
  JUNCTION-105          0.00    856.77    371.24      0.00
  JUNCTION-106          0.00   1152.93    499.56      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.55    371.14      0.00
  JUNCTION-111          0.00    659.68    104.72      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.66    130.28      0.00
  JUNCTION-114          0.40    579.55     95.56      0.00
  JUNCTION-115          0.00    855.87    139.90      0.00
  JUNCTION-116          5.85    659.93     55.00      0.00
  JUNCTION-117         63.08    659.45    110.69      0.00
  JUNCTION-118        134.87    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.93    131.69      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.98     84.92      0.00
  JUNCTION-122          8.01   1042.39     37.00      0.00
  JUNCTION-123         77.99   1042.34    123.21      0.00
  JUNCTION-124          1.30    856.56     42.71      0.00
  JUNCTION-125          0.00    856.40    183.03      0.00
  JUNCTION-126        253.01    472.59     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1049.91    856.79      5.58      0.00 Tank
  TANK-131           -314.09   1153.11      6.94      0.00 Tank
  


  Page 4122                                                             
  Link Results at 605:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              253.01      0.25      0.01      Open
  LINK-1              -41.22      0.26      0.04      Open
  LINK-2              -20.57      0.13      0.01      Open
  LINK-3              -11.25      0.07      0.00      Open
  LINK-6               37.78      0.24      0.04      Open
  LINK-7              -62.20      0.40      0.09      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               64.57      0.41      0.10      Open
  LINK-10              40.33      0.26      0.04      Open
  LINK-11              66.54      0.42      0.11      Open
  LINK-12              26.22      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.40      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.52      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.18      0.01      0.00      Open
  LINK-22               2.21      0.01      0.00      Open
  LINK-23              19.91      0.13      0.01      Open
  LINK-24              16.02      0.10      0.01      Open
  LINK-25               2.20      0.01      0.00      Open
  LINK-26               2.21      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -440.68      0.70      0.12      Open
  LINK-29            -515.14      0.82      0.16      Open
  LINK-30             -21.62      0.14      0.01      Open
  LINK-31            1049.91      0.74      0.08      Open
  LINK-32              -7.13      0.05      0.00      Open
  LINK-33               1.30      0.00      0.00      Open
  LINK-34              78.00      0.22      0.02      Open
  LINK-35             -47.41      0.03      0.00      Open
  LINK-36              16.05      0.10      0.01      Open
  LINK-37             -21.63      0.14      0.01      Open
  LINK-38               0.32      0.00      0.00      Open
  LINK-39            -448.98      0.72      0.13      Open
  LINK-40            -515.96      0.53      0.06      Open
  LINK-41             518.94      0.83      0.17      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.82      0.00      0.00      Open
  LINK-44            -464.05      0.47      0.05      Open
  LINK-45             417.52      0.30      0.02      Open
  LINK-46             327.30      0.23      0.01      Open
  LINK-47            -955.46      0.68      0.07      Open
  LINK-48            -925.66      0.66      0.07      Open


  Page 4123                                                             
  Link Results at 605:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -924.81      0.66      0.07      Open
  LINK-50            -941.32      0.67      0.07      Open
  LINK-51           -1014.60      0.72      0.08      Open
  LINK-52             130.43      0.37      0.05      Open
  LINK-53             104.20      0.30      0.03      Open
  LINK-54              75.83      0.22      0.02      Open
  LINK-55              -7.42      0.04      0.00      Open
  LINK-56              -3.07      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.90      0.10      0.01      Open
  LINK-59               9.11      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -28.21      0.18      0.02      Open
  LINK-62             -18.44      0.11      0.01      Open
  LINK-63              -0.16      0.00      0.00      Open
  LINK-64             -22.62      0.14      0.01      Open
  LINK-65              20.13      0.13      0.01      Open
  LINK-66             -57.36      0.36      0.08      Open
  LINK-67             -29.80      0.19      0.02      Open
  LINK-68               8.49      0.05      0.00      Open
  LINK-69             -42.53      0.27      0.05      Open
  LINK-70             -16.50      0.11      0.01      Open
  LINK-71             -32.64      0.21      0.03      Open
  LINK-72           -1049.91      0.74      0.08      Open
  LINK-73             -51.91      0.33      0.07      Open
  LINK-74             -26.01      0.17      0.02      Open
  LINK-75             -34.56      0.22      0.03      Open
  LINK-76             -68.39      0.44      0.11      Open
  LINK-77              32.37      0.21      0.03      Open
  LINK-78              14.79      0.09      0.01      Open
  LINK-79              -8.55      0.05      0.00      Open
  LINK-80              19.49      0.12      0.01      Open
  LINK-81              25.90      0.17      0.02      Open
  LINK-82             -12.71      0.08      0.00      Open
  LINK-83              84.84      0.35      0.06      Open
  LINK-84              55.73      0.23      0.03      Open
  LINK-85              71.66      0.29      0.04      Open
  LINK-86              25.23      0.16      0.02      Open
  LINK-87              15.32      0.10      0.01      Open
  LINK-88              21.29      0.14      0.01      Open
  LINK-89              -9.91      0.06      0.00      Open
  LINK-90              20.49      0.13      0.01      Open
  LINK-91              12.52      0.08      0.00      Open
  LINK-92              94.85      0.39      0.07      Open
  LINK-93              16.86      0.11      0.01      Open
  LINK-94               5.05      0.03      0.00      Open
  LINK-95             -11.81      0.08      0.00      Open


  Page 4124                                                             
  Link Results at 605:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              16.86      0.11      0.01      Open
  LINK-97               7.90      0.05      0.00      Open
  LINK-98               5.32      0.03      0.00      Open
  LINK-99               7.90      0.05      0.00      Open
  LINK-100              5.04      0.03      0.00      Open
  LINK-101             -8.96      0.06      0.00      Open
  LINK-102             -4.42      0.03      0.00      Open
  LINK-103             -8.96      0.06      0.00      Open
  LINK-104             -4.55      0.03      0.00      Open
  LINK-105            -49.81      0.20      0.02      Open
  LINK-106              2.85      0.02      0.00      Open
  LINK-107             16.86      0.11      0.01      Open
  LINK-108             -2.58      0.02      0.00      Open
  LINK-109             39.92      0.16      0.01      Open
  LINK-110             18.81      0.12      0.01      Open
  LINK-111              4.36      0.03      0.00      Open
  LINK-112              6.45      0.04      0.00      Open
  LINK-113            -17.96      0.07      0.00      Open
  LINK-114              0.59      0.00      0.00      Open
  LINK-115             -4.71      0.03      0.00      Open
  LINK-116              2.29      0.01      0.00      Open
  LINK-117             -3.93      0.03      0.00      Open
  LINK-118              2.95      0.02      0.00      Open
  LINK-119              3.01      0.02      0.00      Open
  LINK-120             -9.89      0.04      0.00      Open
  LINK-121             -3.48      0.02      0.00      Open
  LINK-122              1.00      0.01      0.00      Open
  LINK-123             10.59      0.04      0.00      Open
  LINK-124              3.45      0.01      0.00      Open
  LINK-125            -10.57      0.04      0.00      Open
  LINK-126             -4.47      0.03      0.00      Open
  LINK-127              7.15      0.05      0.00      Open
  LINK-128              3.75      0.02      0.00      Open
  LINK-129             -3.95      0.03      0.00      Open
  LINK-130             -9.59      0.06      0.00      Open
  LINK-131              1.95      0.01      0.00      Open
  LINK-132             -9.69      0.06      0.00      Open
  LINK-133             -4.96      0.03      0.00      Open
  LINK-134             -0.59      0.00      0.00      Open
  LINK-135              4.72      0.03      0.00      Open
  LINK-136             -5.32      0.03      0.00      Open
  LINK-137              9.60      0.04      0.00      Open
  LINK-138            -14.91      0.06      0.00      Open
  LINK-139              4.37      0.03      0.00      Open
  LINK-140            -28.68      0.12      0.01      Open
  LINK-141            -27.23      0.11      0.01      Open
  LINK-142            -44.78      0.18      0.02      Open


  Page 4125                                                             
  Link Results at 605:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -94.53      0.39      0.07      Open
  LINK-144             -1.45      0.01      0.00      Open
  LINK-145            -13.83      0.09      0.01      Open
  LINK-146            -22.09      0.14      0.01      Open
  LINK-147             -5.53      0.04      0.00      Open
  LINK-148             27.67      0.18      0.02      Open
  LINK-149             16.41      0.10      0.01      Open
  LINK-150             -7.46      0.05      0.00      Open
  LINK-151             17.55      0.11      0.01      Open
  LINK-152            -16.06      0.10      0.01      Open
  LINK-153             25.20      0.16      0.02      Open
  LINK-154              5.33      0.03      0.00      Open
  LINK-155              0.75      0.00      0.00      Open
  LINK-156             -3.15      0.02      0.00      Open
  LINK-157             -7.63      0.05      0.00      Open
  LINK-158             -3.64      0.02      0.00      Open
  LINK-159              4.60      0.03      0.00      Open
  LINK-160              2.71      0.02      0.00      Open
  LINK-161            -20.84      0.09      0.00      Open
  LINK-162            -33.56      0.14      0.01      Open
  LINK-163            -33.42      0.14      0.01      Open
  LINK-164           -183.40      0.52      0.10      Open
  LINK-165           -314.09      0.50      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.97      0.24      0.02      Open
  LINK-169             36.95      0.15      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.20      0.02     80.13    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           518.94      2.12    195.93    Active Valve
  VALVE-176           385.90      4.38    186.76    Active Valve
  VALVE-177            33.42      0.38    200.07    Active Valve
  VALVE-178            85.97      0.98    110.59    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 4126                                                             
  Node Results at 606:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.77    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.84    659.76    128.52      0.00
  JUNCTION-3            4.44    659.77    100.39      0.00
  JUNCTION-4            3.87    659.77     78.84      0.00
  JUNCTION-5            3.57    659.78     71.73      0.00
  JUNCTION-6            1.87    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.56    659.82     72.10      0.00
  JUNCTION-9            0.00    659.83     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.06    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.33    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.97    659.75    119.02      0.00
  JUNCTION-18           6.24    659.86     78.73      0.00
  JUNCTION-19           4.65    856.25    128.83      0.00
  JUNCTION-20           2.61    856.25    103.35      0.00
  JUNCTION-21           0.00    856.33     88.35      0.00
  JUNCTION-22           4.33    856.36     99.83      0.00
  JUNCTION-23           3.23    856.35    109.20      0.00
  JUNCTION-24           0.00    856.38     95.23      0.00
  JUNCTION-25           6.03    856.39     87.72      0.00
  JUNCTION-26           0.00    856.40     74.95      0.00
  JUNCTION-27          12.57    856.40     71.82      0.00
  JUNCTION-28           2.11    856.41     67.04      0.00
  JUNCTION-29           0.00    856.49      4.42      0.00
  JUNCTION-30         117.93    856.35     95.48      0.00
  JUNCTION-31           2.39    856.31    110.87      0.00
  JUNCTION-32           6.22    856.27     99.84      0.00
  JUNCTION-33           0.97    856.26    101.17      0.00
  JUNCTION-34          37.41    856.34    284.39      0.00
  JUNCTION-35           9.33    856.25     88.51      0.00
  JUNCTION-36           0.00    856.25     96.25      0.00
  JUNCTION-37           3.32    856.25     77.65      0.00
  JUNCTION-38           0.00    856.25     90.88      0.00
  JUNCTION-39           4.96    856.26     66.32      0.00
  JUNCTION-40           3.43    856.26     49.67      0.00
  JUNCTION-41           3.08    856.26     67.61      0.00
  JUNCTION-42          11.53    856.27     55.56      0.00
  JUNCTION-43           3.34    856.39     88.09      0.00
  JUNCTION-44           5.22    856.40     77.08      0.00
  JUNCTION-45          25.45    952.85     89.06      0.00
  JUNCTION-46           4.41    952.85     57.46      0.00


  Page 4127                                                             
  Node Results at 606:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.33     93.53      0.00
  JUNCTION-48           0.00    856.34     94.85      0.00
  JUNCTION-49           1.15    856.35    100.72      0.00
  JUNCTION-50           3.85    856.34    106.27      0.00
  JUNCTION-51           3.04    856.34    100.81      0.00
  JUNCTION-52           4.97    856.34    105.32      0.00
  JUNCTION-53           3.06    856.32    107.76      0.00
  JUNCTION-54           4.23    856.31    110.15      0.00
  JUNCTION-55           3.11    856.32    109.61      0.00
  JUNCTION-56           0.00    856.32    108.06      0.00
  JUNCTION-57           0.44    856.26    103.25      0.00
  JUNCTION-58          22.24    856.26    106.61      0.00
  JUNCTION-59           0.00    856.25    101.96      0.00
  JUNCTION-60           0.00    856.25    100.64      0.00
  JUNCTION-61           0.00    856.25    100.04      0.00
  JUNCTION-62           0.00    856.25    100.03      0.00
  JUNCTION-63           0.00    856.25    100.66      0.00
  JUNCTION-64           0.00    856.25    101.01      0.00
  JUNCTION-65           0.00    856.25    102.64      0.00
  JUNCTION-66           0.00    856.25    102.49      0.00
  JUNCTION-67           0.00    856.25    100.42      0.00
  JUNCTION-68          21.11    856.25    103.63      0.00
  JUNCTION-69           2.48    856.24     99.76      0.00
  JUNCTION-70           6.31    856.24    102.75      0.00
  JUNCTION-71           2.05    856.24     97.08      0.00
  JUNCTION-72           2.82    856.24    101.34      0.00
  JUNCTION-73           2.66    856.24    102.20      0.00
  JUNCTION-74           1.08    856.24    101.35      0.00
  JUNCTION-75           2.57    856.24     98.39      0.00
  JUNCTION-76           2.70    856.24    101.26      0.00
  JUNCTION-77           1.84    856.24    100.35      0.00
  JUNCTION-78           0.00    856.24    103.22      0.00
  JUNCTION-79           0.00    856.24    103.28      0.00
  JUNCTION-80           0.00    856.24    103.71      0.00
  JUNCTION-81           3.49    856.24    100.81      0.00
  JUNCTION-82          10.32    856.24    102.90      0.00
  JUNCTION-83           7.62    856.24    103.35      0.00
  JUNCTION-84           2.91    856.24    102.39      0.00
  JUNCTION-85           0.00    856.24    102.25      0.00
  JUNCTION-86           0.00    856.24    100.85      0.00
  JUNCTION-87           0.00    856.24    101.38      0.00
  JUNCTION-88           0.00    856.24    101.63      0.00
  JUNCTION-89           7.41    856.24     99.41      0.00
  JUNCTION-90           0.00    856.24     91.93      0.00
  JUNCTION-91           0.00    856.24     94.81      0.00
  JUNCTION-92           0.00    856.24     98.79      0.00
  JUNCTION-93          14.13    856.24     92.08      0.00


  Page 4128                                                             
  Node Results at 606:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.15    856.24     96.52      0.00
  JUNCTION-95           3.00    856.24     97.66      0.00
  JUNCTION-96           6.16    856.24     98.40      0.00
  JUNCTION-97           4.49    856.24     98.47      0.00
  JUNCTION-98           6.03    856.24     92.37      0.00
  JUNCTION-99           7.25    856.24     92.88      0.00
  JUNCTION-100          5.95    856.24     94.60      0.00
  JUNCTION-101          0.67    856.24     91.49      0.00
  JUNCTION-102        103.12   1152.80     25.45      0.00
  JUNCTION-103         60.47   1152.72     52.42      0.00
  JUNCTION-104          3.53   1152.67    126.54      0.00
  JUNCTION-105          0.00    856.49    371.12      0.00
  JUNCTION-106          0.00   1152.67    499.45      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.34    371.05      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.32    579.55     95.56      0.00
  JUNCTION-115          0.00    855.90    139.91      0.00
  JUNCTION-116          4.61    659.93     55.00      0.00
  JUNCTION-117         49.78    659.62    110.76      0.00
  JUNCTION-118        106.42    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.67    131.58      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.71     84.80      0.00
  JUNCTION-122          7.62   1042.39     37.00      0.00
  JUNCTION-123         77.12   1042.34    123.21      0.00
  JUNCTION-124          1.03    856.35     42.62      0.00
  JUNCTION-125          0.00    856.25    182.96      0.00
  JUNCTION-126        199.64    472.62     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -831.64    856.50      5.46      0.00 Tank
  TANK-131           -281.72   1152.83      6.82      0.00 Tank
  
  Link Results at 606:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              199.64      0.19      0.01      Open
  LINK-1              -32.69      0.21      0.03      Open
  LINK-2              -16.32      0.10      0.01      Open
  LINK-3               -8.91      0.06      0.00      Open
  LINK-6               29.93      0.19      0.02      Open
  LINK-7              -49.27      0.31      0.06      Open


  Page 4129                                                             
  Link Results at 606:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               51.14      0.33      0.07      Open
  LINK-10              31.93      0.20      0.03      Open
  LINK-11              52.69      0.34      0.07      Open
  LINK-12              20.76      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.32      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.41      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.72      0.01      0.00      Open
  LINK-22               1.75      0.01      0.00      Open
  LINK-23              15.77      0.10      0.01      Open
  LINK-24              12.69      0.08      0.00      Open
  LINK-25               1.75      0.01      0.00      Open
  LINK-26               1.75      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -349.11      0.56      0.08      Open
  LINK-29            -408.05      0.65      0.11      Open
  LINK-30             -17.15      0.11      0.01      Open
  LINK-31             831.64      0.59      0.06      Open
  LINK-32              -6.49      0.04      0.00      Open
  LINK-33               1.02      0.00      0.00      Open
  LINK-34              77.12      0.22      0.02      Open
  LINK-35             -37.41      0.03      0.00      Open
  LINK-36              12.79      0.08      0.01      Open
  LINK-37             -17.16      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -355.84      0.57      0.08      Open
  LINK-40            -410.05      0.42      0.04      Open
  LINK-41             412.67      0.66      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.10      0.00      0.00      Open
  LINK-44            -368.75      0.38      0.03      Open
  LINK-45             329.45      0.23      0.01      Open
  LINK-46             258.26      0.18      0.01      Open
  LINK-47            -756.84      0.54      0.05      Open
  LINK-48            -733.24      0.52      0.04      Open
  LINK-49            -732.53      0.52      0.04      Open
  LINK-50            -745.59      0.53      0.04      Open
  LINK-51            -803.68      0.57      0.05      Open
  LINK-52             102.92      0.29      0.03      Open
  LINK-53              82.22      0.23      0.02      Open
  LINK-54              59.83      0.17      0.01      Open


  Page 4130                                                             
  Link Results at 606:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -5.85      0.03      0.00      Open
  LINK-56              -2.55      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.88      0.08      0.00      Open
  LINK-59               7.32      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -22.52      0.14      0.01      Open
  LINK-62             -14.69      0.09      0.01      Open
  LINK-63              -0.13      0.00      0.00      Open
  LINK-64             -17.99      0.11      0.01      Open
  LINK-65              16.00      0.10      0.01      Open
  LINK-66             -45.52      0.29      0.05      Open
  LINK-67             -23.61      0.15      0.02      Open
  LINK-68               6.74      0.04      0.00      Open
  LINK-69             -33.69      0.22      0.03      Open
  LINK-70             -13.06      0.08      0.01      Open
  LINK-71             -25.85      0.16      0.02      Open
  LINK-72            -831.64      0.59      0.05      Open
  LINK-73             -41.30      0.26      0.04      Open
  LINK-74             -20.69      0.13      0.01      Open
  LINK-75             -27.45      0.18      0.02      Open
  LINK-76             -54.31      0.35      0.07      Open
  LINK-77              25.71      0.16      0.02      Open
  LINK-78              11.76      0.08      0.00      Open
  LINK-79              -6.76      0.04      0.00      Open
  LINK-80              15.48      0.10      0.01      Open
  LINK-81              20.61      0.13      0.01      Open
  LINK-82             -10.10      0.06      0.00      Open
  LINK-83              66.94      0.27      0.04      Open
  LINK-84              43.97      0.18      0.02      Open
  LINK-85              56.54      0.23      0.03      Open
  LINK-86              19.91      0.13      0.01      Open
  LINK-87              12.09      0.08      0.00      Open
  LINK-88              16.80      0.11      0.01      Open
  LINK-89              -7.82      0.05      0.00      Open
  LINK-90              16.17      0.10      0.01      Open
  LINK-91               9.88      0.06      0.00      Open
  LINK-92              74.85      0.31      0.04      Open
  LINK-93              13.30      0.08      0.01      Open
  LINK-94               3.99      0.03      0.00      Open
  LINK-95              -9.32      0.06      0.00      Open
  LINK-96              13.30      0.08      0.01      Open
  LINK-97               6.23      0.04      0.00      Open
  LINK-98               4.19      0.03      0.00      Open
  LINK-99               6.23      0.04      0.00      Open
  LINK-100              3.98      0.03      0.00      Open
  LINK-101             -7.07      0.05      0.00      Open


  Page 4131                                                             
  Link Results at 606:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -3.48      0.02      0.00      Open
  LINK-103             -7.07      0.05      0.00      Open
  LINK-104             -3.59      0.02      0.00      Open
  LINK-105            -39.30      0.16      0.01      Open
  LINK-106              2.25      0.01      0.00      Open
  LINK-107             13.30      0.08      0.01      Open
  LINK-108             -2.04      0.01      0.00      Open
  LINK-109             31.50      0.13      0.01      Open
  LINK-110             14.84      0.09      0.01      Open
  LINK-111              3.44      0.02      0.00      Open
  LINK-112              5.09      0.03      0.00      Open
  LINK-113            -14.17      0.06      0.00      Open
  LINK-114              0.47      0.00      0.00      Open
  LINK-115             -3.71      0.02      0.00      Open
  LINK-116              1.80      0.01      0.00      Open
  LINK-117             -3.10      0.02      0.00      Open
  LINK-118              2.33      0.01      0.00      Open
  LINK-119              2.38      0.02      0.00      Open
  LINK-120             -7.80      0.03      0.00      Open
  LINK-121             -2.74      0.02      0.00      Open
  LINK-122              0.79      0.01      0.00      Open
  LINK-123              8.36      0.03      0.00      Open
  LINK-124              2.72      0.01      0.00      Open
  LINK-125             -8.34      0.03      0.00      Open
  LINK-126             -3.53      0.02      0.00      Open
  LINK-127              5.64      0.04      0.00      Open
  LINK-128              2.96      0.02      0.00      Open
  LINK-129             -3.12      0.02      0.00      Open
  LINK-130             -7.56      0.05      0.00      Open
  LINK-131              1.54      0.01      0.00      Open
  LINK-132             -7.64      0.05      0.00      Open
  LINK-133             -3.92      0.02      0.00      Open
  LINK-134             -0.47      0.00      0.00      Open
  LINK-135              3.73      0.02      0.00      Open
  LINK-136             -4.19      0.03      0.00      Open
  LINK-137              7.57      0.03      0.00      Open
  LINK-138            -11.77      0.05      0.00      Open
  LINK-139              3.45      0.02      0.00      Open
  LINK-140            -22.63      0.09      0.00      Open
  LINK-141            -21.48      0.09      0.00      Open
  LINK-142            -35.33      0.14      0.01      Open
  LINK-143            -74.59      0.30      0.04      Open
  LINK-144             -1.15      0.01      0.00      Open
  LINK-145            -10.91      0.07      0.00      Open
  LINK-146            -17.43      0.11      0.01      Open
  LINK-147             -4.37      0.03      0.00      Open
  LINK-148             21.83      0.14      0.01      Open


  Page 4132                                                             
  Link Results at 606:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             12.95      0.08      0.01      Open
  LINK-150             -5.88      0.04      0.00      Open
  LINK-151             13.85      0.09      0.01      Open
  LINK-152            -12.67      0.08      0.01      Open
  LINK-153             19.89      0.13      0.01      Open
  LINK-154              4.21      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.48      0.02      0.00      Open
  LINK-157             -6.02      0.04      0.00      Open
  LINK-158             -2.87      0.02      0.00      Open
  LINK-159              3.63      0.02      0.00      Open
  LINK-160              2.14      0.01      0.00      Open
  LINK-161            -18.96      0.08      0.00      Open
  LINK-162            -29.86      0.12      0.01      Open
  LINK-163            -29.86      0.12      0.01      Open
  LINK-164           -178.60      0.51      0.09      Open
  LINK-165           -281.72      0.45      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             84.74      0.24      0.02      Open
  LINK-169             33.39      0.13      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.75      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           412.67      1.69    195.97    Active Valve
  VALVE-176           306.06      3.47    186.93    Active Valve
  VALVE-177            29.86      0.34    199.82    Active Valve
  VALVE-178            84.74      0.96    110.32    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 607:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.76    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.83    659.76    128.53      0.00
  JUNCTION-3            4.40    659.77    100.40      0.00
  JUNCTION-4            3.84    659.77     78.84      0.00
  JUNCTION-5            3.53    659.79     71.74      0.00
  JUNCTION-6            1.85    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.54    659.83     72.10      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00


  Page 4133                                                             
  Node Results at 607:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.05    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.32    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.72    659.75    119.02      0.00
  JUNCTION-18           6.18    659.86     78.73      0.00
  JUNCTION-19           4.60    855.99    128.72      0.00
  JUNCTION-20           2.58    855.99    103.24      0.00
  JUNCTION-21           0.00    856.07     88.24      0.00
  JUNCTION-22           4.29    856.11     99.72      0.00
  JUNCTION-23           3.19    856.10    109.09      0.00
  JUNCTION-24           0.00    856.12     95.11      0.00
  JUNCTION-25           5.97    856.13     87.61      0.00
  JUNCTION-26           0.00    856.14     74.84      0.00
  JUNCTION-27          12.44    856.15     71.71      0.00
  JUNCTION-28           2.09    856.15     66.93      0.00
  JUNCTION-29           0.00    856.23      4.31      0.00
  JUNCTION-30         116.76    856.09     95.36      0.00
  JUNCTION-31           2.37    856.05    110.76      0.00
  JUNCTION-32           6.16    856.01     99.73      0.00
  JUNCTION-33           0.96    856.01    101.06      0.00
  JUNCTION-34          37.04    856.09    284.28      0.00
  JUNCTION-35           9.24    855.99     88.40      0.00
  JUNCTION-36           0.00    855.99     96.14      0.00
  JUNCTION-37           3.29    856.00     77.54      0.00
  JUNCTION-38           0.00    855.99     90.77      0.00
  JUNCTION-39           4.91    856.00     66.21      0.00
  JUNCTION-40           3.39    856.01     49.56      0.00
  JUNCTION-41           3.05    856.01     67.50      0.00
  JUNCTION-42          11.41    856.01     55.45      0.00
  JUNCTION-43           3.31    856.13     87.98      0.00
  JUNCTION-44           5.17    856.14     76.97      0.00
  JUNCTION-45          25.35    952.85     89.06      0.00
  JUNCTION-46           4.37    952.85     57.46      0.00
  JUNCTION-47           0.00    856.07     93.42      0.00
  JUNCTION-48           0.00    856.08     94.73      0.00
  JUNCTION-49           1.14    856.10    100.61      0.00
  JUNCTION-50           3.81    856.08    106.16      0.00
  JUNCTION-51           3.01    856.08    100.70      0.00
  JUNCTION-52           4.92    856.08    105.21      0.00
  JUNCTION-53           3.03    856.06    107.65      0.00
  JUNCTION-54           4.19    856.06    110.04      0.00
  JUNCTION-55           3.08    856.06    109.50      0.00
  JUNCTION-56           0.00    856.06    107.94      0.00


  Page 4134                                                             
  Node Results at 607:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.43    856.01    103.14      0.00
  JUNCTION-58          22.02    856.00    106.50      0.00
  JUNCTION-59           0.00    856.00    101.85      0.00
  JUNCTION-60           0.00    856.00    100.53      0.00
  JUNCTION-61           0.00    856.00     99.93      0.00
  JUNCTION-62           0.00    856.00     99.92      0.00
  JUNCTION-63           0.00    856.00    100.55      0.00
  JUNCTION-64           0.00    856.00    100.90      0.00
  JUNCTION-65           0.00    856.00    102.53      0.00
  JUNCTION-66           0.00    856.00    102.38      0.00
  JUNCTION-67           0.00    856.00    100.31      0.00
  JUNCTION-68          20.90    856.00    103.52      0.00
  JUNCTION-69           2.46    855.99     99.65      0.00
  JUNCTION-70           6.25    855.98    102.64      0.00
  JUNCTION-71           2.03    855.98     96.97      0.00
  JUNCTION-72           2.79    855.98    101.23      0.00
  JUNCTION-73           2.63    855.98    102.09      0.00
  JUNCTION-74           1.07    855.98    101.24      0.00
  JUNCTION-75           2.55    855.98     98.28      0.00
  JUNCTION-76           2.67    855.98    101.15      0.00
  JUNCTION-77           1.82    855.98    100.24      0.00
  JUNCTION-78           0.00    855.98    103.11      0.00
  JUNCTION-79           0.00    855.98    103.17      0.00
  JUNCTION-80           0.00    855.98    103.60      0.00
  JUNCTION-81           3.46    855.98    100.70      0.00
  JUNCTION-82          10.22    855.98    102.79      0.00
  JUNCTION-83           7.54    855.98    103.24      0.00
  JUNCTION-84           2.88    855.98    102.28      0.00
  JUNCTION-85           0.00    855.98    102.14      0.00
  JUNCTION-86           0.00    855.98    100.74      0.00
  JUNCTION-87           0.00    855.98    101.27      0.00
  JUNCTION-88           0.00    855.98    101.52      0.00
  JUNCTION-89           7.34    855.98     99.30      0.00
  JUNCTION-90           0.00    855.99     91.81      0.00
  JUNCTION-91           0.00    855.99     94.70      0.00
  JUNCTION-92           0.00    855.99     98.68      0.00
  JUNCTION-93          13.99    855.99     91.97      0.00
  JUNCTION-94           2.13    855.99     96.41      0.00
  JUNCTION-95           2.97    855.99     97.55      0.00
  JUNCTION-96           6.10    855.98     98.29      0.00
  JUNCTION-97           4.45    855.98     98.36      0.00
  JUNCTION-98           5.97    855.98     92.26      0.00
  JUNCTION-99           7.17    855.98     92.77      0.00
  JUNCTION-100          5.89    855.98     94.49      0.00
  JUNCTION-101          0.66    855.98     91.38      0.00
  JUNCTION-102        102.10   1152.54     25.34      0.00
  JUNCTION-103         60.47   1152.46     52.31      0.00


  Page 4135                                                             
  Node Results at 607:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1152.41    126.42      0.00
  JUNCTION-105          0.00    856.23    371.00      0.00
  JUNCTION-106          0.00   1152.41    499.34      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.09    370.94      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.31    579.55     95.56      0.00
  JUNCTION-115          0.00    855.65    139.80      0.00
  JUNCTION-116          4.57    659.93     55.00      0.00
  JUNCTION-117         49.28    659.62    110.76      0.00
  JUNCTION-118        105.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.41    131.47      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.45     84.69      0.00
  JUNCTION-122          7.60   1042.39     37.00      0.00
  JUNCTION-123         77.09   1042.34    123.21      0.00
  JUNCTION-124          1.02    856.10     42.50      0.00
  JUNCTION-125          0.00    855.99    182.85      0.00
  JUNCTION-126        197.66    472.62     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -823.40    856.24      5.35      0.00 Tank
  TANK-131           -280.51   1152.57      6.70      0.00 Tank
  
  Link Results at 607:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              197.66      0.19      0.01      Open
  LINK-1              -32.37      0.21      0.03      Open
  LINK-2              -16.16      0.10      0.01      Open
  LINK-3               -8.82      0.06      0.00      Open
  LINK-6               29.64      0.19      0.02      Open
  LINK-7              -48.78      0.31      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               50.63      0.32      0.06      Open
  LINK-10              31.62      0.20      0.03      Open
  LINK-11              52.17      0.33      0.07      Open
  LINK-12              20.55      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.31      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.40      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 4136                                                             
  Link Results at 607:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.70      0.01      0.00      Open
  LINK-22               1.73      0.01      0.00      Open
  LINK-23              15.62      0.10      0.01      Open
  LINK-24              12.56      0.08      0.00      Open
  LINK-25               1.73      0.01      0.00      Open
  LINK-26               1.73      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -345.66      0.55      0.08      Open
  LINK-29            -404.01      0.64      0.10      Open
  LINK-30             -16.98      0.11      0.01      Open
  LINK-31             823.40      0.58      0.05      Open
  LINK-32              -6.47      0.04      0.00      Open
  LINK-33               1.01      0.00      0.00      Open
  LINK-34              77.09      0.22      0.02      Open
  LINK-35             -37.04      0.03      0.00      Open
  LINK-36              12.66      0.08      0.00      Open
  LINK-37             -16.99      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -352.31      0.56      0.08      Open
  LINK-40            -405.99      0.41      0.04      Open
  LINK-41             408.58      0.65      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.08      0.00      0.00      Open
  LINK-44            -365.10      0.37      0.03      Open
  LINK-45             326.19      0.23      0.01      Open
  LINK-46             255.70      0.18      0.01      Open
  LINK-47            -749.35      0.53      0.05      Open
  LINK-48            -725.98      0.51      0.04      Open
  LINK-49            -725.28      0.51      0.04      Open
  LINK-50            -738.21      0.52      0.04      Open
  LINK-51            -795.72      0.56      0.05      Open
  LINK-52             101.90      0.29      0.03      Open
  LINK-53              81.40      0.23      0.02      Open
  LINK-54              59.24      0.17      0.01      Open
  LINK-55              -5.80      0.03      0.00      Open
  LINK-56              -2.52      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.76      0.08      0.00      Open
  LINK-59               7.25      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -22.30      0.14      0.01      Open
  LINK-62             -14.55      0.09      0.01      Open
  LINK-63              -0.13      0.00      0.00      Open
  LINK-64             -17.81      0.11      0.01      Open


  Page 4137                                                             
  Link Results at 607:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              15.85      0.10      0.01      Open
  LINK-66             -45.07      0.29      0.05      Open
  LINK-67             -23.38      0.15      0.02      Open
  LINK-68               6.67      0.04      0.00      Open
  LINK-69             -33.35      0.21      0.03      Open
  LINK-70             -12.93      0.08      0.01      Open
  LINK-71             -25.59      0.16      0.02      Open
  LINK-72            -823.40      0.58      0.05      Open
  LINK-73             -40.89      0.26      0.04      Open
  LINK-74             -20.48      0.13      0.01      Open
  LINK-75             -27.18      0.17      0.02      Open
  LINK-76             -53.77      0.34      0.07      Open
  LINK-77              25.45      0.16      0.02      Open
  LINK-78              11.64      0.07      0.00      Open
  LINK-79              -6.70      0.04      0.00      Open
  LINK-80              15.33      0.10      0.01      Open
  LINK-81              20.41      0.13      0.01      Open
  LINK-82             -10.00      0.06      0.00      Open
  LINK-83              66.28      0.27      0.04      Open
  LINK-84              43.54      0.18      0.02      Open
  LINK-85              55.98      0.23      0.03      Open
  LINK-86              19.71      0.13      0.01      Open
  LINK-87              11.97      0.08      0.00      Open
  LINK-88              16.63      0.11      0.01      Open
  LINK-89              -7.75      0.05      0.00      Open
  LINK-90              16.01      0.10      0.01      Open
  LINK-91               9.78      0.06      0.00      Open
  LINK-92              74.11      0.30      0.04      Open
  LINK-93              13.17      0.08      0.01      Open
  LINK-94               3.95      0.03      0.00      Open
  LINK-95              -9.22      0.06      0.00      Open
  LINK-96              13.17      0.08      0.01      Open
  LINK-97               6.17      0.04      0.00      Open
  LINK-98               4.15      0.03      0.00      Open
  LINK-99               6.17      0.04      0.00      Open
  LINK-100              3.94      0.03      0.00      Open
  LINK-101             -7.00      0.04      0.00      Open
  LINK-102             -3.45      0.02      0.00      Open
  LINK-103             -7.00      0.04      0.00      Open
  LINK-104             -3.55      0.02      0.00      Open
  LINK-105            -38.91      0.16      0.01      Open
  LINK-106              2.23      0.01      0.00      Open
  LINK-107             13.17      0.08      0.01      Open
  LINK-108             -2.02      0.01      0.00      Open
  LINK-109             31.19      0.13      0.01      Open
  LINK-110             14.69      0.09      0.01      Open
  LINK-111              3.40      0.02      0.00      Open


  Page 4138                                                             
  Link Results at 607:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              5.04      0.03      0.00      Open
  LINK-113            -14.03      0.06      0.00      Open
  LINK-114              0.46      0.00      0.00      Open
  LINK-115             -3.68      0.02      0.00      Open
  LINK-116              1.79      0.01      0.00      Open
  LINK-117             -3.07      0.02      0.00      Open
  LINK-118              2.31      0.01      0.00      Open
  LINK-119              2.35      0.02      0.00      Open
  LINK-120             -7.72      0.03      0.00      Open
  LINK-121             -2.72      0.02      0.00      Open
  LINK-122              0.78      0.00      0.00      Open
  LINK-123              8.28      0.03      0.00      Open
  LINK-124              2.69      0.01      0.00      Open
  LINK-125             -8.26      0.03      0.00      Open
  LINK-126             -3.49      0.02      0.00      Open
  LINK-127              5.58      0.04      0.00      Open
  LINK-128              2.93      0.02      0.00      Open
  LINK-129             -3.08      0.02      0.00      Open
  LINK-130             -7.49      0.05      0.00      Open
  LINK-131              1.52      0.01      0.00      Open
  LINK-132             -7.57      0.05      0.00      Open
  LINK-133             -3.88      0.02      0.00      Open
  LINK-134             -0.46      0.00      0.00      Open
  LINK-135              3.69      0.02      0.00      Open
  LINK-136             -4.15      0.03      0.00      Open
  LINK-137              7.50      0.03      0.00      Open
  LINK-138            -11.65      0.05      0.00      Open
  LINK-139              3.42      0.02      0.00      Open
  LINK-140            -22.41      0.09      0.00      Open
  LINK-141            -21.27      0.09      0.00      Open
  LINK-142            -34.98      0.14      0.01      Open
  LINK-143            -73.85      0.30      0.04      Open
  LINK-144             -1.13      0.01      0.00      Open
  LINK-145            -10.80      0.07      0.00      Open
  LINK-146            -17.25      0.11      0.01      Open
  LINK-147             -4.32      0.03      0.00      Open
  LINK-148             21.62      0.14      0.01      Open
  LINK-149             12.82      0.08      0.01      Open
  LINK-150             -5.82      0.04      0.00      Open
  LINK-151             13.71      0.09      0.01      Open
  LINK-152            -12.55      0.08      0.01      Open
  LINK-153             19.69      0.13      0.01      Open
  LINK-154              4.17      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.46      0.02      0.00      Open
  LINK-157             -5.96      0.04      0.00      Open
  LINK-158             -2.84      0.02      0.00      Open


  Page 4139                                                             
  Link Results at 607:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              3.60      0.02      0.00      Open
  LINK-160              2.12      0.01      0.00      Open
  LINK-161            -18.89      0.08      0.00      Open
  LINK-162            -29.72      0.12      0.01      Open
  LINK-163            -29.72      0.12      0.01      Open
  LINK-164           -178.41      0.51      0.09      Open
  LINK-165           -280.51      0.45      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             84.69      0.24      0.02      Open
  LINK-169             33.25      0.13      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.73      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           408.58      1.67    195.72    Active Valve
  VALVE-176           303.03      3.44    186.94    Active Valve
  VALVE-177            29.72      0.34    199.56    Active Valve
  VALVE-178            84.69      0.96    110.06    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 608:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.51    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.56    659.85    128.56      0.00
  JUNCTION-3            2.95    659.86    100.43      0.00
  JUNCTION-4            2.57    659.86     78.88      0.00
  JUNCTION-5            2.36    659.86     71.77      0.00
  JUNCTION-6            1.24    659.87     67.10      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.03    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.23    579.55    106.56      0.00
  JUNCTION-11           0.70    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.88    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          17.23    659.85    119.06      0.00
  JUNCTION-18           4.14    659.90     78.75      0.00
  JUNCTION-19           3.08    856.61    128.98      0.00


  Page 4140                                                             
  Node Results at 608:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.73    856.61    103.50      0.00
  JUNCTION-21           0.00    856.66     88.50      0.00
  JUNCTION-22           2.87    856.68     99.97      0.00
  JUNCTION-23           2.14    857.05    109.50      0.00
  JUNCTION-24           0.00    856.61     95.33      0.00
  JUNCTION-25           4.00    856.57     87.80      0.00
  JUNCTION-26           0.00    856.50     74.99      0.00
  JUNCTION-27           8.34    856.48     71.85      0.00
  JUNCTION-28           1.40    856.45     67.06      0.00
  JUNCTION-29           0.00    856.10      4.26      0.00
  JUNCTION-30          78.23    857.40     95.93      0.00
  JUNCTION-31           1.59    857.21    111.26      0.00
  JUNCTION-32           4.13    857.20    100.24      0.00
  JUNCTION-33           0.64    857.19    101.57      0.00
  JUNCTION-34          24.81    861.38    286.58      0.00
  JUNCTION-35           6.19    856.59     88.66      0.00
  JUNCTION-36           0.00    856.59     96.40      0.00
  JUNCTION-37           2.20    856.59     77.79      0.00
  JUNCTION-38           0.00    856.59     91.03      0.00
  JUNCTION-39           3.29    856.57     66.46      0.00
  JUNCTION-40           2.27    856.55     49.80      0.00
  JUNCTION-41           2.05    856.55     67.74      0.00
  JUNCTION-42           7.65    856.55     55.68      0.00
  JUNCTION-43           2.22    856.57     88.17      0.00
  JUNCTION-44           3.46    856.51     77.13      0.00
  JUNCTION-45          22.27    952.85     89.06      0.00
  JUNCTION-46           2.92    952.85     57.46      0.00
  JUNCTION-47           0.00    856.66     93.68      0.00
  JUNCTION-48           0.00    856.67     94.99      0.00
  JUNCTION-49           0.76    856.68    100.86      0.00
  JUNCTION-50           2.55    856.67    106.41      0.00
  JUNCTION-51           2.02    856.67    100.95      0.00
  JUNCTION-52           3.30    856.67    105.46      0.00
  JUNCTION-53           2.03    857.16    108.12      0.00
  JUNCTION-54           2.81    857.18    110.52      0.00
  JUNCTION-55           2.06    857.17    109.99      0.00
  JUNCTION-56           0.00    857.17    108.42      0.00
  JUNCTION-57           0.29    857.19    103.66      0.00
  JUNCTION-58          14.75    857.19    107.02      0.00
  JUNCTION-59           0.00    857.19    102.36      0.00
  JUNCTION-60           0.00    857.19    101.04      0.00
  JUNCTION-61           0.00    857.19    100.44      0.00
  JUNCTION-62           0.00    857.19    100.43      0.00
  JUNCTION-63           0.00    857.19    101.06      0.00
  JUNCTION-64           0.00    857.19    101.42      0.00
  JUNCTION-65           0.00    857.19    103.05      0.00
  JUNCTION-66           0.00    857.19    102.89      0.00


  Page 4141                                                             
  Node Results at 608:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.19    100.82      0.00
  JUNCTION-68          14.00    857.19    104.04      0.00
  JUNCTION-69           1.65    857.18    100.17      0.00
  JUNCTION-70           4.19    857.18    103.16      0.00
  JUNCTION-71           1.36    857.18     97.49      0.00
  JUNCTION-72           1.87    857.18    101.75      0.00
  JUNCTION-73           1.76    857.18    102.61      0.00
  JUNCTION-74           0.72    857.18    101.76      0.00
  JUNCTION-75           1.71    857.18     98.80      0.00
  JUNCTION-76           1.79    857.18    101.67      0.00
  JUNCTION-77           1.22    857.18    100.76      0.00
  JUNCTION-78           0.00    857.18    103.63      0.00
  JUNCTION-79           0.00    857.18    103.69      0.00
  JUNCTION-80           0.00    857.18    104.12      0.00
  JUNCTION-81           2.32    857.18    101.22      0.00
  JUNCTION-82           6.85    857.18    103.31      0.00
  JUNCTION-83           5.05    857.18    103.76      0.00
  JUNCTION-84           1.93    857.18    102.80      0.00
  JUNCTION-85           0.00    857.18    102.66      0.00
  JUNCTION-86           0.00    857.18    101.26      0.00
  JUNCTION-87           0.00    857.18    101.79      0.00
  JUNCTION-88           0.00    857.18    102.04      0.00
  JUNCTION-89           4.92    857.18     99.82      0.00
  JUNCTION-90           0.00    857.18     92.33      0.00
  JUNCTION-91           0.00    857.18     95.21      0.00
  JUNCTION-92           0.00    857.18     99.20      0.00
  JUNCTION-93           9.37    857.18     92.48      0.00
  JUNCTION-94           1.43    857.18     96.93      0.00
  JUNCTION-95           1.99    857.18     98.07      0.00
  JUNCTION-96           4.09    857.18     98.81      0.00
  JUNCTION-97           2.98    857.18     98.88      0.00
  JUNCTION-98           4.00    857.18     92.78      0.00
  JUNCTION-99           4.81    857.18     93.29      0.00
  JUNCTION-100          3.95    857.18     95.01      0.00
  JUNCTION-101          0.44    857.18     91.90      0.00
  JUNCTION-102         68.41   1152.91     25.49      0.00
  JUNCTION-103         60.47   1153.68     52.84      0.00
  JUNCTION-104          3.53   1167.47    132.95      0.00
  JUNCTION-105          0.00    797.19    345.42      0.00
  JUNCTION-106          0.00   1168.30    506.23      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.82    373.86      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.85    130.36      0.00
  JUNCTION-114          0.21    579.55     95.56      0.00
  JUNCTION-115          0.00    856.44    140.15      0.00


  Page 4142                                                             
  Node Results at 608:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          3.06    659.93     55.00      0.00
  JUNCTION-117         33.02    659.79    110.83      0.00
  JUNCTION-118         70.60    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.47    137.99      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.67     85.22      0.00
  JUNCTION-122          7.13   1042.39     37.00      0.00
  JUNCTION-123         76.02   1042.35    123.21      0.00
  JUNCTION-124          0.68    857.05     42.92      0.00
  JUNCTION-125          0.00    856.61    183.11      0.00
  JUNCTION-126        132.44    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2411.36    425.00      0.00      0.00 Reservoir
  TANK-130           1096.73    856.08      5.28      0.00 Tank
  TANK-131            522.21   1152.81      6.81      0.00 Tank
  
  Link Results at 608:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              132.43      0.13      0.00      Open
  LINK-1              -21.69      0.14      0.01      Open
  LINK-2              -10.82      0.07      0.00      Open
  LINK-3               -5.91      0.04      0.00      Open
  LINK-6               19.86      0.13      0.01      Open
  LINK-7              -32.68      0.21      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               33.92      0.22      0.03      Open
  LINK-10              21.18      0.14      0.01      Open
  LINK-11              34.95      0.22      0.03      Open
  LINK-12              13.77      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.21      0.00      0.00      Open
  LINK-15            2411.36      3.85      2.85      Open
  LINK-16              -0.27      0.00      0.00      Open
  LINK-17            2411.36      6.84     11.58      Open
  LINK-18            2411.36      1.09      0.13      Open
  LINK-19            2411.36      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.14      0.01      0.00      Open
  LINK-22               1.16      0.01      0.00      Open
  LINK-23              10.46      0.07      0.00      Open
  LINK-24               8.42      0.05      0.00      Open
  LINK-25               1.16      0.01      0.00      Open
  LINK-26               1.16      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 4143                                                             
  Link Results at 608:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -231.59      0.37      0.04      Open
  LINK-29            -270.69      0.43      0.05      Open
  LINK-30             -11.37      0.07      0.00      Open
  LINK-31           -1859.68      1.32      0.24      Open
  LINK-32              -5.68      0.04      0.00      Open
  LINK-33               0.68      0.00      0.00      Open
  LINK-34              76.02      0.22      0.02      Open
  LINK-35            2386.55      1.69      0.39      Open
  LINK-36             -20.01      0.13      0.01      Open
  LINK-37             -11.38      0.07      0.00      Open
  LINK-38               0.17      0.00      0.00      Open
  LINK-39            -236.05      0.38      0.04      Open
  LINK-40            -333.23      0.34      0.02      Open
  LINK-41             273.75      0.44      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.66      0.03      0.00      Open
  LINK-44            -298.71      0.31      0.02      Open
  LINK-45           -2192.81      1.56      0.33      Open
  LINK-46           -2068.36      1.47      0.30      Open
  LINK-47            1848.08      1.31      0.24      Open
  LINK-48            1787.86      1.27      0.23      Open
  LINK-49            1759.01      1.25      0.22      Open
  LINK-50            1781.85      1.26      0.23      Open
  LINK-51            1804.54      1.28      0.23      Open
  LINK-52             239.95      0.68      0.16      Open
  LINK-53              54.54      0.15      0.01      Open
  LINK-54              39.69      0.11      0.01      Open
  LINK-55              -3.88      0.02      0.00      Open
  LINK-56              23.58      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.39      0.11      0.01      Open
  LINK-59             -31.09      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.28      0.30      0.06      Open
  LINK-62              22.98      0.14      0.01      Open
  LINK-63               0.24      0.00      0.00      Open
  LINK-64              20.46      0.13      0.01      Open
  LINK-65             -18.20      0.12      0.01      Open
  LINK-66              31.02      0.20      0.03      Open
  LINK-67              60.22      0.38      0.09      Open
  LINK-68             -24.84      0.16      0.02      Open
  LINK-69              82.85      0.53      0.16      Open
  LINK-70              22.84      0.15      0.01      Open
  LINK-71              56.55      0.36      0.08      Open
  LINK-72            1096.73      0.78      0.09      Open
  LINK-73             -34.53      0.22      0.03      Open
  LINK-74             -17.14      0.11      0.01      Open


  Page 4144                                                             
  Link Results at 608:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -21.97      0.14      0.01      Open
  LINK-76             -43.15      0.28      0.05      Open
  LINK-77              20.42      0.13      0.01      Open
  LINK-78               9.66      0.06      0.00      Open
  LINK-79              -4.84      0.03      0.00      Open
  LINK-80              12.48      0.08      0.00      Open
  LINK-81              17.39      0.11      0.01      Open
  LINK-82              -8.20      0.05      0.00      Open
  LINK-83            -127.27      0.52      0.12      Open
  LINK-84             -91.26      0.37      0.06      Open
  LINK-85            -134.17      0.55      0.13      Open
  LINK-86             -38.04      0.24      0.04      Open
  LINK-87             -23.10      0.15      0.01      Open
  LINK-88             -40.11      0.26      0.04      Open
  LINK-89              14.95      0.10      0.01      Open
  LINK-90              10.72      0.07      0.00      Open
  LINK-91               6.55      0.04      0.00      Open
  LINK-92              49.65      0.20      0.02      Open
  LINK-93               8.83      0.06      0.00      Open
  LINK-94               2.65      0.02      0.00      Open
  LINK-95              -6.18      0.04      0.00      Open
  LINK-96               8.83      0.06      0.00      Open
  LINK-97               4.13      0.03      0.00      Open
  LINK-98               2.78      0.02      0.00      Open
  LINK-99               4.13      0.03      0.00      Open
  LINK-100              2.64      0.02      0.00      Open
  LINK-101             -4.69      0.03      0.00      Open
  LINK-102             -2.31      0.01      0.00      Open
  LINK-103             -4.69      0.03      0.00      Open
  LINK-104             -2.38      0.02      0.00      Open
  LINK-105            -26.07      0.11      0.01      Open
  LINK-106              1.49      0.01      0.00      Open
  LINK-107              8.83      0.06      0.00      Open
  LINK-108             -1.35      0.01      0.00      Open
  LINK-109             20.89      0.09      0.00      Open
  LINK-110              9.85      0.06      0.00      Open
  LINK-111              2.28      0.01      0.00      Open
  LINK-112              3.38      0.02      0.00      Open
  LINK-113             -9.40      0.04      0.00      Open
  LINK-114              0.31      0.00      0.00      Open
  LINK-115             -2.46      0.02      0.00      Open
  LINK-116              1.20      0.01      0.00      Open
  LINK-117             -2.06      0.01      0.00      Open
  LINK-118              1.55      0.01      0.00      Open
  LINK-119              1.58      0.01      0.00      Open
  LINK-120             -5.18      0.02      0.00      Open
  LINK-121             -1.82      0.01      0.00      Open


  Page 4145                                                             
  Link Results at 608:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.52      0.00      0.00      Open
  LINK-123              5.54      0.02      0.00      Open
  LINK-124              1.80      0.01      0.00      Open
  LINK-125             -5.53      0.02      0.00      Open
  LINK-126             -2.34      0.01      0.00      Open
  LINK-127              3.74      0.02      0.00      Open
  LINK-128              1.96      0.01      0.00      Open
  LINK-129             -2.07      0.01      0.00      Open
  LINK-130             -5.02      0.03      0.00      Open
  LINK-131              1.02      0.01      0.00      Open
  LINK-132             -5.07      0.03      0.00      Open
  LINK-133             -2.60      0.02      0.00      Open
  LINK-134             -0.31      0.00      0.00      Open
  LINK-135              2.47      0.02      0.00      Open
  LINK-136             -2.78      0.02      0.00      Open
  LINK-137              5.02      0.02      0.00      Open
  LINK-138             -7.81      0.03      0.00      Open
  LINK-139              2.29      0.01      0.00      Open
  LINK-140            -15.01      0.06      0.00      Open
  LINK-141            -14.25      0.06      0.00      Open
  LINK-142            -23.44      0.10      0.01      Open
  LINK-143            -49.48      0.20      0.02      Open
  LINK-144             -0.76      0.00      0.00      Open
  LINK-145             -7.24      0.05      0.00      Open
  LINK-146            -11.56      0.07      0.00      Open
  LINK-147             -2.90      0.02      0.00      Open
  LINK-148             14.48      0.09      0.01      Open
  LINK-149              8.59      0.05      0.00      Open
  LINK-150             -3.90      0.02      0.00      Open
  LINK-151              9.19      0.06      0.00      Open
  LINK-152             -8.41      0.05      0.00      Open
  LINK-153             13.19      0.08      0.01      Open
  LINK-154              2.79      0.02      0.00      Open
  LINK-155              0.39      0.00      0.00      Open
  LINK-156             -1.65      0.01      0.00      Open
  LINK-157             -3.99      0.03      0.00      Open
  LINK-158             -1.90      0.01      0.00      Open
  LINK-159              2.41      0.02      0.00      Open
  LINK-160              1.42      0.01      0.00      Open
  LINK-161            -16.59      0.07      0.00      Open
  LINK-162            -25.19      0.10      0.01      Open
  LINK-163            -25.19      0.10      0.01      Open
  LINK-164            590.62      1.68      0.83      Open
  LINK-165            522.21      0.83      0.16      Open
  LINK-166            762.95      2.17    348.62      Open
  LINK-167            762.95      4.87      9.91      Open
  LINK-168             83.14      0.24      0.02      Open


  Page 4146                                                             
  Link Results at 608:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -734.23      2.93      2.93      Open
  PUMP-170            762.95      0.00   -371.11      Open Pump
  PUMP-172           2411.36      0.00   -438.22      Open Pump
  VALVE-173             1.16      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           273.75      1.12    196.51    Active Valve
  VALVE-176           203.03      2.30    187.10    Active Valve
  VALVE-177            25.19      0.29    214.62    Active Valve
  VALVE-178            83.14      0.94    111.28    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 609:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.58    659.83    122.95      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.63    659.83    128.56      0.00
  JUNCTION-3            3.34    659.84    100.42      0.00
  JUNCTION-4            2.92    659.84     78.87      0.00
  JUNCTION-5            2.68    659.84     71.76      0.00
  JUNCTION-6            1.41    659.85     67.10      0.00
  JUNCTION-7            0.00    659.85     54.00      0.00
  JUNCTION-8            1.17    659.87     72.12      0.00
  JUNCTION-9            0.00    659.87     74.35      0.00
  JUNCTION-10           0.26    579.55    106.56      0.00
  JUNCTION-11           0.80    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.00    659.84    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          19.54    659.82    119.05      0.00
  JUNCTION-18           4.70    659.89     78.75      0.00
  JUNCTION-19           3.50    856.86    129.09      0.00
  JUNCTION-20           1.96    856.86    103.61      0.00
  JUNCTION-21           0.00    856.92     88.61      0.00
  JUNCTION-22           3.26    856.95    100.09      0.00
  JUNCTION-23           2.43    857.31    109.61      0.00
  JUNCTION-24           0.00    856.89     95.45      0.00
  JUNCTION-25           4.54    856.85     87.92      0.00
  JUNCTION-26           0.00    856.78     75.11      0.00
  JUNCTION-27           9.46    856.76     71.98      0.00
  JUNCTION-28           1.59    856.73     67.18      0.00
  JUNCTION-29           0.00    856.42      4.39      0.00


  Page 4147                                                             
  Node Results at 609:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          88.74    857.65     96.04      0.00
  JUNCTION-31           1.80    857.46    111.37      0.00
  JUNCTION-32           4.68    857.43    100.35      0.00
  JUNCTION-33           0.73    857.43    101.67      0.00
  JUNCTION-34          28.15    861.62    286.68      0.00
  JUNCTION-35           7.02    856.84     88.77      0.00
  JUNCTION-36           0.00    856.84     96.51      0.00
  JUNCTION-37           2.50    856.84     77.90      0.00
  JUNCTION-38           0.00    856.84     91.14      0.00
  JUNCTION-39           3.73    856.83     66.57      0.00
  JUNCTION-40           2.58    856.81     49.91      0.00
  JUNCTION-41           2.32    856.81     67.85      0.00
  JUNCTION-42           8.67    856.81     55.79      0.00
  JUNCTION-43           2.52    856.84     88.29      0.00
  JUNCTION-44           3.93    856.79     77.25      0.00
  JUNCTION-45           7.11    952.85     89.06      0.00
  JUNCTION-46           3.32    952.85     57.46      0.00
  JUNCTION-47           0.00    856.93     93.79      0.00
  JUNCTION-48           0.00    856.93     95.10      0.00
  JUNCTION-49           0.87    856.94    100.98      0.00
  JUNCTION-50           2.90    856.94    106.53      0.00
  JUNCTION-51           2.29    856.93    101.07      0.00
  JUNCTION-52           3.74    856.93    105.58      0.00
  JUNCTION-53           2.30    857.41    108.23      0.00
  JUNCTION-54           3.18    857.43    110.63      0.00
  JUNCTION-55           2.34    857.42    110.09      0.00
  JUNCTION-56           0.00    857.41    108.53      0.00
  JUNCTION-57           0.33    857.43    103.76      0.00
  JUNCTION-58          16.74    857.43    107.12      0.00
  JUNCTION-59           0.00    857.42    102.46      0.00
  JUNCTION-60           0.00    857.42    101.15      0.00
  JUNCTION-61           0.00    857.42    100.54      0.00
  JUNCTION-62           0.00    857.42    100.54      0.00
  JUNCTION-63           0.00    857.42    101.16      0.00
  JUNCTION-64           0.00    857.42    101.52      0.00
  JUNCTION-65           0.00    857.42    103.15      0.00
  JUNCTION-66           0.00    857.42    103.00      0.00
  JUNCTION-67           0.00    857.42    100.93      0.00
  JUNCTION-68          15.88    857.42    104.14      0.00
  JUNCTION-69           1.87    857.42    100.27      0.00
  JUNCTION-70           4.75    857.42    103.26      0.00
  JUNCTION-71           1.54    857.42     97.59      0.00
  JUNCTION-72           2.12    857.42    101.85      0.00
  JUNCTION-73           2.00    857.42    102.71      0.00
  JUNCTION-74           0.81    857.42    101.86      0.00
  JUNCTION-75           1.94    857.42     98.90      0.00
  JUNCTION-76           2.03    857.42    101.77      0.00


  Page 4148                                                             
  Node Results at 609:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.38    857.42    100.86      0.00
  JUNCTION-78           0.00    857.42    103.73      0.00
  JUNCTION-79           0.00    857.42    103.79      0.00
  JUNCTION-80           0.00    857.42    104.22      0.00
  JUNCTION-81           2.63    857.42    101.32      0.00
  JUNCTION-82           7.77    857.42    103.41      0.00
  JUNCTION-83           5.73    857.42    103.86      0.00
  JUNCTION-84           2.19    857.42    102.90      0.00
  JUNCTION-85           0.00    857.42    102.76      0.00
  JUNCTION-86           0.00    857.42    101.36      0.00
  JUNCTION-87           0.00    857.42    101.89      0.00
  JUNCTION-88           0.00    857.42    102.14      0.00
  JUNCTION-89           5.58    857.42     99.92      0.00
  JUNCTION-90           0.00    857.42     92.43      0.00
  JUNCTION-91           0.00    857.42     95.32      0.00
  JUNCTION-92           0.00    857.42     99.30      0.00
  JUNCTION-93          10.63    857.42     92.59      0.00
  JUNCTION-94           1.62    857.42     97.03      0.00
  JUNCTION-95           2.26    857.42     98.17      0.00
  JUNCTION-96           4.64    857.42     98.91      0.00
  JUNCTION-97           3.38    857.42     98.98      0.00
  JUNCTION-98           4.53    857.41     92.88      0.00
  JUNCTION-99           5.45    857.41     93.39      0.00
  JUNCTION-100          4.47    857.41     95.12      0.00
  JUNCTION-101          0.50    857.41     92.00      0.00
  JUNCTION-102         77.60   1153.50     25.75      0.00
  JUNCTION-103          0.00   1154.69     53.28      0.00
  JUNCTION-104          0.00   1169.01    133.62      0.00
  JUNCTION-105          0.00    798.00    345.77      0.00
  JUNCTION-106          0.00   1169.84    506.89      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.06    373.96      0.00
  JUNCTION-111          0.00    659.84    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.83    130.35      0.00
  JUNCTION-114          0.24    579.55     95.56      0.00
  JUNCTION-115          0.00    856.65    140.24      0.00
  JUNCTION-116          3.47    659.93     55.00      0.00
  JUNCTION-117         37.46    659.75    110.82      0.00
  JUNCTION-118         80.08    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.01    138.66      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.69     85.66      0.00
  JUNCTION-122          1.10   1042.39     37.00      0.00
  JUNCTION-123          2.46   1042.39    123.23      0.00
  JUNCTION-124          0.77    857.31     43.03      0.00
  JUNCTION-125          0.00    856.86    183.22      0.00


  Page 4149                                                             
  Node Results at 609:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        150.22    472.65     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.38    425.00      0.00      0.00 Reservoir
  TANK-130           1024.90    856.40      5.41      0.00 Tank
  TANK-131            668.10   1153.35      7.04      0.00 Tank
  
  Link Results at 609:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              150.22      0.15      0.01      Open
  LINK-1              -24.60      0.16      0.02      Open
  LINK-2              -12.28      0.08      0.00      Open
  LINK-3               -6.70      0.04      0.00      Open
  LINK-6               22.52      0.14      0.01      Open
  LINK-7              -37.07      0.24      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               38.48      0.25      0.04      Open
  LINK-10              24.03      0.15      0.02      Open
  LINK-11              39.65      0.25      0.04      Open
  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15            2410.38      3.85      2.85      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17            2410.38      6.84     11.57      Open
  LINK-18            2410.38      1.09      0.13      Open
  LINK-19            2410.38      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.32      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.31      0.01      0.00      Open
  LINK-26               1.32      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31           -1784.59      1.27      0.23      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35            2382.23      1.69      0.39      Open
  LINK-36             -18.09      0.12      0.01      Open
  LINK-37             -12.91      0.08      0.01      Open


  Page 4150                                                             
  Link Results at 609:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -368.09      0.38      0.03      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.06      0.03      0.00      Open
  LINK-44            -330.08      0.34      0.02      Open
  LINK-45           -2162.47      1.53      0.32      Open
  LINK-46           -2046.20      1.45      0.29      Open
  LINK-47            1781.33      1.26      0.23      Open
  LINK-48            1723.19      1.22      0.21      Open
  LINK-49            1694.43      1.20      0.21      Open
  LINK-50            1716.11      1.22      0.21      Open
  LINK-51            1731.94      1.23      0.21      Open
  LINK-52             247.29      0.70      0.17      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              22.56      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              15.54      0.10      0.01      Open
  LINK-59             -29.55      0.19      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              42.59      0.27      0.05      Open
  LINK-62              20.78      0.12      0.01      Open
  LINK-63               0.22      0.00      0.00      Open
  LINK-64              17.97      0.11      0.01      Open
  LINK-65             -15.99      0.10      0.01      Open
  LINK-66              25.29      0.16      0.02      Open
  LINK-67              58.15      0.37      0.08      Open
  LINK-68             -24.22      0.15      0.02      Open
  LINK-69              79.85      0.51      0.15      Open
  LINK-70              21.68      0.14      0.01      Open
  LINK-71              54.24      0.35      0.07      Open
  LINK-72            1024.90      0.73      0.08      Open
  LINK-73             -38.01      0.24      0.04      Open
  LINK-74             -18.89      0.12      0.01      Open
  LINK-75             -24.32      0.16      0.02      Open
  LINK-76             -47.80      0.31      0.06      Open
  LINK-77              22.62      0.14      0.01      Open
  LINK-78              10.66      0.07      0.00      Open
  LINK-79              -5.43      0.03      0.00      Open
  LINK-80              13.80      0.09      0.01      Open
  LINK-81              19.12      0.12      0.01      Open
  LINK-82              -9.06      0.06      0.00      Open
  LINK-83            -119.47      0.49      0.11      Open
  LINK-84             -86.06      0.35      0.06      Open


  Page 4151                                                             
  Link Results at 609:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -127.30      0.52      0.12      Open
  LINK-86             -35.72      0.23      0.03      Open
  LINK-87             -21.68      0.14      0.01      Open
  LINK-88             -38.06      0.24      0.04      Open
  LINK-89              14.03      0.09      0.01      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open


  Page 4152                                                             
  Link Results at 609:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            745.70      2.12      1.28      Open
  LINK-165            668.10      1.07      0.26      Open
  LINK-166            759.69      2.16    345.64      Open
  LINK-167            759.69      4.85      9.83      Open
  LINK-168              3.57      0.01      0.00      Open
  LINK-169           -749.26      2.99      3.05      Open
  PUMP-170            759.69      0.00   -371.83      Open Pump
  PUMP-172           2410.38      0.00   -438.46      Open Pump
  VALVE-173             1.31      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    196.72    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    216.16    Active Valve
  VALVE-178             3.57      0.04    112.30    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 4153                                                             
  Link Results at 609:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 610:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    857.28    129.28      0.00
  JUNCTION-20           1.50    857.28    103.80      0.00
  JUNCTION-21           0.00    857.33     88.79      0.00
  JUNCTION-22           2.49    857.35    100.26      0.00
  JUNCTION-23           1.85    857.72    109.79      0.00
  JUNCTION-24           0.00    857.27     95.61      0.00
  JUNCTION-25           3.46    857.23     88.09      0.00
  JUNCTION-26           0.00    857.15     75.27      0.00
  JUNCTION-27           7.22    857.13     72.14      0.00
  JUNCTION-28           1.21    857.10     67.34      0.00
  JUNCTION-29           0.00    856.73      4.53      0.00
  JUNCTION-30          67.72    858.08     96.23      0.00
  JUNCTION-31           1.37    857.90    111.56      0.00
  JUNCTION-32           3.57    857.89    100.54      0.00
  JUNCTION-33           0.56    857.89    101.87      0.00
  JUNCTION-34          21.48    862.06    286.87      0.00
  JUNCTION-35           5.36    857.27     88.95      0.00
  JUNCTION-36           0.00    857.27     96.69      0.00
  JUNCTION-37           1.91    857.26     78.09      0.00
  JUNCTION-38           0.00    857.27     91.32      0.00
  JUNCTION-39           2.85    857.24     66.75      0.00


  Page 4154                                                             
  Node Results at 610:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           1.97    857.23     50.09      0.00
  JUNCTION-41           1.77    857.23     68.03      0.00
  JUNCTION-42           6.62    857.22     55.97      0.00
  JUNCTION-43           1.92    857.22     88.45      0.00
  JUNCTION-44           3.00    857.16     77.41      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00
  JUNCTION-47           0.00    857.33     93.96      0.00
  JUNCTION-48           0.00    857.33     95.28      0.00
  JUNCTION-49           0.66    857.34    101.15      0.00
  JUNCTION-50           2.21    857.34    106.70      0.00
  JUNCTION-51           1.75    857.33    101.24      0.00
  JUNCTION-52           2.85    857.33    105.75      0.00
  JUNCTION-53           1.76    857.84    108.42      0.00
  JUNCTION-54           2.43    857.87    110.82      0.00
  JUNCTION-55           1.79    857.86    110.28      0.00
  JUNCTION-56           0.00    857.85    108.72      0.00
  JUNCTION-57           0.25    857.89    103.96      0.00
  JUNCTION-58          12.77    857.88    107.32      0.00
  JUNCTION-59           0.00    857.88    102.66      0.00
  JUNCTION-60           0.00    857.88    101.35      0.00
  JUNCTION-61           0.00    857.88    100.74      0.00
  JUNCTION-62           0.00    857.88    100.73      0.00
  JUNCTION-63           0.00    857.88    101.36      0.00
  JUNCTION-64           0.00    857.88    101.72      0.00
  JUNCTION-65           0.00    857.88    103.35      0.00
  JUNCTION-66           0.00    857.88    103.20      0.00
  JUNCTION-67           0.00    857.88    101.12      0.00
  JUNCTION-68          12.12    857.88    104.34      0.00
  JUNCTION-69           1.43    857.88    100.47      0.00
  JUNCTION-70           3.63    857.88    103.46      0.00
  JUNCTION-71           1.18    857.88     97.80      0.00
  JUNCTION-72           1.62    857.88    102.05      0.00
  JUNCTION-73           1.53    857.88    102.91      0.00
  JUNCTION-74           0.62    857.88    102.06      0.00
  JUNCTION-75           1.48    857.88     99.10      0.00
  JUNCTION-76           1.55    857.88    101.97      0.00
  JUNCTION-77           1.06    857.88    101.06      0.00
  JUNCTION-78           0.00    857.88    103.93      0.00
  JUNCTION-79           0.00    857.88    103.99      0.00
  JUNCTION-80           0.00    857.88    104.42      0.00
  JUNCTION-81           2.01    857.88    101.52      0.00
  JUNCTION-82           5.93    857.88    103.61      0.00
  JUNCTION-83           4.37    857.88    104.06      0.00
  JUNCTION-84           1.67    857.88    103.10      0.00
  JUNCTION-85           0.00    857.88    102.96      0.00
  JUNCTION-86           0.00    857.88    101.56      0.00


  Page 4155                                                             
  Node Results at 610:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.88    102.09      0.00
  JUNCTION-88           0.00    857.88    102.34      0.00
  JUNCTION-89           4.26    857.88    100.12      0.00
  JUNCTION-90           0.00    857.88     92.63      0.00
  JUNCTION-91           0.00    857.88     95.52      0.00
  JUNCTION-92           0.00    857.88     99.50      0.00
  JUNCTION-93           8.11    857.88     92.79      0.00
  JUNCTION-94           1.24    857.88     97.23      0.00
  JUNCTION-95           1.72    857.88     98.37      0.00
  JUNCTION-96           3.54    857.88     99.11      0.00
  JUNCTION-97           2.58    857.88     99.18      0.00
  JUNCTION-98           3.46    857.88     93.08      0.00
  JUNCTION-99           4.16    857.88     93.59      0.00
  JUNCTION-100          3.42    857.88     95.32      0.00
  JUNCTION-101          0.38    857.88     92.20      0.00
  JUNCTION-102         59.22   1154.12     26.02      0.00
  JUNCTION-103          0.00   1155.32     53.55      0.00
  JUNCTION-104          0.00   1169.69    133.91      0.00
  JUNCTION-105          0.00    798.46    345.97      0.00
  JUNCTION-106          0.00   1170.51    507.18      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.49    374.15      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    857.16    140.46      0.00
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.69    138.95      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.32     85.93      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    857.72     43.21      0.00
  JUNCTION-125          0.00    857.28    183.41      0.00
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.57    425.00      0.00      0.00 Reservoir
  TANK-130           1172.29    856.70      5.55      0.00 Tank
  TANK-131            688.82   1153.96      7.31      0.00 Tank
  


  Page 4156                                                             
  Link Results at 610:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.78      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15            2408.57      3.84      2.85      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17            2408.57      6.83     11.56      Open
  LINK-18            2408.57      1.09      0.13      Open
  LINK-19            2408.57      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.32      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31           -1931.00      1.37      0.26      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35            2387.09      1.69      0.39      Open
  LINK-36             -21.57      0.14      0.01      Open
  LINK-37              -9.85      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -297.59      0.30      0.02      Open
  LINK-41             236.97      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.93      0.03      0.00      Open
  LINK-44            -266.64      0.27      0.02      Open
  LINK-45           -2219.39      1.57      0.34      Open
  LINK-46           -2087.30      1.48      0.30      Open
  LINK-47            1911.84      1.36      0.26      Open
  LINK-48            1849.63      1.31      0.24      Open


  Page 4157                                                             
  Link Results at 610:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1820.74      1.29      0.24      Open
  LINK-50            1844.71      1.31      0.24      Open
  LINK-51            1873.47      1.33      0.25      Open
  LINK-52             232.07      0.66      0.15      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              24.26      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.90      0.12      0.01      Open
  LINK-59             -32.19      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.18      0.31      0.06      Open
  LINK-62              24.77      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              22.54      0.14      0.01      Open
  LINK-65             -20.05      0.13      0.01      Open
  LINK-66              35.98      0.23      0.03      Open
  LINK-67              62.20      0.40      0.09      Open
  LINK-68             -25.43      0.16      0.02      Open
  LINK-69              85.71      0.55      0.17      Open
  LINK-70              23.97      0.15      0.02      Open
  LINK-71              58.75      0.37      0.08      Open
  LINK-72            1172.29      0.83      0.10      Open
  LINK-73             -30.95      0.20      0.03      Open
  LINK-74             -15.35      0.10      0.01      Open
  LINK-75             -19.58      0.12      0.01      Open
  LINK-76             -38.42      0.25      0.04      Open
  LINK-77              18.18      0.12      0.01      Open
  LINK-78               8.64      0.06      0.00      Open
  LINK-79              -4.24      0.03      0.00      Open
  LINK-80              11.13      0.07      0.00      Open
  LINK-81              15.60      0.10      0.01      Open
  LINK-82              -7.32      0.05      0.00      Open
  LINK-83            -134.52      0.55      0.13      Open
  LINK-84             -96.07      0.39      0.07      Open
  LINK-85            -140.50      0.57      0.14      Open
  LINK-86             -40.21      0.26      0.04      Open
  LINK-87             -24.41      0.16      0.02      Open
  LINK-88             -41.99      0.27      0.04      Open
  LINK-89              15.80      0.10      0.01      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open


  Page 4158                                                             
  Link Results at 610:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open


  Page 4159                                                             
  Link Results at 610:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.00      Open
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            748.04      2.12      1.29      Open
  LINK-165            688.82      1.10      0.27      Open
  LINK-166            758.71      2.16    344.75      Open
  LINK-167            758.71      4.84      9.81      Open
  LINK-168              2.72      0.01      0.00      Open
  LINK-169           -750.76      2.99      3.06      Open
  PUMP-170            758.71      0.00   -372.05      Open Pump
  PUMP-172           2408.57      0.00   -438.90      Open Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.97      0.97    197.23    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    216.83    Active Valve
  VALVE-178             2.72      0.03    112.93    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 4160                                                             
  Node Results at 611:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.73    659.77    122.93      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.80    659.77    128.53      0.00
  JUNCTION-3            4.22    659.78    100.40      0.00
  JUNCTION-4            3.68    659.78     78.85      0.00
  JUNCTION-5            3.39    659.80     71.74      0.00
  JUNCTION-6            1.78    659.81     67.08      0.00
  JUNCTION-7            0.00    659.81     53.98      0.00
  JUNCTION-8            1.48    659.83     72.11      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.33    579.55    106.56      0.00
  JUNCTION-11           1.01    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.27    659.78    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          24.69    659.76    119.03      0.00
  JUNCTION-18           5.93    659.86     78.74      0.00
  JUNCTION-19           4.42    857.35    129.31      0.00
  JUNCTION-20           2.48    857.35    103.83      0.00
  JUNCTION-21           0.00    857.44     88.83      0.00
  JUNCTION-22           4.12    857.48    100.32      0.00
  JUNCTION-23           3.07    857.82    109.83      0.00
  JUNCTION-24           0.00    857.42     95.68      0.00
  JUNCTION-25           5.73    857.39     88.16      0.00
  JUNCTION-26           0.00    857.33     75.35      0.00
  JUNCTION-27          11.94    857.32     72.22      0.00
  JUNCTION-28           2.01    857.29     67.42      0.00
  JUNCTION-29           0.00    857.03      4.66      0.00
  JUNCTION-30         112.09    858.15     96.26      0.00
  JUNCTION-31           2.28    857.93    111.57      0.00
  JUNCTION-32           5.91    857.89    100.54      0.00
  JUNCTION-33           0.92    857.89    101.87      0.00
  JUNCTION-34          35.55    862.09    286.88      0.00
  JUNCTION-35           8.87    857.34     88.99      0.00
  JUNCTION-36           0.00    857.34     96.73      0.00
  JUNCTION-37           3.16    857.34     78.12      0.00
  JUNCTION-38           0.00    857.34     91.35      0.00
  JUNCTION-39           4.71    857.33     66.79      0.00
  JUNCTION-40           3.26    857.33     50.13      0.00
  JUNCTION-41           2.93    857.33     68.07      0.00
  JUNCTION-42          10.96    857.32     56.01      0.00
  JUNCTION-43           3.18    857.39     88.52      0.00
  JUNCTION-44           4.96    857.34     77.49      0.00
  JUNCTION-45           8.98    952.85     89.06      0.00
  JUNCTION-46           4.19    952.85     57.46      0.00


  Page 4161                                                             
  Node Results at 611:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.44     94.01      0.00
  JUNCTION-48           0.00    857.45     95.33      0.00
  JUNCTION-49           1.09    857.47    101.21      0.00
  JUNCTION-50           3.66    857.46    106.75      0.00
  JUNCTION-51           2.89    857.45    101.29      0.00
  JUNCTION-52           4.72    857.45    105.80      0.00
  JUNCTION-53           2.91    857.89    108.44      0.00
  JUNCTION-54           4.02    857.91    110.84      0.00
  JUNCTION-55           2.96    857.90    110.30      0.00
  JUNCTION-56           0.00    857.89    108.74      0.00
  JUNCTION-57           0.41    857.89    103.96      0.00
  JUNCTION-58          21.14    857.88    107.32      0.00
  JUNCTION-59           0.00    857.88    102.66      0.00
  JUNCTION-60           0.00    857.88    101.34      0.00
  JUNCTION-61           0.00    857.88    100.74      0.00
  JUNCTION-62           0.00    857.88    100.73      0.00
  JUNCTION-63           0.00    857.88    101.36      0.00
  JUNCTION-64           0.00    857.88    101.72      0.00
  JUNCTION-65           0.00    857.88    103.34      0.00
  JUNCTION-66           0.00    857.88    103.19      0.00
  JUNCTION-67           0.00    857.88    101.12      0.00
  JUNCTION-68          20.06    857.88    104.34      0.00
  JUNCTION-69           2.36    857.87    100.47      0.00
  JUNCTION-70           6.00    857.86    103.45      0.00
  JUNCTION-71           1.95    857.86     97.79      0.00
  JUNCTION-72           2.68    857.86    102.05      0.00
  JUNCTION-73           2.52    857.86    102.91      0.00
  JUNCTION-74           1.03    857.86    102.05      0.00
  JUNCTION-75           2.44    857.86     99.10      0.00
  JUNCTION-76           2.56    857.86    101.96      0.00
  JUNCTION-77           1.75    857.86    101.06      0.00
  JUNCTION-78           0.00    857.86    103.92      0.00
  JUNCTION-79           0.00    857.86    103.98      0.00
  JUNCTION-80           0.00    857.86    104.41      0.00
  JUNCTION-81           3.32    857.86    101.52      0.00
  JUNCTION-82           9.81    857.86    103.60      0.00
  JUNCTION-83           7.24    857.86    104.06      0.00
  JUNCTION-84           2.76    857.86    103.10      0.00
  JUNCTION-85           0.00    857.86    102.96      0.00
  JUNCTION-86           0.00    857.86    101.56      0.00
  JUNCTION-87           0.00    857.86    102.09      0.00
  JUNCTION-88           0.00    857.86    102.33      0.00
  JUNCTION-89           7.05    857.86    100.12      0.00
  JUNCTION-90           0.00    857.87     92.63      0.00
  JUNCTION-91           0.00    857.87     95.51      0.00
  JUNCTION-92           0.00    857.87     99.50      0.00
  JUNCTION-93          13.43    857.87     92.78      0.00


  Page 4162                                                             
  Node Results at 611:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.04    857.87     97.23      0.00
  JUNCTION-95           2.85    857.87     98.36      0.00
  JUNCTION-96           5.86    857.87     99.11      0.00
  JUNCTION-97           4.27    857.86     99.17      0.00
  JUNCTION-98           5.73    857.86     93.08      0.00
  JUNCTION-99           6.89    857.86     93.58      0.00
  JUNCTION-100          5.65    857.86     95.31      0.00
  JUNCTION-101          0.64    857.86     92.19      0.00
  JUNCTION-102         98.02   1154.71     26.28      0.00
  JUNCTION-103          0.00   1155.89     53.80      0.00
  JUNCTION-104          0.00   1170.07    134.08      0.00
  JUNCTION-105          0.00    798.80    346.12      0.00
  JUNCTION-106          0.00   1170.89    507.35      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.52    374.16      0.00
  JUNCTION-111          0.00    659.78    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.77    130.33      0.00
  JUNCTION-114          0.30    579.55     95.56      0.00
  JUNCTION-115          0.00    857.03    140.40      0.00
  JUNCTION-116          4.39    659.93     55.00      0.00
  JUNCTION-117         47.31    659.65    110.77      0.00
  JUNCTION-118        101.15    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.07    139.12      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.89     86.18      0.00
  JUNCTION-122          1.39   1042.39     37.00      0.00
  JUNCTION-123          3.11   1042.39    123.23      0.00
  JUNCTION-124          0.97    857.82     43.25      0.00
  JUNCTION-125          0.00    857.35    183.44      0.00
  JUNCTION-126        189.76    472.63     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.47    425.00      0.00      0.00 Reservoir
  TANK-130            859.50    857.01      5.68      0.00 Tank
  TANK-131            642.82   1154.58      7.57      0.00 Tank
  
  Link Results at 611:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              189.76      0.19      0.01      Open
  LINK-1              -31.08      0.20      0.03      Open
  LINK-2              -15.51      0.10      0.01      Open
  LINK-3               -8.47      0.05      0.00      Open
  LINK-6               28.45      0.18      0.02      Open
  LINK-7              -46.83      0.30      0.06      Open


  Page 4163                                                             
  Link Results at 611:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               48.61      0.31      0.06      Open
  LINK-10              30.35      0.19      0.02      Open
  LINK-11              50.08      0.32      0.06      Open
  LINK-12              19.73      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.30      0.00      0.00      Open
  LINK-15            2408.47      3.84      2.85      Open
  LINK-16              -0.39      0.00      0.00      Open
  LINK-17            2408.47      6.83     11.56      Open
  LINK-18            2408.47      1.09      0.13      Open
  LINK-19            2408.47      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.64      0.01      0.00      Open
  LINK-22               1.66      0.01      0.00      Open
  LINK-23              14.99      0.10      0.01      Open
  LINK-24              12.06      0.08      0.00      Open
  LINK-25               1.66      0.01      0.00      Open
  LINK-26               1.66      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -331.83      0.53      0.07      Open
  LINK-29            -387.85      0.62      0.10      Open
  LINK-30             -16.30      0.10      0.01      Open
  LINK-31           -1618.01      1.15      0.19      Open
  LINK-32              -2.29      0.01      0.00      Open
  LINK-33               0.97      0.00      0.00      Open
  LINK-34               3.11      0.01      0.00      Open
  LINK-35            2372.92      1.68      0.38      Open
  LINK-36             -11.58      0.07      0.00      Open
  LINK-37             -16.31      0.10      0.01      Open
  LINK-38               0.24      0.00      0.00      Open
  LINK-39            -338.22      0.54      0.08      Open
  LINK-40            -440.75      0.45      0.04      Open
  LINK-41             392.24      0.63      0.10      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -22.66      0.02      0.00      Open
  LINK-44            -395.56      0.40      0.03      Open
  LINK-45           -2095.33      1.49      0.31      Open
  LINK-46           -1998.26      1.42      0.28      Open
  LINK-47            1638.09      1.16      0.19      Open
  LINK-48            1584.40      1.12      0.18      Open
  LINK-49            1555.79      1.10      0.18      Open
  LINK-50            1575.00      1.12      0.18      Open
  LINK-51            1570.80      1.11      0.18      Open
  LINK-52             262.56      0.74      0.19      Open
  LINK-53              78.15      0.22      0.02      Open
  LINK-54              56.87      0.16      0.01      Open


  Page 4164                                                             
  Link Results at 611:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -5.56      0.03      0.00      Open
  LINK-56              18.24      0.12      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               9.37      0.06      0.00      Open
  LINK-59             -23.38      0.15      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              29.60      0.19      0.02      Open
  LINK-62              13.30      0.08      0.00      Open
  LINK-63               0.15      0.00      0.00      Open
  LINK-64               9.89      0.06      0.00      Open
  LINK-65              -8.80      0.06      0.00      Open
  LINK-66               7.74      0.05      0.00      Open
  LINK-67              53.69      0.34      0.07      Open
  LINK-68             -22.88      0.15      0.01      Open
  LINK-69              73.39      0.47      0.13      Open
  LINK-70              19.21      0.12      0.01      Open
  LINK-71              49.22      0.31      0.06      Open
  LINK-72             859.50      0.61      0.06      Open
  LINK-73             -45.20      0.29      0.05      Open
  LINK-74             -22.51      0.14      0.01      Open
  LINK-75             -29.23      0.19      0.02      Open
  LINK-76             -57.56      0.37      0.08      Open
  LINK-77              27.24      0.17      0.02      Open
  LINK-78              12.73      0.08      0.01      Open
  LINK-79              -6.72      0.04      0.00      Open
  LINK-80              16.56      0.11      0.01      Open
  LINK-81              22.69      0.14      0.01      Open
  LINK-82             -10.85      0.07      0.00      Open
  LINK-83            -101.11      0.41      0.08      Open
  LINK-84             -73.78      0.30      0.04      Open
  LINK-85            -110.99      0.45      0.09      Open
  LINK-86             -30.23      0.19      0.02      Open
  LINK-87             -18.35      0.12      0.01      Open
  LINK-88             -33.19      0.21      0.03      Open
  LINK-89              11.88      0.08      0.00      Open
  LINK-90              15.37      0.10      0.01      Open
  LINK-91               9.39      0.06      0.00      Open
  LINK-92              71.14      0.29      0.04      Open
  LINK-93              12.65      0.08      0.00      Open
  LINK-94               3.79      0.02      0.00      Open
  LINK-95              -8.85      0.06      0.00      Open
  LINK-96              12.65      0.08      0.01      Open
  LINK-97               5.92      0.04      0.00      Open
  LINK-98               3.99      0.03      0.00      Open
  LINK-99               5.92      0.04      0.00      Open
  LINK-100              3.78      0.02      0.00      Open
  LINK-101             -6.72      0.04      0.00      Open


  Page 4165                                                             
  Link Results at 611:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -3.31      0.02      0.00      Open
  LINK-103             -6.72      0.04      0.00      Open
  LINK-104             -3.41      0.02      0.00      Open
  LINK-105            -37.36      0.15      0.01      Open
  LINK-106              2.14      0.01      0.00      Open
  LINK-107             12.65      0.08      0.00      Open
  LINK-108             -1.94      0.01      0.00      Open
  LINK-109             29.94      0.12      0.01      Open
  LINK-110             14.11      0.09      0.01      Open
  LINK-111              3.27      0.02      0.00      Open
  LINK-112              4.84      0.03      0.00      Open
  LINK-113            -13.47      0.06      0.00      Open
  LINK-114              0.44      0.00      0.00      Open
  LINK-115             -3.53      0.02      0.00      Open
  LINK-116              1.71      0.01      0.00      Open
  LINK-117             -2.94      0.02      0.00      Open
  LINK-118              2.21      0.01      0.00      Open
  LINK-119              2.26      0.01      0.00      Open
  LINK-120             -7.42      0.03      0.00      Open
  LINK-121             -2.61      0.02      0.00      Open
  LINK-122              0.75      0.00      0.00      Open
  LINK-123              7.94      0.03      0.00      Open
  LINK-124              2.58      0.01      0.00      Open
  LINK-125             -7.93      0.03      0.00      Open
  LINK-126             -3.35      0.02      0.00      Open
  LINK-127              5.36      0.03      0.00      Open
  LINK-128              2.81      0.02      0.00      Open
  LINK-129             -2.96      0.02      0.00      Open
  LINK-130             -7.19      0.05      0.00      Open
  LINK-131              1.46      0.01      0.00      Open
  LINK-132             -7.27      0.05      0.00      Open
  LINK-133             -3.72      0.02      0.00      Open
  LINK-134             -0.44      0.00      0.00      Open
  LINK-135              3.54      0.02      0.00      Open
  LINK-136             -3.99      0.03      0.00      Open
  LINK-137              7.20      0.03      0.00      Open
  LINK-138            -11.18      0.05      0.00      Open
  LINK-139              3.28      0.02      0.00      Open
  LINK-140            -21.51      0.09      0.00      Open
  LINK-141            -20.42      0.08      0.00      Open
  LINK-142            -33.58      0.14      0.01      Open
  LINK-143            -70.90      0.29      0.04      Open
  LINK-144             -1.09      0.01      0.00      Open
  LINK-145            -10.37      0.07      0.00      Open
  LINK-146            -16.56      0.11      0.01      Open
  LINK-147             -4.15      0.03      0.00      Open
  LINK-148             20.75      0.13      0.01      Open


  Page 4166                                                             
  Link Results at 611:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             12.31      0.08      0.00      Open
  LINK-150             -5.59      0.04      0.00      Open
  LINK-151             13.16      0.08      0.01      Open
  LINK-152            -12.05      0.08      0.00      Open
  LINK-153             18.90      0.12      0.01      Open
  LINK-154              4.00      0.03      0.00      Open
  LINK-155              0.56      0.00      0.00      Open
  LINK-156             -2.36      0.02      0.00      Open
  LINK-157             -5.72      0.04      0.00      Open
  LINK-158             -2.73      0.02      0.00      Open
  LINK-159              3.45      0.02      0.00      Open
  LINK-160              2.03      0.01      0.00      Open
  LINK-161             -6.69      0.03      0.00      Open
  LINK-162            -13.17      0.05      0.00      Open
  LINK-163            -13.17      0.05      0.00      Open
  LINK-164            740.83      2.10      1.27      Open
  LINK-165            642.82      1.03      0.24      Open
  LINK-166            758.51      2.16    344.56      Open
  LINK-167            758.51      4.84      9.80      Open
  LINK-168              4.50      0.01      0.00      Open
  LINK-169           -745.33      2.97      3.02      Open
  PUMP-170            758.51      0.00   -372.09      Open Pump
  PUMP-172           2408.47      0.00   -438.93      Open Pump
  VALVE-173             1.66      0.02     80.23    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           392.24      1.60    197.10    Active Valve
  VALVE-176           290.91      3.30    186.96    Active Valve
  VALVE-177            13.17      0.15    217.21    Active Valve
  VALVE-178             4.50      0.05    113.50    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 612:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.63    659.81    122.95      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.68    659.81    128.55      0.00
  JUNCTION-3            3.61    659.82    100.42      0.00
  JUNCTION-4            3.15    659.82     78.87      0.00
  JUNCTION-5            2.89    659.83     71.75      0.00
  JUNCTION-6            1.52    659.84     67.09      0.00
  JUNCTION-7            0.00    659.84     53.99      0.00
  JUNCTION-8            1.26    659.86     72.12      0.00
  JUNCTION-9            0.00    659.87     74.34      0.00


  Page 4167                                                             
  Node Results at 612:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.28    579.55    106.56      0.00
  JUNCTION-11           0.86    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.08    659.82    102.40      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          21.09    659.81    119.05      0.00
  JUNCTION-18           5.07    659.88     78.74      0.00
  JUNCTION-19           3.77    857.69    129.45      0.00
  JUNCTION-20           2.12    857.69    103.98      0.00
  JUNCTION-21           0.00    857.76     88.97      0.00
  JUNCTION-22           3.52    857.80    100.45      0.00
  JUNCTION-23           2.62    858.14    109.97      0.00
  JUNCTION-24           0.00    857.73     95.81      0.00
  JUNCTION-25           4.90    857.70     88.29      0.00
  JUNCTION-26           0.00    857.63     75.48      0.00
  JUNCTION-27          10.20    857.62     72.35      0.00
  JUNCTION-28           1.72    857.59     67.55      0.00
  JUNCTION-29           0.00    857.29      4.77      0.00
  JUNCTION-30          95.75    858.48     96.40      0.00
  JUNCTION-31           1.94    858.28    111.73      0.00
  JUNCTION-32           5.05    858.25    100.70      0.00
  JUNCTION-33           0.79    858.25    102.03      0.00
  JUNCTION-34          30.37    862.44    287.03      0.00
  JUNCTION-35           7.58    857.68     89.13      0.00
  JUNCTION-36           0.00    857.68     96.87      0.00
  JUNCTION-37           2.70    857.67     78.26      0.00
  JUNCTION-38           0.00    857.68     91.50      0.00
  JUNCTION-39           4.02    857.66     66.93      0.00
  JUNCTION-40           2.78    857.65     50.27      0.00
  JUNCTION-41           2.50    857.65     68.22      0.00
  JUNCTION-42           9.36    857.65     56.15      0.00
  JUNCTION-43           2.71    857.69     88.65      0.00
  JUNCTION-44           4.24    857.64     77.62      0.00
  JUNCTION-45           7.67    952.85     89.06      0.00
  JUNCTION-46           3.58    952.85     57.46      0.00
  JUNCTION-47           0.00    857.77     94.15      0.00
  JUNCTION-48           0.00    857.77     95.47      0.00
  JUNCTION-49           0.93    857.79    101.34      0.00
  JUNCTION-50           3.13    857.78    106.89      0.00
  JUNCTION-51           2.47    857.77    101.43      0.00
  JUNCTION-52           4.03    857.77    105.94      0.00
  JUNCTION-53           2.48    858.23    108.59      0.00
  JUNCTION-54           3.44    858.25    110.99      0.00
  JUNCTION-55           2.53    858.25    110.45      0.00
  JUNCTION-56           0.00    858.24    108.89      0.00


  Page 4168                                                             
  Node Results at 612:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.35    858.25    104.11      0.00
  JUNCTION-58          18.06    858.24    107.47      0.00
  JUNCTION-59           0.00    858.24    102.82      0.00
  JUNCTION-60           0.00    858.24    101.50      0.00
  JUNCTION-61           0.00    858.24    100.90      0.00
  JUNCTION-62           0.00    858.24    100.89      0.00
  JUNCTION-63           0.00    858.24    101.52      0.00
  JUNCTION-64           0.00    858.24    101.87      0.00
  JUNCTION-65           0.00    858.24    103.50      0.00
  JUNCTION-66           0.00    858.24    103.35      0.00
  JUNCTION-67           0.00    858.24    101.28      0.00
  JUNCTION-68          17.14    858.24    104.50      0.00
  JUNCTION-69           2.02    858.23    100.63      0.00
  JUNCTION-70           5.13    858.23    103.61      0.00
  JUNCTION-71           1.66    858.23     97.95      0.00
  JUNCTION-72           2.29    858.23    102.21      0.00
  JUNCTION-73           2.16    858.23    103.07      0.00
  JUNCTION-74           0.88    858.23    102.21      0.00
  JUNCTION-75           2.09    858.23     99.26      0.00
  JUNCTION-76           2.19    858.23    102.12      0.00
  JUNCTION-77           1.49    858.23    101.22      0.00
  JUNCTION-78           0.00    858.23    104.08      0.00
  JUNCTION-79           0.00    858.23    104.14      0.00
  JUNCTION-80           0.00    858.23    104.57      0.00
  JUNCTION-81           2.84    858.23    101.68      0.00
  JUNCTION-82           8.38    858.23    103.76      0.00
  JUNCTION-83           6.18    858.23    104.22      0.00
  JUNCTION-84           2.36    858.23    103.26      0.00
  JUNCTION-85           0.00    858.23    103.12      0.00
  JUNCTION-86           0.00    858.23    101.72      0.00
  JUNCTION-87           0.00    858.23    102.25      0.00
  JUNCTION-88           0.00    858.23    102.49      0.00
  JUNCTION-89           6.02    858.23    100.28      0.00
  JUNCTION-90           0.00    858.23     92.79      0.00
  JUNCTION-91           0.00    858.24     95.67      0.00
  JUNCTION-92           0.00    858.24     99.66      0.00
  JUNCTION-93          11.47    858.23     92.94      0.00
  JUNCTION-94           1.75    858.24     97.39      0.00
  JUNCTION-95           2.44    858.24     98.52      0.00
  JUNCTION-96           5.00    858.23     99.27      0.00
  JUNCTION-97           3.65    858.23     99.33      0.00
  JUNCTION-98           4.89    858.23     93.24      0.00
  JUNCTION-99           5.88    858.23     93.74      0.00
  JUNCTION-100          4.83    858.23     95.47      0.00
  JUNCTION-101          0.54    858.23     92.35      0.00
  JUNCTION-102         83.72   1155.30     26.53      0.00
  JUNCTION-103          0.00   1156.48     54.06      0.00


  Page 4169                                                             
  Node Results at 612:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1170.70    134.35      0.00
  JUNCTION-105          0.00    799.21    346.30      0.00
  JUNCTION-106          0.00   1171.52    507.62      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    863.87    374.31      0.00
  JUNCTION-111          0.00    659.82    104.78      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.81    130.34      0.00
  JUNCTION-114          0.26    579.55     95.56      0.00
  JUNCTION-115          0.00    857.45    140.59      0.00
  JUNCTION-116          3.75    659.93     55.00      0.00
  JUNCTION-117         40.41    659.72    110.80      0.00
  JUNCTION-118         86.40    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.70    139.39      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.48     86.44      0.00
  JUNCTION-122          1.19   1042.39     37.00      0.00
  JUNCTION-123          2.66   1042.39    123.23      0.00
  JUNCTION-124          0.83    858.14     43.39      0.00
  JUNCTION-125          0.00    857.69    183.59      0.00
  JUNCTION-126        162.08    472.64     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2407.04    425.00      0.00      0.00 Reservoir
  TANK-130            974.34    857.27      5.79      0.00 Tank
  TANK-131            658.70   1155.16      7.82      0.00 Tank
  
  Link Results at 612:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              162.08      0.16      0.01      Open
  LINK-1              -26.54      0.17      0.02      Open
  LINK-2              -13.25      0.08      0.01      Open
  LINK-3               -7.23      0.05      0.00      Open
  LINK-6               24.30      0.16      0.02      Open
  LINK-7              -40.00      0.26      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               41.52      0.27      0.04      Open
  LINK-10              25.93      0.17      0.02      Open
  LINK-11              42.78      0.27      0.05      Open
  LINK-12              16.85      0.11      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.26      0.00      0.00      Open
  LINK-15            2407.04      3.84      2.84      Open
  LINK-16              -0.33      0.00      0.00      Open
  LINK-17            2407.04      6.83     11.54      Open


  Page 4170                                                             
  Link Results at 612:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2407.04      1.09      0.13      Open
  LINK-19            2407.04      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.40      0.01      0.00      Open
  LINK-22               1.42      0.01      0.00      Open
  LINK-23              12.80      0.08      0.01      Open
  LINK-24              10.30      0.07      0.00      Open
  LINK-25               1.42      0.01      0.00      Open
  LINK-26               1.42      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -283.44      0.45      0.05      Open
  LINK-29            -331.29      0.53      0.07      Open
  LINK-30             -13.92      0.09      0.01      Open
  LINK-31           -1731.85      1.23      0.21      Open
  LINK-32              -1.96      0.01      0.00      Open
  LINK-33               0.83      0.00      0.00      Open
  LINK-34               2.66      0.01      0.00      Open
  LINK-35            2376.67      1.69      0.39      Open
  LINK-36             -16.52      0.11      0.01      Open
  LINK-37             -13.93      0.09      0.01      Open
  LINK-38               0.20      0.00      0.00      Open
  LINK-39            -288.90      0.46      0.06      Open
  LINK-40            -390.72      0.40      0.03      Open
  LINK-41             335.03      0.53      0.07      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -25.40      0.03      0.00      Open
  LINK-44            -350.46      0.36      0.03      Open
  LINK-45           -2139.57      1.52      0.32      Open
  LINK-46           -2029.11      1.44      0.29      Open
  LINK-47            1734.77      1.23      0.22      Open
  LINK-48            1678.07      1.19      0.20      Open
  LINK-49            1649.40      1.17      0.20      Open
  LINK-50            1670.28      1.18      0.20      Open
  LINK-51            1680.93      1.19      0.20      Open
  LINK-52             251.81      0.71      0.18      Open
  LINK-53              66.75      0.19      0.02      Open
  LINK-54              48.58      0.14      0.01      Open
  LINK-55              -4.75      0.03      0.00      Open
  LINK-56              21.62      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              14.05      0.09      0.01      Open
  LINK-59             -28.17      0.18      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              39.52      0.25      0.04      Open
  LINK-62              18.98      0.11      0.01      Open
  LINK-63               0.21      0.00      0.00      Open
  LINK-64              15.99      0.10      0.01      Open


  Page 4171                                                             
  Link Results at 612:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -14.22      0.09      0.01      Open
  LINK-66              20.85      0.13      0.01      Open
  LINK-67              56.69      0.36      0.08      Open
  LINK-68             -23.78      0.15      0.02      Open
  LINK-69              77.75      0.50      0.14      Open
  LINK-70              20.88      0.13      0.01      Open
  LINK-71              52.64      0.34      0.07      Open
  LINK-72             974.34      0.69      0.07      Open
  LINK-73             -40.26      0.26      0.04      Open
  LINK-74             -20.02      0.13      0.01      Open
  LINK-75             -25.84      0.16      0.02      Open
  LINK-76             -50.82      0.32      0.06      Open
  LINK-77              24.05      0.15      0.02      Open
  LINK-78              11.30      0.07      0.00      Open
  LINK-79              -5.82      0.04      0.00      Open
  LINK-80              14.66      0.09      0.01      Open
  LINK-81              20.24      0.13      0.01      Open
  LINK-82              -9.62      0.06      0.00      Open
  LINK-83            -113.91      0.47      0.10      Open
  LINK-84             -82.34      0.34      0.05      Open
  LINK-85            -122.35      0.50      0.11      Open
  LINK-86             -34.05      0.22      0.03      Open
  LINK-87             -20.67      0.13      0.01      Open
  LINK-88             -36.58      0.23      0.03      Open
  LINK-89              13.38      0.09      0.01      Open
  LINK-90              13.12      0.08      0.01      Open
  LINK-91               8.02      0.05      0.00      Open
  LINK-92              60.77      0.25      0.03      Open
  LINK-93              10.80      0.07      0.00      Open
  LINK-94               3.24      0.02      0.00      Open
  LINK-95              -7.56      0.05      0.00      Open
  LINK-96              10.80      0.07      0.00      Open
  LINK-97               5.06      0.03      0.00      Open
  LINK-98               3.41      0.02      0.00      Open
  LINK-99               5.06      0.03      0.00      Open
  LINK-100              3.23      0.02      0.00      Open
  LINK-101             -5.74      0.04      0.00      Open
  LINK-102             -2.83      0.02      0.00      Open
  LINK-103             -5.74      0.04      0.00      Open
  LINK-104             -2.91      0.02      0.00      Open
  LINK-105            -31.91      0.13      0.01      Open
  LINK-106              1.83      0.01      0.00      Open
  LINK-107             10.80      0.07      0.00      Open
  LINK-108             -1.65      0.01      0.00      Open
  LINK-109             25.57      0.10      0.01      Open
  LINK-110             12.05      0.08      0.00      Open
  LINK-111              2.79      0.02      0.00      Open


  Page 4172                                                             
  Link Results at 612:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              4.13      0.03      0.00      Open
  LINK-113            -11.51      0.05      0.00      Open
  LINK-114              0.38      0.00      0.00      Open
  LINK-115             -3.02      0.02      0.00      Open
  LINK-116              1.46      0.01      0.00      Open
  LINK-117             -2.52      0.02      0.00      Open
  LINK-118              1.89      0.01      0.00      Open
  LINK-119              1.93      0.01      0.00      Open
  LINK-120             -6.33      0.03      0.00      Open
  LINK-121             -2.23      0.01      0.00      Open
  LINK-122              0.64      0.00      0.00      Open
  LINK-123              6.79      0.03      0.00      Open
  LINK-124              2.21      0.01      0.00      Open
  LINK-125             -6.77      0.03      0.00      Open
  LINK-126             -2.86      0.02      0.00      Open
  LINK-127              4.58      0.03      0.00      Open
  LINK-128              2.40      0.02      0.00      Open
  LINK-129             -2.53      0.02      0.00      Open
  LINK-130             -6.14      0.04      0.00      Open
  LINK-131              1.25      0.01      0.00      Open
  LINK-132             -6.21      0.04      0.00      Open
  LINK-133             -3.18      0.02      0.00      Open
  LINK-134             -0.38      0.00      0.00      Open
  LINK-135              3.03      0.02      0.00      Open
  LINK-136             -3.41      0.02      0.00      Open
  LINK-137              6.15      0.03      0.00      Open
  LINK-138             -9.55      0.04      0.00      Open
  LINK-139              2.80      0.02      0.00      Open
  LINK-140            -18.37      0.08      0.00      Open
  LINK-141            -17.44      0.07      0.00      Open
  LINK-142            -28.69      0.12      0.01      Open
  LINK-143            -60.56      0.25      0.03      Open
  LINK-144             -0.93      0.01      0.00      Open
  LINK-145             -8.86      0.06      0.00      Open
  LINK-146            -14.15      0.09      0.01      Open
  LINK-147             -3.54      0.02      0.00      Open
  LINK-148             17.73      0.11      0.01      Open
  LINK-149             10.52      0.07      0.00      Open
  LINK-150             -4.78      0.03      0.00      Open
  LINK-151             11.24      0.07      0.00      Open
  LINK-152            -10.29      0.07      0.00      Open
  LINK-153             16.15      0.10      0.01      Open
  LINK-154              3.42      0.02      0.00      Open
  LINK-155              0.48      0.00      0.00      Open
  LINK-156             -2.02      0.01      0.00      Open
  LINK-157             -4.89      0.03      0.00      Open
  LINK-158             -2.33      0.01      0.00      Open


  Page 4173                                                             
  Link Results at 612:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.95      0.02      0.00      Open
  LINK-160              1.74      0.01      0.00      Open
  LINK-161             -5.71      0.02      0.00      Open
  LINK-162            -11.25      0.05      0.00      Open
  LINK-163            -11.25      0.05      0.00      Open
  LINK-164            742.42      2.11      1.27      Open
  LINK-165            658.70      1.05      0.25      Open
  LINK-166            757.52      2.16    343.67      Open
  LINK-167            757.52      4.84      9.78      Open
  LINK-168              3.85      0.01      0.00      Open
  LINK-169           -746.27      2.98      3.02      Open
  PUMP-170            757.52      0.00   -372.31      Open Pump
  PUMP-172           2407.04      0.00   -439.27      Open Pump
  VALVE-173             1.42      0.02     80.27    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           335.03      1.37    197.52    Active Valve
  VALVE-176           248.48      2.82    187.03    Active Valve
  VALVE-177            11.25      0.13    217.84    Active Valve
  VALVE-178             3.85      0.04    114.09    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 613:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.50    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.54    659.86    128.57      0.00
  JUNCTION-3            2.86    659.86    100.43      0.00
  JUNCTION-4            2.49    659.86     78.88      0.00
  JUNCTION-5            2.29    659.87     71.77      0.00
  JUNCTION-6            1.20    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.00    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.68    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.86    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.72    659.85    119.07      0.00
  JUNCTION-18           4.02    659.90     78.75      0.00
  JUNCTION-19           2.99    858.23    129.69      0.00


  Page 4174                                                             
  Node Results at 613:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.68    858.23    104.21      0.00
  JUNCTION-21           0.00    858.28     89.20      0.00
  JUNCTION-22           2.79    858.30    100.67      0.00
  JUNCTION-23           2.08    858.67    110.20      0.00
  JUNCTION-24           0.00    858.23     96.03      0.00
  JUNCTION-25           3.88    858.19     88.51      0.00
  JUNCTION-26           0.00    858.12     75.69      0.00
  JUNCTION-27           8.09    858.10     72.56      0.00
  JUNCTION-28           1.36    858.06     67.76      0.00
  JUNCTION-29           0.00    857.72      4.96      0.00
  JUNCTION-30          75.90    859.02     96.63      0.00
  JUNCTION-31           1.54    858.84    111.97      0.00
  JUNCTION-32           4.00    858.82    100.95      0.00
  JUNCTION-33           0.62    858.81    102.27      0.00
  JUNCTION-34          24.07    862.98    287.27      0.00
  JUNCTION-35           6.01    858.21     89.36      0.00
  JUNCTION-36           0.00    858.21     97.10      0.00
  JUNCTION-37           2.14    858.21     78.50      0.00
  JUNCTION-38           0.00    858.21     91.73      0.00
  JUNCTION-39           3.19    858.19     67.16      0.00
  JUNCTION-40           2.21    858.18     50.50      0.00
  JUNCTION-41           1.98    858.18     68.44      0.00
  JUNCTION-42           7.42    858.17     56.38      0.00
  JUNCTION-43           2.15    858.18     88.87      0.00
  JUNCTION-44           3.36    858.12     77.83      0.00
  JUNCTION-45           6.08    952.85     89.06      0.00
  JUNCTION-46           2.84    952.85     57.46      0.00
  JUNCTION-47           0.00    858.28     94.38      0.00
  JUNCTION-48           0.00    858.29     95.69      0.00
  JUNCTION-49           0.74    858.29    101.56      0.00
  JUNCTION-50           2.48    858.29    107.12      0.00
  JUNCTION-51           1.96    858.29    101.66      0.00
  JUNCTION-52           3.20    858.29    106.17      0.00
  JUNCTION-53           1.97    858.78    108.82      0.00
  JUNCTION-54           2.72    858.80    111.23      0.00
  JUNCTION-55           2.00    858.79    110.69      0.00
  JUNCTION-56           0.00    858.79    109.13      0.00
  JUNCTION-57           0.28    858.82    104.36      0.00
  JUNCTION-58          14.31    858.81    107.72      0.00
  JUNCTION-59           0.00    858.81    103.07      0.00
  JUNCTION-60           0.00    858.81    101.75      0.00
  JUNCTION-61           0.00    858.81    101.15      0.00
  JUNCTION-62           0.00    858.81    101.14      0.00
  JUNCTION-63           0.00    858.81    101.77      0.00
  JUNCTION-64           0.00    858.81    102.12      0.00
  JUNCTION-65           0.00    858.81    103.75      0.00
  JUNCTION-66           0.00    858.81    103.60      0.00


  Page 4175                                                             
  Node Results at 613:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    858.81    101.53      0.00
  JUNCTION-68          13.59    858.81    104.74      0.00
  JUNCTION-69           1.60    858.81    100.87      0.00
  JUNCTION-70           4.06    858.80    103.86      0.00
  JUNCTION-71           1.32    858.80     98.20      0.00
  JUNCTION-72           1.82    858.80    102.46      0.00
  JUNCTION-73           1.71    858.80    103.31      0.00
  JUNCTION-74           0.70    858.80    102.46      0.00
  JUNCTION-75           1.66    858.80     99.51      0.00
  JUNCTION-76           1.74    858.80    102.37      0.00
  JUNCTION-77           1.18    858.80    101.46      0.00
  JUNCTION-78           0.00    858.80    104.33      0.00
  JUNCTION-79           0.00    858.80    104.39      0.00
  JUNCTION-80           0.00    858.80    104.82      0.00
  JUNCTION-81           2.25    858.80    101.92      0.00
  JUNCTION-82           6.64    858.80    104.01      0.00
  JUNCTION-83           4.90    858.80    104.47      0.00
  JUNCTION-84           1.87    858.80    103.50      0.00
  JUNCTION-85           0.00    858.80    103.37      0.00
  JUNCTION-86           0.00    858.80    101.97      0.00
  JUNCTION-87           0.00    858.80    102.49      0.00
  JUNCTION-88           0.00    858.80    102.74      0.00
  JUNCTION-89           4.77    858.80    100.52      0.00
  JUNCTION-90           0.00    858.81     93.04      0.00
  JUNCTION-91           0.00    858.81     95.92      0.00
  JUNCTION-92           0.00    858.81     99.90      0.00
  JUNCTION-93           9.09    858.81     93.19      0.00
  JUNCTION-94           1.38    858.81     97.63      0.00
  JUNCTION-95           1.93    858.81     98.77      0.00
  JUNCTION-96           3.97    858.81     99.51      0.00
  JUNCTION-97           2.89    858.80     99.58      0.00
  JUNCTION-98           3.88    858.80     93.49      0.00
  JUNCTION-99           4.66    858.80     93.99      0.00
  JUNCTION-100          3.83    858.80     95.72      0.00
  JUNCTION-101          0.43    858.80     92.60      0.00
  JUNCTION-102         66.36   1155.49     26.61      0.00
  JUNCTION-103          0.00   1155.48     53.62      0.00
  JUNCTION-104          0.00   1155.48    127.75      0.00
  JUNCTION-105          0.00    857.72    371.65      0.00
  JUNCTION-106          0.00   1155.48    500.67      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.41    374.55      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    858.07    140.85      0.00


  Page 4176                                                             
  Node Results at 613:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.97    659.93     55.00      0.00
  JUNCTION-117         32.03    659.79    110.84      0.00
  JUNCTION-118         68.49    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.48    132.80      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.48     86.00      0.00
  JUNCTION-122          0.94   1042.39     37.00      0.00
  JUNCTION-123          2.11   1042.39    123.23      0.00
  JUNCTION-124          0.66    858.67     43.62      0.00
  JUNCTION-125          0.00    858.23    183.82      0.00
  JUNCTION-126        128.48    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2404.79    425.00      0.00      0.00 Reservoir
  TANK-130           1869.59    857.66      5.96      0.00 Tank
  TANK-131            -78.33   1155.49      7.97      0.00 Tank
  
  Link Results at 613:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              128.48      0.13      0.00      Open
  LINK-1              -21.04      0.13      0.01      Open
  LINK-2              -10.50      0.07      0.00      Open
  LINK-3               -5.73      0.04      0.00      Open
  LINK-6               19.26      0.12      0.01      Open
  LINK-7              -31.71      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.91      0.21      0.03      Open
  LINK-10              20.55      0.13      0.01      Open
  LINK-11              33.91      0.22      0.03      Open
  LINK-12              13.36      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15            2404.79      3.84      2.84      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17            2404.79      6.82     11.52      Open
  LINK-18            2404.79      1.09      0.13      Open
  LINK-19            2404.79      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.11      0.01      0.00      Open
  LINK-22               1.12      0.01      0.00      Open
  LINK-23              10.15      0.06      0.00      Open
  LINK-24               8.17      0.05      0.00      Open
  LINK-25               1.12      0.01      0.00      Open
  LINK-26               1.12      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 4177                                                             
  Link Results at 613:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -224.68      0.36      0.04      Open
  LINK-29            -262.61      0.42      0.05      Open
  LINK-30             -11.04      0.07      0.00      Open
  LINK-31           -1869.58      1.33      0.25      Open
  LINK-32              -1.55      0.01      0.00      Open
  LINK-33               0.66      0.00      0.00      Open
  LINK-34               2.11      0.01      0.00      Open
  LINK-35            2380.72      1.69      0.39      Open
  LINK-36             -20.31      0.13      0.01      Open
  LINK-37             -11.04      0.07      0.00      Open
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -229.00      0.37      0.04      Open
  LINK-40            -325.21      0.33      0.02      Open
  LINK-41             265.58      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.68      0.03      0.00      Open
  LINK-44            -291.49      0.30      0.02      Open
  LINK-45           -2192.77      1.56      0.33      Open
  LINK-46           -2067.05      1.47      0.30      Open
  LINK-47            1856.40      1.32      0.24      Open
  LINK-48            1795.93      1.27      0.23      Open
  LINK-49            1767.15      1.25      0.22      Open
  LINK-50            1790.16      1.27      0.23      Open
  LINK-51            1814.09      1.29      0.23      Open
  LINK-52             237.77      0.67      0.16      Open
  LINK-53              52.91      0.15      0.01      Open
  LINK-54              38.51      0.11      0.01      Open
  LINK-55              -3.77      0.02      0.00      Open
  LINK-56              23.69      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.68      0.11      0.01      Open
  LINK-59             -31.28      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.82      0.30      0.06      Open
  LINK-62              23.33      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              20.87      0.13      0.01      Open
  LINK-65             -18.57      0.12      0.01      Open
  LINK-66              32.02      0.20      0.03      Open
  LINK-67              60.47      0.39      0.09      Open
  LINK-68             -24.90      0.16      0.02      Open
  LINK-69              83.22      0.53      0.16      Open
  LINK-70              23.01      0.15      0.01      Open
  LINK-71              56.85      0.36      0.08      Open
  LINK-72            1869.59      1.33      0.25      Open
  LINK-73             -33.72      0.22      0.03      Open
  LINK-74             -16.73      0.11      0.01      Open


  Page 4178                                                             
  Link Results at 613:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -21.44      0.14      0.01      Open
  LINK-76             -42.09      0.27      0.05      Open
  LINK-77              19.91      0.13      0.01      Open
  LINK-78               9.43      0.06      0.00      Open
  LINK-79              -4.70      0.03      0.00      Open
  LINK-80              12.18      0.08      0.00      Open
  LINK-81              16.98      0.11      0.01      Open
  LINK-82              -8.00      0.05      0.00      Open
  LINK-83            -128.45      0.52      0.12      Open
  LINK-84             -92.03      0.38      0.07      Open
  LINK-85            -135.15      0.55      0.13      Open
  LINK-86             -38.40      0.25      0.04      Open
  LINK-87             -23.31      0.15      0.02      Open
  LINK-88             -40.40      0.26      0.04      Open
  LINK-89              15.09      0.10      0.01      Open
  LINK-90              10.40      0.07      0.00      Open
  LINK-91               6.36      0.04      0.00      Open
  LINK-92              48.17      0.20      0.02      Open
  LINK-93               8.56      0.05      0.00      Open
  LINK-94               2.57      0.02      0.00      Open
  LINK-95              -5.99      0.04      0.00      Open
  LINK-96               8.56      0.05      0.00      Open
  LINK-97               4.01      0.03      0.00      Open
  LINK-98               2.70      0.02      0.00      Open
  LINK-99               4.01      0.03      0.00      Open
  LINK-100              2.56      0.02      0.00      Open
  LINK-101             -4.55      0.03      0.00      Open
  LINK-102             -2.24      0.01      0.00      Open
  LINK-103             -4.55      0.03      0.00      Open
  LINK-104             -2.31      0.01      0.00      Open
  LINK-105            -25.29      0.10      0.01      Open
  LINK-106              1.45      0.01      0.00      Open
  LINK-107              8.56      0.05      0.00      Open
  LINK-108             -1.31      0.01      0.00      Open
  LINK-109             20.27      0.08      0.00      Open
  LINK-110              9.55      0.06      0.00      Open
  LINK-111              2.21      0.01      0.00      Open
  LINK-112              3.28      0.02      0.00      Open
  LINK-113             -9.12      0.04      0.00      Open
  LINK-114              0.30      0.00      0.00      Open
  LINK-115             -2.39      0.02      0.00      Open
  LINK-116              1.16      0.01      0.00      Open
  LINK-117             -1.99      0.01      0.00      Open
  LINK-118              1.50      0.01      0.00      Open
  LINK-119              1.53      0.01      0.00      Open
  LINK-120             -5.02      0.02      0.00      Open
  LINK-121             -1.76      0.01      0.00      Open


  Page 4179                                                             
  Link Results at 613:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.51      0.00      0.00      Open
  LINK-123              5.38      0.02      0.00      Open
  LINK-124              1.75      0.01      0.00      Open
  LINK-125             -5.37      0.02      0.00      Open
  LINK-126             -2.27      0.01      0.00      Open
  LINK-127              3.63      0.02      0.00      Open
  LINK-128              1.91      0.01      0.00      Open
  LINK-129             -2.01      0.01      0.00      Open
  LINK-130             -4.87      0.03      0.00      Open
  LINK-131              0.99      0.01      0.00      Open
  LINK-132             -4.92      0.03      0.00      Open
  LINK-133             -2.52      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.40      0.02      0.00      Open
  LINK-136             -2.70      0.02      0.00      Open
  LINK-137              4.87      0.02      0.00      Open
  LINK-138             -7.57      0.03      0.00      Open
  LINK-139              2.22      0.01      0.00      Open
  LINK-140            -14.56      0.06      0.00      Open
  LINK-141            -13.83      0.06      0.00      Open
  LINK-142            -22.74      0.09      0.01      Open
  LINK-143            -48.01      0.20      0.02      Open
  LINK-144             -0.74      0.00      0.00      Open
  LINK-145             -7.02      0.04      0.00      Open
  LINK-146            -11.22      0.07      0.00      Open
  LINK-147             -2.81      0.02      0.00      Open
  LINK-148             14.05      0.09      0.01      Open
  LINK-149              8.34      0.05      0.00      Open
  LINK-150             -3.79      0.02      0.00      Open
  LINK-151              8.91      0.06      0.00      Open
  LINK-152             -8.16      0.05      0.00      Open
  LINK-153             12.80      0.08      0.01      Open
  LINK-154              2.71      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.60      0.01      0.00      Open
  LINK-157             -3.88      0.02      0.00      Open
  LINK-158             -1.85      0.01      0.00      Open
  LINK-159              2.34      0.01      0.00      Open
  LINK-160              1.38      0.01      0.00      Open
  LINK-161             -4.53      0.02      0.00      Open
  LINK-162             -8.92      0.04      0.00      Open
  LINK-163             -8.92      0.04      0.00      Open
  LINK-164            -11.97      0.03      0.00      Open
  LINK-165            -78.33      0.12      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.05      0.01      0.00      Open


  Page 4180                                                             
  Link Results at 613:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              8.92      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2404.79      0.00   -439.82      Open Pump
  VALVE-173             1.12      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           265.58      1.08    198.14    Active Valve
  VALVE-176           196.97      2.24    187.11    Active Valve
  VALVE-177             8.92      0.10    202.63    Active Valve
  VALVE-178             3.05      0.03    113.09    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 614:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    858.92    129.99      0.00
  JUNCTION-20           1.14    858.92    104.51      0.00
  JUNCTION-21           0.00    858.95     89.49      0.00
  JUNCTION-22           1.89    858.96    100.96      0.00
  JUNCTION-23           1.41    859.35    110.50      0.00
  JUNCTION-24           0.00    858.88     96.31      0.00
  JUNCTION-25           2.63    858.84     88.79      0.00
  JUNCTION-26           0.00    858.75     75.97      0.00
  JUNCTION-27           5.47    858.73     72.83      0.00
  JUNCTION-28           0.92    858.69     68.03      0.00
  JUNCTION-29           0.00    858.28      5.20      0.00


  Page 4181                                                             
  Node Results at 614:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          51.38    859.72     96.94      0.00
  JUNCTION-31           1.04    859.56    112.28      0.00
  JUNCTION-32           2.71    859.55    101.26      0.00
  JUNCTION-33           0.42    859.55    102.59      0.00
  JUNCTION-34          16.30    863.70    287.58      0.00
  JUNCTION-35           4.07    858.90     89.66      0.00
  JUNCTION-36           0.00    858.90     97.40      0.00
  JUNCTION-37           1.45    858.90     78.80      0.00
  JUNCTION-38           0.00    858.90     92.03      0.00
  JUNCTION-39           2.16    858.88     67.46      0.00
  JUNCTION-40           1.49    858.86     50.80      0.00
  JUNCTION-41           1.34    858.86     68.74      0.00
  JUNCTION-42           5.02    858.85     56.68      0.00
  JUNCTION-43           1.46    858.83     89.15      0.00
  JUNCTION-44           2.27    858.76     78.11      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    858.95     94.67      0.00
  JUNCTION-48           0.00    858.96     95.98      0.00
  JUNCTION-49           0.50    858.96    101.85      0.00
  JUNCTION-50           1.68    858.96    107.41      0.00
  JUNCTION-51           1.32    858.96    101.95      0.00
  JUNCTION-52           2.16    858.96    106.46      0.00
  JUNCTION-53           1.33    859.49    109.13      0.00
  JUNCTION-54           1.84    859.52    111.54      0.00
  JUNCTION-55           1.36    859.51    111.00      0.00
  JUNCTION-56           0.00    859.50    109.44      0.00
  JUNCTION-57           0.19    859.55    104.68      0.00
  JUNCTION-58           9.69    859.55    108.04      0.00
  JUNCTION-59           0.00    859.55    103.38      0.00
  JUNCTION-60           0.00    859.55    102.07      0.00
  JUNCTION-61           0.00    859.55    101.46      0.00
  JUNCTION-62           0.00    859.55    101.46      0.00
  JUNCTION-63           0.00    859.55    102.08      0.00
  JUNCTION-64           0.00    859.55    102.44      0.00
  JUNCTION-65           0.00    859.55    104.07      0.00
  JUNCTION-66           0.00    859.55    103.92      0.00
  JUNCTION-67           0.00    859.55    101.85      0.00
  JUNCTION-68           9.20    859.55    105.06      0.00
  JUNCTION-69           1.08    859.54    101.20      0.00
  JUNCTION-70           2.75    859.54    104.18      0.00
  JUNCTION-71           0.89    859.54     98.52      0.00
  JUNCTION-72           1.23    859.54    102.78      0.00
  JUNCTION-73           1.16    859.54    103.63      0.00
  JUNCTION-74           0.47    859.54    102.78      0.00
  JUNCTION-75           1.12    859.54     99.83      0.00
  JUNCTION-76           1.17    859.54    102.69      0.00


  Page 4182                                                             
  Node Results at 614:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.80    859.54    101.78      0.00
  JUNCTION-78           0.00    859.54    104.65      0.00
  JUNCTION-79           0.00    859.54    104.71      0.00
  JUNCTION-80           0.00    859.54    105.14      0.00
  JUNCTION-81           1.52    859.54    102.24      0.00
  JUNCTION-82           4.50    859.54    104.33      0.00
  JUNCTION-83           3.32    859.54    104.79      0.00
  JUNCTION-84           1.27    859.54    103.82      0.00
  JUNCTION-85           0.00    859.54    103.69      0.00
  JUNCTION-86           0.00    859.54    102.29      0.00
  JUNCTION-87           0.00    859.54    102.82      0.00
  JUNCTION-88           0.00    859.54    103.06      0.00
  JUNCTION-89           3.23    859.54    100.84      0.00
  JUNCTION-90           0.00    859.55     93.36      0.00
  JUNCTION-91           0.00    859.55     96.24      0.00
  JUNCTION-92           0.00    859.55    100.22      0.00
  JUNCTION-93           6.16    859.55     93.51      0.00
  JUNCTION-94           0.94    859.55     97.95      0.00
  JUNCTION-95           1.31    859.55     99.09      0.00
  JUNCTION-96           2.68    859.54     99.83      0.00
  JUNCTION-97           1.96    859.54     99.90      0.00
  JUNCTION-98           2.63    859.54     93.81      0.00
  JUNCTION-99           3.16    859.54     94.31      0.00
  JUNCTION-100          2.59    859.54     96.04      0.00
  JUNCTION-101          0.29    859.54     92.92      0.00
  JUNCTION-102         44.92   1155.42     26.58      0.00
  JUNCTION-103          0.00   1155.42     53.59      0.00
  JUNCTION-104          0.00   1155.41    127.73      0.00
  JUNCTION-105          0.00    858.28    371.89      0.00
  JUNCTION-106          0.00   1155.41    500.64      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.12    374.86      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    858.85    141.19      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.41    132.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.42     85.97      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.35     43.92      0.00
  JUNCTION-125          0.00    858.92    184.12      0.00


  Page 4183                                                             
  Node Results at 614:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2401.86    425.00      0.00      0.00 Reservoir
  TANK-130           2039.57    858.21      6.20      0.00 Tank
  TANK-131            -53.03   1155.42      7.94      0.00 Tank
  
  Link Results at 614:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15            2401.86      3.83      2.83      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17            2401.86      6.81     11.50      Open
  LINK-18            2401.86      1.09      0.13      Open
  LINK-19            2401.86      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31           -2039.56      1.45      0.29      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35            2385.56      1.69      0.39      Open
  LINK-36             -23.51      0.15      0.02      Open
  LINK-37              -7.47      0.05      0.00      Open


  Page 4184                                                             
  Link Results at 614:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -241.13      0.25      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.91      0.03      0.00      Open
  LINK-44            -215.87      0.22      0.01      Open
  LINK-45           -2258.34      1.60      0.35      Open
  LINK-46           -2115.05      1.50      0.31      Open
  LINK-47            2009.65      1.43      0.28      Open
  LINK-48            1944.41      1.38      0.27      Open
  LINK-49            1915.47      1.36      0.26      Open
  LINK-50            1941.18      1.38      0.27      Open
  LINK-51            1978.37      1.40      0.27      Open
  LINK-52             219.14      0.62      0.14      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              24.88      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              20.82      0.13      0.01      Open
  LINK-59             -33.31      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              52.68      0.34      0.07      Open
  LINK-62              27.01      0.16      0.02      Open
  LINK-63               0.28      0.00      0.00      Open
  LINK-64              25.24      0.16      0.02      Open
  LINK-65             -22.45      0.14      0.01      Open
  LINK-66              42.67      0.27      0.05      Open
  LINK-67              65.24      0.42      0.10      Open
  LINK-68             -26.31      0.17      0.02      Open
  LINK-69              90.09      0.58      0.18      Open
  LINK-70              25.71      0.16      0.02      Open
  LINK-71              62.11      0.40      0.09      Open
  LINK-72            2039.57      1.45      0.29      Open
  LINK-73             -25.27      0.16      0.02      Open
  LINK-74             -12.50      0.08      0.00      Open
  LINK-75             -15.80      0.10      0.01      Open
  LINK-76             -30.93      0.20      0.03      Open
  LINK-77              14.63      0.09      0.01      Open
  LINK-78               7.02      0.04      0.00      Open
  LINK-79              -3.30      0.02      0.00      Open
  LINK-80               9.00      0.06      0.00      Open
  LINK-81              12.77      0.08      0.01      Open
  LINK-82              -5.93      0.04      0.00      Open
  LINK-83            -145.14      0.59      0.15      Open
  LINK-84            -103.10      0.42      0.08      Open


  Page 4185                                                             
  Link Results at 614:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -149.67      0.61      0.16      Open
  LINK-86             -43.38      0.28      0.05      Open
  LINK-87             -26.33      0.17      0.02      Open
  LINK-88             -44.73      0.29      0.05      Open
  LINK-89              17.04      0.11      0.01      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open


  Page 4186                                                             
  Link Results at 614:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2401.86      0.00   -440.53      Open Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    198.91    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.56    Active Valve
  VALVE-178             2.06      0.02    113.03    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 4187                                                             
  Link Results at 614:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 615:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    859.44    130.21      0.00
  JUNCTION-20           1.42    859.44    104.73      0.00
  JUNCTION-21           0.00    859.48     89.72      0.00
  JUNCTION-22           2.36    859.50    101.19      0.00
  JUNCTION-23           1.76    859.88    110.72      0.00
  JUNCTION-24           0.00    859.43     96.55      0.00
  JUNCTION-25           3.28    859.38     89.02      0.00
  JUNCTION-26           0.00    859.30     76.21      0.00
  JUNCTION-27           6.84    859.28     73.07      0.00
  JUNCTION-28           1.15    859.25     68.27      0.00
  JUNCTION-29           0.00    858.87      5.46      0.00
  JUNCTION-30          64.22    860.23     97.16      0.00
  JUNCTION-31           1.30    860.06    112.50      0.00
  JUNCTION-32           3.39    860.05    101.48      0.00
  JUNCTION-33           0.53    860.05    102.81      0.00
  JUNCTION-34          20.37    864.19    287.80      0.00
  JUNCTION-35           5.08    859.43     89.89      0.00
  JUNCTION-36           0.00    859.43     97.63      0.00
  JUNCTION-37           1.81    859.42     79.02      0.00
  JUNCTION-38           0.00    859.43     92.26      0.00
  JUNCTION-39           2.70    859.40     67.69      0.00


  Page 4188                                                             
  Node Results at 615:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           1.87    859.39     51.02      0.00
  JUNCTION-41           1.68    859.39     68.97      0.00
  JUNCTION-42           6.28    859.38     56.90      0.00
  JUNCTION-43           1.82    859.38     89.38      0.00
  JUNCTION-44           2.84    859.31     78.35      0.00
  JUNCTION-45           5.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00
  JUNCTION-47           0.00    859.49     94.90      0.00
  JUNCTION-48           0.00    859.49     96.21      0.00
  JUNCTION-49           0.63    859.50    102.08      0.00
  JUNCTION-50           2.10    859.49    107.64      0.00
  JUNCTION-51           1.66    859.49    102.18      0.00
  JUNCTION-52           2.71    859.49    106.69      0.00
  JUNCTION-53           1.67    860.00    109.35      0.00
  JUNCTION-54           2.30    860.03    111.76      0.00
  JUNCTION-55           1.69    860.02    111.22      0.00
  JUNCTION-56           0.00    860.01    109.66      0.00
  JUNCTION-57           0.24    860.05    104.89      0.00
  JUNCTION-58          12.11    860.05    108.25      0.00
  JUNCTION-59           0.00    860.05    103.60      0.00
  JUNCTION-60           0.00    860.05    102.28      0.00
  JUNCTION-61           0.00    860.04    101.68      0.00
  JUNCTION-62           0.00    860.04    101.67      0.00
  JUNCTION-63           0.00    860.04    102.30      0.00
  JUNCTION-64           0.00    860.04    102.66      0.00
  JUNCTION-65           0.00    860.04    104.28      0.00
  JUNCTION-66           0.00    860.04    104.13      0.00
  JUNCTION-67           0.00    860.04    102.06      0.00
  JUNCTION-68          11.49    860.04    105.28      0.00
  JUNCTION-69           1.35    860.04    101.41      0.00
  JUNCTION-70           3.44    860.04    104.40      0.00
  JUNCTION-71           1.12    860.04     98.73      0.00
  JUNCTION-72           1.54    860.04    102.99      0.00
  JUNCTION-73           1.45    860.04    103.85      0.00
  JUNCTION-74           0.59    860.04    103.00      0.00
  JUNCTION-75           1.40    860.04    100.04      0.00
  JUNCTION-76           1.47    860.04    102.90      0.00
  JUNCTION-77           1.00    860.04    102.00      0.00
  JUNCTION-78           0.00    860.04    104.87      0.00
  JUNCTION-79           0.00    860.04    104.92      0.00
  JUNCTION-80           0.00    860.04    105.36      0.00
  JUNCTION-81           1.90    860.04    102.46      0.00
  JUNCTION-82           5.62    860.04    104.55      0.00
  JUNCTION-83           4.15    860.04    105.00      0.00
  JUNCTION-84           1.58    860.04    104.04      0.00
  JUNCTION-85           0.00    860.04    103.90      0.00
  JUNCTION-86           0.00    860.04    102.50      0.00


  Page 4189                                                             
  Node Results at 615:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    860.04    103.03      0.00
  JUNCTION-88           0.00    860.04    103.28      0.00
  JUNCTION-89           4.04    860.04    101.06      0.00
  JUNCTION-90           0.00    860.04     93.57      0.00
  JUNCTION-91           0.00    860.04     96.45      0.00
  JUNCTION-92           0.00    860.04    100.44      0.00
  JUNCTION-93           7.69    860.04     93.72      0.00
  JUNCTION-94           1.17    860.04     98.17      0.00
  JUNCTION-95           1.63    860.04     99.30      0.00
  JUNCTION-96           3.36    860.04    100.05      0.00
  JUNCTION-97           2.45    860.04    100.11      0.00
  JUNCTION-98           3.28    860.04     94.02      0.00
  JUNCTION-99           3.95    860.04     94.52      0.00
  JUNCTION-100          3.24    860.04     96.25      0.00
  JUNCTION-101          0.36    860.04     93.14      0.00
  JUNCTION-102         56.15   1155.37     26.56      0.00
  JUNCTION-103          0.00   1155.37     53.57      0.00
  JUNCTION-104          0.00   1155.36    127.70      0.00
  JUNCTION-105          0.00    858.87    372.15      0.00
  JUNCTION-106          0.00   1155.36    500.62      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.62    375.07      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    859.33    141.40      0.00
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.36    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.37     85.95      0.00
  JUNCTION-122          0.80   1042.39     37.00      0.00
  JUNCTION-123          1.78   1042.39    123.23      0.00
  JUNCTION-124          0.56    859.88     44.14      0.00
  JUNCTION-125          0.00    859.44    184.34      0.00
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2399.81    425.00      0.00      0.00 Reservoir
  TANK-130           1946.94    858.81      6.46      0.00 Tank
  TANK-131            -66.28   1155.37      7.92      0.00 Tank
  


  Page 4190                                                             
  Link Results at 615:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15            2399.81      3.83      2.83      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17            2399.81      6.81     11.48      Open
  LINK-18            2399.81      1.09      0.13      Open
  LINK-19            2399.81      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.21      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31           -1946.94      1.38      0.27      Open
  LINK-32              -1.31      0.01      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34               1.78      0.01      0.00      Open
  LINK-35            2379.44      1.69      0.39      Open
  LINK-36             -21.94      0.14      0.01      Open
  LINK-37              -9.34      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -285.40      0.29      0.02      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.89      0.03      0.00      Open
  LINK-44            -255.68      0.26      0.02      Open
  LINK-45           -2220.41      1.57      0.34      Open
  LINK-46           -2086.43      1.48      0.30      Open
  LINK-47            1925.56      1.37      0.26      Open
  LINK-48            1862.94      1.32      0.25      Open


  Page 4191                                                             
  Link Results at 615:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1834.13      1.30      0.24      Open
  LINK-50            1858.37      1.32      0.24      Open
  LINK-51            1888.85      1.34      0.25      Open
  LINK-52             228.80      0.65      0.15      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              24.36      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              19.27      0.12      0.01      Open
  LINK-59             -32.38      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.84      0.32      0.06      Open
  LINK-62              25.20      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              23.07      0.15      0.02      Open
  LINK-65             -20.52      0.13      0.01      Open
  LINK-66              37.32      0.24      0.04      Open
  LINK-67              62.62      0.40      0.09      Open
  LINK-68             -25.52      0.16      0.02      Open
  LINK-69              86.33      0.55      0.17      Open
  LINK-70              24.24      0.15      0.02      Open
  LINK-71              59.24      0.38      0.08      Open
  LINK-72            1946.94      1.38      0.27      Open
  LINK-73             -29.72      0.19      0.02      Open
  LINK-74             -14.73      0.09      0.01      Open
  LINK-75             -18.77      0.12      0.01      Open
  LINK-76             -36.81      0.23      0.04      Open
  LINK-77              17.41      0.11      0.01      Open
  LINK-78               8.29      0.05      0.00      Open
  LINK-79              -4.04      0.03      0.00      Open
  LINK-80              10.67      0.07      0.00      Open
  LINK-81              14.99      0.10      0.01      Open
  LINK-82              -7.02      0.04      0.00      Open
  LINK-83            -136.30      0.56      0.14      Open
  LINK-84             -97.23      0.40      0.07      Open
  LINK-85            -141.96      0.58      0.15      Open
  LINK-86             -40.74      0.26      0.04      Open
  LINK-87             -24.73      0.16      0.02      Open
  LINK-88             -42.43      0.27      0.05      Open
  LINK-89              16.01      0.10      0.01      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open


  Page 4192                                                             
  Link Results at 615:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open


  Page 4193                                                             
  Link Results at 615:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161             -3.83      0.02      0.00      Open
  LINK-162             -7.55      0.03      0.00      Open
  LINK-163             -7.55      0.03      0.00      Open
  LINK-164            -10.13      0.03      0.00      Open
  LINK-165            -66.28      0.11      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.58      0.01      0.00      Open
  LINK-169              7.55      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2399.81      0.00   -441.02      Open Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    199.40    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177             7.55      0.09    202.51    Active Valve
  VALVE-178             2.58      0.03    112.97    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 4194                                                             
  Node Results at 616:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.47    659.86    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.51    659.86    128.57      0.00
  JUNCTION-3            2.68    659.87    100.44      0.00
  JUNCTION-4            2.34    659.87     78.89      0.00
  JUNCTION-5            2.15    659.87     71.77      0.00
  JUNCTION-6            1.13    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.94    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.36      0.00
  JUNCTION-10           0.21    579.55    106.56      0.00
  JUNCTION-11           0.64    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.81    659.87    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          15.69    659.86    119.07      0.00
  JUNCTION-18           3.77    659.90     78.75      0.00
  JUNCTION-19           2.81    859.98    130.44      0.00
  JUNCTION-20           1.57    859.98    104.97      0.00
  JUNCTION-21           0.00    860.02     89.95      0.00
  JUNCTION-22           2.62    860.04    101.43      0.00
  JUNCTION-23           1.95    860.41    110.96      0.00
  JUNCTION-24           0.00    859.97     96.78      0.00
  JUNCTION-25           3.64    859.93     89.26      0.00
  JUNCTION-26           0.00    859.85     76.44      0.00
  JUNCTION-27           7.59    859.83     73.31      0.00
  JUNCTION-28           1.28    859.80     68.51      0.00
  JUNCTION-29           0.00    859.45      5.70      0.00
  JUNCTION-30          71.23    860.76     97.39      0.00
  JUNCTION-31           1.45    860.59    112.73      0.00
  JUNCTION-32           3.76    860.57    101.70      0.00
  JUNCTION-33           0.58    860.57    103.03      0.00
  JUNCTION-34          22.59    864.71    288.02      0.00
  JUNCTION-35           5.64    859.96     90.12      0.00
  JUNCTION-36           0.00    859.96     97.86      0.00
  JUNCTION-37           2.01    859.96     79.25      0.00
  JUNCTION-38           0.00    859.96     92.49      0.00
  JUNCTION-39           2.99    859.94     67.92      0.00
  JUNCTION-40           2.07    859.92     51.26      0.00
  JUNCTION-41           1.86    859.92     69.20      0.00
  JUNCTION-42           6.96    859.91     57.14      0.00
  JUNCTION-43           2.02    859.92     89.62      0.00
  JUNCTION-44           3.15    859.86     78.58      0.00
  JUNCTION-45           5.71    952.85     89.06      0.00
  JUNCTION-46           2.66    952.85     57.46      0.00


  Page 4195                                                             
  Node Results at 616:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    860.02     95.13      0.00
  JUNCTION-48           0.00    860.03     96.44      0.00
  JUNCTION-49           0.70    860.04    102.32      0.00
  JUNCTION-50           2.33    860.03    107.87      0.00
  JUNCTION-51           1.84    860.03    102.41      0.00
  JUNCTION-52           3.00    860.03    106.92      0.00
  JUNCTION-53           1.85    860.53    109.58      0.00
  JUNCTION-54           2.56    860.55    111.98      0.00
  JUNCTION-55           1.88    860.54    111.45      0.00
  JUNCTION-56           0.00    860.54    109.88      0.00
  JUNCTION-57           0.26    860.57    105.12      0.00
  JUNCTION-58          13.43    860.56    108.48      0.00
  JUNCTION-59           0.00    860.56    103.82      0.00
  JUNCTION-60           0.00    860.56    102.51      0.00
  JUNCTION-61           0.00    860.56    101.90      0.00
  JUNCTION-62           0.00    860.56    101.90      0.00
  JUNCTION-63           0.00    860.56    102.52      0.00
  JUNCTION-64           0.00    860.56    102.88      0.00
  JUNCTION-65           0.00    860.56    104.51      0.00
  JUNCTION-66           0.00    860.56    104.36      0.00
  JUNCTION-67           0.00    860.56    102.29      0.00
  JUNCTION-68          12.75    860.56    105.50      0.00
  JUNCTION-69           1.50    860.56    101.63      0.00
  JUNCTION-70           3.81    860.56    104.62      0.00
  JUNCTION-71           1.24    860.56     98.96      0.00
  JUNCTION-72           1.70    860.56    103.22      0.00
  JUNCTION-73           1.60    860.56    104.07      0.00
  JUNCTION-74           0.65    860.56    103.22      0.00
  JUNCTION-75           1.55    860.56    100.26      0.00
  JUNCTION-76           1.63    860.56    103.13      0.00
  JUNCTION-77           1.11    860.56    102.22      0.00
  JUNCTION-78           0.00    860.56    105.09      0.00
  JUNCTION-79           0.00    860.56    105.15      0.00
  JUNCTION-80           0.00    860.56    105.58      0.00
  JUNCTION-81           2.11    860.56    102.68      0.00
  JUNCTION-82           6.23    860.56    104.77      0.00
  JUNCTION-83           4.60    860.56    105.23      0.00
  JUNCTION-84           1.76    860.56    104.26      0.00
  JUNCTION-85           0.00    860.56    104.13      0.00
  JUNCTION-86           0.00    860.56    102.73      0.00
  JUNCTION-87           0.00    860.56    103.25      0.00
  JUNCTION-88           0.00    860.56    103.50      0.00
  JUNCTION-89           4.48    860.56    101.28      0.00
  JUNCTION-90           0.00    860.56     93.80      0.00
  JUNCTION-91           0.00    860.56     96.68      0.00
  JUNCTION-92           0.00    860.56    100.66      0.00
  JUNCTION-93           8.53    860.56     93.95      0.00


  Page 4196                                                             
  Node Results at 616:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.30    860.56     98.39      0.00
  JUNCTION-95           1.81    860.56     99.53      0.00
  JUNCTION-96           3.72    860.56    100.27      0.00
  JUNCTION-97           2.71    860.56    100.34      0.00
  JUNCTION-98           3.64    860.56     94.25      0.00
  JUNCTION-99           4.38    860.56     94.75      0.00
  JUNCTION-100          3.59    860.56     96.48      0.00
  JUNCTION-101          0.40    860.56     93.36      0.00
  JUNCTION-102         62.28   1155.30     26.53      0.00
  JUNCTION-103          0.00   1155.30     53.54      0.00
  JUNCTION-104          0.00   1155.30    127.68      0.00
  JUNCTION-105          0.00    859.45    372.40      0.00
  JUNCTION-106          0.00   1155.30    500.59      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.13    375.29      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.19    579.55     95.56      0.00
  JUNCTION-115          0.00    859.84    141.62      0.00
  JUNCTION-116          2.79    659.93     55.00      0.00
  JUNCTION-117         30.06    659.81    110.84      0.00
  JUNCTION-118         64.27    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.30    132.72      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.30     85.93      0.00
  JUNCTION-122          0.88   1042.39     37.00      0.00
  JUNCTION-123          1.98   1042.39    123.23      0.00
  JUNCTION-124          0.62    860.41     44.37      0.00
  JUNCTION-125          0.00    859.98    184.58      0.00
  JUNCTION-126        120.58    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2397.69    425.00      0.00      0.00 Reservoir
  TANK-130           1895.41    859.38      6.71      0.00 Tank
  TANK-131            -73.51   1155.31      7.89      0.00 Tank
  
  Link Results at 616:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              120.57      0.12      0.00      Open
  LINK-1              -19.75      0.13      0.01      Open
  LINK-2               -9.86      0.06      0.00      Open
  LINK-3               -5.38      0.03      0.00      Open
  LINK-6               18.08      0.12      0.01      Open
  LINK-7              -29.76      0.19      0.02      Open


  Page 4197                                                             
  Link Results at 616:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               30.88      0.20      0.03      Open
  LINK-10              19.29      0.12      0.01      Open
  LINK-11              31.82      0.20      0.03      Open
  LINK-12              12.54      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.19      0.00      0.00      Open
  LINK-15            2397.69      3.83      2.82      Open
  LINK-16              -0.25      0.00      0.00      Open
  LINK-17            2397.69      6.80     11.46      Open
  LINK-18            2397.69      1.09      0.13      Open
  LINK-19            2397.69      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.04      0.01      0.00      Open
  LINK-22               1.05      0.01      0.00      Open
  LINK-23               9.53      0.06      0.00      Open
  LINK-24               7.67      0.05      0.00      Open
  LINK-25               1.05      0.01      0.00      Open
  LINK-26               1.05      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -210.85      0.34      0.03      Open
  LINK-29            -246.45      0.39      0.04      Open
  LINK-30             -10.36      0.07      0.00      Open
  LINK-31           -1895.41      1.34      0.25      Open
  LINK-32              -1.46      0.01      0.00      Open
  LINK-33               0.62      0.00      0.00      Open
  LINK-34               1.98      0.01      0.00      Open
  LINK-35            2375.10      1.68      0.38      Open
  LINK-36             -20.93      0.13      0.01      Open
  LINK-37             -10.36      0.07      0.00      Open
  LINK-38               0.15      0.00      0.00      Open
  LINK-39            -214.91      0.34      0.03      Open
  LINK-40            -309.21      0.32      0.02      Open
  LINK-41             249.23      0.40      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.73      0.03      0.00      Open
  LINK-44            -277.10      0.28      0.02      Open
  LINK-45           -2198.71      1.56      0.33      Open
  LINK-46           -2070.04      1.47      0.30      Open
  LINK-47            1879.03      1.33      0.25      Open
  LINK-48            1817.85      1.29      0.23      Open
  LINK-49            1789.13      1.27      0.23      Open
  LINK-50            1812.56      1.29      0.23      Open
  LINK-51            1839.04      1.30      0.24      Open
  LINK-52             233.83      0.66      0.15      Open
  LINK-53              49.66      0.14      0.01      Open
  LINK-54              36.14      0.10      0.00      Open


  Page 4198                                                             
  Link Results at 616:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -3.54      0.02      0.00      Open
  LINK-56              23.92      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.29      0.12      0.01      Open
  LINK-59             -31.67      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              47.96      0.31      0.06      Open
  LINK-62              24.04      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              21.71      0.14      0.01      Open
  LINK-65             -19.32      0.12      0.01      Open
  LINK-66              34.07      0.22      0.03      Open
  LINK-67              61.17      0.39      0.09      Open
  LINK-68             -25.09      0.16      0.02      Open
  LINK-69              84.24      0.54      0.16      Open
  LINK-70              23.43      0.15      0.02      Open
  LINK-71              57.65      0.37      0.08      Open
  LINK-72            1895.41      1.34      0.25      Open
  LINK-73             -32.11      0.20      0.03      Open
  LINK-74             -15.93      0.10      0.01      Open
  LINK-75             -20.36      0.13      0.01      Open
  LINK-76             -39.97      0.26      0.04      Open
  LINK-77              18.91      0.12      0.01      Open
  LINK-78               8.97      0.06      0.00      Open
  LINK-79              -4.44      0.03      0.00      Open
  LINK-80              11.57      0.07      0.00      Open
  LINK-81              16.18      0.10      0.01      Open
  LINK-82              -7.61      0.05      0.00      Open
  LINK-83            -131.24      0.54      0.13      Open
  LINK-84             -93.86      0.38      0.07      Open
  LINK-85            -137.52      0.56      0.14      Open
  LINK-86             -39.23      0.25      0.04      Open
  LINK-87             -23.82      0.15      0.02      Open
  LINK-88             -41.11      0.26      0.04      Open
  LINK-89              15.41      0.10      0.01      Open
  LINK-90               9.76      0.06      0.00      Open
  LINK-91               5.96      0.04      0.00      Open
  LINK-92              45.20      0.18      0.02      Open
  LINK-93               8.03      0.05      0.00      Open
  LINK-94               2.41      0.02      0.00      Open
  LINK-95              -5.63      0.04      0.00      Open
  LINK-96               8.03      0.05      0.00      Open
  LINK-97               3.76      0.02      0.00      Open
  LINK-98               2.53      0.02      0.00      Open
  LINK-99               3.76      0.02      0.00      Open
  LINK-100              2.40      0.02      0.00      Open
  LINK-101             -4.27      0.03      0.00      Open


  Page 4199                                                             
  Link Results at 616:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -2.10      0.01      0.00      Open
  LINK-103             -4.27      0.03      0.00      Open
  LINK-104             -2.17      0.01      0.00      Open
  LINK-105            -23.74      0.10      0.01      Open
  LINK-106              1.36      0.01      0.00      Open
  LINK-107              8.03      0.05      0.00      Open
  LINK-108             -1.23      0.01      0.00      Open
  LINK-109             19.02      0.08      0.00      Open
  LINK-110              8.96      0.06      0.00      Open
  LINK-111              2.08      0.01      0.00      Open
  LINK-112              3.07      0.02      0.00      Open
  LINK-113             -8.56      0.03      0.00      Open
  LINK-114              0.28      0.00      0.00      Open
  LINK-115             -2.24      0.01      0.00      Open
  LINK-116              1.09      0.01      0.00      Open
  LINK-117             -1.87      0.01      0.00      Open
  LINK-118              1.41      0.01      0.00      Open
  LINK-119              1.43      0.01      0.00      Open
  LINK-120             -4.71      0.02      0.00      Open
  LINK-121             -1.66      0.01      0.00      Open
  LINK-122              0.47      0.00      0.00      Open
  LINK-123              5.05      0.02      0.00      Open
  LINK-124              1.64      0.01      0.00      Open
  LINK-125             -5.04      0.02      0.00      Open
  LINK-126             -2.13      0.01      0.00      Open
  LINK-127              3.41      0.02      0.00      Open
  LINK-128              1.79      0.01      0.00      Open
  LINK-129             -1.88      0.01      0.00      Open
  LINK-130             -4.57      0.03      0.00      Open
  LINK-131              0.93      0.01      0.00      Open
  LINK-132             -4.62      0.03      0.00      Open
  LINK-133             -2.37      0.02      0.00      Open
  LINK-134             -0.28      0.00      0.00      Open
  LINK-135              2.25      0.01      0.00      Open
  LINK-136             -2.53      0.02      0.00      Open
  LINK-137              4.57      0.02      0.00      Open
  LINK-138             -7.11      0.03      0.00      Open
  LINK-139              2.08      0.01      0.00      Open
  LINK-140            -13.67      0.06      0.00      Open
  LINK-141            -12.98      0.05      0.00      Open
  LINK-142            -21.34      0.09      0.00      Open
  LINK-143            -45.05      0.18      0.02      Open
  LINK-144             -0.69      0.00      0.00      Open
  LINK-145             -6.59      0.04      0.00      Open
  LINK-146            -10.53      0.07      0.00      Open
  LINK-147             -2.64      0.02      0.00      Open
  LINK-148             13.19      0.08      0.01      Open


  Page 4200                                                             
  Link Results at 616:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              7.82      0.05      0.00      Open
  LINK-150             -3.55      0.02      0.00      Open
  LINK-151              8.36      0.05      0.00      Open
  LINK-152             -7.65      0.05      0.00      Open
  LINK-153             12.01      0.08      0.00      Open
  LINK-154              2.54      0.02      0.00      Open
  LINK-155              0.36      0.00      0.00      Open
  LINK-156             -1.50      0.01      0.00      Open
  LINK-157             -3.64      0.02      0.00      Open
  LINK-158             -1.73      0.01      0.00      Open
  LINK-159              2.19      0.01      0.00      Open
  LINK-160              1.29      0.01      0.00      Open
  LINK-161             -4.25      0.02      0.00      Open
  LINK-162             -8.37      0.03      0.00      Open
  LINK-163             -8.37      0.03      0.00      Open
  LINK-164            -11.23      0.03      0.00      Open
  LINK-165            -73.51      0.12      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.86      0.01      0.00      Open
  LINK-169              8.37      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2397.69      0.00   -441.53      Open Pump
  VALVE-173             1.05      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           249.23      1.02    199.91    Active Valve
  VALVE-176           184.85      2.10    187.12    Active Valve
  VALVE-177             8.37      0.09    202.45    Active Valve
  VALVE-178             2.86      0.03    112.91    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 617:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00


  Page 4201                                                             
  Node Results at 617:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.85    130.39      0.00
  JUNCTION-20           1.14    859.85    104.91      0.00
  JUNCTION-21           0.00    859.87     89.89      0.00
  JUNCTION-22           1.89    859.88    101.36      0.00
  JUNCTION-23           1.41    859.88    110.72      0.00
  JUNCTION-24           0.00    859.88     96.74      0.00
  JUNCTION-25           2.63    859.88     89.24      0.00
  JUNCTION-26           0.00    859.89     76.46      0.00
  JUNCTION-27           5.47    859.89     73.33      0.00
  JUNCTION-28           0.92    859.89     68.55      0.00
  JUNCTION-29           0.00    859.91      5.90      0.00
  JUNCTION-30          51.38    859.87     97.01      0.00
  JUNCTION-31           1.04    859.87    112.41      0.00
  JUNCTION-32           2.71    859.86    101.40      0.00
  JUNCTION-33           0.42    859.86    102.73      0.00
  JUNCTION-34          16.30    859.87    285.92      0.00
  JUNCTION-35           4.07    859.85     90.08      0.00
  JUNCTION-36           0.00    859.85     97.82      0.00
  JUNCTION-37           1.45    859.85     79.21      0.00
  JUNCTION-38           0.00    859.85     92.44      0.00
  JUNCTION-39           2.16    859.86     67.88      0.00
  JUNCTION-40           1.49    859.86     51.23      0.00
  JUNCTION-41           1.34    859.86     69.17      0.00
  JUNCTION-42           5.02    859.86     57.11      0.00
  JUNCTION-43           1.46    859.88     89.60      0.00
  JUNCTION-44           2.27    859.89     78.59      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.87     95.07      0.00
  JUNCTION-48           0.00    859.87     96.38      0.00
  JUNCTION-49           0.50    859.88    102.25      0.00
  JUNCTION-50           1.68    859.87    107.80      0.00
  JUNCTION-51           1.32    859.87    102.34      0.00
  JUNCTION-52           2.16    859.87    106.85      0.00
  JUNCTION-53           1.33    859.87    109.30      0.00
  JUNCTION-54           1.84    859.87    111.69      0.00
  JUNCTION-55           1.36    859.87    111.15      0.00
  JUNCTION-56           0.00    859.87    109.59      0.00


  Page 4202                                                             
  Node Results at 617:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.19    859.86    104.81      0.00
  JUNCTION-58           9.69    859.86    108.17      0.00
  JUNCTION-59           0.00    859.86    103.52      0.00
  JUNCTION-60           0.00    859.85    102.20      0.00
  JUNCTION-61           0.00    859.85    101.60      0.00
  JUNCTION-62           0.00    859.85    101.59      0.00
  JUNCTION-63           0.00    859.85    102.22      0.00
  JUNCTION-64           0.00    859.85    102.57      0.00
  JUNCTION-65           0.00    859.85    104.20      0.00
  JUNCTION-66           0.00    859.85    104.05      0.00
  JUNCTION-67           0.00    859.85    101.98      0.00
  JUNCTION-68           9.20    859.85    105.19      0.00
  JUNCTION-69           1.08    859.85    101.33      0.00
  JUNCTION-70           2.75    859.85    104.31      0.00
  JUNCTION-71           0.89    859.85     98.65      0.00
  JUNCTION-72           1.23    859.85    102.91      0.00
  JUNCTION-73           1.16    859.85    103.77      0.00
  JUNCTION-74           0.47    859.85    102.91      0.00
  JUNCTION-75           1.12    859.85     99.96      0.00
  JUNCTION-76           1.17    859.85    102.82      0.00
  JUNCTION-77           0.80    859.85    101.92      0.00
  JUNCTION-78           0.00    859.85    104.79      0.00
  JUNCTION-79           0.00    859.85    104.84      0.00
  JUNCTION-80           0.00    859.85    105.28      0.00
  JUNCTION-81           1.52    859.85    102.38      0.00
  JUNCTION-82           4.50    859.85    104.47      0.00
  JUNCTION-83           3.32    859.85    104.92      0.00
  JUNCTION-84           1.27    859.85    103.96      0.00
  JUNCTION-85           0.00    859.85    103.82      0.00
  JUNCTION-86           0.00    859.85    102.42      0.00
  JUNCTION-87           0.00    859.85    102.95      0.00
  JUNCTION-88           0.00    859.85    103.20      0.00
  JUNCTION-89           3.23    859.85    100.98      0.00
  JUNCTION-90           0.00    859.85     93.49      0.00
  JUNCTION-91           0.00    859.85     96.37      0.00
  JUNCTION-92           0.00    859.85    100.36      0.00
  JUNCTION-93           6.16    859.85     93.64      0.00
  JUNCTION-94           0.94    859.85     98.09      0.00
  JUNCTION-95           1.31    859.85     99.22      0.00
  JUNCTION-96           2.68    859.85     99.97      0.00
  JUNCTION-97           1.96    859.85    100.03      0.00
  JUNCTION-98           2.63    859.85     93.94      0.00
  JUNCTION-99           3.16    859.85     94.44      0.00
  JUNCTION-100          2.59    859.85     96.17      0.00
  JUNCTION-101          0.29    859.85     93.06      0.00
  JUNCTION-102         44.92   1155.24     26.50      0.00
  JUNCTION-103          0.00   1155.24     53.52      0.00


  Page 4203                                                             
  Node Results at 617:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.24    127.65      0.00
  JUNCTION-105          0.00    859.91    372.60      0.00
  JUNCTION-106          0.00   1155.24    500.56      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.87    372.58      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.78    141.59      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.24    132.69      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.24     85.90      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.88     44.14      0.00
  JUNCTION-125          0.00    859.85    184.52      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.91      6.94      0.00 Tank
  TANK-131            -53.03   1155.24      7.86      0.00 Tank
  
  Link Results at 617:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 4204                                                             
  Link Results at 617:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.72      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open


  Page 4205                                                             
  Link Results at 617:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open


  Page 4206                                                             
  Link Results at 617:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open


  Page 4207                                                             
  Link Results at 617:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.85    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.38    Active Valve
  VALVE-178             2.06      0.02    112.85    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 618:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.74    130.34      0.00


  Page 4208                                                             
  Node Results at 618:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.14    859.74    104.87      0.00
  JUNCTION-21           0.00    859.76     89.84      0.00
  JUNCTION-22           1.89    859.77    101.31      0.00
  JUNCTION-23           1.41    859.77    110.68      0.00
  JUNCTION-24           0.00    859.77     96.70      0.00
  JUNCTION-25           2.63    859.77     89.19      0.00
  JUNCTION-26           0.00    859.78     76.41      0.00
  JUNCTION-27           5.47    859.78     73.28      0.00
  JUNCTION-28           0.92    859.78     68.50      0.00
  JUNCTION-29           0.00    859.80      5.86      0.00
  JUNCTION-30          51.38    859.77     96.96      0.00
  JUNCTION-31           1.04    859.76    112.37      0.00
  JUNCTION-32           2.71    859.75    101.35      0.00
  JUNCTION-33           0.42    859.75    102.68      0.00
  JUNCTION-34          16.30    859.77    285.88      0.00
  JUNCTION-35           4.07    859.75     90.03      0.00
  JUNCTION-36           0.00    859.75     97.77      0.00
  JUNCTION-37           1.45    859.75     79.16      0.00
  JUNCTION-38           0.00    859.75     92.39      0.00
  JUNCTION-39           2.16    859.75     67.84      0.00
  JUNCTION-40           1.49    859.75     51.18      0.00
  JUNCTION-41           1.34    859.75     69.12      0.00
  JUNCTION-42           5.02    859.75     57.07      0.00
  JUNCTION-43           1.46    859.77     89.56      0.00
  JUNCTION-44           2.27    859.78     78.55      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.76     95.02      0.00
  JUNCTION-48           0.00    859.76     96.33      0.00
  JUNCTION-49           0.50    859.77    102.20      0.00
  JUNCTION-50           1.68    859.76    107.76      0.00
  JUNCTION-51           1.32    859.76    102.30      0.00
  JUNCTION-52           2.16    859.76    106.81      0.00
  JUNCTION-53           1.33    859.76    109.25      0.00
  JUNCTION-54           1.84    859.76    111.64      0.00
  JUNCTION-55           1.36    859.76    111.11      0.00
  JUNCTION-56           0.00    859.76    109.55      0.00
  JUNCTION-57           0.19    859.75    104.76      0.00
  JUNCTION-58           9.69    859.75    108.12      0.00
  JUNCTION-59           0.00    859.75    103.47      0.00
  JUNCTION-60           0.00    859.75    102.15      0.00
  JUNCTION-61           0.00    859.75    101.55      0.00
  JUNCTION-62           0.00    859.75    101.54      0.00
  JUNCTION-63           0.00    859.75    102.17      0.00
  JUNCTION-64           0.00    859.75    102.53      0.00
  JUNCTION-65           0.00    859.75    104.15      0.00
  JUNCTION-66           0.00    859.75    104.00      0.00


  Page 4209                                                             
  Node Results at 618:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.75    101.93      0.00
  JUNCTION-68           9.20    859.75    105.15      0.00
  JUNCTION-69           1.08    859.74    101.28      0.00
  JUNCTION-70           2.75    859.74    104.27      0.00
  JUNCTION-71           0.89    859.74     98.60      0.00
  JUNCTION-72           1.23    859.74    102.86      0.00
  JUNCTION-73           1.16    859.74    103.72      0.00
  JUNCTION-74           0.47    859.74    102.87      0.00
  JUNCTION-75           1.12    859.74     99.91      0.00
  JUNCTION-76           1.17    859.74    102.78      0.00
  JUNCTION-77           0.80    859.74    101.87      0.00
  JUNCTION-78           0.00    859.74    104.74      0.00
  JUNCTION-79           0.00    859.74    104.79      0.00
  JUNCTION-80           0.00    859.74    105.23      0.00
  JUNCTION-81           1.52    859.74    102.33      0.00
  JUNCTION-82           4.50    859.74    104.42      0.00
  JUNCTION-83           3.32    859.74    104.87      0.00
  JUNCTION-84           1.27    859.74    103.91      0.00
  JUNCTION-85           0.00    859.74    103.77      0.00
  JUNCTION-86           0.00    859.74    102.37      0.00
  JUNCTION-87           0.00    859.74    102.90      0.00
  JUNCTION-88           0.00    859.74    103.15      0.00
  JUNCTION-89           3.23    859.74    100.93      0.00
  JUNCTION-90           0.00    859.74     93.44      0.00
  JUNCTION-91           0.00    859.74     96.32      0.00
  JUNCTION-92           0.00    859.74    100.31      0.00
  JUNCTION-93           6.16    859.74     93.59      0.00
  JUNCTION-94           0.94    859.74     98.04      0.00
  JUNCTION-95           1.31    859.74     99.18      0.00
  JUNCTION-96           2.68    859.74     99.92      0.00
  JUNCTION-97           1.96    859.74     99.99      0.00
  JUNCTION-98           2.63    859.74     93.89      0.00
  JUNCTION-99           3.16    859.74     94.40      0.00
  JUNCTION-100          2.59    859.74     96.12      0.00
  JUNCTION-101          0.29    859.74     93.01      0.00
  JUNCTION-102         44.92   1155.19     26.48      0.00
  JUNCTION-103          0.00   1155.19     53.50      0.00
  JUNCTION-104          0.00   1155.19    127.63      0.00
  JUNCTION-105          0.00    859.80    372.55      0.00
  JUNCTION-106          0.00   1155.19    500.54      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.77    372.54      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.67    141.55      0.00


  Page 4210                                                             
  Node Results at 618:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.19    132.67      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.19     85.88      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.77     44.10      0.00
  JUNCTION-125          0.00    859.74    184.48      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.80      6.89      0.00 Tank
  TANK-131            -53.03   1155.19      7.84      0.00 Tank
  
  Link Results at 618:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 4211                                                             
  Link Results at 618:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.65      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.72      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open


  Page 4212                                                             
  Link Results at 618:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open


  Page 4213                                                             
  Link Results at 618:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open


  Page 4214                                                             
  Link Results at 618:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.74    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.33    Active Valve
  VALVE-178             2.06      0.02    112.80    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 619:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.64    130.30      0.00
  JUNCTION-20           1.14    859.64    104.82      0.00
  JUNCTION-21           0.00    859.66     89.80      0.00
  JUNCTION-22           1.89    859.67    101.27      0.00
  JUNCTION-23           1.41    859.67    110.63      0.00
  JUNCTION-24           0.00    859.67     96.65      0.00
  JUNCTION-25           2.63    859.67     89.15      0.00
  JUNCTION-26           0.00    859.68     76.37      0.00
  JUNCTION-27           5.47    859.68     73.24      0.00
  JUNCTION-28           0.92    859.68     68.46      0.00
  JUNCTION-29           0.00    859.69      5.81      0.00


  Page 4215                                                             
  Node Results at 619:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          51.38    859.66     96.91      0.00
  JUNCTION-31           1.04    859.66    112.32      0.00
  JUNCTION-32           2.71    859.65    101.30      0.00
  JUNCTION-33           0.42    859.65    102.63      0.00
  JUNCTION-34          16.30    859.66    285.83      0.00
  JUNCTION-35           4.07    859.64     89.98      0.00
  JUNCTION-36           0.00    859.64     97.72      0.00
  JUNCTION-37           1.45    859.64     79.12      0.00
  JUNCTION-38           0.00    859.64     92.35      0.00
  JUNCTION-39           2.16    859.64     67.79      0.00
  JUNCTION-40           1.49    859.65     51.14      0.00
  JUNCTION-41           1.34    859.65     69.08      0.00
  JUNCTION-42           5.02    859.65     57.02      0.00
  JUNCTION-43           1.46    859.67     89.51      0.00
  JUNCTION-44           2.27    859.67     78.50      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.66     94.98      0.00
  JUNCTION-48           0.00    859.66     96.28      0.00
  JUNCTION-49           0.50    859.66    102.16      0.00
  JUNCTION-50           1.68    859.66    107.71      0.00
  JUNCTION-51           1.32    859.66    102.25      0.00
  JUNCTION-52           2.16    859.66    106.76      0.00
  JUNCTION-53           1.33    859.66    109.20      0.00
  JUNCTION-54           1.84    859.66    111.59      0.00
  JUNCTION-55           1.36    859.66    111.06      0.00
  JUNCTION-56           0.00    859.66    109.50      0.00
  JUNCTION-57           0.19    859.65    104.72      0.00
  JUNCTION-58           9.69    859.64    108.08      0.00
  JUNCTION-59           0.00    859.64    103.43      0.00
  JUNCTION-60           0.00    859.64    102.11      0.00
  JUNCTION-61           0.00    859.64    101.51      0.00
  JUNCTION-62           0.00    859.64    101.50      0.00
  JUNCTION-63           0.00    859.64    102.13      0.00
  JUNCTION-64           0.00    859.64    102.48      0.00
  JUNCTION-65           0.00    859.64    104.11      0.00
  JUNCTION-66           0.00    859.64    103.96      0.00
  JUNCTION-67           0.00    859.64    101.89      0.00
  JUNCTION-68           9.20    859.64    105.10      0.00
  JUNCTION-69           1.08    859.64    101.24      0.00
  JUNCTION-70           2.75    859.64    104.22      0.00
  JUNCTION-71           0.89    859.64     98.56      0.00
  JUNCTION-72           1.23    859.64    102.82      0.00
  JUNCTION-73           1.16    859.64    103.68      0.00
  JUNCTION-74           0.47    859.64    102.82      0.00
  JUNCTION-75           1.12    859.64     99.87      0.00
  JUNCTION-76           1.17    859.64    102.73      0.00


  Page 4216                                                             
  Node Results at 619:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.80    859.64    101.83      0.00
  JUNCTION-78           0.00    859.64    104.69      0.00
  JUNCTION-79           0.00    859.64    104.75      0.00
  JUNCTION-80           0.00    859.64    105.18      0.00
  JUNCTION-81           1.52    859.64    102.28      0.00
  JUNCTION-82           4.50    859.64    104.37      0.00
  JUNCTION-83           3.32    859.64    104.83      0.00
  JUNCTION-84           1.27    859.64    103.87      0.00
  JUNCTION-85           0.00    859.64    103.73      0.00
  JUNCTION-86           0.00    859.64    102.33      0.00
  JUNCTION-87           0.00    859.64    102.86      0.00
  JUNCTION-88           0.00    859.64    103.10      0.00
  JUNCTION-89           3.23    859.64    100.89      0.00
  JUNCTION-90           0.00    859.64     93.40      0.00
  JUNCTION-91           0.00    859.64     96.28      0.00
  JUNCTION-92           0.00    859.64    100.27      0.00
  JUNCTION-93           6.16    859.64     93.55      0.00
  JUNCTION-94           0.94    859.64     98.00      0.00
  JUNCTION-95           1.31    859.64     99.13      0.00
  JUNCTION-96           2.68    859.64     99.88      0.00
  JUNCTION-97           1.96    859.64     99.94      0.00
  JUNCTION-98           2.63    859.64     93.85      0.00
  JUNCTION-99           3.16    859.64     94.35      0.00
  JUNCTION-100          2.59    859.64     96.08      0.00
  JUNCTION-101          0.29    859.64     92.96      0.00
  JUNCTION-102         44.92   1155.14     26.46      0.00
  JUNCTION-103          0.00   1155.14     53.48      0.00
  JUNCTION-104          0.00   1155.14    127.61      0.00
  JUNCTION-105          0.00    859.69    372.51      0.00
  JUNCTION-106          0.00   1155.14    500.52      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.66    372.49      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.57    141.50      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.14    132.65      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.14     85.86      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.67     44.05      0.00
  JUNCTION-125          0.00    859.64    184.43      0.00


  Page 4217                                                             
  Node Results at 619:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.70      6.84      0.00 Tank
  TANK-131            -53.03   1155.15      7.82      0.00 Tank
  
  Link Results at 619:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.95      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open


  Page 4218                                                             
  Link Results at 619:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.63      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.71      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open


  Page 4219                                                             
  Link Results at 619:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open


  Page 4220                                                             
  Link Results at 619:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.63    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.29    Active Valve
  VALVE-178             2.06      0.02    112.75    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 4221                                                             
  Link Results at 619:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 620:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.58    659.83    122.95      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.63    659.83    128.56      0.00
  JUNCTION-3            3.34    659.84    100.42      0.00
  JUNCTION-4            2.92    659.84     78.87      0.00
  JUNCTION-5            2.68    659.84     71.76      0.00
  JUNCTION-6            1.41    659.85     67.10      0.00
  JUNCTION-7            0.00    659.85     54.00      0.00
  JUNCTION-8            1.17    659.87     72.12      0.00
  JUNCTION-9            0.00    659.87     74.35      0.00
  JUNCTION-10           0.26    579.55    106.56      0.00
  JUNCTION-11           0.80    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.00    659.84    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          19.54    659.82    119.05      0.00
  JUNCTION-18           4.70    659.89     78.75      0.00
  JUNCTION-19           3.50    859.41    130.20      0.00
  JUNCTION-20           1.96    859.41    104.72      0.00
  JUNCTION-21           0.00    859.46     89.71      0.00
  JUNCTION-22           3.26    859.48    101.18      0.00
  JUNCTION-23           2.43    859.47    110.55      0.00
  JUNCTION-24           0.00    859.49     96.57      0.00
  JUNCTION-25           4.54    859.49     89.07      0.00
  JUNCTION-26           0.00    859.50     76.29      0.00
  JUNCTION-27           9.46    859.50     73.16      0.00
  JUNCTION-28           1.59    859.51     68.38      0.00
  JUNCTION-29           0.00    859.55      5.75      0.00
  JUNCTION-30          88.74    859.47     96.83      0.00
  JUNCTION-31           1.80    859.44    112.23      0.00
  JUNCTION-32           4.68    859.42    101.21      0.00
  JUNCTION-33           0.73    859.42    102.54      0.00
  JUNCTION-34          28.15    859.47    285.75      0.00
  JUNCTION-35           7.02    859.41     89.88      0.00
  JUNCTION-36           0.00    859.41     97.62      0.00
  JUNCTION-37           2.50    859.41     79.02      0.00
  JUNCTION-38           0.00    859.41     92.25      0.00
  JUNCTION-39           3.73    859.41     67.69      0.00


  Page 4222                                                             
  Node Results at 620:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.58    859.42     51.04      0.00
  JUNCTION-41           2.32    859.42     68.98      0.00
  JUNCTION-42           8.67    859.42     56.92      0.00
  JUNCTION-43           2.52    859.49     89.43      0.00
  JUNCTION-44           3.93    859.50     78.43      0.00
  JUNCTION-45           7.11    952.85     89.06      0.00
  JUNCTION-46           3.32    952.85     57.46      0.00
  JUNCTION-47           0.00    859.46     94.89      0.00
  JUNCTION-48           0.00    859.46     96.20      0.00
  JUNCTION-49           0.87    859.47    102.07      0.00
  JUNCTION-50           2.90    859.47    107.63      0.00
  JUNCTION-51           2.29    859.46    102.17      0.00
  JUNCTION-52           3.74    859.46    106.68      0.00
  JUNCTION-53           2.30    859.45    109.11      0.00
  JUNCTION-54           3.18    859.45    111.50      0.00
  JUNCTION-55           2.34    859.45    110.97      0.00
  JUNCTION-56           0.00    859.45    109.41      0.00
  JUNCTION-57           0.33    859.42    104.62      0.00
  JUNCTION-58          16.74    859.41    107.98      0.00
  JUNCTION-59           0.00    859.41    103.33      0.00
  JUNCTION-60           0.00    859.41    102.01      0.00
  JUNCTION-61           0.00    859.41    101.41      0.00
  JUNCTION-62           0.00    859.41    101.40      0.00
  JUNCTION-63           0.00    859.41    102.03      0.00
  JUNCTION-64           0.00    859.41    102.38      0.00
  JUNCTION-65           0.00    859.41    104.01      0.00
  JUNCTION-66           0.00    859.41    103.86      0.00
  JUNCTION-67           0.00    859.41    101.79      0.00
  JUNCTION-68          15.88    859.41    105.00      0.00
  JUNCTION-69           1.87    859.41    101.13      0.00
  JUNCTION-70           4.75    859.40    104.12      0.00
  JUNCTION-71           1.54    859.40     98.46      0.00
  JUNCTION-72           2.12    859.40    102.72      0.00
  JUNCTION-73           2.00    859.40    103.57      0.00
  JUNCTION-74           0.81    859.40    102.72      0.00
  JUNCTION-75           1.94    859.40     99.76      0.00
  JUNCTION-76           2.03    859.40    102.63      0.00
  JUNCTION-77           1.38    859.40    101.72      0.00
  JUNCTION-78           0.00    859.40    104.59      0.00
  JUNCTION-79           0.00    859.40    104.65      0.00
  JUNCTION-80           0.00    859.40    105.08      0.00
  JUNCTION-81           2.63    859.40    102.18      0.00
  JUNCTION-82           7.77    859.40    104.27      0.00
  JUNCTION-83           5.73    859.40    104.73      0.00
  JUNCTION-84           2.19    859.40    103.76      0.00
  JUNCTION-85           0.00    859.40    103.63      0.00
  JUNCTION-86           0.00    859.40    102.23      0.00


  Page 4223                                                             
  Node Results at 620:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.40    102.75      0.00
  JUNCTION-88           0.00    859.40    103.00      0.00
  JUNCTION-89           5.58    859.40    100.78      0.00
  JUNCTION-90           0.00    859.41     93.30      0.00
  JUNCTION-91           0.00    859.41     96.18      0.00
  JUNCTION-92           0.00    859.41    100.16      0.00
  JUNCTION-93          10.63    859.41     93.45      0.00
  JUNCTION-94           1.62    859.41     97.89      0.00
  JUNCTION-95           2.26    859.41     99.03      0.00
  JUNCTION-96           4.64    859.40     99.77      0.00
  JUNCTION-97           3.38    859.40     99.84      0.00
  JUNCTION-98           4.53    859.40     93.75      0.00
  JUNCTION-99           5.45    859.40     94.25      0.00
  JUNCTION-100          4.47    859.40     95.98      0.00
  JUNCTION-101          0.50    859.40     92.86      0.00
  JUNCTION-102         77.60   1155.08     26.44      0.00
  JUNCTION-103          0.00   1155.08     53.45      0.00
  JUNCTION-104          0.00   1155.07    127.58      0.00
  JUNCTION-105          0.00    859.55    372.44      0.00
  JUNCTION-106          0.00   1155.07    500.49      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.47    372.41      0.00
  JUNCTION-111          0.00    659.84    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.83    130.35      0.00
  JUNCTION-114          0.24    579.55     95.56      0.00
  JUNCTION-115          0.00    859.20    141.34      0.00
  JUNCTION-116          3.47    659.93     55.00      0.00
  JUNCTION-117         37.46    659.75    110.82      0.00
  JUNCTION-118         80.08    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.07    132.62      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.08     85.83      0.00
  JUNCTION-122          1.10   1042.39     37.00      0.00
  JUNCTION-123          2.46   1042.39    123.23      0.00
  JUNCTION-124          0.77    859.47     43.97      0.00
  JUNCTION-125          0.00    859.41    184.33      0.00
  JUNCTION-126        150.22    472.65     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -625.78    859.56      6.79      0.00 Tank
  TANK-131            -91.59   1155.08      7.79      0.00 Tank
  


  Page 4224                                                             
  Link Results at 620:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              150.22      0.15      0.01      Open
  LINK-1              -24.60      0.16      0.02      Open
  LINK-2              -12.28      0.08      0.00      Open
  LINK-3               -6.70      0.04      0.00      Open
  LINK-6               22.52      0.14      0.01      Open
  LINK-7              -37.07      0.24      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               38.48      0.25      0.04      Open
  LINK-10              24.03      0.15      0.02      Open
  LINK-11              39.65      0.25      0.04      Open
  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.31      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.31      0.01      0.00      Open
  LINK-26               1.31      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31             625.79      0.44      0.03      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35             -28.15      0.02      0.00      Open
  LINK-36               9.62      0.06      0.00      Open
  LINK-37             -12.91      0.08      0.01      Open
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -308.55      0.32      0.02      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.58      0.00      0.00      Open
  LINK-44            -277.48      0.28      0.02      Open
  LINK-45             247.91      0.18      0.01      Open
  LINK-46             194.33      0.14      0.00      Open
  LINK-47            -569.51      0.40      0.03      Open
  LINK-48            -551.74      0.39      0.03      Open


  Page 4225                                                             
  Link Results at 620:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -551.21      0.39      0.03      Open
  LINK-50            -561.04      0.40      0.03      Open
  LINK-51            -604.75      0.43      0.03      Open
  LINK-52              77.44      0.22      0.02      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              -1.92      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -8.94      0.06      0.00      Open
  LINK-59               5.51      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -16.95      0.11      0.01      Open
  LINK-62             -11.05      0.07      0.00      Open
  LINK-63              -0.10      0.00      0.00      Open
  LINK-64             -13.54      0.09      0.01      Open
  LINK-65              12.04      0.08      0.00      Open
  LINK-66             -34.25      0.22      0.03      Open
  LINK-67             -17.77      0.11      0.01      Open
  LINK-68               5.07      0.03      0.00      Open
  LINK-69             -25.35      0.16      0.02      Open
  LINK-70              -9.83      0.06      0.00      Open
  LINK-71             -19.45      0.12      0.01      Open
  LINK-72            -625.78      0.44      0.03      Open
  LINK-73             -31.08      0.20      0.03      Open
  LINK-74             -15.57      0.10      0.01      Open
  LINK-75             -20.66      0.13      0.01      Open
  LINK-76             -40.86      0.26      0.04      Open
  LINK-77              19.34      0.12      0.01      Open
  LINK-78               8.85      0.06      0.00      Open
  LINK-79              -5.09      0.03      0.00      Open
  LINK-80              11.65      0.07      0.00      Open
  LINK-81              15.51      0.10      0.01      Open
  LINK-82              -7.60      0.05      0.00      Open
  LINK-83              50.37      0.21      0.02      Open
  LINK-84              33.09      0.14      0.01      Open
  LINK-85              42.55      0.17      0.02      Open
  LINK-86              14.98      0.10      0.01      Open
  LINK-87               9.10      0.06      0.00      Open
  LINK-88              12.64      0.08      0.00      Open
  LINK-89              -5.89      0.04      0.00      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open


  Page 4226                                                             
  Link Results at 620:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open


  Page 4227                                                             
  Link Results at 620:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            -13.99      0.04      0.00      Open
  LINK-165            -91.59      0.15      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.57      0.01      0.00      Open
  LINK-169             10.43      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.31      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    199.27    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    202.22    Active Valve
  VALVE-178             3.57      0.04    112.69    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 4228                                                             
  Node Results at 621:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.02    659.64    122.87      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.10    659.64    128.47      0.00
  JUNCTION-3            5.85    659.66    100.35      0.00
  JUNCTION-4            5.10    659.66     78.80      0.00
  JUNCTION-5            4.69    659.68     71.69      0.00
  JUNCTION-6            2.46    659.71     67.03      0.00
  JUNCTION-7            0.00    659.71     53.94      0.00
  JUNCTION-8            2.05    659.75     72.07      0.00
  JUNCTION-9            0.00    659.77     74.30      0.00
  JUNCTION-10           0.45    579.55    106.56      0.00
  JUNCTION-11           1.40    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.76    659.66    102.33      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          34.20    659.62    118.97      0.00
  JUNCTION-18           8.22    659.80     78.71      0.00
  JUNCTION-19           6.12    858.90    129.98      0.00
  JUNCTION-20           3.43    858.90    104.50      0.00
  JUNCTION-21           0.00    859.03     89.52      0.00
  JUNCTION-22           5.71    859.09    101.02      0.00
  JUNCTION-23           4.25    859.08    110.38      0.00
  JUNCTION-24           0.00    859.12     96.41      0.00
  JUNCTION-25           7.94    859.13     88.91      0.00
  JUNCTION-26           0.00    859.15     76.14      0.00
  JUNCTION-27          16.55    859.16     73.02      0.00
  JUNCTION-28           2.78    859.17     68.24      0.00
  JUNCTION-29           0.00    859.30      5.64      0.00
  JUNCTION-30         155.30    859.06     96.65      0.00
  JUNCTION-31           3.15    859.00    112.04      0.00
  JUNCTION-32           8.19    858.94    101.00      0.00
  JUNCTION-33           1.27    858.92    102.32      0.00
  JUNCTION-34          49.26    859.06    285.57      0.00
  JUNCTION-35          12.29    858.90     89.66      0.00
  JUNCTION-36           0.00    858.90     97.40      0.00
  JUNCTION-37           4.37    858.91     78.80      0.00
  JUNCTION-38           0.00    858.90     92.03      0.00
  JUNCTION-39           6.53    858.91     67.48      0.00
  JUNCTION-40           4.51    858.92     50.82      0.00
  JUNCTION-41           4.06    858.92     68.77      0.00
  JUNCTION-42          15.18    858.93     56.71      0.00
  JUNCTION-43           4.40    859.13     89.28      0.00
  JUNCTION-44           6.87    859.15     78.28      0.00
  JUNCTION-45          12.44    952.85     89.06      0.00
  JUNCTION-46           5.81    952.85     57.46      0.00


  Page 4229                                                             
  Node Results at 621:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.04     94.71      0.00
  JUNCTION-48           0.00    859.05     96.02      0.00
  JUNCTION-49           1.52    859.07    101.90      0.00
