  JUNCTION-19           3.50    856.86    129.09      0.00


  Page 5126                                                             
  Node Results at 753:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.96    856.86    103.61      0.00
  JUNCTION-21           0.00    856.92     88.61      0.00
  JUNCTION-22           3.26    856.95    100.09      0.00
  JUNCTION-23           2.43    857.31    109.61      0.00
  JUNCTION-24           0.00    856.89     95.45      0.00
  JUNCTION-25           4.54    856.85     87.92      0.00
  JUNCTION-26           0.00    856.78     75.11      0.00
  JUNCTION-27           9.46    856.76     71.98      0.00
  JUNCTION-28           1.59    856.73     67.18      0.00
  JUNCTION-29           0.00    856.41      4.39      0.00
  JUNCTION-30          88.74    857.65     96.04      0.00
  JUNCTION-31           1.80    857.46    111.37      0.00
  JUNCTION-32           4.68    857.43    100.34      0.00
  JUNCTION-33           0.73    857.43    101.67      0.00
  JUNCTION-34          28.15    861.62    286.68      0.00
  JUNCTION-35           7.02    856.84     88.77      0.00
  JUNCTION-36           0.00    856.84     96.51      0.00
  JUNCTION-37           2.50    856.84     77.90      0.00
  JUNCTION-38           0.00    856.84     91.14      0.00
  JUNCTION-39           3.73    856.82     66.57      0.00
  JUNCTION-40           2.58    856.81     49.91      0.00
  JUNCTION-41           2.32    856.81     67.85      0.00
  JUNCTION-42           8.67    856.81     55.79      0.00
  JUNCTION-43           2.52    856.84     88.29      0.00
  JUNCTION-44           3.93    856.79     77.25      0.00
  JUNCTION-45           7.11    952.85     89.06      0.00
  JUNCTION-46           3.32    952.85     57.46      0.00
  JUNCTION-47           0.00    856.92     93.79      0.00
  JUNCTION-48           0.00    856.93     95.10      0.00
  JUNCTION-49           0.87    856.94    100.98      0.00
  JUNCTION-50           2.90    856.93    106.53      0.00
  JUNCTION-51           2.29    856.93    101.07      0.00
  JUNCTION-52           3.74    856.93    105.58      0.00
  JUNCTION-53           2.30    857.41    108.23      0.00
  JUNCTION-54           3.18    857.43    110.63      0.00
  JUNCTION-55           2.34    857.42    110.09      0.00
  JUNCTION-56           0.00    857.41    108.53      0.00
  JUNCTION-57           0.33    857.43    103.76      0.00
  JUNCTION-58          16.74    857.42    107.12      0.00
  JUNCTION-59           0.00    857.42    102.46      0.00
  JUNCTION-60           0.00    857.42    101.15      0.00
  JUNCTION-61           0.00    857.42    100.54      0.00
  JUNCTION-62           0.00    857.42    100.54      0.00
  JUNCTION-63           0.00    857.42    101.16      0.00
  JUNCTION-64           0.00    857.42    101.52      0.00
  JUNCTION-65           0.00    857.42    103.15      0.00
  JUNCTION-66           0.00    857.42    103.00      0.00


  Page 5127                                                             
  Node Results at 753:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.42    100.93      0.00
  JUNCTION-68          15.88    857.42    104.14      0.00
  JUNCTION-69           1.87    857.42    100.27      0.00
  JUNCTION-70           4.75    857.41    103.26      0.00
  JUNCTION-71           1.54    857.41     97.59      0.00
  JUNCTION-72           2.12    857.41    101.85      0.00
  JUNCTION-73           2.00    857.41    102.71      0.00
  JUNCTION-74           0.81    857.41    101.86      0.00
  JUNCTION-75           1.94    857.41     98.90      0.00
  JUNCTION-76           2.03    857.41    101.77      0.00
  JUNCTION-77           1.38    857.41    100.86      0.00
  JUNCTION-78           0.00    857.41    103.73      0.00
  JUNCTION-79           0.00    857.41    103.79      0.00
  JUNCTION-80           0.00    857.41    104.22      0.00
  JUNCTION-81           2.63    857.41    101.32      0.00
  JUNCTION-82           7.77    857.41    103.41      0.00
  JUNCTION-83           5.73    857.41    103.86      0.00
  JUNCTION-84           2.19    857.41    102.90      0.00
  JUNCTION-85           0.00    857.41    102.76      0.00
  JUNCTION-86           0.00    857.41    101.36      0.00
  JUNCTION-87           0.00    857.41    101.89      0.00
  JUNCTION-88           0.00    857.41    102.14      0.00
  JUNCTION-89           5.58    857.41     99.92      0.00
  JUNCTION-90           0.00    857.42     92.43      0.00
  JUNCTION-91           0.00    857.42     95.32      0.00
  JUNCTION-92           0.00    857.42     99.30      0.00
  JUNCTION-93          10.63    857.42     92.59      0.00
  JUNCTION-94           1.62    857.42     97.03      0.00
  JUNCTION-95           2.26    857.42     98.17      0.00
  JUNCTION-96           4.64    857.42     98.91      0.00
  JUNCTION-97           3.38    857.41     98.98      0.00
  JUNCTION-98           4.53    857.41     92.88      0.00
  JUNCTION-99           5.45    857.41     93.39      0.00
  JUNCTION-100          4.47    857.41     95.11      0.00
  JUNCTION-101          0.50    857.41     92.00      0.00
  JUNCTION-102         77.60   1153.50     25.75      0.00
  JUNCTION-103          0.00   1154.69     53.28      0.00
  JUNCTION-104          0.00   1169.01    133.62      0.00
  JUNCTION-105          0.00    798.00    345.77      0.00
  JUNCTION-106          0.00   1169.84    506.89      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.06    373.96      0.00
  JUNCTION-111          0.00    659.84    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.83    130.35      0.00
  JUNCTION-114          0.24    579.55     95.56      0.00
  JUNCTION-115          0.00    856.65    140.24      0.00


  Page 5128                                                             
  Node Results at 753:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          3.47    659.93     55.00      0.00
  JUNCTION-117         37.46    659.75    110.82      0.00
  JUNCTION-118         80.08    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.01    138.66      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.69     85.66      0.00
  JUNCTION-122          1.10   1042.39     37.00      0.00
  JUNCTION-123          2.46   1042.39    123.23      0.00
  JUNCTION-124          0.77    857.31     43.03      0.00
  JUNCTION-125          0.00    856.86    183.22      0.00
  JUNCTION-126        150.22    472.65     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.38    425.00      0.00      0.00 Reservoir
  TANK-130           1024.92    856.39      5.41      0.00 Tank
  TANK-131            668.10   1153.36      7.04      0.00 Tank
  
  Link Results at 753:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              150.22      0.15      0.01      Open
  LINK-1              -24.60      0.16      0.02      Open
  LINK-2              -12.28      0.08      0.00      Open
  LINK-3               -6.70      0.04      0.00      Open
  LINK-6               22.52      0.14      0.01      Open
  LINK-7              -37.07      0.24      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               38.48      0.25      0.04      Open
  LINK-10              24.03      0.15      0.02      Open
  LINK-11              39.65      0.25      0.04      Open
  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15            2410.38      3.85      2.85      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17            2410.38      6.84     11.57      Open
  LINK-18            2410.38      1.09      0.13      Open
  LINK-19            2410.38      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.31      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.32      0.01      0.00      Open
  LINK-26               1.31      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5129                                                             
  Link Results at 753:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31           -1784.60      1.27      0.23      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35            2382.24      1.69      0.39      Open
  LINK-36             -18.09      0.12      0.01      Open
  LINK-37             -12.91      0.08      0.01      Open
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -368.09      0.38      0.03      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.06      0.03      0.00      Open
  LINK-44            -330.08      0.34      0.02      Open
  LINK-45           -2162.48      1.53      0.32      Open
  LINK-46           -2046.20      1.45      0.29      Open
  LINK-47            1781.34      1.26      0.23      Open
  LINK-48            1723.19      1.22      0.21      Open
  LINK-49            1694.44      1.20      0.21      Open
  LINK-50            1716.11      1.22      0.21      Open
  LINK-51            1731.94      1.23      0.21      Open
  LINK-52             247.29      0.70      0.17      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              22.56      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              15.54      0.10      0.01      Open
  LINK-59             -29.55      0.19      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              42.59      0.27      0.05      Open
  LINK-62              20.78      0.12      0.01      Open
  LINK-63               0.22      0.00      0.00      Open
  LINK-64              17.97      0.11      0.01      Open
  LINK-65             -15.99      0.10      0.01      Open
  LINK-66              25.29      0.16      0.02      Open
  LINK-67              58.15      0.37      0.08      Open
  LINK-68             -24.22      0.15      0.02      Open
  LINK-69              79.85      0.51      0.15      Open
  LINK-70              21.68      0.14      0.01      Open
  LINK-71              54.25      0.35      0.07      Open
  LINK-72            1024.92      0.73      0.08      Open
  LINK-73             -38.01      0.24      0.04      Open
  LINK-74             -18.89      0.12      0.01      Open


  Page 5130                                                             
  Link Results at 753:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -24.32      0.16      0.02      Open
  LINK-76             -47.80      0.31      0.06      Open
  LINK-77              22.62      0.14      0.01      Open
  LINK-78              10.66      0.07      0.00      Open
  LINK-79              -5.43      0.03      0.00      Open
  LINK-80              13.80      0.09      0.01      Open
  LINK-81              19.12      0.12      0.01      Open
  LINK-82              -9.06      0.06      0.00      Open
  LINK-83            -119.47      0.49      0.11      Open
  LINK-84             -86.06      0.35      0.06      Open
  LINK-85            -127.30      0.52      0.12      Open
  LINK-86             -35.72      0.23      0.03      Open
  LINK-87             -21.68      0.14      0.01      Open
  LINK-88             -38.06      0.24      0.04      Open
  LINK-89              14.03      0.09      0.01      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open


  Page 5131                                                             
  Link Results at 753:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            745.69      2.12      1.28      Open
  LINK-165            668.10      1.07      0.26      Open
  LINK-166            759.68      2.16    345.63      Open
  LINK-167            759.68      4.85      9.83      Open
  LINK-168              3.57      0.01      0.00      Open


  Page 5132                                                             
  Link Results at 753:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -749.26      2.99      3.05      Open
  PUMP-170            759.68      0.00   -371.84      Open Pump
  PUMP-172           2410.38      0.00   -438.46      Open Pump
  VALVE-173             1.32      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    196.72    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    216.16    Active Valve
  VALVE-178             3.57      0.04    112.30    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 754:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    857.28    129.28      0.00
  JUNCTION-20           1.50    857.28    103.80      0.00
  JUNCTION-21           0.00    857.33     88.79      0.00
  JUNCTION-22           2.49    857.35    100.26      0.00
  JUNCTION-23           1.85    857.72    109.79      0.00
  JUNCTION-24           0.00    857.27     95.61      0.00
  JUNCTION-25           3.46    857.23     88.09      0.00
  JUNCTION-26           0.00    857.15     75.27      0.00
  JUNCTION-27           7.22    857.13     72.14      0.00
  JUNCTION-28           1.21    857.09     67.34      0.00
  JUNCTION-29           0.00    856.73      4.53      0.00


  Page 5133                                                             
  Node Results at 754:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          67.72    858.08     96.23      0.00
  JUNCTION-31           1.37    857.90    111.56      0.00
  JUNCTION-32           3.57    857.89    100.54      0.00
  JUNCTION-33           0.56    857.89    101.87      0.00
  JUNCTION-34          21.48    862.06    286.87      0.00
  JUNCTION-35           5.36    857.26     88.95      0.00
  JUNCTION-36           0.00    857.26     96.69      0.00
  JUNCTION-37           1.91    857.26     78.09      0.00
  JUNCTION-38           0.00    857.26     91.32      0.00
  JUNCTION-39           2.85    857.24     66.75      0.00
  JUNCTION-40           1.97    857.23     50.09      0.00
  JUNCTION-41           1.77    857.23     68.03      0.00
  JUNCTION-42           6.62    857.22     55.97      0.00
  JUNCTION-43           1.92    857.22     88.45      0.00
  JUNCTION-44           3.00    857.16     77.41      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00
  JUNCTION-47           0.00    857.33     93.96      0.00
  JUNCTION-48           0.00    857.33     95.28      0.00
  JUNCTION-49           0.66    857.34    101.15      0.00
  JUNCTION-50           2.21    857.33    106.70      0.00
  JUNCTION-51           1.75    857.33    101.24      0.00
  JUNCTION-52           2.85    857.33    105.75      0.00
  JUNCTION-53           1.76    857.84    108.42      0.00
  JUNCTION-54           2.43    857.87    110.82      0.00
  JUNCTION-55           1.79    857.86    110.28      0.00
  JUNCTION-56           0.00    857.85    108.72      0.00
  JUNCTION-57           0.25    857.89    103.96      0.00
  JUNCTION-58          12.77    857.88    107.32      0.00
  JUNCTION-59           0.00    857.88    102.66      0.00
  JUNCTION-60           0.00    857.88    101.35      0.00
  JUNCTION-61           0.00    857.88    100.74      0.00
  JUNCTION-62           0.00    857.88    100.73      0.00
  JUNCTION-63           0.00    857.88    101.36      0.00
  JUNCTION-64           0.00    857.88    101.72      0.00
  JUNCTION-65           0.00    857.88    103.35      0.00
  JUNCTION-66           0.00    857.88    103.20      0.00
  JUNCTION-67           0.00    857.88    101.12      0.00
  JUNCTION-68          12.12    857.88    104.34      0.00
  JUNCTION-69           1.43    857.88    100.47      0.00
  JUNCTION-70           3.63    857.88    103.46      0.00
  JUNCTION-71           1.18    857.88     97.79      0.00
  JUNCTION-72           1.62    857.88    102.05      0.00
  JUNCTION-73           1.53    857.88    102.91      0.00
  JUNCTION-74           0.62    857.88    102.06      0.00
  JUNCTION-75           1.48    857.88     99.10      0.00
  JUNCTION-76           1.55    857.88    101.97      0.00


  Page 5134                                                             
  Node Results at 754:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.06    857.88    101.06      0.00
  JUNCTION-78           0.00    857.88    103.93      0.00
  JUNCTION-79           0.00    857.88    103.99      0.00
  JUNCTION-80           0.00    857.88    104.42      0.00
  JUNCTION-81           2.01    857.88    101.52      0.00
  JUNCTION-82           5.93    857.88    103.61      0.00
  JUNCTION-83           4.37    857.88    104.06      0.00
  JUNCTION-84           1.67    857.88    103.10      0.00
  JUNCTION-85           0.00    857.88    102.96      0.00
  JUNCTION-86           0.00    857.88    101.56      0.00
  JUNCTION-87           0.00    857.88    102.09      0.00
  JUNCTION-88           0.00    857.88    102.34      0.00
  JUNCTION-89           4.26    857.88    100.12      0.00
  JUNCTION-90           0.00    857.88     92.63      0.00
  JUNCTION-91           0.00    857.88     95.52      0.00
  JUNCTION-92           0.00    857.88     99.50      0.00
  JUNCTION-93           8.11    857.88     92.79      0.00
  JUNCTION-94           1.24    857.88     97.23      0.00
  JUNCTION-95           1.72    857.88     98.37      0.00
  JUNCTION-96           3.54    857.88     99.11      0.00
  JUNCTION-97           2.58    857.88     99.18      0.00
  JUNCTION-98           3.46    857.88     93.08      0.00
  JUNCTION-99           4.16    857.88     93.59      0.00
  JUNCTION-100          3.42    857.88     95.32      0.00
  JUNCTION-101          0.38    857.88     92.20      0.00
  JUNCTION-102         59.22   1154.12     26.02      0.00
  JUNCTION-103          0.00   1155.32     53.55      0.00
  JUNCTION-104          0.00   1169.69    133.91      0.00
  JUNCTION-105          0.00    798.46    345.97      0.00
  JUNCTION-106          0.00   1170.51    507.18      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.49    374.15      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    857.16    140.46      0.00
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.69    138.95      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.32     85.93      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    857.72     43.21      0.00
  JUNCTION-125          0.00    857.28    183.41      0.00


  Page 5135                                                             
  Node Results at 754:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.58    425.00      0.00      0.00 Reservoir
  TANK-130           1172.30    856.70      5.55      0.00 Tank
  TANK-131            688.81   1153.97      7.31      0.00 Tank
  
  Link Results at 754:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.77      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15            2408.58      3.84      2.85      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17            2408.58      6.83     11.56      Open
  LINK-18            2408.58      1.09      0.13      Open
  LINK-19            2408.58      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.33      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31           -1931.01      1.37      0.26      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35            2387.10      1.69      0.39      Open
  LINK-36             -21.57      0.14      0.01      Open
  LINK-37              -9.85      0.06      0.00      Open


  Page 5136                                                             
  Link Results at 754:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -297.59      0.30      0.02      Open
  LINK-41             236.98      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.93      0.03      0.00      Open
  LINK-44            -266.64      0.27      0.02      Open
  LINK-45           -2219.39      1.57      0.34      Open
  LINK-46           -2087.31      1.48      0.30      Open
  LINK-47            1911.84      1.36      0.26      Open
  LINK-48            1849.63      1.31      0.24      Open
  LINK-49            1820.75      1.29      0.24      Open
  LINK-50            1844.71      1.31      0.24      Open
  LINK-51            1873.47      1.33      0.25      Open
  LINK-52             232.07      0.66      0.15      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              24.26      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.90      0.12      0.01      Open
  LINK-59             -32.19      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.18      0.31      0.06      Open
  LINK-62              24.77      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              22.54      0.14      0.01      Open
  LINK-65             -20.05      0.13      0.01      Open
  LINK-66              35.98      0.23      0.03      Open
  LINK-67              62.20      0.40      0.09      Open
  LINK-68             -25.43      0.16      0.02      Open
  LINK-69              85.71      0.55      0.17      Open
  LINK-70              23.97      0.15      0.02      Open
  LINK-71              58.75      0.37      0.08      Open
  LINK-72            1172.30      0.83      0.10      Open
  LINK-73             -30.95      0.20      0.03      Open
  LINK-74             -15.35      0.10      0.01      Open
  LINK-75             -19.58      0.12      0.01      Open
  LINK-76             -38.42      0.25      0.04      Open
  LINK-77              18.18      0.12      0.01      Open
  LINK-78               8.64      0.06      0.00      Open
  LINK-79              -4.24      0.03      0.00      Open
  LINK-80              11.13      0.07      0.00      Open
  LINK-81              15.60      0.10      0.01      Open
  LINK-82              -7.32      0.05      0.00      Open
  LINK-83            -134.52      0.55      0.13      Open
  LINK-84             -96.07      0.39      0.07      Open


  Page 5137                                                             
  Link Results at 754:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -140.50      0.57      0.14      Open
  LINK-86             -40.21      0.26      0.04      Open
  LINK-87             -24.41      0.16      0.02      Open
  LINK-88             -42.00      0.27      0.04      Open
  LINK-89              15.80      0.10      0.01      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open


  Page 5138                                                             
  Link Results at 754:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.00      Open
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            748.03      2.12      1.29      Open
  LINK-165            688.81      1.10      0.27      Open
  LINK-166            758.71      2.16    344.75      Open
  LINK-167            758.71      4.84      9.81      Open
  LINK-168              2.72      0.01      0.00      Open
  LINK-169           -750.75      2.99      3.06      Open
  PUMP-170            758.71      0.00   -372.05      Open Pump
  PUMP-172           2408.58      0.00   -438.90      Open Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.98      0.97    197.22    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    216.84    Active Valve
  VALVE-178             2.72      0.03    112.93    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 5139                                                             
  Link Results at 754:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 755:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.73    659.77    122.93      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.80    659.77    128.53      0.00
  JUNCTION-3            4.22    659.78    100.40      0.00
  JUNCTION-4            3.68    659.78     78.85      0.00
  JUNCTION-5            3.39    659.80     71.74      0.00
  JUNCTION-6            1.78    659.81     67.08      0.00
  JUNCTION-7            0.00    659.81     53.98      0.00
  JUNCTION-8            1.48    659.83     72.11      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.33    579.55    106.56      0.00
  JUNCTION-11           1.01    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.27    659.78    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          24.69    659.76    119.03      0.00
  JUNCTION-18           5.93    659.86     78.74      0.00
  JUNCTION-19           4.42    857.35    129.31      0.00
  JUNCTION-20           2.48    857.35    103.83      0.00
  JUNCTION-21           0.00    857.44     88.83      0.00
  JUNCTION-22           4.12    857.48    100.32      0.00
  JUNCTION-23           3.07    857.82    109.83      0.00
  JUNCTION-24           0.00    857.42     95.68      0.00
  JUNCTION-25           5.73    857.39     88.16      0.00
  JUNCTION-26           0.00    857.33     75.35      0.00
  JUNCTION-27          11.94    857.32     72.22      0.00
  JUNCTION-28           2.01    857.29     67.42      0.00
  JUNCTION-29           0.00    857.03      4.66      0.00
  JUNCTION-30         112.09    858.14     96.26      0.00
  JUNCTION-31           2.28    857.93    111.57      0.00
  JUNCTION-32           5.91    857.89    100.54      0.00
  JUNCTION-33           0.92    857.88    101.87      0.00
  JUNCTION-34          35.55    862.09    286.88      0.00
  JUNCTION-35           8.87    857.34     88.99      0.00
  JUNCTION-36           0.00    857.34     96.73      0.00
  JUNCTION-37           3.16    857.34     78.12      0.00
  JUNCTION-38           0.00    857.34     91.35      0.00
  JUNCTION-39           4.71    857.33     66.79      0.00


  Page 5140                                                             
  Node Results at 755:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.26    857.33     50.13      0.00
  JUNCTION-41           2.93    857.33     68.07      0.00
  JUNCTION-42          10.96    857.32     56.01      0.00
  JUNCTION-43           3.18    857.39     88.52      0.00
  JUNCTION-44           4.96    857.34     77.49      0.00
  JUNCTION-45           8.98    952.85     89.06      0.00
  JUNCTION-46           4.19    952.85     57.46      0.00
  JUNCTION-47           0.00    857.44     94.01      0.00
  JUNCTION-48           0.00    857.45     95.33      0.00
  JUNCTION-49           1.09    857.47    101.20      0.00
  JUNCTION-50           3.66    857.46    106.75      0.00
  JUNCTION-51           2.89    857.45    101.29      0.00
  JUNCTION-52           4.72    857.45    105.80      0.00
  JUNCTION-53           2.91    857.89    108.44      0.00
  JUNCTION-54           4.02    857.90    110.84      0.00
  JUNCTION-55           2.96    857.90    110.30      0.00
  JUNCTION-56           0.00    857.89    108.74      0.00
  JUNCTION-57           0.41    857.88    103.96      0.00
  JUNCTION-58          21.14    857.88    107.31      0.00
  JUNCTION-59           0.00    857.88    102.66      0.00
  JUNCTION-60           0.00    857.88    101.34      0.00
  JUNCTION-61           0.00    857.88    100.74      0.00
  JUNCTION-62           0.00    857.88    100.73      0.00
  JUNCTION-63           0.00    857.88    101.36      0.00
  JUNCTION-64           0.00    857.88    101.72      0.00
  JUNCTION-65           0.00    857.88    103.34      0.00
  JUNCTION-66           0.00    857.88    103.19      0.00
  JUNCTION-67           0.00    857.88    101.12      0.00
  JUNCTION-68          20.06    857.87    104.34      0.00
  JUNCTION-69           2.36    857.87    100.47      0.00
  JUNCTION-70           6.00    857.86    103.45      0.00
  JUNCTION-71           1.95    857.86     97.79      0.00
  JUNCTION-72           2.68    857.86    102.05      0.00
  JUNCTION-73           2.52    857.86    102.91      0.00
  JUNCTION-74           1.03    857.86    102.05      0.00
  JUNCTION-75           2.44    857.86     99.10      0.00
  JUNCTION-76           2.56    857.86    101.96      0.00
  JUNCTION-77           1.75    857.86    101.06      0.00
  JUNCTION-78           0.00    857.86    103.92      0.00
  JUNCTION-79           0.00    857.86    103.98      0.00
  JUNCTION-80           0.00    857.86    104.41      0.00
  JUNCTION-81           3.32    857.86    101.51      0.00
  JUNCTION-82           9.81    857.86    103.60      0.00
  JUNCTION-83           7.24    857.86    104.06      0.00
  JUNCTION-84           2.76    857.86    103.10      0.00
  JUNCTION-85           0.00    857.86    102.96      0.00
  JUNCTION-86           0.00    857.86    101.56      0.00


  Page 5141                                                             
  Node Results at 755:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.86    102.09      0.00
  JUNCTION-88           0.00    857.86    102.33      0.00
  JUNCTION-89           7.05    857.86    100.12      0.00
  JUNCTION-90           0.00    857.87     92.63      0.00
  JUNCTION-91           0.00    857.87     95.51      0.00
  JUNCTION-92           0.00    857.87     99.50      0.00
  JUNCTION-93          13.43    857.87     92.78      0.00
  JUNCTION-94           2.04    857.87     97.23      0.00
  JUNCTION-95           2.85    857.87     98.36      0.00
  JUNCTION-96           5.86    857.86     99.11      0.00
  JUNCTION-97           4.27    857.86     99.17      0.00
  JUNCTION-98           5.73    857.86     93.08      0.00
  JUNCTION-99           6.89    857.86     93.58      0.00
  JUNCTION-100          5.65    857.86     95.31      0.00
  JUNCTION-101          0.64    857.86     92.19      0.00
  JUNCTION-102         98.02   1154.71     26.28      0.00
  JUNCTION-103          0.00   1155.89     53.80      0.00
  JUNCTION-104          0.00   1170.07    134.08      0.00
  JUNCTION-105          0.00    798.80    346.12      0.00
  JUNCTION-106          0.00   1170.89    507.35      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.52    374.16      0.00
  JUNCTION-111          0.00    659.78    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.77    130.33      0.00
  JUNCTION-114          0.30    579.55     95.56      0.00
  JUNCTION-115          0.00    857.03    140.40      0.00
  JUNCTION-116          4.39    659.93     55.00      0.00
  JUNCTION-117         47.31    659.65    110.77      0.00
  JUNCTION-118        101.15    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.07    139.12      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.89     86.18      0.00
  JUNCTION-122          1.39   1042.39     37.00      0.00
  JUNCTION-123          3.11   1042.39    123.23      0.00
  JUNCTION-124          0.97    857.82     43.25      0.00
  JUNCTION-125          0.00    857.35    183.44      0.00
  JUNCTION-126        189.76    472.63     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.48    425.00      0.00      0.00 Reservoir
  TANK-130            859.51    857.01      5.68      0.00 Tank
  TANK-131            642.81   1154.58      7.57      0.00 Tank
  


  Page 5142                                                             
  Link Results at 755:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              189.76      0.19      0.01      Open
  LINK-1              -31.08      0.20      0.03      Open
  LINK-2              -15.51      0.10      0.01      Open
  LINK-3               -8.47      0.05      0.00      Open
  LINK-6               28.45      0.18      0.02      Open
  LINK-7              -46.83      0.30      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               48.61      0.31      0.06      Open
  LINK-10              30.35      0.19      0.02      Open
  LINK-11              50.08      0.32      0.06      Open
  LINK-12              19.73      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.30      0.00      0.00      Open
  LINK-15            2408.48      3.84      2.85      Open
  LINK-16              -0.39      0.00      0.00      Open
  LINK-17            2408.48      6.83     11.56      Open
  LINK-18            2408.48      1.09      0.13      Open
  LINK-19            2408.48      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.64      0.01      0.00      Open
  LINK-22               1.66      0.01      0.00      Open
  LINK-23              14.99      0.10      0.01      Open
  LINK-24              12.06      0.08      0.00      Open
  LINK-25               1.66      0.01      0.00      Open
  LINK-26               1.66      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -331.83      0.53      0.07      Open
  LINK-29            -387.85      0.62      0.10      Open
  LINK-30             -16.30      0.10      0.01      Open
  LINK-31           -1618.01      1.15      0.19      Open
  LINK-32              -2.29      0.01      0.00      Open
  LINK-33               0.97      0.00      0.00      Open
  LINK-34               3.11      0.01      0.00      Open
  LINK-35            2372.92      1.68      0.38      Open
  LINK-36             -11.58      0.07      0.00      Open
  LINK-37             -16.31      0.10      0.01      Open
  LINK-38               0.24      0.00      0.00      Open
  LINK-39            -338.22      0.54      0.08      Open
  LINK-40            -440.75      0.45      0.04      Open
  LINK-41             392.24      0.63      0.10      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -22.66      0.02      0.00      Open
  LINK-44            -395.56      0.40      0.03      Open
  LINK-45           -2095.33      1.49      0.31      Open
  LINK-46           -1998.27      1.42      0.28      Open
  LINK-47            1638.10      1.16      0.19      Open
  LINK-48            1584.41      1.12      0.18      Open


  Page 5143                                                             
  Link Results at 755:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1555.80      1.10      0.18      Open
  LINK-50            1575.01      1.12      0.18      Open
  LINK-51            1570.80      1.11      0.18      Open
  LINK-52             262.56      0.74      0.19      Open
  LINK-53              78.15      0.22      0.02      Open
  LINK-54              56.87      0.16      0.01      Open
  LINK-55              -5.56      0.03      0.00      Open
  LINK-56              18.24      0.12      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               9.37      0.06      0.00      Open
  LINK-59             -23.38      0.15      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              29.60      0.19      0.02      Open
  LINK-62              13.30      0.08      0.00      Open
  LINK-63               0.15      0.00      0.00      Open
  LINK-64               9.89      0.06      0.00      Open
  LINK-65              -8.80      0.06      0.00      Open
  LINK-66               7.74      0.05      0.00      Open
  LINK-67              53.69      0.34      0.07      Open
  LINK-68             -22.88      0.15      0.01      Open
  LINK-69              73.39      0.47      0.13      Open
  LINK-70              19.21      0.12      0.01      Open
  LINK-71              49.22      0.31      0.06      Open
  LINK-72             859.51      0.61      0.06      Open
  LINK-73             -45.20      0.29      0.05      Open
  LINK-74             -22.51      0.14      0.01      Open
  LINK-75             -29.23      0.19      0.02      Open
  LINK-76             -57.56      0.37      0.08      Open
  LINK-77              27.24      0.17      0.02      Open
  LINK-78              12.73      0.08      0.00      Open
  LINK-79              -6.72      0.04      0.00      Open
  LINK-80              16.56      0.11      0.01      Open
  LINK-81              22.69      0.14      0.01      Open
  LINK-82             -10.85      0.07      0.00      Open
  LINK-83            -101.11      0.41      0.08      Open
  LINK-84             -73.79      0.30      0.04      Open
  LINK-85            -110.99      0.45      0.09      Open
  LINK-86             -30.23      0.19      0.02      Open
  LINK-87             -18.35      0.12      0.01      Open
  LINK-88             -33.19      0.21      0.03      Open
  LINK-89              11.88      0.08      0.00      Open
  LINK-90              15.37      0.10      0.01      Open
  LINK-91               9.39      0.06      0.00      Open
  LINK-92              71.14      0.29      0.04      Open
  LINK-93              12.65      0.08      0.00      Open
  LINK-94               3.79      0.02      0.00      Open
  LINK-95              -8.85      0.06      0.00      Open


  Page 5144                                                             
  Link Results at 755:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              12.65      0.08      0.00      Open
  LINK-97               5.92      0.04      0.00      Open
  LINK-98               3.99      0.03      0.00      Open
  LINK-99               5.92      0.04      0.00      Open
  LINK-100              3.78      0.02      0.00      Open
  LINK-101             -6.72      0.04      0.00      Open
  LINK-102             -3.31      0.02      0.00      Open
  LINK-103             -6.72      0.04      0.00      Open
  LINK-104             -3.41      0.02      0.00      Open
  LINK-105            -37.36      0.15      0.01      Open
  LINK-106              2.14      0.01      0.00      Open
  LINK-107             12.65      0.08      0.00      Open
  LINK-108             -1.94      0.01      0.00      Open
  LINK-109             29.94      0.12      0.01      Open
  LINK-110             14.11      0.09      0.01      Open
  LINK-111              3.27      0.02      0.00      Open
  LINK-112              4.84      0.03      0.00      Open
  LINK-113            -13.47      0.06      0.00      Open
  LINK-114              0.44      0.00      0.00      Open
  LINK-115             -3.53      0.02      0.00      Open
  LINK-116              1.71      0.01      0.00      Open
  LINK-117             -2.94      0.02      0.00      Open
  LINK-118              2.21      0.01      0.00      Open
  LINK-119              2.26      0.01      0.00      Open
  LINK-120             -7.42      0.03      0.00      Open
  LINK-121             -2.61      0.02      0.00      Open
  LINK-122              0.75      0.00      0.00      Open
  LINK-123              7.94      0.03      0.00      Open
  LINK-124              2.58      0.01      0.00      Open
  LINK-125             -7.93      0.03      0.00      Open
  LINK-126             -3.35      0.02      0.00      Open
  LINK-127              5.36      0.03      0.00      Open
  LINK-128              2.81      0.02      0.00      Open
  LINK-129             -2.96      0.02      0.00      Open
  LINK-130             -7.19      0.05      0.00      Open
  LINK-131              1.46      0.01      0.00      Open
  LINK-132             -7.27      0.05      0.00      Open
  LINK-133             -3.72      0.02      0.00      Open
  LINK-134             -0.44      0.00      0.00      Open
  LINK-135              3.54      0.02      0.00      Open
  LINK-136             -3.99      0.03      0.00      Open
  LINK-137              7.20      0.03      0.00      Open
  LINK-138            -11.18      0.05      0.00      Open
  LINK-139              3.28      0.02      0.00      Open
  LINK-140            -21.51      0.09      0.00      Open
  LINK-141            -20.42      0.08      0.00      Open
  LINK-142            -33.58      0.14      0.01      Open


  Page 5145                                                             
  Link Results at 755:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -70.90      0.29      0.04      Open
  LINK-144             -1.09      0.01      0.00      Open
  LINK-145            -10.37      0.07      0.00      Open
  LINK-146            -16.56      0.11      0.01      Open
  LINK-147             -4.15      0.03      0.00      Open
  LINK-148             20.75      0.13      0.01      Open
  LINK-149             12.31      0.08      0.00      Open
  LINK-150             -5.59      0.04      0.00      Open
  LINK-151             13.16      0.08      0.01      Open
  LINK-152            -12.05      0.08      0.00      Open
  LINK-153             18.90      0.12      0.01      Open
  LINK-154              4.00      0.03      0.00      Open
  LINK-155              0.56      0.00      0.00      Open
  LINK-156             -2.36      0.02      0.00      Open
  LINK-157             -5.72      0.04      0.00      Open
  LINK-158             -2.73      0.02      0.00      Open
  LINK-159              3.45      0.02      0.00      Open
  LINK-160              2.03      0.01      0.00      Open
  LINK-161             -6.69      0.03      0.00      Open
  LINK-162            -13.17      0.05      0.00      Open
  LINK-163            -13.17      0.05      0.00      Open
  LINK-164            740.83      2.10      1.27      Open
  LINK-165            642.81      1.03      0.24      Open
  LINK-166            758.50      2.16    344.56      Open
  LINK-167            758.50      4.84      9.80      Open
  LINK-168              4.50      0.01      0.00      Open
  LINK-169           -745.33      2.97      3.02      Open
  PUMP-170            758.50      0.00   -372.10      Open Pump
  PUMP-172           2408.48      0.00   -438.92      Open Pump
  VALVE-173             1.66      0.02     80.23    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           392.24      1.60    197.10    Active Valve
  VALVE-176           290.91      3.30    186.96    Active Valve
  VALVE-177            13.17      0.15    217.21    Active Valve
  VALVE-178             4.50      0.05    113.50    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5146                                                             
  Node Results at 756:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.63    659.81    122.95      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.68    659.81    128.55      0.00
  JUNCTION-3            3.61    659.82    100.42      0.00
  JUNCTION-4            3.15    659.82     78.87      0.00
  JUNCTION-5            2.89    659.83     71.75      0.00
  JUNCTION-6            1.52    659.84     67.09      0.00
  JUNCTION-7            0.00    659.84     53.99      0.00
  JUNCTION-8            1.26    659.86     72.12      0.00
  JUNCTION-9            0.00    659.87     74.34      0.00
  JUNCTION-10           0.28    579.55    106.56      0.00
  JUNCTION-11           0.86    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.08    659.82    102.40      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          21.09    659.81    119.05      0.00
  JUNCTION-18           5.07    659.88     78.74      0.00
  JUNCTION-19           3.77    857.69    129.45      0.00
  JUNCTION-20           2.12    857.69    103.97      0.00
  JUNCTION-21           0.00    857.76     88.97      0.00
  JUNCTION-22           3.52    857.79    100.45      0.00
  JUNCTION-23           2.62    858.14    109.97      0.00
  JUNCTION-24           0.00    857.73     95.81      0.00
  JUNCTION-25           4.90    857.70     88.29      0.00
  JUNCTION-26           0.00    857.63     75.48      0.00
  JUNCTION-27          10.20    857.61     72.35      0.00
  JUNCTION-28           1.72    857.59     67.55      0.00
  JUNCTION-29           0.00    857.28      4.77      0.00
  JUNCTION-30          95.75    858.48     96.40      0.00
  JUNCTION-31           1.94    858.28    111.73      0.00
  JUNCTION-32           5.05    858.25    100.70      0.00
  JUNCTION-33           0.79    858.25    102.03      0.00
  JUNCTION-34          30.37    862.43    287.03      0.00
  JUNCTION-35           7.58    857.68     89.13      0.00
  JUNCTION-36           0.00    857.68     96.87      0.00
  JUNCTION-37           2.70    857.67     78.26      0.00
  JUNCTION-38           0.00    857.68     91.50      0.00
  JUNCTION-39           4.02    857.66     66.93      0.00
  JUNCTION-40           2.78    857.65     50.27      0.00
  JUNCTION-41           2.50    857.65     68.21      0.00
  JUNCTION-42           9.36    857.65     56.15      0.00
  JUNCTION-43           2.71    857.69     88.65      0.00
  JUNCTION-44           4.24    857.64     77.62      0.00
  JUNCTION-45           7.67    952.85     89.06      0.00
  JUNCTION-46           3.58    952.85     57.46      0.00


  Page 5147                                                             
  Node Results at 756:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.76     94.15      0.00
  JUNCTION-48           0.00    857.77     95.47      0.00
  JUNCTION-49           0.93    857.78    101.34      0.00
  JUNCTION-50           3.13    857.77    106.89      0.00
  JUNCTION-51           2.47    857.77    101.43      0.00
  JUNCTION-52           4.03    857.77    105.94      0.00
  JUNCTION-53           2.48    858.23    108.59      0.00
  JUNCTION-54           3.44    858.25    110.99      0.00
  JUNCTION-55           2.53    858.24    110.45      0.00
  JUNCTION-56           0.00    858.24    108.89      0.00
  JUNCTION-57           0.35    858.25    104.11      0.00
  JUNCTION-58          18.06    858.24    107.47      0.00
  JUNCTION-59           0.00    858.24    102.82      0.00
  JUNCTION-60           0.00    858.24    101.50      0.00
  JUNCTION-61           0.00    858.24    100.90      0.00
  JUNCTION-62           0.00    858.24    100.89      0.00
  JUNCTION-63           0.00    858.24    101.52      0.00
  JUNCTION-64           0.00    858.24    101.87      0.00
  JUNCTION-65           0.00    858.24    103.50      0.00
  JUNCTION-66           0.00    858.24    103.35      0.00
  JUNCTION-67           0.00    858.24    101.28      0.00
  JUNCTION-68          17.14    858.24    104.49      0.00
  JUNCTION-69           2.02    858.23    100.63      0.00
  JUNCTION-70           5.13    858.23    103.61      0.00
  JUNCTION-71           1.66    858.23     97.95      0.00
  JUNCTION-72           2.29    858.23    102.21      0.00
  JUNCTION-73           2.16    858.23    103.07      0.00
  JUNCTION-74           0.88    858.23    102.21      0.00
  JUNCTION-75           2.09    858.23     99.26      0.00
  JUNCTION-76           2.19    858.23    102.12      0.00
  JUNCTION-77           1.49    858.23    101.22      0.00
  JUNCTION-78           0.00    858.23    104.08      0.00
  JUNCTION-79           0.00    858.23    104.14      0.00
  JUNCTION-80           0.00    858.23    104.57      0.00
  JUNCTION-81           2.84    858.23    101.67      0.00
  JUNCTION-82           8.38    858.23    103.76      0.00
  JUNCTION-83           6.18    858.23    104.22      0.00
  JUNCTION-84           2.36    858.23    103.26      0.00
  JUNCTION-85           0.00    858.23    103.12      0.00
  JUNCTION-86           0.00    858.23    101.72      0.00
  JUNCTION-87           0.00    858.23    102.25      0.00
  JUNCTION-88           0.00    858.23    102.49      0.00
  JUNCTION-89           6.02    858.23    100.28      0.00
  JUNCTION-90           0.00    858.23     92.79      0.00
  JUNCTION-91           0.00    858.23     95.67      0.00
  JUNCTION-92           0.00    858.24     99.66      0.00
  JUNCTION-93          11.47    858.23     92.94      0.00


  Page 5148                                                             
  Node Results at 756:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.75    858.23     97.39      0.00
  JUNCTION-95           2.44    858.23     98.52      0.00
  JUNCTION-96           5.00    858.23     99.27      0.00
  JUNCTION-97           3.65    858.23     99.33      0.00
  JUNCTION-98           4.89    858.23     93.24      0.00
  JUNCTION-99           5.88    858.23     93.74      0.00
  JUNCTION-100          4.83    858.23     95.47      0.00
  JUNCTION-101          0.54    858.23     92.35      0.00
  JUNCTION-102         83.72   1155.30     26.53      0.00
  JUNCTION-103          0.00   1156.48     54.06      0.00
  JUNCTION-104          0.00   1170.70    134.35      0.00
  JUNCTION-105          0.00    799.21    346.30      0.00
  JUNCTION-106          0.00   1171.52    507.62      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    863.87    374.31      0.00
  JUNCTION-111          0.00    659.82    104.78      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.81    130.34      0.00
  JUNCTION-114          0.26    579.55     95.56      0.00
  JUNCTION-115          0.00    857.45    140.59      0.00
  JUNCTION-116          3.75    659.93     55.00      0.00
  JUNCTION-117         40.41    659.72    110.80      0.00
  JUNCTION-118         86.40    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.70    139.39      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.48     86.44      0.00
  JUNCTION-122          1.19   1042.39     37.00      0.00
  JUNCTION-123          2.66   1042.39    123.23      0.00
  JUNCTION-124          0.83    858.14     43.39      0.00
  JUNCTION-125          0.00    857.69    183.58      0.00
  JUNCTION-126        162.08    472.64     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2407.05    425.00      0.00      0.00 Reservoir
  TANK-130            974.35    857.27      5.79      0.00 Tank
  TANK-131            658.69   1155.16      7.83      0.00 Tank
  
  Link Results at 756:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              162.08      0.16      0.01      Open
  LINK-1              -26.54      0.17      0.02      Open
  LINK-2              -13.25      0.08      0.01      Open
  LINK-3               -7.23      0.05      0.00      Open
  LINK-6               24.30      0.16      0.02      Open
  LINK-7              -40.00      0.26      0.04      Open


  Page 5149                                                             
  Link Results at 756:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               41.52      0.27      0.04      Open
  LINK-10              25.93      0.17      0.02      Open
  LINK-11              42.78      0.27      0.05      Open
  LINK-12              16.85      0.11      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.26      0.00      0.00      Open
  LINK-15            2407.05      3.84      2.84      Open
  LINK-16              -0.33      0.00      0.00      Open
  LINK-17            2407.05      6.83     11.54      Open
  LINK-18            2407.05      1.09      0.13      Open
  LINK-19            2407.05      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.40      0.01      0.00      Open
  LINK-22               1.42      0.01      0.00      Open
  LINK-23              12.80      0.08      0.01      Open
  LINK-24              10.30      0.07      0.00      Open
  LINK-25               1.42      0.01      0.00      Open
  LINK-26               1.42      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -283.44      0.45      0.05      Open
  LINK-29            -331.29      0.53      0.07      Open
  LINK-30             -13.92      0.09      0.01      Open
  LINK-31           -1731.86      1.23      0.21      Open
  LINK-32              -1.96      0.01      0.00      Open
  LINK-33               0.83      0.00      0.00      Open
  LINK-34               2.66      0.01      0.00      Open
  LINK-35            2376.68      1.69      0.39      Open
  LINK-36             -16.52      0.11      0.01      Open
  LINK-37             -13.93      0.09      0.01      Open
  LINK-38               0.20      0.00      0.00      Open
  LINK-39            -288.90      0.46      0.06      Open
  LINK-40            -390.72      0.40      0.03      Open
  LINK-41             335.03      0.53      0.07      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -25.40      0.03      0.00      Open
  LINK-44            -350.46      0.36      0.03      Open
  LINK-45           -2139.57      1.52      0.32      Open
  LINK-46           -2029.12      1.44      0.29      Open
  LINK-47            1734.77      1.23      0.22      Open
  LINK-48            1678.08      1.19      0.20      Open
  LINK-49            1649.41      1.17      0.20      Open
  LINK-50            1670.29      1.18      0.20      Open
  LINK-51            1680.94      1.19      0.20      Open
  LINK-52             251.81      0.71      0.18      Open
  LINK-53              66.75      0.19      0.02      Open
  LINK-54              48.58      0.14      0.01      Open


  Page 5150                                                             
  Link Results at 756:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -4.75      0.03      0.00      Open
  LINK-56              21.62      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              14.05      0.09      0.01      Open
  LINK-59             -28.17      0.18      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              39.52      0.25      0.04      Open
  LINK-62              18.98      0.11      0.01      Open
  LINK-63               0.21      0.00      0.00      Open
  LINK-64              15.99      0.10      0.01      Open
  LINK-65             -14.22      0.09      0.01      Open
  LINK-66              20.85      0.13      0.01      Open
  LINK-67              56.69      0.36      0.08      Open
  LINK-68             -23.78      0.15      0.02      Open
  LINK-69              77.75      0.50      0.14      Open
  LINK-70              20.88      0.13      0.01      Open
  LINK-71              52.64      0.34      0.07      Open
  LINK-72             974.35      0.69      0.07      Open
  LINK-73             -40.26      0.26      0.04      Open
  LINK-74             -20.02      0.13      0.01      Open
  LINK-75             -25.84      0.16      0.02      Open
  LINK-76             -50.82      0.32      0.06      Open
  LINK-77              24.05      0.15      0.02      Open
  LINK-78              11.30      0.07      0.00      Open
  LINK-79              -5.82      0.04      0.00      Open
  LINK-80              14.66      0.09      0.01      Open
  LINK-81              20.24      0.13      0.01      Open
  LINK-82              -9.62      0.06      0.00      Open
  LINK-83            -113.91      0.47      0.10      Open
  LINK-84             -82.34      0.34      0.05      Open
  LINK-85            -122.35      0.50      0.11      Open
  LINK-86             -34.05      0.22      0.03      Open
  LINK-87             -20.67      0.13      0.01      Open
  LINK-88             -36.58      0.23      0.03      Open
  LINK-89              13.38      0.09      0.01      Open
  LINK-90              13.12      0.08      0.01      Open
  LINK-91               8.02      0.05      0.00      Open
  LINK-92              60.77      0.25      0.03      Open
  LINK-93              10.80      0.07      0.00      Open
  LINK-94               3.24      0.02      0.00      Open
  LINK-95              -7.56      0.05      0.00      Open
  LINK-96              10.80      0.07      0.00      Open
  LINK-97               5.06      0.03      0.00      Open
  LINK-98               3.41      0.02      0.00      Open
  LINK-99               5.06      0.03      0.00      Open
  LINK-100              3.23      0.02      0.00      Open
  LINK-101             -5.74      0.04      0.00      Open


  Page 5151                                                             
  Link Results at 756:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -2.83      0.02      0.00      Open
  LINK-103             -5.74      0.04      0.00      Open
  LINK-104             -2.91      0.02      0.00      Open
  LINK-105            -31.91      0.13      0.01      Open
  LINK-106              1.83      0.01      0.00      Open
  LINK-107             10.80      0.07      0.00      Open
  LINK-108             -1.65      0.01      0.00      Open
  LINK-109             25.57      0.10      0.01      Open
  LINK-110             12.05      0.08      0.00      Open
  LINK-111              2.79      0.02      0.00      Open
  LINK-112              4.13      0.03      0.00      Open
  LINK-113            -11.51      0.05      0.00      Open
  LINK-114              0.38      0.00      0.00      Open
  LINK-115             -3.02      0.02      0.00      Open
  LINK-116              1.46      0.01      0.00      Open
  LINK-117             -2.52      0.02      0.00      Open
  LINK-118              1.89      0.01      0.00      Open
  LINK-119              1.93      0.01      0.00      Open
  LINK-120             -6.33      0.03      0.00      Open
  LINK-121             -2.23      0.01      0.00      Open
  LINK-122              0.64      0.00      0.00      Open
  LINK-123              6.79      0.03      0.00      Open
  LINK-124              2.21      0.01      0.00      Open
  LINK-125             -6.77      0.03      0.00      Open
  LINK-126             -2.86      0.02      0.00      Open
  LINK-127              4.58      0.03      0.00      Open
  LINK-128              2.40      0.02      0.00      Open
  LINK-129             -2.53      0.02      0.00      Open
  LINK-130             -6.14      0.04      0.00      Open
  LINK-131              1.25      0.01      0.00      Open
  LINK-132             -6.21      0.04      0.00      Open
  LINK-133             -3.18      0.02      0.00      Open
  LINK-134             -0.38      0.00      0.00      Open
  LINK-135              3.03      0.02      0.00      Open
  LINK-136             -3.41      0.02      0.00      Open
  LINK-137              6.15      0.03      0.00      Open
  LINK-138             -9.55      0.04      0.00      Open
  LINK-139              2.80      0.02      0.00      Open
  LINK-140            -18.37      0.08      0.00      Open
  LINK-141            -17.44      0.07      0.00      Open
  LINK-142            -28.69      0.12      0.01      Open
  LINK-143            -60.56      0.25      0.03      Open
  LINK-144             -0.93      0.01      0.00      Open
  LINK-145             -8.86      0.06      0.00      Open
  LINK-146            -14.15      0.09      0.01      Open
  LINK-147             -3.54      0.02      0.00      Open
  LINK-148             17.73      0.11      0.01      Open


  Page 5152                                                             
  Link Results at 756:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             10.52      0.07      0.00      Open
  LINK-150             -4.78      0.03      0.00      Open
  LINK-151             11.24      0.07      0.00      Open
  LINK-152            -10.29      0.07      0.00      Open
  LINK-153             16.15      0.10      0.01      Open
  LINK-154              3.42      0.02      0.00      Open
  LINK-155              0.48      0.00      0.00      Open
  LINK-156             -2.02      0.01      0.00      Open
  LINK-157             -4.89      0.03      0.00      Open
  LINK-158             -2.33      0.01      0.00      Open
  LINK-159              2.95      0.02      0.00      Open
  LINK-160              1.74      0.01      0.00      Open
  LINK-161             -5.71      0.02      0.00      Open
  LINK-162            -11.25      0.05      0.00      Open
  LINK-163            -11.25      0.05      0.00      Open
  LINK-164            742.41      2.11      1.27      Open
  LINK-165            658.69      1.05      0.25      Open
  LINK-166            757.51      2.16    343.66      Open
  LINK-167            757.51      4.84      9.78      Open
  LINK-168              3.85      0.01      0.00      Open
  LINK-169           -746.26      2.98      3.02      Open
  PUMP-170            757.51      0.00   -372.31      Open Pump
  PUMP-172           2407.05      0.00   -439.27      Open Pump
  VALVE-173             1.42      0.02     80.27    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           335.03      1.37    197.52    Active Valve
  VALVE-176           248.48      2.82    187.03    Active Valve
  VALVE-177            11.25      0.13    217.84    Active Valve
  VALVE-178             3.85      0.04    114.09    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 757:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.50    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.54    659.86    128.57      0.00
  JUNCTION-3            2.86    659.86    100.43      0.00
  JUNCTION-4            2.49    659.86     78.88      0.00
  JUNCTION-5            2.29    659.87     71.77      0.00
  JUNCTION-6            1.20    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.00    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00


  Page 5153                                                             
  Node Results at 757:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.68    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.86    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.72    659.85    119.07      0.00
  JUNCTION-18           4.02    659.90     78.75      0.00
  JUNCTION-19           2.99    858.23    129.69      0.00
  JUNCTION-20           1.68    858.23    104.21      0.00
  JUNCTION-21           0.00    858.28     89.20      0.00
  JUNCTION-22           2.79    858.30    100.67      0.00
  JUNCTION-23           2.08    858.67    110.20      0.00
  JUNCTION-24           0.00    858.23     96.03      0.00
  JUNCTION-25           3.88    858.19     88.51      0.00
  JUNCTION-26           0.00    858.11     75.69      0.00
  JUNCTION-27           8.09    858.10     72.55      0.00
  JUNCTION-28           1.36    858.06     67.76      0.00
  JUNCTION-29           0.00    857.72      4.96      0.00
  JUNCTION-30          75.90    859.02     96.63      0.00
  JUNCTION-31           1.54    858.83    111.97      0.00
  JUNCTION-32           4.00    858.82    100.94      0.00
  JUNCTION-33           0.62    858.81    102.27      0.00
  JUNCTION-34          24.07    862.98    287.27      0.00
  JUNCTION-35           6.01    858.21     89.36      0.00
  JUNCTION-36           0.00    858.21     97.10      0.00
  JUNCTION-37           2.14    858.21     78.50      0.00
  JUNCTION-38           0.00    858.21     91.73      0.00
  JUNCTION-39           3.19    858.19     67.16      0.00
  JUNCTION-40           2.21    858.17     50.50      0.00
  JUNCTION-41           1.98    858.17     68.44      0.00
  JUNCTION-42           7.42    858.17     56.38      0.00
  JUNCTION-43           2.15    858.18     88.87      0.00
  JUNCTION-44           3.36    858.12     77.83      0.00
  JUNCTION-45           6.08    952.85     89.06      0.00
  JUNCTION-46           2.84    952.85     57.46      0.00
  JUNCTION-47           0.00    858.28     94.38      0.00
  JUNCTION-48           0.00    858.29     95.69      0.00
  JUNCTION-49           0.74    858.29    101.56      0.00
  JUNCTION-50           2.48    858.29    107.11      0.00
  JUNCTION-51           1.96    858.29    101.65      0.00
  JUNCTION-52           3.20    858.28    106.16      0.00
  JUNCTION-53           1.97    858.78    108.82      0.00
  JUNCTION-54           2.72    858.80    111.23      0.00
  JUNCTION-55           2.00    858.79    110.69      0.00
  JUNCTION-56           0.00    858.79    109.13      0.00


  Page 5154                                                             
  Node Results at 757:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.28    858.81    104.36      0.00
  JUNCTION-58          14.31    858.81    107.72      0.00
  JUNCTION-59           0.00    858.81    103.06      0.00
  JUNCTION-60           0.00    858.81    101.75      0.00
  JUNCTION-61           0.00    858.81    101.15      0.00
  JUNCTION-62           0.00    858.81    101.14      0.00
  JUNCTION-63           0.00    858.81    101.76      0.00
  JUNCTION-64           0.00    858.81    102.12      0.00
  JUNCTION-65           0.00    858.81    103.75      0.00
  JUNCTION-66           0.00    858.81    103.60      0.00
  JUNCTION-67           0.00    858.81    101.53      0.00
  JUNCTION-68          13.59    858.81    104.74      0.00
  JUNCTION-69           1.60    858.80    100.87      0.00
  JUNCTION-70           4.06    858.80    103.86      0.00
  JUNCTION-71           1.32    858.80     98.20      0.00
  JUNCTION-72           1.82    858.80    102.46      0.00
  JUNCTION-73           1.71    858.80    103.31      0.00
  JUNCTION-74           0.70    858.80    102.46      0.00
  JUNCTION-75           1.66    858.80     99.50      0.00
  JUNCTION-76           1.74    858.80    102.37      0.00
  JUNCTION-77           1.18    858.80    101.46      0.00
  JUNCTION-78           0.00    858.80    104.33      0.00
  JUNCTION-79           0.00    858.80    104.39      0.00
  JUNCTION-80           0.00    858.80    104.82      0.00
  JUNCTION-81           2.25    858.80    101.92      0.00
  JUNCTION-82           6.64    858.80    104.01      0.00
  JUNCTION-83           4.90    858.80    104.47      0.00
  JUNCTION-84           1.87    858.80    103.50      0.00
  JUNCTION-85           0.00    858.80    103.37      0.00
  JUNCTION-86           0.00    858.80    101.97      0.00
  JUNCTION-87           0.00    858.80    102.49      0.00
  JUNCTION-88           0.00    858.80    102.74      0.00
  JUNCTION-89           4.77    858.80    100.52      0.00
  JUNCTION-90           0.00    858.80     93.04      0.00
  JUNCTION-91           0.00    858.80     95.92      0.00
  JUNCTION-92           0.00    858.81     99.90      0.00
  JUNCTION-93           9.09    858.80     93.19      0.00
  JUNCTION-94           1.38    858.81     97.63      0.00
  JUNCTION-95           1.93    858.80     98.77      0.00
  JUNCTION-96           3.97    858.80     99.51      0.00
  JUNCTION-97           2.89    858.80     99.58      0.00
  JUNCTION-98           3.88    858.80     93.49      0.00
  JUNCTION-99           4.66    858.80     93.99      0.00
  JUNCTION-100          3.83    858.80     95.72      0.00
  JUNCTION-101          0.43    858.80     92.60      0.00
  JUNCTION-102         66.36   1155.49     26.61      0.00
  JUNCTION-103          0.00   1155.49     53.62      0.00


  Page 5155                                                             
  Node Results at 757:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.48    127.76      0.00
  JUNCTION-105          0.00    857.72    371.65      0.00
  JUNCTION-106          0.00   1155.48    500.67      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.41    374.55      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    858.07    140.85      0.00
  JUNCTION-116          2.97    659.93     55.00      0.00
  JUNCTION-117         32.03    659.79    110.84      0.00
  JUNCTION-118         68.49    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.48    132.80      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.49     86.00      0.00
  JUNCTION-122          0.94   1042.39     37.00      0.00
  JUNCTION-123          2.11   1042.39    123.23      0.00
  JUNCTION-124          0.66    858.67     43.62      0.00
  JUNCTION-125          0.00    858.23    183.82      0.00
  JUNCTION-126        128.48    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2404.80    425.00      0.00      0.00 Reservoir
  TANK-130           1869.59    857.66      5.96      0.00 Tank
  TANK-131            -78.33   1155.49      7.97      0.00 Tank
  
  Link Results at 757:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              128.48      0.13      0.00      Open
  LINK-1              -21.04      0.13      0.01      Open
  LINK-2              -10.50      0.07      0.00      Open
  LINK-3               -5.73      0.04      0.00      Open
  LINK-6               19.26      0.12      0.01      Open
  LINK-7              -31.71      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.91      0.21      0.03      Open
  LINK-10              20.55      0.13      0.01      Open
  LINK-11              33.91      0.22      0.03      Open
  LINK-12              13.36      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15            2404.80      3.84      2.84      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17            2404.80      6.82     11.52      Open


  Page 5156                                                             
  Link Results at 757:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2404.80      1.09      0.13      Open
  LINK-19            2404.80      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.11      0.01      0.00      Open
  LINK-22               1.12      0.01      0.00      Open
  LINK-23              10.15      0.06      0.00      Open
  LINK-24               8.17      0.05      0.00      Open
  LINK-25               1.12      0.01      0.00      Open
  LINK-26               1.12      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -224.68      0.36      0.04      Open
  LINK-29            -262.61      0.42      0.05      Open
  LINK-30             -11.04      0.07      0.00      Open
  LINK-31           -1869.59      1.33      0.25      Open
  LINK-32              -1.55      0.01      0.00      Open
  LINK-33               0.66      0.00      0.00      Open
  LINK-34               2.11      0.01      0.00      Open
  LINK-35            2380.73      1.69      0.39      Open
  LINK-36             -20.31      0.13      0.01      Open
  LINK-37             -11.04      0.07      0.00      Open
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -229.00      0.37      0.04      Open
  LINK-40            -325.21      0.33      0.02      Open
  LINK-41             265.58      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.68      0.03      0.00      Open
  LINK-44            -291.49      0.30      0.02      Open
  LINK-45           -2192.78      1.56      0.33      Open
  LINK-46           -2067.06      1.47      0.30      Open
  LINK-47            1856.41      1.32      0.24      Open
  LINK-48            1795.93      1.27      0.23      Open
  LINK-49            1767.15      1.25      0.22      Open
  LINK-50            1790.16      1.27      0.23      Open
  LINK-51            1814.10      1.29      0.23      Open
  LINK-52             237.77      0.67      0.16      Open
  LINK-53              52.91      0.15      0.01      Open
  LINK-54              38.51      0.11      0.01      Open
  LINK-55              -3.77      0.02      0.00      Open
  LINK-56              23.69      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.68      0.11      0.01      Open
  LINK-59             -31.28      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.82      0.30      0.06      Open
  LINK-62              23.33      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              20.87      0.13      0.01      Open


  Page 5157                                                             
  Link Results at 757:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -18.57      0.12      0.01      Open
  LINK-66              32.02      0.20      0.03      Open
  LINK-67              60.47      0.39      0.09      Open
  LINK-68             -24.90      0.16      0.02      Open
  LINK-69              83.22      0.53      0.16      Open
  LINK-70              23.01      0.15      0.01      Open
  LINK-71              56.85      0.36      0.08      Open
  LINK-72            1869.59      1.33      0.25      Open
  LINK-73             -33.72      0.22      0.03      Open
  LINK-74             -16.73      0.11      0.01      Open
  LINK-75             -21.44      0.14      0.01      Open
  LINK-76             -42.09      0.27      0.05      Open
  LINK-77              19.91      0.13      0.01      Open
  LINK-78               9.43      0.06      0.00      Open
  LINK-79              -4.70      0.03      0.00      Open
  LINK-80              12.18      0.08      0.00      Open
  LINK-81              16.98      0.11      0.01      Open
  LINK-82              -8.00      0.05      0.00      Open
  LINK-83            -128.45      0.52      0.12      Open
  LINK-84             -92.03      0.38      0.07      Open
  LINK-85            -135.15      0.55      0.13      Open
  LINK-86             -38.40      0.25      0.04      Open
  LINK-87             -23.31      0.15      0.02      Open
  LINK-88             -40.40      0.26      0.04      Open
  LINK-89              15.09      0.10      0.01      Open
  LINK-90              10.40      0.07      0.00      Open
  LINK-91               6.36      0.04      0.00      Open
  LINK-92              48.17      0.20      0.02      Open
  LINK-93               8.56      0.05      0.00      Open
  LINK-94               2.57      0.02      0.00      Open
  LINK-95              -5.99      0.04      0.00      Open
  LINK-96               8.56      0.05      0.00      Open
  LINK-97               4.01      0.03      0.00      Open
  LINK-98               2.70      0.02      0.00      Open
  LINK-99               4.01      0.03      0.00      Open
  LINK-100              2.56      0.02      0.00      Open
  LINK-101             -4.55      0.03      0.00      Open
  LINK-102             -2.24      0.01      0.00      Open
  LINK-103             -4.55      0.03      0.00      Open
  LINK-104             -2.31      0.01      0.00      Open
  LINK-105            -25.29      0.10      0.01      Open
  LINK-106              1.45      0.01      0.00      Open
  LINK-107              8.56      0.05      0.00      Open
  LINK-108             -1.31      0.01      0.00      Open
  LINK-109             20.27      0.08      0.00      Open
  LINK-110              9.55      0.06      0.00      Open
  LINK-111              2.21      0.01      0.00      Open


  Page 5158                                                             
  Link Results at 757:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              3.28      0.02      0.00      Open
  LINK-113             -9.12      0.04      0.00      Open
  LINK-114              0.30      0.00      0.00      Open
  LINK-115             -2.39      0.02      0.00      Open
  LINK-116              1.16      0.01      0.00      Open
  LINK-117             -1.99      0.01      0.00      Open
  LINK-118              1.50      0.01      0.00      Open
  LINK-119              1.53      0.01      0.00      Open
  LINK-120             -5.02      0.02      0.00      Open
  LINK-121             -1.76      0.01      0.00      Open
  LINK-122              0.51      0.00      0.00      Open
  LINK-123              5.38      0.02      0.00      Open
  LINK-124              1.75      0.01      0.00      Open
  LINK-125             -5.37      0.02      0.00      Open
  LINK-126             -2.27      0.01      0.00      Open
  LINK-127              3.63      0.02      0.00      Open
  LINK-128              1.91      0.01      0.00      Open
  LINK-129             -2.01      0.01      0.00      Open
  LINK-130             -4.87      0.03      0.00      Open
  LINK-131              0.99      0.01      0.00      Open
  LINK-132             -4.92      0.03      0.00      Open
  LINK-133             -2.52      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.40      0.02      0.00      Open
  LINK-136             -2.70      0.02      0.00      Open
  LINK-137              4.87      0.02      0.00      Open
  LINK-138             -7.57      0.03      0.00      Open
  LINK-139              2.22      0.01      0.00      Open
  LINK-140            -14.56      0.06      0.00      Open
  LINK-141            -13.83      0.06      0.00      Open
  LINK-142            -22.74      0.09      0.00      Open
  LINK-143            -48.01      0.20      0.02      Open
  LINK-144             -0.74      0.00      0.00      Open
  LINK-145             -7.02      0.04      0.00      Open
  LINK-146            -11.22      0.07      0.00      Open
  LINK-147             -2.81      0.02      0.00      Open
  LINK-148             14.05      0.09      0.01      Open
  LINK-149              8.34      0.05      0.00      Open
  LINK-150             -3.79      0.02      0.00      Open
  LINK-151              8.91      0.06      0.00      Open
  LINK-152             -8.16      0.05      0.00      Open
  LINK-153             12.80      0.08      0.00      Open
  LINK-154              2.71      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.60      0.01      0.00      Open
  LINK-157             -3.88      0.02      0.00      Open
  LINK-158             -1.85      0.01      0.00      Open


  Page 5159                                                             
  Link Results at 757:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.34      0.01      0.00      Open
  LINK-160              1.38      0.01      0.00      Open
  LINK-161             -4.53      0.02      0.00      Open
  LINK-162             -8.92      0.04      0.00      Open
  LINK-163             -8.92      0.04      0.00      Open
  LINK-164            -11.97      0.03      0.00      Open
  LINK-165            -78.33      0.12      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.05      0.01      0.00      Open
  LINK-169              8.92      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2404.80      0.00   -439.81      Open Pump
  VALVE-173             1.12      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           265.58      1.08    198.14    Active Valve
  VALVE-176           196.97      2.24    187.11    Active Valve
  VALVE-177             8.92      0.10    202.63    Active Valve
  VALVE-178             3.05      0.03    113.09    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 758:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    858.92    129.99      0.00


  Page 5160                                                             
  Node Results at 758:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.14    858.92    104.51      0.00
  JUNCTION-21           0.00    858.95     89.49      0.00
  JUNCTION-22           1.89    858.96    100.96      0.00
  JUNCTION-23           1.41    859.35    110.50      0.00
  JUNCTION-24           0.00    858.88     96.31      0.00
  JUNCTION-25           2.63    858.83     88.78      0.00
  JUNCTION-26           0.00    858.75     75.96      0.00
  JUNCTION-27           5.47    858.73     72.83      0.00
  JUNCTION-28           0.92    858.69     68.03      0.00
  JUNCTION-29           0.00    858.28      5.20      0.00
  JUNCTION-30          51.38    859.71     96.94      0.00
  JUNCTION-31           1.04    859.56    112.28      0.00
  JUNCTION-32           2.71    859.55    101.26      0.00
  JUNCTION-33           0.42    859.55    102.59      0.00
  JUNCTION-34          16.30    863.69    287.58      0.00
  JUNCTION-35           4.07    858.90     89.66      0.00
  JUNCTION-36           0.00    858.90     97.40      0.00
  JUNCTION-37           1.45    858.90     78.80      0.00
  JUNCTION-38           0.00    858.90     92.03      0.00
  JUNCTION-39           2.16    858.87     67.46      0.00
  JUNCTION-40           1.49    858.86     50.79      0.00
  JUNCTION-41           1.34    858.86     68.74      0.00
  JUNCTION-42           5.02    858.85     56.67      0.00
  JUNCTION-43           1.46    858.83     89.15      0.00
  JUNCTION-44           2.27    858.76     78.11      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    858.95     94.67      0.00
  JUNCTION-48           0.00    858.96     95.98      0.00
  JUNCTION-49           0.50    858.96    101.85      0.00
  JUNCTION-50           1.68    858.96    107.40      0.00
  JUNCTION-51           1.32    858.96    101.94      0.00
  JUNCTION-52           2.16    858.95    106.46      0.00
  JUNCTION-53           1.33    859.49    109.13      0.00
  JUNCTION-54           1.84    859.52    111.54      0.00
  JUNCTION-55           1.36    859.51    111.00      0.00
  JUNCTION-56           0.00    859.50    109.43      0.00
  JUNCTION-57           0.19    859.55    104.68      0.00
  JUNCTION-58           9.69    859.55    108.04      0.00
  JUNCTION-59           0.00    859.55    103.38      0.00
  JUNCTION-60           0.00    859.55    102.07      0.00
  JUNCTION-61           0.00    859.55    101.46      0.00
  JUNCTION-62           0.00    859.55    101.46      0.00
  JUNCTION-63           0.00    859.55    102.08      0.00
  JUNCTION-64           0.00    859.55    102.44      0.00
  JUNCTION-65           0.00    859.55    104.07      0.00
  JUNCTION-66           0.00    859.55    103.92      0.00


  Page 5161                                                             
  Node Results at 758:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.55    101.85      0.00
  JUNCTION-68           9.20    859.55    105.06      0.00
  JUNCTION-69           1.08    859.54    101.19      0.00
  JUNCTION-70           2.75    859.54    104.18      0.00
  JUNCTION-71           0.89    859.54     98.52      0.00
  JUNCTION-72           1.23    859.54    102.78      0.00
  JUNCTION-73           1.16    859.54    103.63      0.00
  JUNCTION-74           0.47    859.54    102.78      0.00
  JUNCTION-75           1.12    859.54     99.83      0.00
  JUNCTION-76           1.17    859.54    102.69      0.00
  JUNCTION-77           0.80    859.54    101.78      0.00
  JUNCTION-78           0.00    859.54    104.65      0.00
  JUNCTION-79           0.00    859.54    104.71      0.00
  JUNCTION-80           0.00    859.54    105.14      0.00
  JUNCTION-81           1.52    859.54    102.24      0.00
  JUNCTION-82           4.50    859.54    104.33      0.00
  JUNCTION-83           3.32    859.54    104.79      0.00
  JUNCTION-84           1.27    859.54    103.82      0.00
  JUNCTION-85           0.00    859.54    103.69      0.00
  JUNCTION-86           0.00    859.54    102.29      0.00
  JUNCTION-87           0.00    859.54    102.81      0.00
  JUNCTION-88           0.00    859.54    103.06      0.00
  JUNCTION-89           3.23    859.54    100.84      0.00
  JUNCTION-90           0.00    859.54     93.36      0.00
  JUNCTION-91           0.00    859.54     96.24      0.00
  JUNCTION-92           0.00    859.54    100.22      0.00
  JUNCTION-93           6.16    859.54     93.51      0.00
  JUNCTION-94           0.94    859.54     97.95      0.00
  JUNCTION-95           1.31    859.54     99.09      0.00
  JUNCTION-96           2.68    859.54     99.83      0.00
  JUNCTION-97           1.96    859.54     99.90      0.00
  JUNCTION-98           2.63    859.54     93.81      0.00
  JUNCTION-99           3.16    859.54     94.31      0.00
  JUNCTION-100          2.59    859.54     96.04      0.00
  JUNCTION-101          0.29    859.54     92.92      0.00
  JUNCTION-102         44.92   1155.42     26.58      0.00
  JUNCTION-103          0.00   1155.42     53.59      0.00
  JUNCTION-104          0.00   1155.42    127.73      0.00
  JUNCTION-105          0.00    858.28    371.89      0.00
  JUNCTION-106          0.00   1155.42    500.64      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.12    374.86      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    858.85    141.19      0.00


  Page 5162                                                             
  Node Results at 758:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.42    132.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.42     85.97      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.35     43.91      0.00
  JUNCTION-125          0.00    858.92    184.12      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2401.86    425.00      0.00      0.00 Reservoir
  TANK-130           2039.57    858.21      6.20      0.00 Tank
  TANK-131            -53.03   1155.42      7.94      0.00 Tank
  
  Link Results at 758:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.95      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15            2401.86      3.83      2.83      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17            2401.86      6.81     11.50      Open
  LINK-18            2401.86      1.09      0.13      Open
  LINK-19            2401.86      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5163                                                             
  Link Results at 758:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31           -2039.57      1.45      0.29      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35            2385.57      1.69      0.39      Open
  LINK-36             -23.51      0.15      0.02      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -241.13      0.25      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.91      0.03      0.00      Open
  LINK-44            -215.87      0.22      0.01      Open
  LINK-45           -2258.34      1.60      0.35      Open
  LINK-46           -2115.05      1.50      0.31      Open
  LINK-47            2009.65      1.43      0.28      Open
  LINK-48            1944.41      1.38      0.27      Open
  LINK-49            1915.48      1.36      0.26      Open
  LINK-50            1941.19      1.38      0.27      Open
  LINK-51            1978.38      1.40      0.27      Open
  LINK-52             219.14      0.62      0.14      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              24.88      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              20.82      0.13      0.01      Open
  LINK-59             -33.31      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              52.68      0.34      0.07      Open
  LINK-62              27.01      0.16      0.02      Open
  LINK-63               0.28      0.00      0.00      Open
  LINK-64              25.24      0.16      0.02      Open
  LINK-65             -22.45      0.14      0.01      Open
  LINK-66              42.67      0.27      0.05      Open
  LINK-67              65.24      0.42      0.10      Open
  LINK-68             -26.31      0.17      0.02      Open
  LINK-69              90.09      0.58      0.18      Open
  LINK-70              25.71      0.16      0.02      Open
  LINK-71              62.11      0.40      0.09      Open
  LINK-72            2039.57      1.45      0.29      Open
  LINK-73             -25.27      0.16      0.02      Open
  LINK-74             -12.50      0.08      0.00      Open


  Page 5164                                                             
  Link Results at 758:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -15.80      0.10      0.01      Open
  LINK-76             -30.93      0.20      0.03      Open
  LINK-77              14.63      0.09      0.01      Open
  LINK-78               7.02      0.04      0.00      Open
  LINK-79              -3.30      0.02      0.00      Open
  LINK-80               9.00      0.06      0.00      Open
  LINK-81              12.77      0.08      0.01      Open
  LINK-82              -5.93      0.04      0.00      Open
  LINK-83            -145.14      0.59      0.15      Open
  LINK-84            -103.10      0.42      0.08      Open
  LINK-85            -149.68      0.61      0.16      Open
  LINK-86             -43.38      0.28      0.05      Open
  LINK-87             -26.33      0.17      0.02      Open
  LINK-88             -44.73      0.29      0.05      Open
  LINK-89              17.04      0.11      0.01      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open


  Page 5165                                                             
  Link Results at 758:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open


  Page 5166                                                             
  Link Results at 758:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2401.86      0.00   -440.52      Open Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    198.91    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.56    Active Valve
  VALVE-178             2.06      0.02    113.03    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 759:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    859.44    130.21      0.00
  JUNCTION-20           1.42    859.44    104.73      0.00
  JUNCTION-21           0.00    859.48     89.72      0.00
  JUNCTION-22           2.36    859.50    101.19      0.00
  JUNCTION-23           1.76    859.88    110.72      0.00
  JUNCTION-24           0.00    859.43     96.55      0.00
  JUNCTION-25           3.28    859.38     89.02      0.00
  JUNCTION-26           0.00    859.30     76.20      0.00
  JUNCTION-27           6.84    859.28     73.07      0.00
  JUNCTION-28           1.15    859.25     68.27      0.00
  JUNCTION-29           0.00    858.87      5.46      0.00


  Page 5167                                                             
  Node Results at 759:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          64.22    860.23     97.16      0.00
  JUNCTION-31           1.30    860.06    112.50      0.00
  JUNCTION-32           3.39    860.05    101.48      0.00
  JUNCTION-33           0.53    860.05    102.81      0.00
  JUNCTION-34          20.37    864.19    287.79      0.00
  JUNCTION-35           5.08    859.42     89.89      0.00
  JUNCTION-36           0.00    859.42     97.63      0.00
  JUNCTION-37           1.81    859.42     79.02      0.00
  JUNCTION-38           0.00    859.42     92.26      0.00
  JUNCTION-39           2.70    859.40     67.69      0.00
  JUNCTION-40           1.87    859.39     51.02      0.00
  JUNCTION-41           1.68    859.39     68.97      0.00
  JUNCTION-42           6.28    859.38     56.90      0.00
  JUNCTION-43           1.82    859.37     89.38      0.00
  JUNCTION-44           2.84    859.31     78.35      0.00
  JUNCTION-45           5.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00
  JUNCTION-47           0.00    859.48     94.90      0.00
  JUNCTION-48           0.00    859.49     96.21      0.00
  JUNCTION-49           0.63    859.50    102.08      0.00
  JUNCTION-50           2.10    859.49    107.64      0.00
  JUNCTION-51           1.66    859.49    102.18      0.00
  JUNCTION-52           2.71    859.49    106.69      0.00
  JUNCTION-53           1.67    860.00    109.35      0.00
  JUNCTION-54           2.30    860.03    111.76      0.00
  JUNCTION-55           1.69    860.02    111.22      0.00
  JUNCTION-56           0.00    860.01    109.66      0.00
  JUNCTION-57           0.24    860.05    104.89      0.00
  JUNCTION-58          12.11    860.04    108.25      0.00
  JUNCTION-59           0.00    860.04    103.60      0.00
  JUNCTION-60           0.00    860.04    102.28      0.00
  JUNCTION-61           0.00    860.04    101.68      0.00
  JUNCTION-62           0.00    860.04    101.67      0.00
  JUNCTION-63           0.00    860.04    102.30      0.00
  JUNCTION-64           0.00    860.04    102.65      0.00
  JUNCTION-65           0.00    860.04    104.28      0.00
  JUNCTION-66           0.00    860.04    104.13      0.00
  JUNCTION-67           0.00    860.04    102.06      0.00
  JUNCTION-68          11.49    860.04    105.28      0.00
  JUNCTION-69           1.35    860.04    101.41      0.00
  JUNCTION-70           3.44    860.04    104.39      0.00
  JUNCTION-71           1.12    860.04     98.73      0.00
  JUNCTION-72           1.54    860.04    102.99      0.00
  JUNCTION-73           1.45    860.04    103.85      0.00
  JUNCTION-74           0.59    860.04    103.00      0.00
  JUNCTION-75           1.40    860.04    100.04      0.00
  JUNCTION-76           1.47    860.04    102.90      0.00


  Page 5168                                                             
  Node Results at 759:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.00    860.04    102.00      0.00
  JUNCTION-78           0.00    860.04    104.87      0.00
  JUNCTION-79           0.00    860.04    104.92      0.00
  JUNCTION-80           0.00    860.04    105.36      0.00
  JUNCTION-81           1.90    860.04    102.46      0.00
  JUNCTION-82           5.62    860.04    104.55      0.00
  JUNCTION-83           4.15    860.04    105.00      0.00
  JUNCTION-84           1.58    860.04    104.04      0.00
  JUNCTION-85           0.00    860.04    103.90      0.00
  JUNCTION-86           0.00    860.04    102.50      0.00
  JUNCTION-87           0.00    860.04    103.03      0.00
  JUNCTION-88           0.00    860.04    103.28      0.00
  JUNCTION-89           4.04    860.04    101.06      0.00
  JUNCTION-90           0.00    860.04     93.57      0.00
  JUNCTION-91           0.00    860.04     96.45      0.00
  JUNCTION-92           0.00    860.04    100.44      0.00
  JUNCTION-93           7.69    860.04     93.72      0.00
  JUNCTION-94           1.17    860.04     98.17      0.00
  JUNCTION-95           1.63    860.04     99.30      0.00
  JUNCTION-96           3.36    860.04    100.05      0.00
  JUNCTION-97           2.45    860.04    100.11      0.00
  JUNCTION-98           3.28    860.04     94.02      0.00
  JUNCTION-99           3.95    860.04     94.52      0.00
  JUNCTION-100          3.24    860.04     96.25      0.00
  JUNCTION-101          0.36    860.04     93.14      0.00
  JUNCTION-102         56.15   1155.37     26.56      0.00
  JUNCTION-103          0.00   1155.37     53.57      0.00
  JUNCTION-104          0.00   1155.36    127.70      0.00
  JUNCTION-105          0.00    858.87    372.15      0.00
  JUNCTION-106          0.00   1155.36    500.62      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.62    375.07      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    859.33    141.40      0.00
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.36    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.37     85.95      0.00
  JUNCTION-122          0.80   1042.39     37.00      0.00
  JUNCTION-123          1.78   1042.39    123.23      0.00
  JUNCTION-124          0.56    859.88     44.14      0.00
  JUNCTION-125          0.00    859.44    184.34      0.00


  Page 5169                                                             
  Node Results at 759:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2399.82    425.00      0.00      0.00 Reservoir
  TANK-130           1946.95    858.81      6.46      0.00 Tank
  TANK-131            -66.28   1155.37      7.92      0.00 Tank
  
  Link Results at 759:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15            2399.82      3.83      2.83      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17            2399.82      6.81     11.48      Open
  LINK-18            2399.82      1.09      0.13      Open
  LINK-19            2399.82      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.20      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31           -1946.95      1.38      0.27      Open
  LINK-32              -1.31      0.01      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34               1.78      0.01      0.00      Open
  LINK-35            2379.45      1.69      0.39      Open
  LINK-36             -21.94      0.14      0.01      Open
  LINK-37              -9.34      0.06      0.00      Open


  Page 5170                                                             
  Link Results at 759:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -285.40      0.29      0.02      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.89      0.03      0.00      Open
  LINK-44            -255.68      0.26      0.02      Open
  LINK-45           -2220.41      1.57      0.34      Open
  LINK-46           -2086.43      1.48      0.30      Open
  LINK-47            1925.57      1.37      0.26      Open
  LINK-48            1862.95      1.32      0.25      Open
  LINK-49            1834.14      1.30      0.24      Open
  LINK-50            1858.38      1.32      0.24      Open
  LINK-51            1888.86      1.34      0.25      Open
  LINK-52             228.80      0.65      0.15      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              24.36      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              19.27      0.12      0.01      Open
  LINK-59             -32.38      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.84      0.32      0.06      Open
  LINK-62              25.20      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              23.07      0.15      0.02      Open
  LINK-65             -20.53      0.13      0.01      Open
  LINK-66              37.32      0.24      0.04      Open
  LINK-67              62.62      0.40      0.09      Open
  LINK-68             -25.52      0.16      0.02      Open
  LINK-69              86.33      0.55      0.17      Open
  LINK-70              24.24      0.15      0.02      Open
  LINK-71              59.24      0.38      0.08      Open
  LINK-72            1946.95      1.38      0.27      Open
  LINK-73             -29.72      0.19      0.02      Open
  LINK-74             -14.73      0.09      0.01      Open
  LINK-75             -18.77      0.12      0.01      Open
  LINK-76             -36.80      0.23      0.04      Open
  LINK-77              17.41      0.11      0.01      Open
  LINK-78               8.29      0.05      0.00      Open
  LINK-79              -4.04      0.03      0.00      Open
  LINK-80              10.67      0.07      0.00      Open
  LINK-81              14.99      0.10      0.01      Open
  LINK-82              -7.02      0.04      0.00      Open
  LINK-83            -136.30      0.56      0.14      Open
  LINK-84             -97.23      0.40      0.07      Open


  Page 5171                                                             
  Link Results at 759:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -141.96      0.58      0.15      Open
  LINK-86             -40.74      0.26      0.04      Open
  LINK-87             -24.73      0.16      0.02      Open
  LINK-88             -42.43      0.27      0.05      Open
  LINK-89              16.01      0.10      0.01      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open


  Page 5172                                                             
  Link Results at 759:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161             -3.83      0.02      0.00      Open
  LINK-162             -7.55      0.03      0.00      Open
  LINK-163             -7.55      0.03      0.00      Open
  LINK-164            -10.13      0.03      0.00      Open
  LINK-165            -66.28      0.11      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.58      0.01      0.00      Open
  LINK-169              7.55      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2399.82      0.00   -441.02      Open Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    199.40    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177             7.55      0.09    202.51    Active Valve
  VALVE-178             2.58      0.03    112.98    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 5173                                                             
  Link Results at 759:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 760:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.47    659.86    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.51    659.86    128.57      0.00
  JUNCTION-3            2.68    659.87    100.44      0.00
  JUNCTION-4            2.34    659.87     78.89      0.00
  JUNCTION-5            2.15    659.87     71.77      0.00
  JUNCTION-6            1.13    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.94    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.36      0.00
  JUNCTION-10           0.21    579.55    106.56      0.00
  JUNCTION-11           0.64    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.81    659.87    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          15.69    659.86    119.07      0.00
  JUNCTION-18           3.77    659.90     78.75      0.00
  JUNCTION-19           2.81    859.97    130.44      0.00
  JUNCTION-20           1.57    859.97    104.96      0.00
  JUNCTION-21           0.00    860.02     89.95      0.00
  JUNCTION-22           2.62    860.04    101.43      0.00
  JUNCTION-23           1.95    860.41    110.96      0.00
  JUNCTION-24           0.00    859.97     96.78      0.00
  JUNCTION-25           3.64    859.93     89.26      0.00
  JUNCTION-26           0.00    859.85     76.44      0.00
  JUNCTION-27           7.59    859.83     73.31      0.00
  JUNCTION-28           1.28    859.80     68.51      0.00
  JUNCTION-29           0.00    859.44      5.70      0.00
  JUNCTION-30          71.23    860.76     97.39      0.00
  JUNCTION-31           1.45    860.58    112.72      0.00
  JUNCTION-32           3.76    860.57    101.70      0.00
  JUNCTION-33           0.58    860.57    103.03      0.00
  JUNCTION-34          22.59    864.71    288.02      0.00
  JUNCTION-35           5.64    859.96     90.12      0.00
  JUNCTION-36           0.00    859.96     97.86      0.00
  JUNCTION-37           2.01    859.95     79.25      0.00
  JUNCTION-38           0.00    859.96     92.49      0.00
  JUNCTION-39           2.99    859.93     67.92      0.00


  Page 5174                                                             
  Node Results at 760:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.07    859.92     51.26      0.00
  JUNCTION-41           1.86    859.92     69.20      0.00
  JUNCTION-42           6.96    859.91     57.14      0.00
  JUNCTION-43           2.02    859.92     89.62      0.00
  JUNCTION-44           3.15    859.86     78.58      0.00
  JUNCTION-45           5.71    952.85     89.06      0.00
  JUNCTION-46           2.66    952.85     57.46      0.00
  JUNCTION-47           0.00    860.02     95.13      0.00
  JUNCTION-48           0.00    860.03     96.44      0.00
  JUNCTION-49           0.70    860.04    102.32      0.00
  JUNCTION-50           2.33    860.03    107.87      0.00
  JUNCTION-51           1.84    860.03    102.41      0.00
  JUNCTION-52           3.00    860.03    106.92      0.00
  JUNCTION-53           1.85    860.53    109.58      0.00
  JUNCTION-54           2.56    860.55    111.98      0.00
  JUNCTION-55           1.88    860.54    111.45      0.00
  JUNCTION-56           0.00    860.54    109.88      0.00
  JUNCTION-57           0.26    860.57    105.12      0.00
  JUNCTION-58          13.43    860.56    108.48      0.00
  JUNCTION-59           0.00    860.56    103.82      0.00
  JUNCTION-60           0.00    860.56    102.51      0.00
  JUNCTION-61           0.00    860.56    101.90      0.00
  JUNCTION-62           0.00    860.56    101.90      0.00
  JUNCTION-63           0.00    860.56    102.52      0.00
  JUNCTION-64           0.00    860.56    102.88      0.00
  JUNCTION-65           0.00    860.56    104.51      0.00
  JUNCTION-66           0.00    860.56    104.36      0.00
  JUNCTION-67           0.00    860.56    102.29      0.00
  JUNCTION-68          12.75    860.56    105.50      0.00
  JUNCTION-69           1.50    860.56    101.63      0.00
  JUNCTION-70           3.81    860.56    104.62      0.00
  JUNCTION-71           1.24    860.56     98.96      0.00
  JUNCTION-72           1.70    860.56    103.22      0.00
  JUNCTION-73           1.60    860.56    104.07      0.00
  JUNCTION-74           0.65    860.56    103.22      0.00
  JUNCTION-75           1.55    860.56    100.26      0.00
  JUNCTION-76           1.63    860.56    103.13      0.00
  JUNCTION-77           1.11    860.56    102.22      0.00
  JUNCTION-78           0.00    860.56    105.09      0.00
  JUNCTION-79           0.00    860.56    105.15      0.00
  JUNCTION-80           0.00    860.56    105.58      0.00
  JUNCTION-81           2.11    860.56    102.68      0.00
  JUNCTION-82           6.23    860.56    104.77      0.00
  JUNCTION-83           4.60    860.56    105.23      0.00
  JUNCTION-84           1.76    860.56    104.26      0.00
  JUNCTION-85           0.00    860.56    104.12      0.00
  JUNCTION-86           0.00    860.56    102.73      0.00


  Page 5175                                                             
  Node Results at 760:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    860.56    103.25      0.00
  JUNCTION-88           0.00    860.56    103.50      0.00
  JUNCTION-89           4.48    860.56    101.28      0.00
  JUNCTION-90           0.00    860.56     93.80      0.00
  JUNCTION-91           0.00    860.56     96.68      0.00
  JUNCTION-92           0.00    860.56    100.66      0.00
  JUNCTION-93           8.53    860.56     93.95      0.00
  JUNCTION-94           1.30    860.56     98.39      0.00
  JUNCTION-95           1.81    860.56     99.53      0.00
  JUNCTION-96           3.72    860.56    100.27      0.00
  JUNCTION-97           2.71    860.56    100.34      0.00
  JUNCTION-98           3.64    860.56     94.25      0.00
  JUNCTION-99           4.38    860.56     94.75      0.00
  JUNCTION-100          3.59    860.56     96.48      0.00
  JUNCTION-101          0.40    860.56     93.36      0.00
  JUNCTION-102         62.28   1155.31     26.53      0.00
  JUNCTION-103          0.00   1155.31     53.55      0.00
  JUNCTION-104          0.00   1155.30    127.68      0.00
  JUNCTION-105          0.00    859.44    372.40      0.00
  JUNCTION-106          0.00   1155.30    500.59      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.13    375.29      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.19    579.55     95.56      0.00
  JUNCTION-115          0.00    859.84    141.62      0.00
  JUNCTION-116          2.79    659.93     55.00      0.00
  JUNCTION-117         30.06    659.81    110.84      0.00
  JUNCTION-118         64.27    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.30    132.72      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.31     85.93      0.00
  JUNCTION-122          0.88   1042.39     37.00      0.00
  JUNCTION-123          1.98   1042.39    123.23      0.00
  JUNCTION-124          0.62    860.41     44.37      0.00
  JUNCTION-125          0.00    859.97    184.57      0.00
  JUNCTION-126        120.58    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2397.69    425.00      0.00      0.00 Reservoir
  TANK-130           1895.42    859.38      6.71      0.00 Tank
  TANK-131            -73.51   1155.31      7.89      0.00 Tank
  


  Page 5176                                                             
  Link Results at 760:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              120.57      0.12      0.00      Open
  LINK-1              -19.75      0.13      0.01      Open
  LINK-2               -9.86      0.06      0.00      Open
  LINK-3               -5.38      0.03      0.00      Open
  LINK-6               18.08      0.12      0.01      Open
  LINK-7              -29.76      0.19      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               30.88      0.20      0.03      Open
  LINK-10              19.29      0.12      0.01      Open
  LINK-11              31.82      0.20      0.03      Open
  LINK-12              12.54      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.19      0.00      0.00      Open
  LINK-15            2397.69      3.83      2.82      Open
  LINK-16              -0.25      0.00      0.00      Open
  LINK-17            2397.69      6.80     11.46      Open
  LINK-18            2397.69      1.09      0.13      Open
  LINK-19            2397.69      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.04      0.01      0.00      Open
  LINK-22               1.05      0.01      0.00      Open
  LINK-23               9.53      0.06      0.00      Open
  LINK-24               7.67      0.05      0.00      Open
  LINK-25               1.05      0.01      0.00      Open
  LINK-26               1.05      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -210.85      0.34      0.03      Open
  LINK-29            -246.45      0.39      0.04      Open
  LINK-30             -10.36      0.07      0.00      Open
  LINK-31           -1895.42      1.34      0.25      Open
  LINK-32              -1.46      0.01      0.00      Open
  LINK-33               0.62      0.00      0.00      Open
  LINK-34               1.98      0.01      0.00      Open
  LINK-35            2375.10      1.68      0.38      Open
  LINK-36             -20.93      0.13      0.01      Open
  LINK-37             -10.36      0.07      0.00      Open
  LINK-38               0.15      0.00      0.00      Open
  LINK-39            -214.91      0.34      0.03      Open
  LINK-40            -309.21      0.32      0.02      Open
  LINK-41             249.23      0.40      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.73      0.03      0.00      Open
  LINK-44            -277.10      0.28      0.02      Open
  LINK-45           -2198.72      1.56      0.33      Open
  LINK-46           -2070.04      1.47      0.30      Open
  LINK-47            1879.03      1.33      0.25      Open
  LINK-48            1817.86      1.29      0.23      Open


  Page 5177                                                             
  Link Results at 760:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1789.13      1.27      0.23      Open
  LINK-50            1812.57      1.29      0.23      Open
  LINK-51            1839.04      1.30      0.24      Open
  LINK-52             233.83      0.66      0.15      Open
  LINK-53              49.66      0.14      0.01      Open
  LINK-54              36.14      0.10      0.00      Open
  LINK-55              -3.54      0.02      0.00      Open
  LINK-56              23.92      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.29      0.12      0.01      Open
  LINK-59             -31.67      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              47.96      0.31      0.06      Open
  LINK-62              24.04      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              21.71      0.14      0.01      Open
  LINK-65             -19.32      0.12      0.01      Open
  LINK-66              34.07      0.22      0.03      Open
  LINK-67              61.17      0.39      0.09      Open
  LINK-68             -25.09      0.16      0.02      Open
  LINK-69              84.24      0.54      0.16      Open
  LINK-70              23.43      0.15      0.02      Open
  LINK-71              57.65      0.37      0.08      Open
  LINK-72            1895.42      1.34      0.25      Open
  LINK-73             -32.11      0.20      0.03      Open
  LINK-74             -15.93      0.10      0.01      Open
  LINK-75             -20.36      0.13      0.01      Open
  LINK-76             -39.97      0.26      0.04      Open
  LINK-77              18.91      0.12      0.01      Open
  LINK-78               8.97      0.06      0.00      Open
  LINK-79              -4.44      0.03      0.00      Open
  LINK-80              11.57      0.07      0.00      Open
  LINK-81              16.18      0.10      0.01      Open
  LINK-82              -7.61      0.05      0.00      Open
  LINK-83            -131.24      0.54      0.13      Open
  LINK-84             -93.86      0.38      0.07      Open
  LINK-85            -137.52      0.56      0.14      Open
  LINK-86             -39.23      0.25      0.04      Open
  LINK-87             -23.82      0.15      0.02      Open
  LINK-88             -41.11      0.26      0.04      Open
  LINK-89              15.41      0.10      0.01      Open
  LINK-90               9.76      0.06      0.00      Open
  LINK-91               5.96      0.04      0.00      Open
  LINK-92              45.20      0.18      0.02      Open
  LINK-93               8.03      0.05      0.00      Open
  LINK-94               2.41      0.02      0.00      Open
  LINK-95              -5.63      0.04      0.00      Open


  Page 5178                                                             
  Link Results at 760:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               8.03      0.05      0.00      Open
  LINK-97               3.76      0.02      0.00      Open
  LINK-98               2.53      0.02      0.00      Open
  LINK-99               3.76      0.02      0.00      Open
  LINK-100              2.40      0.02      0.00      Open
  LINK-101             -4.27      0.03      0.00      Open
  LINK-102             -2.10      0.01      0.00      Open
  LINK-103             -4.27      0.03      0.00      Open
  LINK-104             -2.17      0.01      0.00      Open
  LINK-105            -23.74      0.10      0.01      Open
  LINK-106              1.36      0.01      0.00      Open
  LINK-107              8.03      0.05      0.00      Open
  LINK-108             -1.23      0.01      0.00      Open
  LINK-109             19.02      0.08      0.00      Open
  LINK-110              8.96      0.06      0.00      Open
  LINK-111              2.08      0.01      0.00      Open
  LINK-112              3.07      0.02      0.00      Open
  LINK-113             -8.56      0.03      0.00      Open
  LINK-114              0.28      0.00      0.00      Open
  LINK-115             -2.24      0.01      0.00      Open
  LINK-116              1.09      0.01      0.00      Open
  LINK-117             -1.87      0.01      0.00      Open
  LINK-118              1.41      0.01      0.00      Open
  LINK-119              1.43      0.01      0.00      Open
  LINK-120             -4.71      0.02      0.00      Open
  LINK-121             -1.66      0.01      0.00      Open
  LINK-122              0.47      0.00      0.00      Open
  LINK-123              5.05      0.02      0.00      Open
  LINK-124              1.64      0.01      0.00      Open
  LINK-125             -5.04      0.02      0.00      Open
  LINK-126             -2.13      0.01      0.00      Open
  LINK-127              3.41      0.02      0.00      Open
  LINK-128              1.79      0.01      0.00      Open
  LINK-129             -1.88      0.01      0.00      Open
  LINK-130             -4.57      0.03      0.00      Open
  LINK-131              0.93      0.01      0.00      Open
  LINK-132             -4.62      0.03      0.00      Open
  LINK-133             -2.37      0.02      0.00      Open
  LINK-134             -0.28      0.00      0.00      Open
  LINK-135              2.25      0.01      0.00      Open
  LINK-136             -2.53      0.02      0.00      Open
  LINK-137              4.57      0.02      0.00      Open
  LINK-138             -7.11      0.03      0.00      Open
  LINK-139              2.08      0.01      0.00      Open
  LINK-140            -13.67      0.06      0.00      Open
  LINK-141            -12.98      0.05      0.00      Open
  LINK-142            -21.34      0.09      0.00      Open


  Page 5179                                                             
  Link Results at 760:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -45.05      0.18      0.02      Open
  LINK-144             -0.69      0.00      0.00      Open
  LINK-145             -6.59      0.04      0.00      Open
  LINK-146            -10.53      0.07      0.00      Open
  LINK-147             -2.64      0.02      0.00      Open
  LINK-148             13.19      0.08      0.01      Open
  LINK-149              7.82      0.05      0.00      Open
  LINK-150             -3.55      0.02      0.00      Open
  LINK-151              8.36      0.05      0.00      Open
  LINK-152             -7.65      0.05      0.00      Open
  LINK-153             12.01      0.08      0.00      Open
  LINK-154              2.54      0.02      0.00      Open
  LINK-155              0.36      0.00      0.00      Open
  LINK-156             -1.50      0.01      0.00      Open
  LINK-157             -3.64      0.02      0.00      Open
  LINK-158             -1.73      0.01      0.00      Open
  LINK-159              2.19      0.01      0.00      Open
  LINK-160              1.29      0.01      0.00      Open
  LINK-161             -4.25      0.02      0.00      Open
  LINK-162             -8.37      0.03      0.00      Open
  LINK-163             -8.37      0.03      0.00      Open
  LINK-164            -11.23      0.03      0.00      Open
  LINK-165            -73.51      0.12      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.86      0.01      0.00      Open
  LINK-169              8.37      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2397.69      0.00   -441.53      Open Pump
  VALVE-173             1.05      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           249.23      1.02    199.90    Active Valve
  VALVE-176           184.85      2.10    187.12    Active Valve
  VALVE-177             8.37      0.09    202.45    Active Valve
  VALVE-178             2.86      0.03    112.91    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5180                                                             
  Node Results at 761:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.85    130.39      0.00
  JUNCTION-20           1.14    859.85    104.91      0.00
  JUNCTION-21           0.00    859.87     89.89      0.00
  JUNCTION-22           1.89    859.88    101.36      0.00
  JUNCTION-23           1.41    859.88    110.72      0.00
  JUNCTION-24           0.00    859.88     96.74      0.00
  JUNCTION-25           2.63    859.88     89.24      0.00
  JUNCTION-26           0.00    859.89     76.46      0.00
  JUNCTION-27           5.47    859.89     73.33      0.00
  JUNCTION-28           0.92    859.89     68.55      0.00
  JUNCTION-29           0.00    859.90      5.90      0.00
  JUNCTION-30          51.38    859.87     97.00      0.00
  JUNCTION-31           1.04    859.87    112.41      0.00
  JUNCTION-32           2.71    859.86    101.40      0.00
  JUNCTION-33           0.42    859.86    102.72      0.00
  JUNCTION-34          16.30    859.87    285.92      0.00
  JUNCTION-35           4.07    859.85     90.08      0.00
  JUNCTION-36           0.00    859.85     97.81      0.00
  JUNCTION-37           1.45    859.85     79.21      0.00
  JUNCTION-38           0.00    859.85     92.44      0.00
  JUNCTION-39           2.16    859.85     67.88      0.00
  JUNCTION-40           1.49    859.86     51.23      0.00
  JUNCTION-41           1.34    859.86     69.17      0.00
  JUNCTION-42           5.02    859.86     57.11      0.00
  JUNCTION-43           1.46    859.88     89.60      0.00
  JUNCTION-44           2.27    859.88     78.59      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00


  Page 5181                                                             
  Node Results at 761:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.87     95.07      0.00
  JUNCTION-48           0.00    859.87     96.38      0.00
  JUNCTION-49           0.50    859.88    102.25      0.00
  JUNCTION-50           1.68    859.87    107.80      0.00
  JUNCTION-51           1.32    859.87    102.34      0.00
  JUNCTION-52           2.16    859.87    106.85      0.00
  JUNCTION-53           1.33    859.87    109.29      0.00
  JUNCTION-54           1.84    859.87    111.69      0.00
  JUNCTION-55           1.36    859.87    111.15      0.00
  JUNCTION-56           0.00    859.87    109.59      0.00
  JUNCTION-57           0.19    859.86    104.81      0.00
  JUNCTION-58           9.69    859.85    108.17      0.00
  JUNCTION-59           0.00    859.85    103.52      0.00
  JUNCTION-60           0.00    859.85    102.20      0.00
  JUNCTION-61           0.00    859.85    101.60      0.00
  JUNCTION-62           0.00    859.85    101.59      0.00
  JUNCTION-63           0.00    859.85    102.22      0.00
  JUNCTION-64           0.00    859.85    102.57      0.00
  JUNCTION-65           0.00    859.85    104.20      0.00
  JUNCTION-66           0.00    859.85    104.05      0.00
  JUNCTION-67           0.00    859.85    101.98      0.00
  JUNCTION-68           9.20    859.85    105.19      0.00
  JUNCTION-69           1.08    859.85    101.33      0.00
  JUNCTION-70           2.75    859.85    104.31      0.00
  JUNCTION-71           0.89    859.85     98.65      0.00
  JUNCTION-72           1.23    859.85    102.91      0.00
  JUNCTION-73           1.16    859.85    103.77      0.00
  JUNCTION-74           0.47    859.85    102.91      0.00
  JUNCTION-75           1.12    859.85     99.96      0.00
  JUNCTION-76           1.17    859.85    102.82      0.00
  JUNCTION-77           0.80    859.85    101.92      0.00
  JUNCTION-78           0.00    859.85    104.79      0.00
  JUNCTION-79           0.00    859.85    104.84      0.00
  JUNCTION-80           0.00    859.85    105.27      0.00
  JUNCTION-81           1.52    859.85    102.38      0.00
  JUNCTION-82           4.50    859.85    104.46      0.00
  JUNCTION-83           3.32    859.85    104.92      0.00
  JUNCTION-84           1.27    859.85    103.96      0.00
  JUNCTION-85           0.00    859.85    103.82      0.00
  JUNCTION-86           0.00    859.85    102.42      0.00
  JUNCTION-87           0.00    859.85    102.95      0.00
  JUNCTION-88           0.00    859.85    103.20      0.00
  JUNCTION-89           3.23    859.85    100.98      0.00
  JUNCTION-90           0.00    859.85     93.49      0.00
  JUNCTION-91           0.00    859.85     96.37      0.00
  JUNCTION-92           0.00    859.85    100.36      0.00
  JUNCTION-93           6.16    859.85     93.64      0.00


  Page 5182                                                             
  Node Results at 761:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.94    859.85     98.09      0.00
  JUNCTION-95           1.31    859.85     99.22      0.00
  JUNCTION-96           2.68    859.85     99.97      0.00
  JUNCTION-97           1.96    859.85    100.03      0.00
  JUNCTION-98           2.63    859.85     93.94      0.00
  JUNCTION-99           3.16    859.85     94.44      0.00
  JUNCTION-100          2.59    859.85     96.17      0.00
  JUNCTION-101          0.29    859.85     93.06      0.00
  JUNCTION-102         44.92   1155.24     26.51      0.00
  JUNCTION-103          0.00   1155.24     53.52      0.00
  JUNCTION-104          0.00   1155.24    127.65      0.00
  JUNCTION-105          0.00    859.90    372.60      0.00
  JUNCTION-106          0.00   1155.24    500.56      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.87    372.58      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.78    141.59      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.24    132.69      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.24     85.90      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.88     44.14      0.00
  JUNCTION-125          0.00    859.85    184.52      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.91      6.94      0.00 Tank
  TANK-131            -53.03   1155.24      7.86      0.00 Tank
  
  Link Results at 761:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open


  Page 5183                                                             
  Link Results at 761:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.63      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.71      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open


  Page 5184                                                             
  Link Results at 761:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open


  Page 5185                                                             
  Link Results at 761:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open


  Page 5186                                                             
  Link Results at 761:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.85    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.38    Active Valve
  VALVE-178             2.06      0.02    112.85    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 762:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00


  Page 5187                                                             
  Node Results at 762:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.74    130.34      0.00
  JUNCTION-20           1.14    859.74    104.86      0.00
  JUNCTION-21           0.00    859.76     89.84      0.00
  JUNCTION-22           1.89    859.77    101.31      0.00
  JUNCTION-23           1.41    859.77    110.68      0.00
  JUNCTION-24           0.00    859.77     96.70      0.00
  JUNCTION-25           2.63    859.77     89.19      0.00
  JUNCTION-26           0.00    859.78     76.41      0.00
  JUNCTION-27           5.47    859.78     73.28      0.00
  JUNCTION-28           0.92    859.78     68.50      0.00
  JUNCTION-29           0.00    859.79      5.86      0.00
  JUNCTION-30          51.38    859.76     96.96      0.00
  JUNCTION-31           1.04    859.76    112.37      0.00
  JUNCTION-32           2.71    859.75    101.35      0.00
  JUNCTION-33           0.42    859.75    102.68      0.00
  JUNCTION-34          16.30    859.76    285.88      0.00
  JUNCTION-35           4.07    859.74     90.03      0.00
  JUNCTION-36           0.00    859.74     97.77      0.00
  JUNCTION-37           1.45    859.74     79.16      0.00
  JUNCTION-38           0.00    859.74     92.39      0.00
  JUNCTION-39           2.16    859.75     67.84      0.00
  JUNCTION-40           1.49    859.75     51.18      0.00
  JUNCTION-41           1.34    859.75     69.12      0.00
  JUNCTION-42           5.02    859.75     57.06      0.00
  JUNCTION-43           1.46    859.77     89.56      0.00
  JUNCTION-44           2.27    859.78     78.55      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.76     95.02      0.00
  JUNCTION-48           0.00    859.76     96.33      0.00
  JUNCTION-49           0.50    859.77    102.20      0.00
  JUNCTION-50           1.68    859.76    107.75      0.00
  JUNCTION-51           1.32    859.76    102.29      0.00
  JUNCTION-52           2.16    859.76    106.81      0.00
  JUNCTION-53           1.33    859.76    109.25      0.00
  JUNCTION-54           1.84    859.76    111.64      0.00
  JUNCTION-55           1.36    859.76    111.11      0.00
  JUNCTION-56           0.00    859.76    109.55      0.00


  Page 5188                                                             
  Node Results at 762:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.19    859.75    104.76      0.00
  JUNCTION-58           9.69    859.74    108.12      0.00
  JUNCTION-59           0.00    859.74    103.47      0.00
  JUNCTION-60           0.00    859.74    102.15      0.00
  JUNCTION-61           0.00    859.74    101.55      0.00
  JUNCTION-62           0.00    859.74    101.54      0.00
  JUNCTION-63           0.00    859.74    102.17      0.00
  JUNCTION-64           0.00    859.74    102.52      0.00
  JUNCTION-65           0.00    859.74    104.15      0.00
  JUNCTION-66           0.00    859.74    104.00      0.00
  JUNCTION-67           0.00    859.74    101.93      0.00
  JUNCTION-68           9.20    859.74    105.15      0.00
  JUNCTION-69           1.08    859.74    101.28      0.00
  JUNCTION-70           2.75    859.74    104.27      0.00
  JUNCTION-71           0.89    859.74     98.60      0.00
  JUNCTION-72           1.23    859.74    102.86      0.00
  JUNCTION-73           1.16    859.74    103.72      0.00
  JUNCTION-74           0.47    859.74    102.87      0.00
  JUNCTION-75           1.12    859.74     99.91      0.00
  JUNCTION-76           1.17    859.74    102.77      0.00
  JUNCTION-77           0.80    859.74    101.87      0.00
  JUNCTION-78           0.00    859.74    104.74      0.00
  JUNCTION-79           0.00    859.74    104.79      0.00
  JUNCTION-80           0.00    859.74    105.23      0.00
  JUNCTION-81           1.52    859.74    102.33      0.00
  JUNCTION-82           4.50    859.74    104.42      0.00
  JUNCTION-83           3.32    859.74    104.87      0.00
  JUNCTION-84           1.27    859.74    103.91      0.00
  JUNCTION-85           0.00    859.74    103.77      0.00
  JUNCTION-86           0.00    859.74    102.37      0.00
  JUNCTION-87           0.00    859.74    102.90      0.00
  JUNCTION-88           0.00    859.74    103.15      0.00
  JUNCTION-89           3.23    859.74    100.93      0.00
  JUNCTION-90           0.00    859.74     93.44      0.00
  JUNCTION-91           0.00    859.74     96.32      0.00
  JUNCTION-92           0.00    859.74    100.31      0.00
  JUNCTION-93           6.16    859.74     93.59      0.00
  JUNCTION-94           0.94    859.74     98.04      0.00
  JUNCTION-95           1.31    859.74     99.17      0.00
  JUNCTION-96           2.68    859.74     99.92      0.00
  JUNCTION-97           1.96    859.74     99.98      0.00
  JUNCTION-98           2.63    859.74     93.89      0.00
  JUNCTION-99           3.16    859.74     94.39      0.00
  JUNCTION-100          2.59    859.74     96.12      0.00
  JUNCTION-101          0.29    859.74     93.01      0.00
  JUNCTION-102         44.92   1155.19     26.48      0.00
  JUNCTION-103          0.00   1155.19     53.50      0.00


  Page 5189                                                             
  Node Results at 762:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.19    127.63      0.00
  JUNCTION-105          0.00    859.79    372.55      0.00
  JUNCTION-106          0.00   1155.19    500.54      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.76    372.54      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.67    141.55      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.19    132.67      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.19     85.88      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.77     44.10      0.00
  JUNCTION-125          0.00    859.74    184.47      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.80      6.89      0.00 Tank
  TANK-131            -53.03   1155.19      7.84      0.00 Tank
  
  Link Results at 762:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 5190                                                             
  Link Results at 762:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.63      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.71      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open


  Page 5191                                                             
  Link Results at 762:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open


  Page 5192                                                             
  Link Results at 762:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open


  Page 5193                                                             
  Link Results at 762:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.74    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.33    Active Valve
  VALVE-178             2.06      0.02    112.80    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 763:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.64    130.30      0.00


  Page 5194                                                             
  Node Results at 763:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.14    859.64    104.82      0.00
  JUNCTION-21           0.00    859.66     89.80      0.00
  JUNCTION-22           1.89    859.67    101.26      0.00
  JUNCTION-23           1.41    859.66    110.63      0.00
  JUNCTION-24           0.00    859.67     96.65      0.00
  JUNCTION-25           2.63    859.67     89.15      0.00
  JUNCTION-26           0.00    859.67     76.37      0.00
  JUNCTION-27           5.47    859.67     73.24      0.00
  JUNCTION-28           0.92    859.68     68.46      0.00
  JUNCTION-29           0.00    859.69      5.81      0.00
  JUNCTION-30          51.38    859.66     96.91      0.00
  JUNCTION-31           1.04    859.65    112.32      0.00
  JUNCTION-32           2.71    859.65    101.30      0.00
  JUNCTION-33           0.42    859.64    102.63      0.00
  JUNCTION-34          16.30    859.66    285.83      0.00
  JUNCTION-35           4.07    859.64     89.98      0.00
  JUNCTION-36           0.00    859.64     97.72      0.00
  JUNCTION-37           1.45    859.64     79.12      0.00
  JUNCTION-38           0.00    859.64     92.35      0.00
  JUNCTION-39           2.16    859.64     67.79      0.00
  JUNCTION-40           1.49    859.64     51.14      0.00
  JUNCTION-41           1.34    859.64     69.08      0.00
  JUNCTION-42           5.02    859.65     57.02      0.00
  JUNCTION-43           1.46    859.67     89.51      0.00
  JUNCTION-44           2.27    859.67     78.50      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.66     94.97      0.00
  JUNCTION-48           0.00    859.66     96.28      0.00
  JUNCTION-49           0.50    859.66    102.16      0.00
  JUNCTION-50           1.68    859.66    107.71      0.00
  JUNCTION-51           1.32    859.66    102.25      0.00
  JUNCTION-52           2.16    859.66    106.76      0.00
  JUNCTION-53           1.33    859.66    109.20      0.00
  JUNCTION-54           1.84    859.66    111.59      0.00
  JUNCTION-55           1.36    859.66    111.06      0.00
  JUNCTION-56           0.00    859.66    109.50      0.00
  JUNCTION-57           0.19    859.64    104.72      0.00
  JUNCTION-58           9.69    859.64    108.08      0.00
  JUNCTION-59           0.00    859.64    103.43      0.00
  JUNCTION-60           0.00    859.64    102.11      0.00
  JUNCTION-61           0.00    859.64    101.51      0.00
  JUNCTION-62           0.00    859.64    101.50      0.00
  JUNCTION-63           0.00    859.64    102.13      0.00
  JUNCTION-64           0.00    859.64    102.48      0.00
  JUNCTION-65           0.00    859.64    104.11      0.00
  JUNCTION-66           0.00    859.64    103.96      0.00


  Page 5195                                                             
  Node Results at 763:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.64    101.89      0.00
  JUNCTION-68           9.20    859.64    105.10      0.00
  JUNCTION-69           1.08    859.64    101.24      0.00
  JUNCTION-70           2.75    859.64    104.22      0.00
  JUNCTION-71           0.89    859.64     98.56      0.00
  JUNCTION-72           1.23    859.64    102.82      0.00
  JUNCTION-73           1.16    859.64    103.68      0.00
  JUNCTION-74           0.47    859.64    102.82      0.00
  JUNCTION-75           1.12    859.64     99.87      0.00
  JUNCTION-76           1.17    859.64    102.73      0.00
  JUNCTION-77           0.80    859.64    101.83      0.00
  JUNCTION-78           0.00    859.64    104.69      0.00
  JUNCTION-79           0.00    859.64    104.75      0.00
  JUNCTION-80           0.00    859.64    105.18      0.00
  JUNCTION-81           1.52    859.64    102.28      0.00
  JUNCTION-82           4.50    859.64    104.37      0.00
  JUNCTION-83           3.32    859.64    104.83      0.00
  JUNCTION-84           1.27    859.64    103.87      0.00
  JUNCTION-85           0.00    859.64    103.73      0.00
  JUNCTION-86           0.00    859.64    102.33      0.00
  JUNCTION-87           0.00    859.64    102.86      0.00
  JUNCTION-88           0.00    859.64    103.10      0.00
  JUNCTION-89           3.23    859.64    100.88      0.00
  JUNCTION-90           0.00    859.64     93.40      0.00
  JUNCTION-91           0.00    859.64     96.28      0.00
  JUNCTION-92           0.00    859.64    100.27      0.00
  JUNCTION-93           6.16    859.64     93.55      0.00
  JUNCTION-94           0.94    859.64     98.00      0.00
  JUNCTION-95           1.31    859.64     99.13      0.00
  JUNCTION-96           2.68    859.64     99.88      0.00
  JUNCTION-97           1.96    859.64     99.94      0.00
  JUNCTION-98           2.63    859.64     93.85      0.00
  JUNCTION-99           3.16    859.64     94.35      0.00
  JUNCTION-100          2.59    859.64     96.08      0.00
  JUNCTION-101          0.29    859.64     92.96      0.00
  JUNCTION-102         44.92   1155.15     26.46      0.00
  JUNCTION-103          0.00   1155.15     53.48      0.00
  JUNCTION-104          0.00   1155.14    127.61      0.00
  JUNCTION-105          0.00    859.69    372.50      0.00
  JUNCTION-106          0.00   1155.14    500.52      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.66    372.49      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.57    141.50      0.00


  Page 5196                                                             
  Node Results at 763:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.14    132.65      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.14     85.86      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.66     44.05      0.00
  JUNCTION-125          0.00    859.64    184.43      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.70      6.84      0.00 Tank
  TANK-131            -53.03   1155.15      7.82      0.00 Tank
  
  Link Results at 763:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.96      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5197                                                             
  Link Results at 763:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.71      0.23      0.01      Open
  LINK-48            -319.43      0.23      0.01      Open
  LINK-49            -319.12      0.23      0.01      Open
  LINK-50            -324.81      0.23      0.01      Open
  LINK-51            -350.12      0.25      0.01      Open
  LINK-52              44.84      0.13      0.01      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              -1.11      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -5.18      0.03      0.00      Open
  LINK-59               3.19      0.02      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -9.81      0.06      0.00      Open
  LINK-62              -6.40      0.04      0.00      Open
  LINK-63              -0.06      0.00      0.00      Open
  LINK-64              -7.84      0.05      0.00      Open
  LINK-65               6.97      0.04      0.00      Open
  LINK-66             -19.83      0.13      0.01      Open
  LINK-67             -10.29      0.07      0.00      Open
  LINK-68               2.93      0.02      0.00      Open
  LINK-69             -14.68      0.09      0.01      Open
  LINK-70              -5.69      0.04      0.00      Open
  LINK-71             -11.26      0.07      0.00      Open
  LINK-72            -362.30      0.26      0.01      Open
  LINK-73             -17.99      0.11      0.01      Open
  LINK-74              -9.01      0.06      0.00      Open


  Page 5198                                                             
  Link Results at 763:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -11.96      0.08      0.00      Open
  LINK-76             -23.66      0.15      0.02      Open
  LINK-77              11.20      0.07      0.00      Open
  LINK-78               5.12      0.03      0.00      Open
  LINK-79              -2.95      0.02      0.00      Open
  LINK-80               6.74      0.04      0.00      Open
  LINK-81               8.98      0.06      0.00      Open
  LINK-82              -4.40      0.03      0.00      Open
  LINK-83              29.16      0.12      0.01      Open
  LINK-84              19.16      0.08      0.00      Open
  LINK-85              24.63      0.10      0.01      Open
  LINK-86               8.67      0.06      0.00      Open
  LINK-87               5.27      0.03      0.00      Open
  LINK-88               7.32      0.05      0.00      Open
  LINK-89              -3.41      0.02      0.00      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open


  Page 5199                                                             
  Link Results at 763:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open


  Page 5200                                                             
  Link Results at 763:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    199.63    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.29    Active Valve
  VALVE-178             2.06      0.02    112.75    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 764:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.58    659.83    122.95      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.63    659.83    128.56      0.00
  JUNCTION-3            3.34    659.84    100.42      0.00
  JUNCTION-4            2.92    659.84     78.87      0.00
  JUNCTION-5            2.68    659.84     71.76      0.00
  JUNCTION-6            1.41    659.85     67.10      0.00
  JUNCTION-7            0.00    659.85     54.00      0.00
  JUNCTION-8            1.17    659.87     72.12      0.00
  JUNCTION-9            0.00    659.87     74.35      0.00
  JUNCTION-10           0.26    579.55    106.56      0.00
  JUNCTION-11           0.80    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.00    659.84    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          19.54    659.82    119.05      0.00
  JUNCTION-18           4.70    659.89     78.75      0.00
  JUNCTION-19           3.50    859.41    130.20      0.00
  JUNCTION-20           1.96    859.41    104.72      0.00
  JUNCTION-21           0.00    859.46     89.71      0.00
  JUNCTION-22           3.26    859.48    101.18      0.00
  JUNCTION-23           2.43    859.47    110.55      0.00
  JUNCTION-24           0.00    859.49     96.57      0.00
  JUNCTION-25           4.54    859.49     89.07      0.00
  JUNCTION-26           0.00    859.50     76.29      0.00
  JUNCTION-27           9.46    859.50     73.16      0.00
  JUNCTION-28           1.59    859.50     68.38      0.00
  JUNCTION-29           0.00    859.55      5.75      0.00


  Page 5201                                                             
  Node Results at 764:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          88.74    859.47     96.83      0.00
  JUNCTION-31           1.80    859.44    112.23      0.00
  JUNCTION-32           4.68    859.42    101.21      0.00
  JUNCTION-33           0.73    859.42    102.53      0.00
  JUNCTION-34          28.15    859.47    285.75      0.00
  JUNCTION-35           7.02    859.41     89.88      0.00
  JUNCTION-36           0.00    859.41     97.62      0.00
  JUNCTION-37           2.50    859.41     79.02      0.00
  JUNCTION-38           0.00    859.41     92.25      0.00
  JUNCTION-39           3.73    859.41     67.69      0.00
  JUNCTION-40           2.58    859.42     51.04      0.00
  JUNCTION-41           2.32    859.42     68.98      0.00
  JUNCTION-42           8.67    859.42     56.92      0.00
  JUNCTION-43           2.52    859.49     89.43      0.00
  JUNCTION-44           3.93    859.50     78.43      0.00
  JUNCTION-45           7.11    952.85     89.06      0.00
  JUNCTION-46           3.32    952.85     57.46      0.00
  JUNCTION-47           0.00    859.46     94.89      0.00
  JUNCTION-48           0.00    859.46     96.20      0.00
  JUNCTION-49           0.87    859.47    102.07      0.00
  JUNCTION-50           2.90    859.46    107.62      0.00
  JUNCTION-51           2.29    859.46    102.16      0.00
  JUNCTION-52           3.74    859.46    106.67      0.00
  JUNCTION-53           2.30    859.45    109.11      0.00
  JUNCTION-54           3.18    859.45    111.50      0.00
  JUNCTION-55           2.34    859.45    110.97      0.00
  JUNCTION-56           0.00    859.45    109.41      0.00
  JUNCTION-57           0.33    859.42    104.62      0.00
  JUNCTION-58          16.74    859.41    107.98      0.00
  JUNCTION-59           0.00    859.41    103.33      0.00
  JUNCTION-60           0.00    859.41    102.01      0.00
  JUNCTION-61           0.00    859.41    101.41      0.00
  JUNCTION-62           0.00    859.41    101.40      0.00
  JUNCTION-63           0.00    859.41    102.03      0.00
  JUNCTION-64           0.00    859.41    102.38      0.00
  JUNCTION-65           0.00    859.41    104.01      0.00
  JUNCTION-66           0.00    859.41    103.86      0.00
  JUNCTION-67           0.00    859.41    101.79      0.00
  JUNCTION-68          15.88    859.41    105.00      0.00
  JUNCTION-69           1.87    859.40    101.13      0.00
  JUNCTION-70           4.75    859.40    104.12      0.00
  JUNCTION-71           1.54    859.40     98.46      0.00
  JUNCTION-72           2.12    859.40    102.72      0.00
  JUNCTION-73           2.00    859.40    103.57      0.00
  JUNCTION-74           0.81    859.40    102.72      0.00
  JUNCTION-75           1.94    859.40     99.76      0.00
  JUNCTION-76           2.03    859.40    102.63      0.00


  Page 5202                                                             
  Node Results at 764:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.38    859.40    101.72      0.00
  JUNCTION-78           0.00    859.40    104.59      0.00
  JUNCTION-79           0.00    859.40    104.65      0.00
  JUNCTION-80           0.00    859.40    105.08      0.00
  JUNCTION-81           2.63    859.40    102.18      0.00
  JUNCTION-82           7.77    859.40    104.27      0.00
  JUNCTION-83           5.73    859.40    104.73      0.00
  JUNCTION-84           2.19    859.40    103.76      0.00
  JUNCTION-85           0.00    859.40    103.62      0.00
  JUNCTION-86           0.00    859.40    102.23      0.00
  JUNCTION-87           0.00    859.40    102.75      0.00
  JUNCTION-88           0.00    859.40    103.00      0.00
  JUNCTION-89           5.58    859.40    100.78      0.00
  JUNCTION-90           0.00    859.40     93.30      0.00
  JUNCTION-91           0.00    859.40     96.18      0.00
  JUNCTION-92           0.00    859.41    100.16      0.00
  JUNCTION-93          10.63    859.40     93.45      0.00
  JUNCTION-94           1.62    859.41     97.89      0.00
  JUNCTION-95           2.26    859.40     99.03      0.00
  JUNCTION-96           4.64    859.40     99.77      0.00
  JUNCTION-97           3.38    859.40     99.84      0.00
  JUNCTION-98           4.53    859.40     93.75      0.00
  JUNCTION-99           5.45    859.40     94.25      0.00
  JUNCTION-100          4.47    859.40     95.98      0.00
  JUNCTION-101          0.50    859.40     92.86      0.00
  JUNCTION-102         77.60   1155.08     26.44      0.00
  JUNCTION-103          0.00   1155.08     53.45      0.00
  JUNCTION-104          0.00   1155.08    127.58      0.00
  JUNCTION-105          0.00    859.55    372.44      0.00
  JUNCTION-106          0.00   1155.08    500.49      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.47    372.41      0.00
  JUNCTION-111          0.00    659.84    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.83    130.35      0.00
  JUNCTION-114          0.24    579.55     95.56      0.00
  JUNCTION-115          0.00    859.20    141.34      0.00
  JUNCTION-116          3.47    659.93     55.00      0.00
  JUNCTION-117         37.46    659.75    110.82      0.00
  JUNCTION-118         80.08    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.07    132.62      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.08     85.83      0.00
  JUNCTION-122          1.10   1042.39     37.00      0.00
  JUNCTION-123          2.46   1042.39    123.23      0.00
  JUNCTION-124          0.77    859.47     43.97      0.00
  JUNCTION-125          0.00    859.41    184.33      0.00


  Page 5203                                                             
  Node Results at 764:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        150.22    472.65     16.75      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -625.78    859.56      6.78      0.00 Tank
  TANK-131            -91.59   1155.08      7.79      0.00 Tank
  
  Link Results at 764:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              150.22      0.15      0.01      Open
  LINK-1              -24.60      0.16      0.02      Open
  LINK-2              -12.28      0.08      0.00      Open
  LINK-3               -6.70      0.04      0.00      Open
  LINK-6               22.52      0.14      0.01      Open
  LINK-7              -37.07      0.24      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               38.48      0.25      0.04      Open
  LINK-10              24.03      0.15      0.02      Open
  LINK-11              39.65      0.25      0.04      Open
  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.31      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.31      0.01      0.00      Open
  LINK-26               1.31      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31             625.79      0.44      0.03      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35             -28.15      0.02      0.00      Open
  LINK-36               9.62      0.06      0.00      Open
  LINK-37             -12.91      0.08      0.01      Open


  Page 5204                                                             
  Link Results at 764:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -308.55      0.32      0.02      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.58      0.00      0.00      Open
  LINK-44            -277.48      0.28      0.02      Open
  LINK-45             247.91      0.18      0.01      Open
  LINK-46             194.33      0.14      0.00      Open
  LINK-47            -569.51      0.40      0.03      Open
  LINK-48            -551.74      0.39      0.03      Open
  LINK-49            -551.21      0.39      0.03      Open
  LINK-50            -561.04      0.40      0.03      Open
  LINK-51            -604.75      0.43      0.03      Open
  LINK-52              77.44      0.22      0.02      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              -1.92      0.01      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -8.94      0.06      0.00      Open
  LINK-59               5.51      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -16.95      0.11      0.01      Open
  LINK-62             -11.05      0.07      0.00      Open
  LINK-63              -0.10      0.00      0.00      Open
  LINK-64             -13.54      0.09      0.01      Open
  LINK-65              12.04      0.08      0.00      Open
  LINK-66             -34.25      0.22      0.03      Open
  LINK-67             -17.77      0.11      0.01      Open
  LINK-68               5.07      0.03      0.00      Open
  LINK-69             -25.35      0.16      0.02      Open
  LINK-70              -9.83      0.06      0.00      Open
  LINK-71             -19.45      0.12      0.01      Open
  LINK-72            -625.78      0.44      0.03      Open
  LINK-73             -31.08      0.20      0.03      Open
  LINK-74             -15.57      0.10      0.01      Open
  LINK-75             -20.66      0.13      0.01      Open
  LINK-76             -40.86      0.26      0.04      Open
  LINK-77              19.34      0.12      0.01      Open
  LINK-78               8.85      0.06      0.00      Open
  LINK-79              -5.09      0.03      0.00      Open
  LINK-80              11.65      0.07      0.00      Open
  LINK-81              15.51      0.10      0.01      Open
  LINK-82              -7.60      0.05      0.00      Open
  LINK-83              50.37      0.21      0.02      Open
  LINK-84              33.09      0.14      0.01      Open


  Page 5205                                                             
  Link Results at 764:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              42.55      0.17      0.02      Open
  LINK-86              14.98      0.10      0.01      Open
  LINK-87               9.10      0.06      0.00      Open
  LINK-88              12.64      0.08      0.00      Open
  LINK-89              -5.89      0.04      0.00      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open


  Page 5206                                                             
  Link Results at 764:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            -13.99      0.04      0.00      Open
  LINK-165            -91.59      0.15      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.57      0.01      0.00      Open
  LINK-169             10.43      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.31      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    199.27    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    202.22    Active Valve
  VALVE-178             3.57      0.04    112.69    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 5207                                                             
  Link Results at 764:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 765:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.02    659.64    122.87      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.10    659.64    128.47      0.00
  JUNCTION-3            5.85    659.66    100.35      0.00
  JUNCTION-4            5.10    659.66     78.80      0.00
  JUNCTION-5            4.69    659.68     71.69      0.00
  JUNCTION-6            2.46    659.71     67.03      0.00
  JUNCTION-7            0.00    659.71     53.94      0.00
  JUNCTION-8            2.05    659.75     72.07      0.00
  JUNCTION-9            0.00    659.77     74.30      0.00
  JUNCTION-10           0.45    579.55    106.56      0.00
  JUNCTION-11           1.40    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.76    659.66    102.33      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          34.20    659.62    118.97      0.00
  JUNCTION-18           8.22    659.80     78.71      0.00
  JUNCTION-19           6.12    858.90    129.98      0.00
  JUNCTION-20           3.43    858.90    104.50      0.00
  JUNCTION-21           0.00    859.03     89.52      0.00
  JUNCTION-22           5.71    859.09    101.02      0.00
  JUNCTION-23           4.25    859.07    110.38      0.00
  JUNCTION-24           0.00    859.12     96.41      0.00
  JUNCTION-25           7.94    859.13     88.91      0.00
  JUNCTION-26           0.00    859.15     76.14      0.00
  JUNCTION-27          16.55    859.16     73.01      0.00
  JUNCTION-28           2.78    859.17     68.24      0.00
  JUNCTION-29           0.00    859.30      5.64      0.00
  JUNCTION-30         155.30    859.06     96.65      0.00
  JUNCTION-31           3.15    859.00    112.04      0.00
  JUNCTION-32           8.19    858.94    101.00      0.00
  JUNCTION-33           1.27    858.92    102.32      0.00
  JUNCTION-34          49.26    859.06    285.57      0.00
  JUNCTION-35          12.29    858.90     89.66      0.00
  JUNCTION-36           0.00    858.90     97.40      0.00
  JUNCTION-37           4.37    858.90     78.80      0.00
  JUNCTION-38           0.00    858.90     92.03      0.00
  JUNCTION-39           6.53    858.91     67.47      0.00


  Page 5208                                                             
  Node Results at 765:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           4.51    858.92     50.82      0.00
  JUNCTION-41           4.06    858.92     68.77      0.00
  JUNCTION-42          15.18    858.93     56.71      0.00
  JUNCTION-43           4.40    859.13     89.28      0.00
  JUNCTION-44           6.87    859.15     78.27      0.00
  JUNCTION-45          12.44    952.85     89.06      0.00
  JUNCTION-46           5.81    952.85     57.46      0.00
  JUNCTION-47           0.00    859.04     94.71      0.00
  JUNCTION-48           0.00    859.05     96.02      0.00
  JUNCTION-49           1.52    859.07    101.90      0.00
  JUNCTION-50           5.07    859.06    107.45      0.00
  JUNCTION-51           4.00    859.05    101.99      0.00
  JUNCTION-52           6.54    859.05    106.50      0.00
  JUNCTION-53           4.03    859.02    108.93      0.00
  JUNCTION-54           5.57    859.01    111.31      0.00
  JUNCTION-55           4.10    859.01    110.78      0.00
  JUNCTION-56           0.00    859.01    109.22      0.00
  JUNCTION-57           0.57    858.92    104.40      0.00
  JUNCTION-58          29.29    858.91    107.76      0.00
  JUNCTION-59           0.00    858.91    103.11      0.00
  JUNCTION-60           0.00    858.91    101.79      0.00
  JUNCTION-61           0.00    858.91    101.19      0.00
  JUNCTION-62           0.00    858.91    101.18      0.00
  JUNCTION-63           0.00    858.91    101.81      0.00
  JUNCTION-64           0.00    858.91    102.16      0.00
  JUNCTION-65           0.00    858.91    103.79      0.00
  JUNCTION-66           0.00    858.91    103.64      0.00
  JUNCTION-67           0.00    858.91    101.57      0.00
  JUNCTION-68          27.80    858.90    104.78      0.00
  JUNCTION-69           3.27    858.89    100.91      0.00
  JUNCTION-70           8.31    858.88    103.89      0.00
  JUNCTION-71           2.70    858.88     98.23      0.00
  JUNCTION-72           3.71    858.88    102.49      0.00
  JUNCTION-73           3.50    858.88    103.35      0.00
  JUNCTION-74           1.42    858.88    102.49      0.00
  JUNCTION-75           3.39    858.88     99.54      0.00
  JUNCTION-76           3.55    858.88    102.40      0.00
  JUNCTION-77           2.42    858.88    101.50      0.00
  JUNCTION-78           0.00    858.88    104.37      0.00
  JUNCTION-79           0.00    858.88    104.42      0.00
  JUNCTION-80           0.00    858.88    104.86      0.00
  JUNCTION-81           4.60    858.88    101.96      0.00
  JUNCTION-82          13.59    858.88    104.04      0.00
  JUNCTION-83          10.03    858.88    104.50      0.00
  JUNCTION-84           3.83    858.88    103.54      0.00
  JUNCTION-85           0.00    858.88    103.40      0.00
  JUNCTION-86           0.00    858.88    102.00      0.00


  Page 5209                                                             
  Node Results at 765:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    858.88    102.53      0.00
  JUNCTION-88           0.00    858.88    102.78      0.00
  JUNCTION-89           9.76    858.88    100.56      0.00
  JUNCTION-90           0.00    858.89     93.07      0.00
  JUNCTION-91           0.00    858.89     95.95      0.00
  JUNCTION-92           0.00    858.89     99.94      0.00
  JUNCTION-93          18.61    858.89     93.22      0.00
  JUNCTION-94           2.83    858.89     97.67      0.00
  JUNCTION-95           3.95    858.89     98.80      0.00
  JUNCTION-96           8.11    858.89     99.55      0.00
  JUNCTION-97           5.92    858.88     99.61      0.00
  JUNCTION-98           7.94    858.88     93.52      0.00
  JUNCTION-99           9.54    858.88     94.02      0.00
  JUNCTION-100          7.83    858.88     95.75      0.00
  JUNCTION-101          0.88    858.88     92.63      0.00
  JUNCTION-102        135.79   1154.97     26.39      0.00
  JUNCTION-103          0.00   1154.97     53.40      0.00
  JUNCTION-104          0.00   1154.95    127.52      0.00
  JUNCTION-105          0.00    859.30    372.33      0.00
  JUNCTION-106          0.00   1154.95    500.44      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.06    372.23      0.00
  JUNCTION-111          0.00    659.66    104.71      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.64    130.27      0.00
  JUNCTION-114          0.42    579.55     95.56      0.00
  JUNCTION-115          0.00    858.32    140.96      0.00
  JUNCTION-116          6.08    659.93     55.00      0.00
  JUNCTION-117         65.55    659.41    110.67      0.00
  JUNCTION-118        140.14    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.95    132.57      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.97     85.78      0.00
  JUNCTION-122          1.92   1042.39     37.00      0.00
  JUNCTION-123          4.31   1042.39    123.23      0.00
  JUNCTION-124          1.35    859.07     43.80      0.00
  JUNCTION-125          0.00    858.90    184.11      0.00
  JUNCTION-126        262.89    472.58     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1095.12    859.32      6.68      0.00 Tank
  TANK-131           -160.28   1154.98      7.75      0.00 Tank
  


  Page 5210                                                             
  Link Results at 765:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              262.89      0.26      0.01      Open
  LINK-1              -43.05      0.27      0.05      Open
  LINK-2              -21.49      0.14      0.01      Open
  LINK-3              -11.73      0.07      0.00      Open
  LINK-6               39.41      0.25      0.04      Open
  LINK-7              -64.88      0.41      0.10      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               67.34      0.43      0.11      Open
  LINK-10              42.05      0.27      0.05      Open
  LINK-11              69.39      0.44      0.12      Open
  LINK-12              27.34      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.42      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.54      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.27      0.01      0.00      Open
  LINK-22               2.30      0.01      0.00      Open
  LINK-23              20.77      0.13      0.01      Open
  LINK-24              16.71      0.11      0.01      Open
  LINK-25               2.30      0.01      0.00      Open
  LINK-26               2.30      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -459.73      0.73      0.13      Open
  LINK-29            -537.34      0.86      0.18      Open
  LINK-30             -22.58      0.14      0.01      Open
  LINK-31            1095.12      0.78      0.09      Open
  LINK-32              -3.17      0.02      0.00      Open
  LINK-33               1.35      0.00      0.00      Open
  LINK-34               4.31      0.01      0.00      Open
  LINK-35             -49.26      0.03      0.00      Open
  LINK-36              16.84      0.11      0.01      Open
  LINK-37             -22.59      0.14      0.01      Open
  LINK-38               0.33      0.00      0.00      Open
  LINK-39            -468.58      0.75      0.14      Open
  LINK-40            -539.96      0.55      0.06      Open
  LINK-41             543.41      0.87      0.18      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.77      0.00      0.00      Open
  LINK-44            -485.58      0.50      0.05      Open
  LINK-45             433.83      0.31      0.02      Open
  LINK-46             340.08      0.24      0.01      Open
  LINK-47            -996.63      0.71      0.08      Open
  LINK-48            -965.55      0.68      0.07      Open


  Page 5211                                                             
  Link Results at 765:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -964.62      0.68      0.07      Open
  LINK-50            -981.81      0.70      0.07      Open
  LINK-51           -1058.30      0.75      0.09      Open
  LINK-52             135.52      0.38      0.06      Open
  LINK-53             108.27      0.31      0.04      Open
  LINK-54              78.79      0.22      0.02      Open
  LINK-55              -7.71      0.04      0.00      Open
  LINK-56              -3.36      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -15.64      0.10      0.01      Open
  LINK-59               9.64      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -29.66      0.19      0.02      Open
  LINK-62             -19.35      0.11      0.01      Open
  LINK-63              -0.17      0.00      0.00      Open
  LINK-64             -23.69      0.15      0.02      Open
  LINK-65              21.07      0.13      0.01      Open
  LINK-66             -59.94      0.38      0.09      Open
  LINK-67             -31.09      0.20      0.03      Open
  LINK-68               8.87      0.06      0.00      Open
  LINK-69             -44.36      0.28      0.05      Open
  LINK-70             -17.20      0.11      0.01      Open
  LINK-71             -34.04      0.22      0.03      Open
  LINK-72           -1095.12      0.78      0.09      Open
  LINK-73             -54.38      0.35      0.07      Open
  LINK-74             -27.24      0.17      0.02      Open
  LINK-75             -36.15      0.23      0.03      Open
  LINK-76             -71.51      0.46      0.12      Open
  LINK-77              33.85      0.22      0.03      Open
  LINK-78              15.48      0.10      0.01      Open
  LINK-79              -8.91      0.06      0.00      Open
  LINK-80              20.39      0.13      0.01      Open
  LINK-81              27.14      0.17      0.02      Open
  LINK-82             -13.30      0.08      0.01      Open
  LINK-83              88.16      0.36      0.06      Open
  LINK-84              57.90      0.24      0.03      Open
  LINK-85              74.46      0.30      0.04      Open
  LINK-86              26.22      0.17      0.02      Open
  LINK-87              15.92      0.10      0.01      Open
  LINK-88              22.12      0.14      0.01      Open
  LINK-89             -10.30      0.07      0.00      Open
  LINK-90              21.29      0.14      0.01      Open
  LINK-91              13.00      0.08      0.01      Open
  LINK-92              98.56      0.40      0.07      Open
  LINK-93              17.52      0.11      0.01      Open
  LINK-94               5.25      0.03      0.00      Open
  LINK-95             -12.27      0.08      0.00      Open


  Page 5212                                                             
  Link Results at 765:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              17.52      0.11      0.01      Open
  LINK-97               8.21      0.05      0.00      Open
  LINK-98               5.52      0.04      0.00      Open
  LINK-99               8.21      0.05      0.00      Open
  LINK-100              5.24      0.03      0.00      Open
  LINK-101             -9.31      0.06      0.00      Open
  LINK-102             -4.59      0.03      0.00      Open
  LINK-103             -9.31      0.06      0.00      Open
  LINK-104             -4.72      0.03      0.00      Open
  LINK-105            -51.75      0.21      0.02      Open
  LINK-106              2.97      0.02      0.00      Open
  LINK-107             17.52      0.11      0.01      Open
  LINK-108             -2.68      0.02      0.00      Open
  LINK-109             41.48      0.17      0.01      Open
  LINK-110             19.54      0.12      0.01      Open
  LINK-111              4.53      0.03      0.00      Open
  LINK-112              6.70      0.04      0.00      Open
  LINK-113            -18.66      0.08      0.00      Open
  LINK-114              0.61      0.00      0.00      Open
  LINK-115             -4.89      0.03      0.00      Open
  LINK-116              2.38      0.02      0.00      Open
  LINK-117             -4.08      0.03      0.00      Open
  LINK-118              3.07      0.02      0.00      Open
  LINK-119              3.13      0.02      0.00      Open
  LINK-120            -10.27      0.04      0.00      Open
  LINK-121             -3.61      0.02      0.00      Open
  LINK-122              1.03      0.01      0.00      Open
  LINK-123             11.01      0.04      0.00      Open
  LINK-124              3.58      0.01      0.00      Open
  LINK-125            -10.98      0.04      0.00      Open
  LINK-126             -4.65      0.03      0.00      Open
  LINK-127              7.43      0.05      0.00      Open
  LINK-128              3.90      0.02      0.00      Open
  LINK-129             -4.10      0.03      0.00      Open
  LINK-130             -9.96      0.06      0.00      Open
  LINK-131              2.03      0.01      0.00      Open
  LINK-132            -10.07      0.06      0.00      Open
  LINK-133             -5.16      0.03      0.00      Open
  LINK-134             -0.62      0.00      0.00      Open
  LINK-135              4.91      0.03      0.00      Open
  LINK-136             -5.52      0.04      0.00      Open
  LINK-137              9.97      0.04      0.00      Open
  LINK-138            -15.50      0.06      0.00      Open
  LINK-139              4.54      0.03      0.00      Open
  LINK-140            -29.80      0.12      0.01      Open
  LINK-141            -28.29      0.12      0.01      Open
  LINK-142            -46.53      0.19      0.02      Open


  Page 5213                                                             
  Link Results at 765:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -98.23      0.40      0.07      Open
  LINK-144             -1.51      0.01      0.00      Open
  LINK-145            -14.37      0.09      0.01      Open
  LINK-146            -22.95      0.15      0.01      Open
  LINK-147             -5.75      0.04      0.00      Open
  LINK-148             28.75      0.18      0.02      Open
  LINK-149             17.06      0.11      0.01      Open
  LINK-150             -7.75      0.05      0.00      Open
  LINK-151             18.24      0.12      0.01      Open
  LINK-152            -16.69      0.11      0.01      Open
  LINK-153             26.19      0.17      0.02      Open
  LINK-154              5.54      0.04      0.00      Open
  LINK-155              0.78      0.00      0.00      Open
  LINK-156             -3.27      0.02      0.00      Open
  LINK-157             -7.93      0.05      0.00      Open
  LINK-158             -3.78      0.02      0.00      Open
  LINK-159              4.78      0.03      0.00      Open
  LINK-160              2.82      0.02      0.00      Open
  LINK-161             -9.27      0.04      0.00      Open
  LINK-162            -18.25      0.07      0.00      Open
  LINK-163            -18.25      0.07      0.00      Open
  LINK-164            -24.49      0.07      0.00      Open
  LINK-165           -160.28      0.26      0.02      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              6.24      0.02      0.00      Open
  LINK-169             18.25      0.07      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.30      0.03     80.11    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           543.41      2.22    198.39    Active Valve
  VALVE-176           403.03      4.57    186.72    Active Valve
  VALVE-177            18.25      0.21    202.10    Active Valve
  VALVE-178             6.24      0.07    112.57    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5214                                                             
  Node Results at 766:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.50    659.32    122.73      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.64    659.33    128.34      0.00
  JUNCTION-3            8.67    659.36    100.22      0.00
  JUNCTION-4            7.56    659.37     78.67      0.00
  JUNCTION-5            6.95    659.42     71.58      0.00
  JUNCTION-6            3.64    659.47     66.93      0.00
  JUNCTION-7            0.00    659.47     53.83      0.00
  JUNCTION-8            3.03    659.56     71.99      0.00
  JUNCTION-9            0.00    659.59     74.23      0.00
  JUNCTION-10           0.67    579.55    106.56      0.00
  JUNCTION-11           2.07    579.55    102.02      0.00
  JUNCTION-12           0.05    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.60    659.36    102.20      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          50.66    659.29    118.82      0.00
  JUNCTION-18          12.18    659.67     78.65      0.00
  JUNCTION-19           9.07    858.08    129.62      0.00
  JUNCTION-20           5.08    858.08    104.14      0.00
  JUNCTION-21           0.00    858.35     89.23      0.00
  JUNCTION-22           8.45    858.48    100.75      0.00
  JUNCTION-23           6.29    858.44    110.10      0.00
  JUNCTION-24           0.00    858.52     96.15      0.00
  JUNCTION-25          11.76    858.55     88.66      0.00
  JUNCTION-26           0.00    858.60     75.90      0.00
  JUNCTION-27          24.51    858.61     72.78      0.00
  JUNCTION-28           4.12    858.64     68.01      0.00
  JUNCTION-29           0.00    858.90      5.47      0.00
  JUNCTION-30         230.03    858.41     96.37      0.00
  JUNCTION-31           4.67    858.28    111.73      0.00
  JUNCTION-32          12.14    858.15    100.66      0.00
  JUNCTION-33           1.89    858.12    101.97      0.00
  JUNCTION-34          72.96    858.41    285.29      0.00
  JUNCTION-35          18.20    858.08     89.31      0.00
  JUNCTION-36           0.00    858.08     97.05      0.00
  JUNCTION-37           6.48    858.09     78.44      0.00
  JUNCTION-38           0.00    858.08     91.67      0.00
  JUNCTION-39           9.67    858.10     67.12      0.00
  JUNCTION-40           6.69    858.12     50.48      0.00
  JUNCTION-41           6.01    858.12     68.42      0.00
  JUNCTION-42          22.49    858.14     56.37      0.00
  JUNCTION-43           6.52    858.55     89.03      0.00
  JUNCTION-44          10.18    858.59     78.03      0.00
  JUNCTION-45          18.43    952.85     89.06      0.00
  JUNCTION-46           8.60    952.85     57.46      0.00


  Page 5215                                                             
  Node Results at 766:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    858.36     94.41      0.00
  JUNCTION-48           0.00    858.40     95.74      0.00
  JUNCTION-49           2.25    858.44    101.62      0.00
  JUNCTION-50           7.51    858.40    107.16      0.00
  JUNCTION-51           5.93    858.39    101.70      0.00
  JUNCTION-52           9.69    858.38    106.21      0.00
  JUNCTION-53           5.97    858.32    108.63      0.00
  JUNCTION-54           8.25    858.30    111.01      0.00
  JUNCTION-55           6.07    858.31    110.48      0.00
  JUNCTION-56           0.00    858.31    108.92      0.00
  JUNCTION-57           0.85    858.12    104.06      0.00
  JUNCTION-58          43.38    858.10    107.41      0.00
  JUNCTION-59           0.00    858.09    102.75      0.00
  JUNCTION-60           0.00    858.09    101.44      0.00
  JUNCTION-61           0.00    858.09    100.83      0.00
  JUNCTION-62           0.00    858.09    100.82      0.00
  JUNCTION-63           0.00    858.09    101.45      0.00
  JUNCTION-64           0.00    858.09    101.81      0.00
  JUNCTION-65           0.00    858.09    103.44      0.00
  JUNCTION-66           0.00    858.09    103.28      0.00
  JUNCTION-67           0.00    858.09    101.21      0.00
  JUNCTION-68          41.17    858.08    104.43      0.00
  JUNCTION-69           4.85    858.05    100.55      0.00
  JUNCTION-70          12.31    858.04    103.53      0.00
  JUNCTION-71           4.00    858.04     97.87      0.00
  JUNCTION-72           5.50    858.04    102.13      0.00
  JUNCTION-73           5.18    858.04    102.98      0.00
  JUNCTION-74           2.11    858.04    102.13      0.00
  JUNCTION-75           5.02    858.04     99.17      0.00
  JUNCTION-76           5.26    858.04    102.04      0.00
  JUNCTION-77           3.59    858.04    101.13      0.00
  JUNCTION-78           0.00    858.04    104.00      0.00
  JUNCTION-79           0.00    858.04    104.06      0.00
  JUNCTION-80           0.00    858.04    104.49      0.00
  JUNCTION-81           6.82    858.04    101.59      0.00
  JUNCTION-82          20.13    858.04    103.68      0.00
  JUNCTION-83          14.86    858.04    104.14      0.00
  JUNCTION-84           5.67    858.04    103.17      0.00
  JUNCTION-85           0.00    858.04    103.04      0.00
  JUNCTION-86           0.00    858.04    101.64      0.00
  JUNCTION-87           0.00    858.04    102.16      0.00
  JUNCTION-88           0.00    858.04    102.41      0.00
  JUNCTION-89          14.46    858.04    100.19      0.00
  JUNCTION-90           0.00    858.05     92.71      0.00
  JUNCTION-91           0.00    858.05     95.59      0.00
  JUNCTION-92           0.00    858.06     99.58      0.00
  JUNCTION-93          27.56    858.05     92.86      0.00


  Page 5216                                                             
  Node Results at 766:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           4.20    858.06     97.31      0.00
  JUNCTION-95           5.85    858.05     98.44      0.00
  JUNCTION-96          12.02    858.05     99.19      0.00
  JUNCTION-97           8.77    858.04     99.25      0.00
  JUNCTION-98          11.75    858.03     93.15      0.00
  JUNCTION-99          14.13    858.03     93.65      0.00
  JUNCTION-100         11.60    858.03     95.38      0.00
  JUNCTION-101          1.30    858.03     92.27      0.00
  JUNCTION-102        201.14   1154.79     26.31      0.00
  JUNCTION-103          0.00   1154.78     53.32      0.00
  JUNCTION-104          0.00   1154.75    127.44      0.00
  JUNCTION-105          0.00    858.90    372.16      0.00
  JUNCTION-106          0.00   1154.75    500.35      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.41    371.95      0.00
  JUNCTION-111          0.00    659.36    104.58      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.33    130.13      0.00
  JUNCTION-114          0.62    579.55     95.56      0.00
  JUNCTION-115          0.00    856.88    140.34      0.00
  JUNCTION-116          9.00    659.93     55.00      0.00
  JUNCTION-117         97.09    658.85    110.43      0.00
  JUNCTION-118        207.57    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.75    132.48      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.78     85.70      0.00
  JUNCTION-122          2.85   1042.39     37.00      0.00
  JUNCTION-123          6.39   1042.39    123.23      0.00
  JUNCTION-124          2.00    858.44     43.52      0.00
  JUNCTION-125          0.00    858.08    183.75      0.00
  JUNCTION-126        389.40    472.47     16.67      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1622.10    858.95      6.52      0.00 Tank
  TANK-131           -237.41   1154.81      7.67      0.00 Tank
  
  Link Results at 766:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              389.40      0.38      0.03      Open
  LINK-1              -63.77      0.41      0.10      Open
  LINK-2              -31.83      0.20      0.03      Open
  LINK-3              -17.38      0.11      0.01      Open
  LINK-6               58.38      0.37      0.08      Open
  LINK-7              -96.10      0.61      0.21      Open


  Page 5217                                                             
  Link Results at 766:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               99.74      0.64      0.23      Open
  LINK-10              62.29      0.40      0.09      Open
  LINK-11             102.78      0.66      0.24      Open
  LINK-12              40.49      0.26      0.04      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.62      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.80      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.36      0.02      0.00      Open
  LINK-22               3.41      0.02      0.00      Open
  LINK-23              30.76      0.20      0.03      Open
  LINK-24              24.75      0.16      0.02      Open
  LINK-25               3.41      0.02      0.00      Open
  LINK-26               3.41      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -680.95      1.09      0.27      Open
  LINK-29            -795.90      1.27      0.37      Open
  LINK-30             -33.45      0.21      0.03      Open
  LINK-31            1622.10      1.15      0.19      Open
  LINK-32              -4.70      0.03      0.00      Open
  LINK-33               2.00      0.01      0.00      Open
  LINK-34               6.39      0.02      0.00      Open
  LINK-35             -72.96      0.05      0.00      Open
  LINK-36              24.95      0.16      0.02      Open
  LINK-37             -33.46      0.21      0.03      Open
  LINK-38               0.49      0.00      0.00      Open
  LINK-39            -694.06      1.11      0.28      Open
  LINK-40            -799.80      0.82      0.12      Open
  LINK-41             804.90      1.28      0.37      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -4.10      0.00      0.00      Open
  LINK-44            -719.25      0.73      0.10      Open
  LINK-45             642.60      0.46      0.03      Open
  LINK-46             503.73      0.36      0.02      Open
  LINK-47           -1476.22      1.05      0.16      Open
  LINK-48           -1430.17      1.01      0.15      Open
  LINK-49           -1428.79      1.01      0.15      Open
  LINK-50           -1454.27      1.03      0.16      Open
  LINK-51           -1567.56      1.11      0.18      Open
  LINK-52             200.74      0.57      0.12      Open
  LINK-53             160.37      0.45      0.08      Open
  LINK-54             116.70      0.33      0.04      Open


  Page 5218                                                             
  Link Results at 766:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55             -11.42      0.07      0.00      Open
  LINK-56              -4.97      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -23.17      0.15      0.01      Open
  LINK-59              14.29      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -43.93      0.28      0.05      Open
  LINK-62             -28.66      0.17      0.02      Open
  LINK-63              -0.25      0.00      0.00      Open
  LINK-64             -35.09      0.22      0.03      Open
  LINK-65              31.21      0.20      0.03      Open
  LINK-66             -88.79      0.56      0.18      Open
  LINK-67             -46.05      0.29      0.05      Open
  LINK-68              13.14      0.08      0.01      Open
  LINK-69             -65.71      0.42      0.10      Open
  LINK-70             -25.48      0.16      0.02      Open
  LINK-71             -50.41      0.32      0.06      Open
  LINK-72           -1622.10      1.15      0.19      Open
  LINK-73             -80.55      0.51      0.15      Open
  LINK-74             -40.35      0.26      0.04      Open
  LINK-75             -53.54      0.34      0.07      Open
  LINK-76            -105.93      0.68      0.25      Open
  LINK-77              50.14      0.32      0.06      Open
  LINK-78              22.93      0.15      0.01      Open
  LINK-79             -13.19      0.08      0.01      Open
  LINK-80              30.20      0.19      0.02      Open
  LINK-81              40.20      0.26      0.04      Open
  LINK-82             -19.70      0.13      0.01      Open
  LINK-83             130.58      0.53      0.13      Open
  LINK-84              85.77      0.35      0.06      Open
  LINK-85             110.28      0.45      0.09      Open
  LINK-86              38.84      0.25      0.04      Open
  LINK-87              23.58      0.15      0.02      Open
  LINK-88              32.77      0.21      0.03      Open
  LINK-89             -15.26      0.10      0.01      Open
  LINK-90              31.53      0.20      0.03      Open
  LINK-91              19.26      0.12      0.01      Open
  LINK-92             145.99      0.60      0.15      Open
  LINK-93              25.95      0.17      0.02      Open
  LINK-94               7.78      0.05      0.00      Open
  LINK-95             -18.17      0.12      0.01      Open
  LINK-96              25.95      0.17      0.02      Open
  LINK-97              12.15      0.08      0.00      Open
  LINK-98               8.18      0.05      0.00      Open
  LINK-99              12.15      0.08      0.00      Open
  LINK-100              7.76      0.05      0.00      Open
  LINK-101            -13.79      0.09      0.01      Open


  Page 5219                                                             
  Link Results at 766:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -6.80      0.04      0.00      Open
  LINK-103            -13.79      0.09      0.01      Open
  LINK-104             -7.00      0.04      0.00      Open
  LINK-105            -76.66      0.31      0.05      Open
  LINK-106              4.39      0.03      0.00      Open
  LINK-107             25.95      0.17      0.02      Open
  LINK-108             -3.97      0.03      0.00      Open
  LINK-109             61.43      0.25      0.03      Open
  LINK-110             28.95      0.18      0.02      Open
  LINK-111              6.71      0.04      0.00      Open
  LINK-112              9.93      0.06      0.00      Open
  LINK-113            -27.64      0.11      0.01      Open
  LINK-114              0.91      0.01      0.00      Open
  LINK-115             -7.24      0.05      0.00      Open
  LINK-116              3.52      0.02      0.00      Open
  LINK-117             -6.04      0.04      0.00      Open
  LINK-118              4.54      0.03      0.00      Open
  LINK-119              4.63      0.03      0.00      Open
  LINK-120            -15.22      0.06      0.00      Open
  LINK-121             -5.35      0.03      0.00      Open
  LINK-122              1.53      0.01      0.00      Open
  LINK-123             16.30      0.07      0.00      Open
  LINK-124              5.30      0.02      0.00      Open
  LINK-125            -16.26      0.07      0.00      Open
  LINK-126             -6.88      0.04      0.00      Open
  LINK-127             11.00      0.07      0.00      Open
  LINK-128              5.78      0.04      0.00      Open
  LINK-129             -6.08      0.04      0.00      Open
  LINK-130            -14.75      0.09      0.01      Open
  LINK-131              3.00      0.02      0.00      Open
  LINK-132            -14.91      0.10      0.01      Open
  LINK-133             -7.64      0.05      0.00      Open
  LINK-134             -0.91      0.01      0.00      Open
  LINK-135              7.27      0.05      0.00      Open
  LINK-136             -8.18      0.05      0.00      Open
  LINK-137             14.77      0.06      0.00      Open
  LINK-138            -22.95      0.09      0.01      Open
  LINK-139              6.73      0.04      0.00      Open
  LINK-140            -44.14      0.18      0.02      Open
  LINK-141            -41.90      0.17      0.02      Open
  LINK-142            -68.92      0.28      0.04      Open
  LINK-143           -145.49      0.59      0.15      Open
  LINK-144             -2.24      0.01      0.00      Open
  LINK-145            -21.28      0.14      0.01      Open
  LINK-146            -33.99      0.22      0.03      Open
  LINK-147             -8.52      0.05      0.00      Open
  LINK-148             42.59      0.27      0.05      Open


  Page 5220                                                             
  Link Results at 766:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             25.26      0.16      0.02      Open
  LINK-150            -11.47      0.07      0.00      Open
  LINK-151             27.01      0.17      0.02      Open
  LINK-152            -24.72      0.16      0.02      Open
  LINK-153             38.79      0.25      0.04      Open
  LINK-154              8.21      0.05      0.00      Open
  LINK-155              1.16      0.01      0.00      Open
  LINK-156             -4.84      0.03      0.00      Open
  LINK-157            -11.75      0.07      0.00      Open
  LINK-158             -5.60      0.04      0.00      Open
  LINK-159              7.08      0.05      0.00      Open
  LINK-160              4.17      0.03      0.00      Open
  LINK-161            -13.73      0.06      0.00      Open
  LINK-162            -27.03      0.11      0.01      Open
  LINK-163            -27.03      0.11      0.01      Open
  LINK-164            -36.27      0.10      0.00      Open
  LINK-165           -237.41      0.38      0.04      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              9.24      0.03      0.00      Open
  LINK-169             27.03      0.11      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.41      0.04     79.81    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           804.90      3.29    196.94    Active Valve
  VALVE-176           596.97      6.77    186.16    Active Valve
  VALVE-177            27.03      0.31    201.90    Active Valve
  VALVE-178             9.24      0.10    112.39    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 767:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.74    659.13    122.65      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.89    659.14    128.26      0.00
  JUNCTION-3           10.03    659.18    100.14      0.00
  JUNCTION-4            8.75    659.19     78.59      0.00
  JUNCTION-5            8.05    659.26     71.51      0.00
  JUNCTION-6            4.22    659.32     66.87      0.00
  JUNCTION-7            0.00    659.32     53.77      0.00
  JUNCTION-8            3.51    659.44     71.94      0.00
  JUNCTION-9            0.00    659.49     74.18      0.00


  Page 5221                                                             
  Node Results at 767:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.78    579.55    106.56      0.00
  JUNCTION-11           2.39    579.55    102.02      0.00
  JUNCTION-12           0.06    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           3.01    659.19    102.13      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          58.63    659.09    118.74      0.00
  JUNCTION-18          14.10    659.58     78.61      0.00
  JUNCTION-19          10.50    857.29    129.28      0.00
  JUNCTION-20           5.88    857.29    103.80      0.00
  JUNCTION-21           0.00    857.63     88.92      0.00
  JUNCTION-22           9.78    857.80    100.46      0.00
  JUNCTION-23           7.28    857.75    109.80      0.00
  JUNCTION-24           0.00    857.86     95.87      0.00
  JUNCTION-25          13.61    857.90     88.38      0.00
  JUNCTION-26           0.00    857.96     75.63      0.00
  JUNCTION-27          28.37    857.98     72.50      0.00
  JUNCTION-28           4.77    858.01     67.73      0.00
  JUNCTION-29           0.00    858.36      5.24      0.00
  JUNCTION-30         266.22    857.72     96.07      0.00
  JUNCTION-31           5.40    857.54    111.41      0.00
  JUNCTION-32          14.04    857.37    100.32      0.00
  JUNCTION-33           2.19    857.34    101.63      0.00
  JUNCTION-34          84.44    857.71    284.99      0.00
  JUNCTION-35          21.07    857.29     88.96      0.00
  JUNCTION-36           0.00    857.29     96.70      0.00
  JUNCTION-37           7.49    857.29     78.10      0.00
  JUNCTION-38           0.00    857.29     91.33      0.00
  JUNCTION-39          11.19    857.31     66.78      0.00
  JUNCTION-40           7.74    857.34     50.14      0.00
  JUNCTION-41           6.96    857.34     68.08      0.00
  JUNCTION-42          26.02    857.36     56.03      0.00
  JUNCTION-43           7.55    857.90     88.74      0.00
  JUNCTION-44          11.78    857.95     77.76      0.00
  JUNCTION-45          37.33    952.84     89.05      0.00
  JUNCTION-46           9.95    952.85     57.46      0.00
  JUNCTION-47           0.00    857.65     94.10      0.00
  JUNCTION-48           0.00    857.70     95.43      0.00
  JUNCTION-49           2.60    857.75    101.33      0.00
  JUNCTION-50           8.69    857.70    106.86      0.00
  JUNCTION-51           6.86    857.69    101.40      0.00
  JUNCTION-52          11.21    857.68    105.90      0.00
  JUNCTION-53           6.91    857.60    108.31      0.00
  JUNCTION-54           9.55    857.57    110.69      0.00
  JUNCTION-55           7.02    857.58    110.16      0.00
  JUNCTION-56           0.00    857.59    108.61      0.00


  Page 5222                                                             
  Node Results at 767:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.98    857.34    103.72      0.00
  JUNCTION-58          50.21    857.31    107.07      0.00
  JUNCTION-59           0.00    857.30    102.41      0.00
  JUNCTION-60           0.00    857.30    101.09      0.00
  JUNCTION-61           0.00    857.30    100.49      0.00
  JUNCTION-62           0.00    857.29    100.48      0.00
  JUNCTION-63           0.00    857.29    101.11      0.00
  JUNCTION-64           0.00    857.29    101.46      0.00
  JUNCTION-65           0.00    857.29    103.09      0.00
  JUNCTION-66           0.00    857.29    102.94      0.00
  JUNCTION-67           0.00    857.29    100.87      0.00
  JUNCTION-68          47.65    857.29    104.08      0.00
  JUNCTION-69           5.61    857.24    100.20      0.00
  JUNCTION-70          14.25    857.24    103.18      0.00
  JUNCTION-71           4.63    857.23     97.52      0.00
  JUNCTION-72           6.37    857.23    101.78      0.00
  JUNCTION-73           6.00    857.23    102.63      0.00
  JUNCTION-74           2.44    857.23    101.78      0.00
  JUNCTION-75           5.81    857.23     98.82      0.00
  JUNCTION-76           6.09    857.23    101.69      0.00
  JUNCTION-77           4.15    857.23    100.78      0.00
  JUNCTION-78           0.00    857.23    103.65      0.00
  JUNCTION-79           0.00    857.23    103.71      0.00
  JUNCTION-80           0.00    857.23    104.14      0.00
  JUNCTION-81           7.89    857.23    101.24      0.00
  JUNCTION-82          23.30    857.23    103.33      0.00
  JUNCTION-83          17.19    857.23    103.78      0.00
  JUNCTION-84           6.56    857.23    102.82      0.00
  JUNCTION-85           0.00    857.23    102.68      0.00
  JUNCTION-86           0.00    857.23    101.29      0.00
  JUNCTION-87           0.00    857.23    101.81      0.00
  JUNCTION-88           0.00    857.23    102.06      0.00
  JUNCTION-89          16.74    857.23     99.84      0.00
  JUNCTION-90           0.00    857.25     92.36      0.00
  JUNCTION-91           0.00    857.25     95.24      0.00
  JUNCTION-92           0.00    857.26     99.23      0.00
  JUNCTION-93          31.90    857.25     92.51      0.00
  JUNCTION-94           4.86    857.25     96.96      0.00
  JUNCTION-95           6.77    857.25     98.09      0.00
  JUNCTION-96          13.91    857.24     98.84      0.00
  JUNCTION-97          10.15    857.24     98.90      0.00
  JUNCTION-98          13.60    857.22     92.80      0.00
  JUNCTION-99          16.36    857.22     93.30      0.00
  JUNCTION-100         13.42    857.22     95.03      0.00
  JUNCTION-101          1.51    857.22     91.92      0.00
  JUNCTION-102        232.79   1154.43     26.16      0.00
  JUNCTION-103         60.47   1154.33     53.12      0.00


  Page 5223                                                             
  Node Results at 767:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1154.23    127.21      0.00
  JUNCTION-105          0.00    858.36    371.93      0.00
  JUNCTION-106          0.00   1154.23    500.13      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.71    371.65      0.00
  JUNCTION-111          0.00    659.19    104.51      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.14    130.05      0.00
  JUNCTION-114          0.71    579.55     95.56      0.00
  JUNCTION-115          0.00    855.70    139.83      0.00
  JUNCTION-116         10.41    659.93     55.00      0.00
  JUNCTION-117        112.37    658.51    110.28      0.00
  JUNCTION-118        240.23    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.23    132.26      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.32     85.50      0.00
  JUNCTION-122          9.46   1042.39     37.00      0.00
  JUNCTION-123         81.24   1042.34    123.20      0.00
  JUNCTION-124          2.32    857.75     43.22      0.00
  JUNCTION-125          0.00    857.29    183.41      0.00
  JUNCTION-126        450.67    472.40     16.64      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1877.35    858.42      6.29      0.00 Tank
  TANK-131           -434.76   1154.50      7.54      0.00 Tank
  
  Link Results at 767:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              450.67      0.44      0.04      Open
  LINK-1              -73.80      0.47      0.13      Open
  LINK-2              -36.84      0.24      0.04      Open
  LINK-3              -20.11      0.13      0.01      Open
  LINK-6               67.57      0.43      0.11      Open
  LINK-7             -111.22      0.71      0.28      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9              115.44      0.74      0.30      Open
  LINK-10              72.09      0.46      0.12      Open
  LINK-11             118.95      0.76      0.31      Open
  LINK-12              46.86      0.30      0.06      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.71      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.92      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 5224                                                             
  Link Results at 767:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.89      0.02      0.00      Open
  LINK-22               3.94      0.03      0.00      Open
  LINK-23              35.60      0.23      0.03      Open
  LINK-24              28.65      0.18      0.02      Open
  LINK-25               3.95      0.03      0.00      Open
  LINK-26               3.94      0.03      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -788.10      1.26      0.36      Open
  LINK-29            -921.15      1.47      0.48      Open
  LINK-30             -38.71      0.25      0.04      Open
  LINK-31            1877.35      1.33      0.25      Open
  LINK-32              -9.52      0.06      0.00      Open
  LINK-33               2.31      0.01      0.00      Open
  LINK-34              81.24      0.23      0.02      Open
  LINK-35             -84.44      0.06      0.00      Open
  LINK-36              28.87      0.18      0.02      Open
  LINK-37             -38.73      0.25      0.04      Open
  LINK-38               0.57      0.00      0.00      Open
  LINK-39            -803.27      1.28      0.37      Open
  LINK-40            -925.65      0.95      0.16      Open
  LINK-41             931.56      1.49      0.49      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -4.74      0.00      0.00      Open
  LINK-44            -832.43      0.85      0.13      Open
  LINK-45             743.71      0.53      0.04      Open
  LINK-46             582.99      0.41      0.03      Open
  LINK-47           -1708.52      1.21      0.21      Open
  LINK-48           -1655.22      1.17      0.20      Open
  LINK-49           -1653.63      1.17      0.20      Open
  LINK-50           -1683.11      1.19      0.20      Open
  LINK-51           -1814.24      1.29      0.23      Open
  LINK-52             232.33      0.66      0.15      Open
  LINK-53             185.60      0.53      0.10      Open
  LINK-54             135.06      0.38      0.06      Open
  LINK-55             -13.22      0.08      0.00      Open
  LINK-56              -5.75      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -26.82      0.17      0.02      Open
  LINK-59              16.53      0.11      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -50.85      0.32      0.07      Open
  LINK-62             -33.16      0.20      0.02      Open
  LINK-63              -0.29      0.00      0.00      Open
  LINK-64             -40.61      0.26      0.04      Open


  Page 5225                                                             
  Link Results at 767:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              36.13      0.23      0.03      Open
  LINK-66            -102.76      0.65      0.24      Open
  LINK-67             -53.30      0.34      0.07      Open
  LINK-68              15.21      0.10      0.01      Open
  LINK-69             -76.05      0.49      0.13      Open
  LINK-70             -29.48      0.19      0.02      Open
  LINK-71             -58.35      0.37      0.08      Open
  LINK-72           -1877.35      1.33      0.25      Open
  LINK-73             -93.23      0.60      0.20      Open
  LINK-74             -46.70      0.30      0.06      Open
  LINK-75             -61.97      0.40      0.09      Open
  LINK-76            -122.59      0.78      0.33      Open
  LINK-77              58.03      0.37      0.08      Open
  LINK-78              26.54      0.17      0.02      Open
  LINK-79             -15.27      0.10      0.01      Open
  LINK-80              34.95      0.22      0.03      Open
  LINK-81              46.53      0.30      0.06      Open
  LINK-82             -22.80      0.15      0.01      Open
  LINK-83             151.12      0.62      0.16      Open
  LINK-84              99.27      0.41      0.08      Open
  LINK-85             127.64      0.52      0.12      Open
  LINK-86              44.95      0.29      0.05      Open
  LINK-87              27.29      0.17      0.02      Open
  LINK-88              37.93      0.24      0.04      Open
  LINK-89             -17.66      0.11      0.01      Open
  LINK-90              36.49      0.23      0.03      Open
  LINK-91              22.29      0.14      0.01      Open
  LINK-92             168.96      0.69      0.20      Open
  LINK-93              30.03      0.19      0.02      Open
  LINK-94               9.00      0.06      0.00      Open
  LINK-95             -21.03      0.13      0.01      Open
  LINK-96              30.03      0.19      0.02      Open
  LINK-97              14.07      0.09      0.01      Open
  LINK-98               9.47      0.06      0.00      Open
  LINK-99              14.07      0.09      0.01      Open
  LINK-100              8.98      0.06      0.00      Open
  LINK-101            -15.97      0.10      0.01      Open
  LINK-102             -7.87      0.05      0.00      Open
  LINK-103            -15.97      0.10      0.01      Open
  LINK-104             -8.10      0.05      0.00      Open
  LINK-105            -88.72      0.36      0.06      Open
  LINK-106              5.08      0.03      0.00      Open
  LINK-107             30.03      0.19      0.02      Open
  LINK-108             -4.60      0.03      0.00      Open
  LINK-109             71.10      0.29      0.04      Open
  LINK-110             33.50      0.21      0.03      Open
  LINK-111              7.76      0.05      0.00      Open


  Page 5226                                                             
  Link Results at 767:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112             11.49      0.07      0.00      Open
  LINK-113            -31.99      0.13      0.01      Open
  LINK-114              1.05      0.01      0.00      Open
  LINK-115             -8.38      0.05      0.00      Open
  LINK-116              4.07      0.03      0.00      Open
  LINK-117             -6.99      0.04      0.00      Open
  LINK-118              5.26      0.03      0.00      Open
  LINK-119              5.36      0.03      0.00      Open
  LINK-120            -17.61      0.07      0.00      Open
  LINK-121             -6.19      0.04      0.00      Open
  LINK-122              1.77      0.01      0.00      Open
  LINK-123             18.87      0.08      0.00      Open
  LINK-124              6.14      0.03      0.00      Open
  LINK-125            -18.82      0.08      0.00      Open
  LINK-126             -7.96      0.05      0.00      Open
  LINK-127             12.73      0.08      0.00      Open
  LINK-128              6.68      0.04      0.00      Open
  LINK-129             -7.03      0.04      0.00      Open
  LINK-130            -17.07      0.11      0.01      Open
  LINK-131              3.48      0.02      0.00      Open
  LINK-132            -17.26      0.11      0.01      Open
  LINK-133             -8.84      0.06      0.00      Open
  LINK-134             -1.05      0.01      0.00      Open
  LINK-135              8.41      0.05      0.00      Open
  LINK-136             -9.47      0.06      0.00      Open
  LINK-137             17.09      0.07      0.00      Open
  LINK-138            -26.56      0.11      0.01      Open
  LINK-139              7.79      0.05      0.00      Open
  LINK-140            -51.09      0.21      0.02      Open
  LINK-141            -48.50      0.20      0.02      Open
  LINK-142            -79.76      0.33      0.05      Open
  LINK-143           -168.39      0.69      0.20      Open
  LINK-144             -2.59      0.02      0.00      Open
  LINK-145            -24.63      0.16      0.02      Open
  LINK-146            -39.34      0.25      0.04      Open
  LINK-147             -9.86      0.06      0.00      Open
  LINK-148             49.29      0.31      0.06      Open
  LINK-149             29.24      0.19      0.02      Open
  LINK-150            -13.28      0.08      0.01      Open
  LINK-151             31.26      0.20      0.03      Open
  LINK-152            -28.61      0.18      0.02      Open
  LINK-153             44.89      0.29      0.05      Open
  LINK-154              9.50      0.06      0.00      Open
  LINK-155              1.34      0.01      0.00      Open
  LINK-156             -5.60      0.04      0.00      Open
  LINK-157            -13.59      0.09      0.01      Open
  LINK-158             -6.48      0.04      0.00      Open


  Page 5227                                                             
  Link Results at 767:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              8.20      0.05      0.00      Open
  LINK-160              4.83      0.03      0.00      Open
  LINK-161            -27.81      0.11      0.01      Open
  LINK-162            -47.28      0.19      0.02      Open
  LINK-163            -47.28      0.19      0.02      Open
  LINK-164           -201.98      0.57      0.11      Open
  LINK-165           -434.76      0.69      0.12      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             90.69      0.26      0.03      Open
  LINK-169             50.81      0.20      0.02      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.95      0.04     79.64    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           931.56      3.81    195.77    Active Valve
  VALVE-176           690.91      7.84    185.83    Active Valve
  VALVE-177            47.28      0.54    201.38    Active Valve
  VALVE-178            90.69      1.03    111.93    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 768:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.19    659.54    122.83      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.29    659.54    128.43      0.00
  JUNCTION-3            6.86    659.56    100.31      0.00
  JUNCTION-4            5.98    659.57     78.76      0.00
  JUNCTION-5            5.51    659.60     71.65      0.00
  JUNCTION-6            2.89    659.63     67.00      0.00
  JUNCTION-7            0.00    659.63     53.90      0.00
  JUNCTION-8            2.40    659.69     72.04      0.00
  JUNCTION-9            0.00    659.71     74.28      0.00
  JUNCTION-10           0.53    579.55    106.56      0.00
  JUNCTION-11           1.64    579.55    102.02      0.00
  JUNCTION-12           0.04    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.06    659.56    102.29      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          40.12    659.51    118.92      0.00
  JUNCTION-18           9.64    659.76     78.69      0.00
  JUNCTION-19           7.18    857.33    129.30      0.00


  Page 5228                                                             
  Node Results at 768:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           4.02    857.33    103.82      0.00
  JUNCTION-21           0.00    857.50     88.86      0.00
  JUNCTION-22           6.69    857.58    100.36      0.00
  JUNCTION-23           4.98    857.56    109.72      0.00
  JUNCTION-24           0.00    857.61     95.76      0.00
  JUNCTION-25           9.31    857.63     88.26      0.00
  JUNCTION-26           0.00    857.66     75.50      0.00
  JUNCTION-27          19.41    857.67     72.37      0.00
  JUNCTION-28           3.26    857.69     67.59      0.00
  JUNCTION-29           0.00    857.86      5.02      0.00
  JUNCTION-30         182.15    857.54     95.99      0.00
  JUNCTION-31           3.70    857.46    111.37      0.00
  JUNCTION-32           9.61    857.37    100.32      0.00
  JUNCTION-33           1.50    857.35    101.64      0.00
  JUNCTION-34          57.77    857.54    284.91      0.00
  JUNCTION-35          14.41    857.33     88.98      0.00
  JUNCTION-36           0.00    857.33     96.72      0.00
  JUNCTION-37           5.13    857.33     78.12      0.00
  JUNCTION-38           0.00    857.33     91.35      0.00
  JUNCTION-39           7.66    857.34     66.79      0.00
  JUNCTION-40           5.29    857.35     50.14      0.00
  JUNCTION-41           4.76    857.35     68.09      0.00
  JUNCTION-42          17.81    857.37     56.03      0.00
  JUNCTION-43           5.16    857.63     88.63      0.00
  JUNCTION-44           8.06    857.66     77.63      0.00
  JUNCTION-45          30.59    952.85     89.05      0.00
  JUNCTION-46           6.81    952.85     57.46      0.00
  JUNCTION-47           0.00    857.51     94.04      0.00
  JUNCTION-48           0.00    857.53     95.36      0.00
  JUNCTION-49           1.78    857.56    101.24      0.00
  JUNCTION-50           5.95    857.53    106.79      0.00
  JUNCTION-51           4.70    857.53    101.33      0.00
  JUNCTION-52           7.67    857.52    105.83      0.00
  JUNCTION-53           4.73    857.48    108.26      0.00
  JUNCTION-54           6.54    857.47    110.65      0.00
  JUNCTION-55           4.80    857.47    110.12      0.00
  JUNCTION-56           0.00    857.48    108.56      0.00
  JUNCTION-57           0.67    857.35    103.73      0.00
  JUNCTION-58          34.35    857.34    107.08      0.00
  JUNCTION-59           0.00    857.33    102.43      0.00
  JUNCTION-60           0.00    857.33    101.11      0.00
  JUNCTION-61           0.00    857.33    100.50      0.00
  JUNCTION-62           0.00    857.33    100.50      0.00
  JUNCTION-63           0.00    857.33    101.12      0.00
  JUNCTION-64           0.00    857.33    101.48      0.00
  JUNCTION-65           0.00    857.33    103.11      0.00
  JUNCTION-66           0.00    857.33    102.96      0.00


  Page 5229                                                             
  Node Results at 768:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.33    100.89      0.00
  JUNCTION-68          32.60    857.33    104.10      0.00
  JUNCTION-69           3.84    857.31    100.22      0.00
  JUNCTION-70           9.75    857.30    103.21      0.00
  JUNCTION-71           3.17    857.30     97.55      0.00
  JUNCTION-72           4.36    857.30    101.80      0.00
  JUNCTION-73           4.10    857.30    102.66      0.00
  JUNCTION-74           1.67    857.30    101.81      0.00
  JUNCTION-75           3.97    857.30     98.85      0.00
  JUNCTION-76           4.17    857.30    101.72      0.00
  JUNCTION-77           2.84    857.30    100.81      0.00
  JUNCTION-78           0.00    857.30    103.68      0.00
  JUNCTION-79           0.00    857.30    103.74      0.00
  JUNCTION-80           0.00    857.30    104.17      0.00
  JUNCTION-81           5.40    857.30    101.27      0.00
  JUNCTION-82          15.94    857.30    103.36      0.00
  JUNCTION-83          11.76    857.30    103.81      0.00
  JUNCTION-84           4.49    857.30    102.85      0.00
  JUNCTION-85           0.00    857.30    102.71      0.00
  JUNCTION-86           0.00    857.30    101.31      0.00
  JUNCTION-87           0.00    857.30    101.84      0.00
  JUNCTION-88           0.00    857.30    102.09      0.00
  JUNCTION-89          11.45    857.30     99.87      0.00
  JUNCTION-90           0.00    857.31     92.39      0.00
  JUNCTION-91           0.00    857.31     95.27      0.00
  JUNCTION-92           0.00    857.31     99.26      0.00
  JUNCTION-93          21.82    857.31     92.54      0.00
  JUNCTION-94           3.32    857.31     96.99      0.00
  JUNCTION-95           4.63    857.31     98.12      0.00
  JUNCTION-96           9.52    857.30     98.86      0.00
  JUNCTION-97           6.94    857.30     98.93      0.00
  JUNCTION-98           9.31    857.30     92.83      0.00
  JUNCTION-99          11.19    857.29     93.33      0.00
  JUNCTION-100          9.19    857.29     95.06      0.00
  JUNCTION-101          1.03    857.29     91.95      0.00
  JUNCTION-102        159.28   1154.07     26.00      0.00
  JUNCTION-103         60.47   1153.98     52.97      0.00
  JUNCTION-104          3.53   1153.91    127.07      0.00
  JUNCTION-105          0.00    857.86    371.71      0.00
  JUNCTION-106          0.00   1153.91    499.99      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.54    371.57      0.00
  JUNCTION-111          0.00    659.56    104.67      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.54    130.22      0.00
  JUNCTION-114          0.49    579.55     95.56      0.00
  JUNCTION-115          0.00    856.54    140.19      0.00


  Page 5230                                                             
  Node Results at 768:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          7.13    659.93     55.00      0.00
  JUNCTION-117         76.88    659.23    110.59      0.00
  JUNCTION-118        164.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.91    132.12      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.97     85.35      0.00
  JUNCTION-122          8.41   1042.39     37.00      0.00
  JUNCTION-123         78.90   1042.34    123.21      0.00
  JUNCTION-124          1.58    857.56     43.14      0.00
  JUNCTION-125          0.00    857.33    183.43      0.00
  JUNCTION-126        308.36    472.55     16.70      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1284.51    857.89      6.06      0.00 Tank
  TANK-131           -348.00   1154.11      7.37      0.00 Tank
  
  Link Results at 768:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              308.35      0.30      0.02      Open
  LINK-1              -50.50      0.32      0.06      Open
  LINK-2              -25.20      0.16      0.02      Open
  LINK-3              -13.76      0.09      0.01      Open
  LINK-6               46.23      0.30      0.05      Open
  LINK-7              -76.10      0.49      0.14      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               78.98      0.50      0.15      Open
  LINK-10              49.32      0.31      0.06      Open
  LINK-11              81.39      0.52      0.15      Open
  LINK-12              32.06      0.20      0.03      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.49      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.63      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.66      0.02      0.00      Open
  LINK-22               2.70      0.02      0.00      Open
  LINK-23              24.36      0.16      0.02      Open
  LINK-24              19.60      0.13      0.01      Open
  LINK-25               2.70      0.02      0.00      Open
  LINK-26               2.70      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5231                                                             
  Link Results at 768:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -539.23      0.86      0.18      Open
  LINK-29            -630.26      1.01      0.24      Open
  LINK-30             -26.48      0.17      0.02      Open
  LINK-31            1284.51      0.91      0.12      Open
  LINK-32              -7.80      0.05      0.00      Open
  LINK-33               1.58      0.00      0.00      Open
  LINK-34              78.90      0.22      0.02      Open
  LINK-35             -57.78      0.04      0.00      Open
  LINK-36              19.75      0.13      0.01      Open
  LINK-37             -26.50      0.17      0.02      Open
  LINK-38               0.39      0.00      0.00      Open
  LINK-39            -549.61      0.88      0.18      Open
  LINK-40            -633.34      0.65      0.08      Open
  LINK-41             637.38      1.02      0.24      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -3.25      0.00      0.00      Open
  LINK-44            -569.56      0.58      0.07      Open
  LINK-45             508.86      0.36      0.02      Open
  LINK-46             398.89      0.28      0.01      Open
  LINK-47           -1168.99      0.83      0.10      Open
  LINK-48           -1132.52      0.80      0.10      Open
  LINK-49           -1131.43      0.80      0.10      Open
  LINK-50           -1151.60      0.82      0.10      Open
  LINK-51           -1241.32      0.88      0.12      Open
  LINK-52             158.96      0.45      0.08      Open
  LINK-53             126.99      0.36      0.05      Open
  LINK-54              92.41      0.26      0.03      Open
  LINK-55              -9.04      0.05      0.00      Open
  LINK-56              -3.94      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -18.35      0.12      0.01      Open
  LINK-59              11.31      0.07      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -34.79      0.22      0.03      Open
  LINK-62             -22.69      0.13      0.01      Open
  LINK-63              -0.20      0.00      0.00      Open
  LINK-64             -27.78      0.18      0.02      Open
  LINK-65              24.72      0.16      0.02      Open
  LINK-66             -70.31      0.45      0.12      Open
  LINK-67             -36.47      0.23      0.03      Open
  LINK-68              10.40      0.07      0.00      Open
  LINK-69             -52.03      0.33      0.07      Open
  LINK-70             -20.17      0.13      0.01      Open
  LINK-71             -39.92      0.25      0.04      Open
  LINK-72           -1284.51      0.91      0.12      Open
  LINK-73             -63.79      0.41      0.10      Open
  LINK-74             -31.95      0.20      0.03      Open


  Page 5232                                                             
  Link Results at 768:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -42.40      0.27      0.05      Open
  LINK-76             -83.88      0.54      0.16      Open
  LINK-77              39.70      0.25      0.04      Open
  LINK-78              18.16      0.12      0.01      Open
  LINK-79             -10.45      0.07      0.00      Open
  LINK-80              23.91      0.15      0.02      Open
  LINK-81              31.84      0.20      0.03      Open
  LINK-82             -15.60      0.10      0.01      Open
  LINK-83             103.40      0.42      0.08      Open
  LINK-84              67.92      0.28      0.04      Open
  LINK-85              87.33      0.36      0.06      Open
  LINK-86              30.75      0.20      0.02      Open
  LINK-87              18.67      0.12      0.01      Open
  LINK-88              25.95      0.17      0.02      Open
  LINK-89             -12.08      0.08      0.00      Open
  LINK-90              24.97      0.16      0.02      Open
  LINK-91              15.25      0.10      0.01      Open
  LINK-92             115.60      0.47      0.10      Open
  LINK-93              20.55      0.13      0.01      Open
  LINK-94               6.16      0.04      0.00      Open
  LINK-95             -14.39      0.09      0.01      Open
  LINK-96              20.55      0.13      0.01      Open
  LINK-97               9.62      0.06      0.00      Open
  LINK-98               6.48      0.04      0.00      Open
  LINK-99               9.62      0.06      0.00      Open
  LINK-100              6.15      0.04      0.00      Open
  LINK-101            -10.92      0.07      0.00      Open
  LINK-102             -5.38      0.03      0.00      Open
  LINK-103            -10.92      0.07      0.00      Open
  LINK-104             -5.54      0.04      0.00      Open
  LINK-105            -60.70      0.25      0.03      Open
  LINK-106              3.48      0.02      0.00      Open
  LINK-107             20.55      0.13      0.01      Open
  LINK-108             -3.15      0.02      0.00      Open
  LINK-109             48.65      0.20      0.02      Open
  LINK-110             22.92      0.15      0.01      Open
  LINK-111              5.31      0.03      0.00      Open
  LINK-112              7.86      0.05      0.00      Open
  LINK-113            -21.89      0.09      0.00      Open
  LINK-114              0.72      0.00      0.00      Open
  LINK-115             -5.74      0.04      0.00      Open
  LINK-116              2.79      0.02      0.00      Open
  LINK-117             -4.79      0.03      0.00      Open
  LINK-118              3.60      0.02      0.00      Open
  LINK-119              3.67      0.02      0.00      Open
  LINK-120            -12.05      0.05      0.00      Open
  LINK-121             -4.24      0.03      0.00      Open


  Page 5233                                                             
  Link Results at 768:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              1.21      0.01      0.00      Open
  LINK-123             12.91      0.05      0.00      Open
  LINK-124              4.20      0.02      0.00      Open
  LINK-125            -12.88      0.05      0.00      Open
  LINK-126             -5.45      0.03      0.00      Open
  LINK-127              8.71      0.06      0.00      Open
  LINK-128              4.57      0.03      0.00      Open
  LINK-129             -4.81      0.03      0.00      Open
  LINK-130            -11.68      0.07      0.00      Open
  LINK-131              2.38      0.02      0.00      Open
  LINK-132            -11.81      0.08      0.00      Open
  LINK-133             -6.05      0.04      0.00      Open
  LINK-134             -0.72      0.00      0.00      Open
  LINK-135              5.76      0.04      0.00      Open
  LINK-136             -6.48      0.04      0.00      Open
  LINK-137             11.70      0.05      0.00      Open
  LINK-138            -18.18      0.07      0.00      Open
  LINK-139              5.33      0.03      0.00      Open
  LINK-140            -34.95      0.14      0.01      Open
  LINK-141            -33.18      0.14      0.01      Open
  LINK-142            -54.57      0.22      0.02      Open
  LINK-143           -115.21      0.47      0.10      Open
  LINK-144             -1.77      0.01      0.00      Open
  LINK-145            -16.85      0.11      0.01      Open
  LINK-146            -26.92      0.17      0.02      Open
  LINK-147             -6.74      0.04      0.00      Open
  LINK-148             33.72      0.22      0.03      Open
  LINK-149             20.01      0.13      0.01      Open
  LINK-150             -9.09      0.06      0.00      Open
  LINK-151             21.39      0.14      0.01      Open
  LINK-152            -19.57      0.12      0.01      Open
  LINK-153             30.72      0.20      0.03      Open
  LINK-154              6.50      0.04      0.00      Open
  LINK-155              0.92      0.01      0.00      Open
  LINK-156             -3.83      0.02      0.00      Open
  LINK-157             -9.30      0.06      0.00      Open
  LINK-158             -4.44      0.03      0.00      Open
  LINK-159              5.61      0.04      0.00      Open
  LINK-160              3.31      0.02      0.00      Open
  LINK-161            -22.79      0.09      0.01      Open
  LINK-162            -37.40      0.15      0.01      Open
  LINK-163            -37.40      0.15      0.01      Open
  LINK-164           -188.72      0.54      0.10      Open
  LINK-165           -348.00      0.56      0.08      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             87.32      0.25      0.02      Open


  Page 5234                                                             
  Link Results at 768:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             40.93      0.16      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.70      0.03     80.01    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           637.38      2.60    196.61    Active Valve
  VALVE-176           472.73      5.36    186.54    Active Valve
  VALVE-177            37.40      0.42    201.06    Active Valve
  VALVE-178            87.32      0.99    111.58    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 769:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.89    659.70    122.90      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.97    659.70    128.50      0.00
  JUNCTION-3            5.15    659.72    100.37      0.00
  JUNCTION-4            4.49    659.72     78.82      0.00
  JUNCTION-5            4.13    659.74     71.71      0.00
  JUNCTION-6            2.16    659.76     67.06      0.00
  JUNCTION-7            0.00    659.76     53.96      0.00
  JUNCTION-8            1.80    659.79     72.09      0.00
  JUNCTION-9            0.00    659.80     74.32      0.00
  JUNCTION-10           0.40    579.55    106.56      0.00
  JUNCTION-11           1.23    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.54    659.72    102.36      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.09    659.69    119.00      0.00
  JUNCTION-18           7.23    659.83     78.72      0.00
  JUNCTION-19           5.39    857.20    129.24      0.00
  JUNCTION-20           3.02    857.20    103.76      0.00
  JUNCTION-21           0.00    857.31     88.78      0.00
  JUNCTION-22           5.02    857.35    100.26      0.00
  JUNCTION-23           3.74    857.34    109.62      0.00
  JUNCTION-24           0.00    857.37     95.66      0.00
  JUNCTION-25           6.98    857.38     88.16      0.00
  JUNCTION-26           0.00    857.40     75.38      0.00
  JUNCTION-27          14.56    857.41     72.26      0.00
  JUNCTION-28           2.45    857.42     67.48      0.00
  JUNCTION-29           0.00    857.52      4.87      0.00


  Page 5235                                                             
  Node Results at 769:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         136.61    857.33     95.90      0.00
  JUNCTION-31           2.77    857.28    111.29      0.00
  JUNCTION-32           7.21    857.23    100.26      0.00
  JUNCTION-33           1.12    857.22    101.58      0.00
  JUNCTION-34          43.33    857.33    284.82      0.00
  JUNCTION-35          10.81    857.20     88.93      0.00
  JUNCTION-36           0.00    857.20     96.67      0.00
  JUNCTION-37           3.85    857.21     78.06      0.00
  JUNCTION-38           0.00    857.20     91.29      0.00
  JUNCTION-39           5.74    857.21     66.74      0.00
  JUNCTION-40           3.97    857.22     50.09      0.00
  JUNCTION-41           3.57    857.22     68.03      0.00
  JUNCTION-42          13.35    857.23     55.97      0.00
  JUNCTION-43           3.87    857.38     88.52      0.00
  JUNCTION-44           6.05    857.40     77.52      0.00
  JUNCTION-45          26.95    952.85     89.06      0.00
  JUNCTION-46           5.11    952.85     57.46      0.00
  JUNCTION-47           0.00    857.31     93.96      0.00
  JUNCTION-48           0.00    857.32     95.27      0.00
  JUNCTION-49           1.33    857.34    101.15      0.00
  JUNCTION-50           4.46    857.33    106.70      0.00
  JUNCTION-51           3.52    857.32    101.24      0.00
  JUNCTION-52           5.75    857.32    105.75      0.00
  JUNCTION-53           3.55    857.30    108.18      0.00
  JUNCTION-54           4.90    857.29    110.57      0.00
  JUNCTION-55           3.60    857.29    110.04      0.00
  JUNCTION-56           0.00    857.29    108.48      0.00
  JUNCTION-57           0.51    857.22    103.67      0.00
  JUNCTION-58          25.76    857.21    107.03      0.00
  JUNCTION-59           0.00    857.21    102.37      0.00
  JUNCTION-60           0.00    857.21    101.05      0.00
  JUNCTION-61           0.00    857.21    100.45      0.00
  JUNCTION-62           0.00    857.21    100.44      0.00
  JUNCTION-63           0.00    857.21    101.07      0.00
  JUNCTION-64           0.00    857.21    101.43      0.00
  JUNCTION-65           0.00    857.21    103.05      0.00
  JUNCTION-66           0.00    857.21    102.90      0.00
  JUNCTION-67           0.00    857.21    100.83      0.00
  JUNCTION-68          24.45    857.21    104.05      0.00
  JUNCTION-69           2.88    857.19    100.18      0.00
  JUNCTION-70           7.31    857.19    103.16      0.00
  JUNCTION-71           2.38    857.19     97.50      0.00
  JUNCTION-72           3.27    857.19    101.76      0.00
  JUNCTION-73           3.08    857.19    102.61      0.00
  JUNCTION-74           1.25    857.19    101.76      0.00
  JUNCTION-75           2.98    857.19     98.81      0.00
  JUNCTION-76           3.12    857.19    101.67      0.00


  Page 5236                                                             
  Node Results at 769:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           2.13    857.19    100.76      0.00
  JUNCTION-78           0.00    857.19    103.63      0.00
  JUNCTION-79           0.00    857.19    103.69      0.00
  JUNCTION-80           0.00    857.19    104.12      0.00
  JUNCTION-81           4.05    857.19    101.22      0.00
  JUNCTION-82          11.96    857.19    103.31      0.00
  JUNCTION-83           8.82    857.19    103.77      0.00
  JUNCTION-84           3.37    857.19    102.80      0.00
  JUNCTION-85           0.00    857.19    102.67      0.00
  JUNCTION-86           0.00    857.19    101.27      0.00
  JUNCTION-87           0.00    857.19    101.79      0.00
  JUNCTION-88           0.00    857.19    102.04      0.00
  JUNCTION-89           8.59    857.19     99.82      0.00
  JUNCTION-90           0.00    857.19     92.34      0.00
  JUNCTION-91           0.00    857.19     95.22      0.00
  JUNCTION-92           0.00    857.20     99.21      0.00
  JUNCTION-93          16.37    857.19     92.49      0.00
  JUNCTION-94           2.49    857.19     96.94      0.00
  JUNCTION-95           3.47    857.19     98.07      0.00
  JUNCTION-96           7.14    857.19     98.81      0.00
  JUNCTION-97           5.21    857.19     98.88      0.00
  JUNCTION-98           6.98    857.19     92.79      0.00
  JUNCTION-99           8.39    857.19     93.29      0.00
  JUNCTION-100          6.89    857.19     95.02      0.00
  JUNCTION-101          0.77    857.19     91.90      0.00
  JUNCTION-102        119.46   1153.78     25.87      0.00
  JUNCTION-103         60.47   1153.69     52.84      0.00
  JUNCTION-104          3.53   1153.64    126.96      0.00
  JUNCTION-105          0.00    857.52    371.56      0.00
  JUNCTION-106          0.00   1153.64    499.87      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.33    371.48      0.00
  JUNCTION-111          0.00    659.72    104.74      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.70    130.29      0.00
  JUNCTION-114          0.37    579.55     95.56      0.00
  JUNCTION-115          0.00    856.74    140.28      0.00
  JUNCTION-116          5.34    659.93     55.00      0.00
  JUNCTION-117         57.66    659.52    110.72      0.00
  JUNCTION-118        123.28    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.64    132.00      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.68     85.22      0.00
  JUNCTION-122          7.85   1042.39     37.00      0.00
  JUNCTION-123         77.64   1042.34    123.21      0.00
  JUNCTION-124          1.19    857.34     43.04      0.00
  JUNCTION-125          0.00    857.20    183.37      0.00


  Page 5237                                                             
  Node Results at 769:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        231.27    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -963.38    857.53      5.91      0.00 Tank
  TANK-131           -301.00   1153.81      7.24      0.00 Tank
  
  Link Results at 769:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              231.27      0.23      0.01      Open
  LINK-1              -37.87      0.24      0.04      Open
  LINK-2              -18.90      0.12      0.01      Open
  LINK-3              -10.32      0.07      0.00      Open
  LINK-6               34.67      0.22      0.03      Open
  LINK-7              -57.07      0.36      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               59.24      0.38      0.09      Open
  LINK-10              36.99      0.24      0.04      Open
  LINK-11              61.04      0.39      0.09      Open
  LINK-12              24.05      0.15      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.37      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.47      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.99      0.01      0.00      Open
  LINK-22               2.02      0.01      0.00      Open
  LINK-23              18.27      0.12      0.01      Open
  LINK-24              14.70      0.09      0.01      Open
  LINK-25               2.02      0.01      0.00      Open
  LINK-26               2.02      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -404.42      0.65      0.10      Open
  LINK-29            -472.69      0.75      0.14      Open
  LINK-30             -19.86      0.13      0.01      Open
  LINK-31             963.38      0.68      0.07      Open
  LINK-32              -6.87      0.04      0.00      Open
  LINK-33               1.19      0.00      0.00      Open
  LINK-34              77.64      0.22      0.02      Open
  LINK-35             -43.33      0.03      0.00      Open
  LINK-36              14.82      0.09      0.01      Open
  LINK-37             -19.87      0.13      0.01      Open


  Page 5238                                                             
  Link Results at 769:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.29      0.00      0.00      Open
  LINK-39            -412.21      0.66      0.11      Open
  LINK-40            -475.01      0.49      0.05      Open
  LINK-41             478.04      0.76      0.14      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.44      0.00      0.00      Open
  LINK-44            -427.17      0.44      0.04      Open
  LINK-45             381.64      0.27      0.01      Open
  LINK-46             299.17      0.21      0.01      Open
  LINK-47            -876.74      0.62      0.06      Open
  LINK-48            -849.39      0.60      0.06      Open
  LINK-49            -848.57      0.60      0.06      Open
  LINK-50            -863.70      0.61      0.06      Open
  LINK-51            -930.99      0.66      0.07      Open
  LINK-52             119.22      0.34      0.04      Open
  LINK-53              95.24      0.27      0.03      Open
  LINK-54              69.31      0.20      0.02      Open
  LINK-55              -6.78      0.04      0.00      Open
  LINK-56              -2.95      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -13.76      0.09      0.01      Open
  LINK-59               8.48      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.09      0.17      0.02      Open
  LINK-62             -17.02      0.10      0.01      Open
  LINK-63              -0.15      0.00      0.00      Open
  LINK-64             -20.84      0.13      0.01      Open
  LINK-65              18.54      0.12      0.01      Open
  LINK-66             -52.73      0.33      0.07      Open
  LINK-67             -27.35      0.17      0.02      Open
  LINK-68               7.80      0.05      0.00      Open
  LINK-69             -39.02      0.25      0.04      Open
  LINK-70             -15.13      0.10      0.01      Open
  LINK-71             -29.94      0.19      0.02      Open
  LINK-72            -963.38      0.68      0.07      Open
  LINK-73             -47.84      0.31      0.06      Open
  LINK-74             -23.96      0.15      0.02      Open
  LINK-75             -31.80      0.20      0.03      Open
  LINK-76             -62.91      0.40      0.10      Open
  LINK-77              29.78      0.19      0.02      Open
  LINK-78              13.62      0.09      0.01      Open
  LINK-79              -7.84      0.05      0.00      Open
  LINK-80              17.93      0.11      0.01      Open
  LINK-81              23.88      0.15      0.02      Open
  LINK-82             -11.70      0.07      0.00      Open
  LINK-83              77.55      0.32      0.05      Open
  LINK-84              50.94      0.21      0.02      Open


  Page 5239                                                             
  Link Results at 769:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              65.50      0.27      0.03      Open
  LINK-86              23.07      0.15      0.01      Open
  LINK-87              14.00      0.09      0.01      Open
  LINK-88              19.46      0.12      0.01      Open
  LINK-89              -9.06      0.06      0.00      Open
  LINK-90              18.73      0.12      0.01      Open
  LINK-91              11.44      0.07      0.00      Open
  LINK-92              86.70      0.35      0.06      Open
  LINK-93              15.41      0.10      0.01      Open
  LINK-94               4.62      0.03      0.00      Open
  LINK-95             -10.79      0.07      0.00      Open
  LINK-96              15.41      0.10      0.01      Open
  LINK-97               7.22      0.05      0.00      Open
  LINK-98               4.86      0.03      0.00      Open
  LINK-99               7.22      0.05      0.00      Open
  LINK-100              4.61      0.03      0.00      Open
  LINK-101             -8.19      0.05      0.00      Open
  LINK-102             -4.04      0.03      0.00      Open
  LINK-103             -8.19      0.05      0.00      Open
  LINK-104             -4.16      0.03      0.00      Open
  LINK-105            -45.53      0.19      0.02      Open
  LINK-106              2.61      0.02      0.00      Open
  LINK-107             15.41      0.10      0.01      Open
  LINK-108             -2.36      0.02      0.00      Open
  LINK-109             36.49      0.15      0.01      Open
  LINK-110             17.19      0.11      0.01      Open
  LINK-111              3.98      0.03      0.00      Open
  LINK-112              5.90      0.04      0.00      Open
  LINK-113            -16.42      0.07      0.00      Open
  LINK-114              0.54      0.00      0.00      Open
  LINK-115             -4.30      0.03      0.00      Open
  LINK-116              2.09      0.01      0.00      Open
  LINK-117             -3.59      0.02      0.00      Open
  LINK-118              2.70      0.02      0.00      Open
  LINK-119              2.75      0.02      0.00      Open
  LINK-120             -9.04      0.04      0.00      Open
  LINK-121             -3.18      0.02      0.00      Open
  LINK-122              0.91      0.01      0.00      Open
  LINK-123              9.68      0.04      0.00      Open
  LINK-124              3.15      0.01      0.00      Open
  LINK-125             -9.66      0.04      0.00      Open
  LINK-126             -4.09      0.03      0.00      Open
  LINK-127              6.53      0.04      0.00      Open
  LINK-128              3.43      0.02      0.00      Open
  LINK-129             -3.61      0.02      0.00      Open
  LINK-130             -8.76      0.06      0.00      Open
  LINK-131              1.78      0.01      0.00      Open


  Page 5240                                                             
  Link Results at 769:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -8.85      0.06      0.00      Open
  LINK-133             -4.54      0.03      0.00      Open
  LINK-134             -0.54      0.00      0.00      Open
  LINK-135              4.32      0.03      0.00      Open
  LINK-136             -4.86      0.03      0.00      Open
  LINK-137              8.77      0.04      0.00      Open
  LINK-138            -13.63      0.06      0.00      Open
  LINK-139              4.00      0.03      0.00      Open
  LINK-140            -26.21      0.11      0.01      Open
  LINK-141            -24.89      0.10      0.01      Open
  LINK-142            -40.93      0.17      0.01      Open
  LINK-143            -86.41      0.35      0.06      Open
  LINK-144             -1.33      0.01      0.00      Open
  LINK-145            -12.64      0.08      0.00      Open
  LINK-146            -20.19      0.13      0.01      Open
  LINK-147             -5.06      0.03      0.00      Open
  LINK-148             25.29      0.16      0.02      Open
  LINK-149             15.00      0.10      0.01      Open
  LINK-150             -6.81      0.04      0.00      Open
  LINK-151             16.04      0.10      0.01      Open
  LINK-152            -14.68      0.09      0.01      Open
  LINK-153             23.04      0.15      0.01      Open
  LINK-154              4.87      0.03      0.00      Open
  LINK-155              0.69      0.00      0.00      Open
  LINK-156             -2.88      0.02      0.00      Open
  LINK-157             -6.98      0.04      0.00      Open
  LINK-158             -3.33      0.02      0.00      Open
  LINK-159              4.21      0.03      0.00      Open
  LINK-160              2.48      0.02      0.00      Open
  LINK-161            -20.07      0.08      0.00      Open
  LINK-162            -32.05      0.13      0.01      Open
  LINK-163            -32.05      0.13      0.01      Open
  LINK-164           -181.54      0.51      0.09      Open
  LINK-165           -301.00      0.48      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.49      0.24      0.02      Open
  LINK-169             35.58      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.02      0.02     80.16    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           478.04      1.95    196.81    Active Valve
  VALVE-176           354.54      4.02    186.83    Active Valve
  VALVE-177            32.05      0.36    200.78    Active Valve
  VALVE-178            85.49      0.97    111.29    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 5241                                                             
  Link Results at 769:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 770:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.82    659.73    122.91      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.90    659.73    128.51      0.00
  JUNCTION-3            4.75    659.75    100.38      0.00
  JUNCTION-4            4.14    659.75     78.83      0.00
  JUNCTION-5            3.81    659.76     71.73      0.00
  JUNCTION-6            2.00    659.78     67.07      0.00
  JUNCTION-7            0.00    659.78     53.97      0.00
  JUNCTION-8            1.66    659.81     72.10      0.00
  JUNCTION-9            0.00    659.82     74.32      0.00
  JUNCTION-10           0.37    579.55    106.56      0.00
  JUNCTION-11           1.13    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.43    659.75    102.37      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          27.77    659.72    119.01      0.00
  JUNCTION-18           6.68    659.84     78.73      0.00
  JUNCTION-19           4.97    856.97    129.14      0.00
  JUNCTION-20           2.79    856.97    103.66      0.00
  JUNCTION-21           0.00    857.06     88.67      0.00
  JUNCTION-22           4.63    857.10    100.15      0.00
  JUNCTION-23           3.45    857.09    109.52      0.00
  JUNCTION-24           0.00    857.12     95.54      0.00
  JUNCTION-25           6.45    857.12     88.04      0.00
  JUNCTION-26           0.00    857.14     75.27      0.00
  JUNCTION-27          13.44    857.14     72.14      0.00
  JUNCTION-28           2.26    857.15     67.36      0.00
  JUNCTION-29           0.00    857.24      4.75      0.00
  JUNCTION-30         126.11    857.08     95.79      0.00
  JUNCTION-31           2.56    857.04    111.19      0.00
  JUNCTION-32           6.65    856.99    100.15      0.00
  JUNCTION-33           1.04    856.98    101.48      0.00
  JUNCTION-34          40.00    857.08    284.71      0.00
  JUNCTION-35           9.98    856.97     88.83      0.00
  JUNCTION-36           0.00    856.97     96.57      0.00
  JUNCTION-37           3.55    856.97     77.96      0.00
  JUNCTION-38           0.00    856.97     91.19      0.00
  JUNCTION-39           5.30    856.98     66.64      0.00


  Page 5242                                                             
  Node Results at 770:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           3.67    856.98     49.98      0.00
  JUNCTION-41           3.30    856.98     67.93      0.00
  JUNCTION-42          12.33    856.99     55.87      0.00
  JUNCTION-43           3.57    857.12     88.41      0.00
  JUNCTION-44           5.58    857.14     77.40      0.00
  JUNCTION-45          26.10    952.85     89.06      0.00
  JUNCTION-46           4.71    952.85     57.46      0.00
  JUNCTION-47           0.00    857.06     93.85      0.00
  JUNCTION-48           0.00    857.07     95.16      0.00
  JUNCTION-49           1.23    857.09    101.04      0.00
  JUNCTION-50           4.12    857.07    106.59      0.00
  JUNCTION-51           3.25    857.07    101.13      0.00
  JUNCTION-52           5.31    857.07    105.64      0.00
  JUNCTION-53           3.27    857.05    108.07      0.00
  JUNCTION-54           4.53    857.04    110.46      0.00
  JUNCTION-55           3.33    857.04    109.93      0.00
  JUNCTION-56           0.00    857.05    108.37      0.00
  JUNCTION-57           0.47    856.98    103.56      0.00
  JUNCTION-58          23.78    856.98    106.92      0.00
  JUNCTION-59           0.00    856.97    102.27      0.00
  JUNCTION-60           0.00    856.97    100.95      0.00
  JUNCTION-61           0.00    856.97    100.35      0.00
  JUNCTION-62           0.00    856.97    100.34      0.00
  JUNCTION-63           0.00    856.97    100.97      0.00
  JUNCTION-64           0.00    856.97    101.32      0.00
  JUNCTION-65           0.00    856.97    102.95      0.00
  JUNCTION-66           0.00    856.97    102.80      0.00
  JUNCTION-67           0.00    856.97    100.73      0.00
  JUNCTION-68          22.57    856.97    103.94      0.00
  JUNCTION-69           2.66    856.96    100.07      0.00
  JUNCTION-70           6.75    856.96    103.06      0.00
  JUNCTION-71           2.19    856.96     97.40      0.00
  JUNCTION-72           3.02    856.96    101.66      0.00
  JUNCTION-73           2.84    856.96    102.51      0.00
  JUNCTION-74           1.16    856.96    101.66      0.00
  JUNCTION-75           2.75    856.96     98.70      0.00
  JUNCTION-76           2.88    856.96    101.57      0.00
  JUNCTION-77           1.97    856.96    100.66      0.00
  JUNCTION-78           0.00    856.96    103.53      0.00
  JUNCTION-79           0.00    856.96    103.59      0.00
  JUNCTION-80           0.00    856.96    104.02      0.00
  JUNCTION-81           3.74    856.96    101.12      0.00
  JUNCTION-82          11.04    856.96    103.21      0.00
  JUNCTION-83           8.14    856.96    103.67      0.00
  JUNCTION-84           3.11    856.96    102.70      0.00
  JUNCTION-85           0.00    856.96    102.57      0.00
  JUNCTION-86           0.00    856.96    101.17      0.00


  Page 5243                                                             
  Node Results at 770:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    856.96    101.69      0.00
  JUNCTION-88           0.00    856.96    101.94      0.00
  JUNCTION-89           7.93    856.96     99.72      0.00
  JUNCTION-90           0.00    856.96     92.24      0.00
  JUNCTION-91           0.00    856.96     95.12      0.00
  JUNCTION-92           0.00    856.96     99.11      0.00
  JUNCTION-93          15.11    856.96     92.39      0.00
  JUNCTION-94           2.30    856.96     96.83      0.00
  JUNCTION-95           3.21    856.96     97.97      0.00
  JUNCTION-96           6.59    856.96     98.71      0.00
  JUNCTION-97           4.81    856.96     98.78      0.00
  JUNCTION-98           6.44    856.95     92.68      0.00
  JUNCTION-99           7.75    856.95     93.19      0.00
  JUNCTION-100          6.36    856.95     94.92      0.00
  JUNCTION-101          0.71    856.95     91.80      0.00
  JUNCTION-102        110.27   1153.51     25.75      0.00
  JUNCTION-103         60.47   1153.42     52.73      0.00
  JUNCTION-104          3.53   1153.37    126.84      0.00
  JUNCTION-105          0.00    857.24    371.44      0.00
  JUNCTION-106          0.00   1153.37    499.76      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.08    371.37      0.00
  JUNCTION-111          0.00    659.75    104.75      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.73    130.31      0.00
  JUNCTION-114          0.34    579.55     95.56      0.00
  JUNCTION-115          0.00    856.57    140.20      0.00
  JUNCTION-116          4.93    659.93     55.00      0.00
  JUNCTION-117         53.23    659.58    110.74      0.00
  JUNCTION-118        113.80    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.37    131.88      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.41     85.11      0.00
  JUNCTION-122          7.72   1042.39     37.00      0.00
  JUNCTION-123         77.35   1042.34    123.21      0.00
  JUNCTION-124          1.10    857.09     42.93      0.00
  JUNCTION-125          0.00    856.97    183.27      0.00
  JUNCTION-126        213.48    472.62     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -889.27    857.26      5.79      0.00 Tank
  TANK-131           -290.15   1153.54      7.12      0.00 Tank
  


  Page 5244                                                             
  Link Results at 770:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              213.48      0.21      0.01      Open
  LINK-1              -34.96      0.22      0.03      Open
  LINK-2              -17.45      0.11      0.01      Open
  LINK-3               -9.53      0.06      0.00      Open
  LINK-6               32.01      0.20      0.03      Open
  LINK-7              -52.68      0.34      0.07      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               54.68      0.35      0.07      Open
  LINK-10              34.15      0.22      0.03      Open
  LINK-11              56.34      0.36      0.08      Open
  LINK-12              22.20      0.14      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.34      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.44      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.84      0.01      0.00      Open
  LINK-22               1.87      0.01      0.00      Open
  LINK-23              16.86      0.11      0.01      Open
  LINK-24              13.57      0.09      0.01      Open
  LINK-25               1.87      0.01      0.00      Open
  LINK-26               1.87      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -373.31      0.60      0.09      Open
  LINK-29            -436.33      0.70      0.12      Open
  LINK-30             -18.34      0.12      0.01      Open
  LINK-31             889.27      0.63      0.06      Open
  LINK-32              -6.66      0.04      0.00      Open
  LINK-33               1.10      0.00      0.00      Open
  LINK-34              77.35      0.22      0.02      Open
  LINK-35             -40.00      0.03      0.00      Open
  LINK-36              13.68      0.09      0.01      Open
  LINK-37             -18.35      0.12      0.01      Open
  LINK-38               0.27      0.00      0.00      Open
  LINK-39            -380.50      0.61      0.09      Open
  LINK-40            -438.47      0.45      0.04      Open
  LINK-41             441.26      0.70      0.12      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.25      0.00      0.00      Open
  LINK-44            -394.31      0.40      0.03      Open
  LINK-45             352.29      0.25      0.01      Open
  LINK-46             276.16      0.20      0.01      Open
  LINK-47            -809.30      0.57      0.05      Open
  LINK-48            -784.05      0.56      0.05      Open


  Page 5245                                                             
  Link Results at 770:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -783.30      0.56      0.05      Open
  LINK-50            -797.26      0.57      0.05      Open
  LINK-51            -859.38      0.61      0.06      Open
  LINK-52             110.05      0.31      0.04      Open
  LINK-53              87.92      0.25      0.03      Open
  LINK-54              63.98      0.18      0.01      Open
  LINK-55              -6.26      0.04      0.00      Open
  LINK-56              -2.72      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -12.70      0.08      0.00      Open
  LINK-59               7.83      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -24.09      0.15      0.02      Open
  LINK-62             -15.71      0.09      0.01      Open
  LINK-63              -0.14      0.00      0.00      Open
  LINK-64             -19.24      0.12      0.01      Open
  LINK-65              17.11      0.11      0.01      Open
  LINK-66             -48.68      0.31      0.06      Open
  LINK-67             -25.25      0.16      0.02      Open
  LINK-68               7.20      0.05      0.00      Open
  LINK-69             -36.02      0.23      0.03      Open
  LINK-70             -13.97      0.09      0.01      Open
  LINK-71             -27.64      0.18      0.02      Open
  LINK-72            -889.27      0.63      0.06      Open
  LINK-73             -44.16      0.28      0.05      Open
  LINK-74             -22.12      0.14      0.01      Open
  LINK-75             -29.35      0.19      0.02      Open
  LINK-76             -58.07      0.37      0.08      Open
  LINK-77              27.49      0.18      0.02      Open
  LINK-78              12.57      0.08      0.00      Open
  LINK-79              -7.23      0.05      0.00      Open
  LINK-80              16.55      0.11      0.01      Open
  LINK-81              22.04      0.14      0.01      Open
  LINK-82             -10.80      0.07      0.00      Open
  LINK-83              71.58      0.29      0.04      Open
  LINK-84              47.02      0.19      0.02      Open
  LINK-85              60.46      0.25      0.03      Open
  LINK-86              21.29      0.14      0.01      Open
  LINK-87              12.93      0.08      0.01      Open
  LINK-88              17.97      0.11      0.01      Open
  LINK-89              -8.37      0.05      0.00      Open
  LINK-90              17.29      0.11      0.01      Open
  LINK-91              10.56      0.07      0.00      Open
  LINK-92              80.03      0.33      0.05      Open
  LINK-93              14.23      0.09      0.01      Open
  LINK-94               4.26      0.03      0.00      Open
  LINK-95              -9.96      0.06      0.00      Open


  Page 5246                                                             
  Link Results at 770:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              14.23      0.09      0.01      Open
  LINK-97               6.66      0.04      0.00      Open
  LINK-98               4.49      0.03      0.00      Open
  LINK-99               6.66      0.04      0.00      Open
  LINK-100              4.25      0.03      0.00      Open
  LINK-101             -7.56      0.05      0.00      Open
  LINK-102             -3.73      0.02      0.00      Open
  LINK-103             -7.56      0.05      0.00      Open
  LINK-104             -3.84      0.02      0.00      Open
  LINK-105            -42.03      0.17      0.02      Open
  LINK-106              2.41      0.02      0.00      Open
  LINK-107             14.23      0.09      0.01      Open
  LINK-108             -2.18      0.01      0.00      Open
  LINK-109             33.68      0.14      0.01      Open
  LINK-110             15.87      0.10      0.01      Open
  LINK-111              3.68      0.02      0.00      Open
  LINK-112              5.44      0.03      0.00      Open
  LINK-113            -15.15      0.06      0.00      Open
  LINK-114              0.50      0.00      0.00      Open
  LINK-115             -3.97      0.03      0.00      Open
  LINK-116              1.93      0.01      0.00      Open
  LINK-117             -3.31      0.02      0.00      Open
  LINK-118              2.49      0.02      0.00      Open
  LINK-119              2.54      0.02      0.00      Open
  LINK-120             -8.34      0.03      0.00      Open
  LINK-121             -2.93      0.02      0.00      Open
  LINK-122              0.84      0.01      0.00      Open
  LINK-123              8.94      0.04      0.00      Open
  LINK-124              2.91      0.01      0.00      Open
  LINK-125             -8.92      0.04      0.00      Open
  LINK-126             -3.77      0.02      0.00      Open
  LINK-127              6.03      0.04      0.00      Open
  LINK-128              3.17      0.02      0.00      Open
  LINK-129             -3.33      0.02      0.00      Open
  LINK-130             -8.09      0.05      0.00      Open
  LINK-131              1.65      0.01      0.00      Open
  LINK-132             -8.17      0.05      0.00      Open
  LINK-133             -4.19      0.03      0.00      Open
  LINK-134             -0.50      0.00      0.00      Open
  LINK-135              3.99      0.03      0.00      Open
  LINK-136             -4.49      0.03      0.00      Open
  LINK-137              8.10      0.03      0.00      Open
  LINK-138            -12.58      0.05      0.00      Open
  LINK-139              3.69      0.02      0.00      Open
  LINK-140            -24.20      0.10      0.01      Open
  LINK-141            -22.97      0.09      0.01      Open
  LINK-142            -37.78      0.15      0.01      Open


  Page 5247                                                             
  Link Results at 770:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -79.76      0.33      0.05      Open
  LINK-144             -1.23      0.01      0.00      Open
  LINK-145            -11.67      0.07      0.00      Open
  LINK-146            -18.63      0.12      0.01      Open
  LINK-147             -4.67      0.03      0.00      Open
  LINK-148             23.35      0.15      0.02      Open
  LINK-149             13.85      0.09      0.01      Open
  LINK-150             -6.29      0.04      0.00      Open
  LINK-151             14.81      0.09      0.01      Open
  LINK-152            -13.55      0.09      0.01      Open
  LINK-153             21.27      0.14      0.01      Open
  LINK-154              4.50      0.03      0.00      Open
  LINK-155              0.63      0.00      0.00      Open
  LINK-156             -2.65      0.02      0.00      Open
  LINK-157             -6.44      0.04      0.00      Open
  LINK-158             -3.07      0.02      0.00      Open
  LINK-159              3.88      0.02      0.00      Open
  LINK-160              2.29      0.01      0.00      Open
  LINK-161            -19.45      0.08      0.00      Open
  LINK-162            -30.82      0.13      0.01      Open
  LINK-163            -30.82      0.13      0.01      Open
  LINK-164           -179.88      0.51      0.09      Open
  LINK-165           -290.15      0.46      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.07      0.24      0.02      Open
  LINK-169             34.35      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.87      0.02     80.19    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           441.26      1.80    196.64    Active Valve
  VALVE-176           327.27      3.71    186.89    Active Valve
  VALVE-177            30.82      0.35    200.52    Active Valve
  VALVE-178            85.07      0.97    111.02    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5248                                                             
  Node Results at 771:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.92    659.69    122.89      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.00    659.69    128.50      0.00
  JUNCTION-3            5.28    659.71    100.37      0.00
  JUNCTION-4            4.60    659.71     78.82      0.00
  JUNCTION-5            4.24    659.73     71.71      0.00
  JUNCTION-6            2.22    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.85    659.78     72.08      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.26    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.58    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.86    659.67    118.99      0.00
  JUNCTION-18           7.42    659.83     78.72      0.00
  JUNCTION-19           5.52    856.65    129.00      0.00
  JUNCTION-20           3.10    856.65    103.52      0.00
  JUNCTION-21           0.00    856.76     88.54      0.00
  JUNCTION-22           5.15    856.81    100.03      0.00
  JUNCTION-23           3.83    856.79    109.39      0.00
  JUNCTION-24           0.00    856.83     95.42      0.00
  JUNCTION-25           7.16    856.84     87.92      0.00
  JUNCTION-26           0.00    856.86     75.15      0.00
  JUNCTION-27          14.93    856.86     72.02      0.00
  JUNCTION-28           2.51    856.87     67.24      0.00
  JUNCTION-29           0.00    856.98      4.64      0.00
  JUNCTION-30         140.12    856.78     95.67      0.00
  JUNCTION-31           2.84    856.73    111.05      0.00
  JUNCTION-32           7.39    856.68    100.02      0.00
  JUNCTION-33           1.15    856.67    101.34      0.00
  JUNCTION-34          44.44    856.78    284.58      0.00
  JUNCTION-35          11.09    856.65     88.69      0.00
  JUNCTION-36           0.00    856.65     96.43      0.00
  JUNCTION-37           3.94    856.65     77.82      0.00
  JUNCTION-38           0.00    856.65     91.05      0.00
  JUNCTION-39           5.89    856.66     66.50      0.00
  JUNCTION-40           4.07    856.67     49.85      0.00
  JUNCTION-41           3.66    856.67     67.79      0.00
  JUNCTION-42          13.70    856.67     55.73      0.00
  JUNCTION-43           3.97    856.84     88.28      0.00
  JUNCTION-44           6.20    856.85     77.28      0.00
  JUNCTION-45          27.23    952.85     89.06      0.00
  JUNCTION-46           5.24    952.85     57.46      0.00


  Page 5249                                                             
  Node Results at 771:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.76     93.72      0.00
  JUNCTION-48           0.00    856.78     95.03      0.00
  JUNCTION-49           1.37    856.79    100.91      0.00
  JUNCTION-50           4.57    856.78    106.46      0.00
  JUNCTION-51           3.61    856.78    101.00      0.00
  JUNCTION-52           5.90    856.77    105.51      0.00
  JUNCTION-53           3.64    856.75    107.94      0.00
  JUNCTION-54           5.03    856.74    110.33      0.00
  JUNCTION-55           3.70    856.74    109.80      0.00
  JUNCTION-56           0.00    856.74    108.24      0.00
  JUNCTION-57           0.52    856.67    103.43      0.00
  JUNCTION-58          26.42    856.66    106.79      0.00
  JUNCTION-59           0.00    856.66    102.13      0.00
  JUNCTION-60           0.00    856.66    100.81      0.00
  JUNCTION-61           0.00    856.65    100.21      0.00
  JUNCTION-62           0.00    856.65    100.20      0.00
  JUNCTION-63           0.00    856.65    100.83      0.00
  JUNCTION-64           0.00    856.65    101.19      0.00
  JUNCTION-65           0.00    856.65    102.81      0.00
  JUNCTION-66           0.00    856.65    102.66      0.00
  JUNCTION-67           0.00    856.65    100.59      0.00
  JUNCTION-68          25.08    856.65    103.81      0.00
  JUNCTION-69           2.95    856.64     99.94      0.00
  JUNCTION-70           7.50    856.64    102.92      0.00
  JUNCTION-71           2.44    856.64     97.26      0.00
  JUNCTION-72           3.35    856.64    101.52      0.00
  JUNCTION-73           3.16    856.64    102.37      0.00
  JUNCTION-74           1.28    856.64    101.52      0.00
  JUNCTION-75           3.06    856.64     98.57      0.00
  JUNCTION-76           3.20    856.64    101.43      0.00
  JUNCTION-77           2.18    856.64    100.52      0.00
  JUNCTION-78           0.00    856.64    103.39      0.00
  JUNCTION-79           0.00    856.64    103.45      0.00
  JUNCTION-80           0.00    856.64    103.88      0.00
  JUNCTION-81           4.15    856.64    100.98      0.00
  JUNCTION-82          12.26    856.63    103.07      0.00
  JUNCTION-83           9.05    856.63    103.53      0.00
  JUNCTION-84           3.45    856.63    102.56      0.00
  JUNCTION-85           0.00    856.64    102.43      0.00
  JUNCTION-86           0.00    856.64    101.03      0.00
  JUNCTION-87           0.00    856.64    101.55      0.00
  JUNCTION-88           0.00    856.64    101.80      0.00
  JUNCTION-89           8.81    856.64     99.58      0.00
  JUNCTION-90           0.00    856.64     92.10      0.00
  JUNCTION-91           0.00    856.64     94.98      0.00
  JUNCTION-92           0.00    856.64     98.97      0.00
  JUNCTION-93          16.79    856.64     92.25      0.00


  Page 5250                                                             
  Node Results at 771:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.56    856.64     96.70      0.00
  JUNCTION-95           3.56    856.64     97.83      0.00
  JUNCTION-96           7.32    856.64     98.57      0.00
  JUNCTION-97           5.34    856.64     98.64      0.00
  JUNCTION-98           7.16    856.63     92.55      0.00
  JUNCTION-99           8.61    856.63     93.05      0.00
  JUNCTION-100          7.07    856.63     94.78      0.00
  JUNCTION-101          0.79    856.63     91.66      0.00
  JUNCTION-102        122.52   1153.24     25.64      0.00
  JUNCTION-103         60.47   1153.16     52.61      0.00
  JUNCTION-104          3.53   1153.10    126.72      0.00
  JUNCTION-105          0.00    856.98    371.33      0.00
  JUNCTION-106          0.00   1153.10    499.64      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.78    371.24      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.69    130.29      0.00
  JUNCTION-114          0.38    579.55     95.56      0.00
  JUNCTION-115          0.00    856.17    140.03      0.00
  JUNCTION-116          5.48    659.93     55.00      0.00
  JUNCTION-117         59.14    659.50    110.71      0.00
  JUNCTION-118        126.44    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.10    131.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.15     84.99      0.00
  JUNCTION-122          7.89   1042.39     37.00      0.00
  JUNCTION-123         77.73   1042.34    123.21      0.00
  JUNCTION-124          1.22    856.79     42.81      0.00
  JUNCTION-125          0.00    856.65    183.13      0.00
  JUNCTION-126        237.20    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -988.08    857.00      5.68      0.00 Tank
  TANK-131           -304.61   1153.28      7.01      0.00 Tank
  
  Link Results at 771:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              237.20      0.23      0.01      Open
  LINK-1              -38.84      0.25      0.04      Open
  LINK-2              -19.39      0.12      0.01      Open
  LINK-3              -10.59      0.07      0.00      Open
  LINK-6               35.56      0.23      0.03      Open
  LINK-7              -58.54      0.37      0.08      Open


  Page 5251                                                             
  Link Results at 771:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.76      0.39      0.09      Open
  LINK-10              37.94      0.24      0.04      Open
  LINK-11              62.61      0.40      0.10      Open
  LINK-12              24.66      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.38      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.49      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.05      0.01      0.00      Open
  LINK-22               2.08      0.01      0.00      Open
  LINK-23              18.74      0.12      0.01      Open
  LINK-24              15.08      0.10      0.01      Open
  LINK-25               2.08      0.01      0.00      Open
  LINK-26               2.08      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -414.79      0.66      0.11      Open
  LINK-29            -484.81      0.77      0.15      Open
  LINK-30             -20.37      0.13      0.01      Open
  LINK-31             988.08      0.70      0.08      Open
  LINK-32              -6.94      0.04      0.00      Open
  LINK-33               1.22      0.00      0.00      Open
  LINK-34              77.74      0.22      0.02      Open
  LINK-35             -44.44      0.03      0.00      Open
  LINK-36              15.20      0.10      0.01      Open
  LINK-37             -20.38      0.13      0.01      Open
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -422.78      0.67      0.11      Open
  LINK-40            -487.19      0.50      0.05      Open
  LINK-41             490.29      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.50      0.00      0.00      Open
  LINK-44            -438.12      0.45      0.04      Open
  LINK-45             391.43      0.28      0.01      Open
  LINK-46             306.84      0.22      0.01      Open
  LINK-47            -899.22      0.64      0.06      Open
  LINK-48            -871.17      0.62      0.06      Open
  LINK-49            -870.33      0.62      0.06      Open
  LINK-50            -885.85      0.63      0.06      Open
  LINK-51            -954.86      0.68      0.07      Open
  LINK-52             122.28      0.35      0.05      Open
  LINK-53              97.69      0.28      0.03      Open
  LINK-54              71.09      0.20      0.02      Open


  Page 5252                                                             
  Link Results at 771:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -6.96      0.04      0.00      Open
  LINK-56              -3.03      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.12      0.09      0.01      Open
  LINK-59               8.70      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.76      0.17      0.02      Open
  LINK-62             -17.45      0.10      0.01      Open
  LINK-63              -0.16      0.00      0.00      Open
  LINK-64             -21.37      0.14      0.01      Open
  LINK-65              19.01      0.12      0.01      Open
  LINK-66             -54.08      0.34      0.07      Open
  LINK-67             -28.05      0.18      0.02      Open
  LINK-68               8.00      0.05      0.00      Open
  LINK-69             -40.03      0.26      0.04      Open
  LINK-70             -15.52      0.10      0.01      Open
  LINK-71             -30.71      0.20      0.03      Open
  LINK-72            -988.08      0.70      0.08      Open
  LINK-73             -49.07      0.31      0.06      Open
  LINK-74             -24.58      0.16      0.02      Open
  LINK-75             -32.61      0.21      0.03      Open
  LINK-76             -64.52      0.41      0.10      Open
  LINK-77              30.54      0.19      0.03      Open
  LINK-78              13.97      0.09      0.01      Open
  LINK-79              -8.04      0.05      0.00      Open
  LINK-80              18.39      0.12      0.01      Open
  LINK-81              24.49      0.16      0.02      Open
  LINK-82             -12.00      0.08      0.00      Open
  LINK-83              79.54      0.32      0.05      Open
  LINK-84              52.25      0.21      0.02      Open
  LINK-85              67.18      0.27      0.04      Open
  LINK-86              23.66      0.15      0.02      Open
  LINK-87              14.36      0.09      0.01      Open
  LINK-88              19.96      0.13      0.01      Open
  LINK-89              -9.30      0.06      0.00      Open
  LINK-90              19.21      0.12      0.01      Open
  LINK-91              11.73      0.07      0.00      Open
  LINK-92              88.93      0.36      0.06      Open
  LINK-93              15.81      0.10      0.01      Open
  LINK-94               4.74      0.03      0.00      Open
  LINK-95             -11.07      0.07      0.00      Open
  LINK-96              15.81      0.10      0.01      Open
  LINK-97               7.40      0.05      0.00      Open
  LINK-98               4.98      0.03      0.00      Open
  LINK-99               7.40      0.05      0.00      Open
  LINK-100              4.73      0.03      0.00      Open
  LINK-101             -8.40      0.05      0.00      Open


  Page 5253                                                             
  Link Results at 771:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -4.14      0.03      0.00      Open
  LINK-103             -8.40      0.05      0.00      Open
  LINK-104             -4.26      0.03      0.00      Open
  LINK-105            -46.70      0.19      0.02      Open
  LINK-106              2.68      0.02      0.00      Open
  LINK-107             15.81      0.10      0.01      Open
  LINK-108             -2.42      0.02      0.00      Open
  LINK-109             37.42      0.15      0.01      Open
  LINK-110             17.63      0.11      0.01      Open
  LINK-111              4.08      0.03      0.00      Open
  LINK-112              6.05      0.04      0.00      Open
  LINK-113            -16.84      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.41      0.03      0.00      Open
  LINK-116              2.14      0.01      0.00      Open
  LINK-117             -3.68      0.02      0.00      Open
  LINK-118              2.77      0.02      0.00      Open
  LINK-119              2.82      0.02      0.00      Open
  LINK-120             -9.27      0.04      0.00      Open
  LINK-121             -3.26      0.02      0.00      Open
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.93      0.04      0.00      Open
  LINK-124              3.23      0.01      0.00      Open
  LINK-125             -9.91      0.04      0.00      Open
  LINK-126             -4.19      0.03      0.00      Open
  LINK-127              6.70      0.04      0.00      Open
  LINK-128              3.52      0.02      0.00      Open
  LINK-129             -3.70      0.02      0.00      Open
  LINK-130             -8.99      0.06      0.00      Open
  LINK-131              1.83      0.01      0.00      Open
  LINK-132             -9.08      0.06      0.00      Open
  LINK-133             -4.65      0.03      0.00      Open
  LINK-134             -0.56      0.00      0.00      Open
  LINK-135              4.43      0.03      0.00      Open
  LINK-136             -4.98      0.03      0.00      Open
  LINK-137              9.00      0.04      0.00      Open
  LINK-138            -13.98      0.06      0.00      Open
  LINK-139              4.10      0.03      0.00      Open
  LINK-140            -26.89      0.11      0.01      Open
  LINK-141            -25.53      0.10      0.01      Open
  LINK-142            -41.98      0.17      0.02      Open
  LINK-143            -88.63      0.36      0.06      Open
  LINK-144             -1.36      0.01      0.00      Open
  LINK-145            -12.96      0.08      0.01      Open
  LINK-146            -20.71      0.13      0.01      Open
  LINK-147             -5.19      0.03      0.00      Open
  LINK-148             25.94      0.17      0.02      Open


  Page 5254                                                             
  Link Results at 771:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             15.39      0.10      0.01      Open
  LINK-150             -6.99      0.04      0.00      Open
  LINK-151             16.45      0.11      0.01      Open
