  LINK-100              5.48      0.03      0.00      Open
  LINK-101             -9.73      0.06      0.00      Open
  LINK-102             -4.80      0.03      0.00      Open
  LINK-103             -9.73      0.06      0.00      Open
  LINK-104             -4.94      0.03      0.00      Open
  LINK-105            -54.09      0.22      0.02      Open
  LINK-106              3.10      0.02      0.00      Open
  LINK-107             18.31      0.12      0.01      Open
  LINK-108             -2.80      0.02      0.00      Open
  LINK-109             43.35      0.18      0.02      Open
  LINK-110             20.42      0.13      0.01      Open
  LINK-111              4.73      0.03      0.00      Open
  LINK-112              7.01      0.04      0.00      Open
  LINK-113            -19.50      0.08      0.00      Open
  LINK-114              0.64      0.00      0.00      Open
  LINK-115             -5.11      0.03      0.00      Open
  LINK-116              2.48      0.02      0.00      Open
  LINK-117             -4.26      0.03      0.00      Open
  LINK-118              3.21      0.02      0.00      Open
  LINK-119              3.27      0.02      0.00      Open
  LINK-120            -10.74      0.04      0.00      Open
  LINK-121             -3.77      0.02      0.00      Open
  LINK-122              1.08      0.01      0.00      Open
  LINK-123             11.50      0.05      0.00      Open
  LINK-124              3.74      0.02      0.00      Open
  LINK-125            -11.48      0.05      0.00      Open
  LINK-126             -4.86      0.03      0.00      Open
  LINK-127              7.76      0.05      0.00      Open
  LINK-128              4.08      0.03      0.00      Open
  LINK-129             -4.29      0.03      0.00      Open
  LINK-130            -10.41      0.07      0.00      Open
  LINK-131              2.12      0.01      0.00      Open
  LINK-132            -10.52      0.07      0.00      Open
  LINK-133             -5.39      0.03      0.00      Open
  LINK-134             -0.64      0.00      0.00      Open
  LINK-135              5.13      0.03      0.00      Open
  LINK-136             -5.77      0.04      0.00      Open
  LINK-137             10.42      0.04      0.00      Open
  LINK-138            -16.19      0.07      0.00      Open
  LINK-139              4.75      0.03      0.00      Open
  LINK-140            -31.14      0.13      0.01      Open
  LINK-141            -29.57      0.12      0.01      Open
  LINK-142            -48.63      0.20      0.02      Open


  Page 5383                                                             
  Link Results at 790:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143           -102.66      0.42      0.08      Open
  LINK-144             -1.58      0.01      0.00      Open
  LINK-145            -15.01      0.10      0.01      Open
  LINK-146            -23.98      0.15      0.02      Open
  LINK-147             -6.01      0.04      0.00      Open
  LINK-148             30.05      0.19      0.02      Open
  LINK-149             17.83      0.11      0.01      Open
  LINK-150             -8.10      0.05      0.00      Open
  LINK-151             19.06      0.12      0.01      Open
  LINK-152            -17.44      0.11      0.01      Open
  LINK-153             27.37      0.17      0.02      Open
  LINK-154              5.79      0.04      0.00      Open
  LINK-155              0.82      0.01      0.00      Open
  LINK-156             -3.42      0.02      0.00      Open
  LINK-157             -8.29      0.05      0.00      Open
  LINK-158             -3.95      0.03      0.00      Open
  LINK-159              5.00      0.03      0.00      Open
  LINK-160              2.95      0.02      0.00      Open
  LINK-161             -9.69      0.04      0.00      Open
  LINK-162            -19.07      0.08      0.00      Open
  LINK-163            -19.07      0.08      0.00      Open
  LINK-164            -25.59      0.07      0.00      Open
  LINK-165           -167.51      0.27      0.02      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              6.52      0.02      0.00      Open
  LINK-169             19.07      0.08      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.41      0.03     80.08    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           567.92      2.32    198.43    Active Valve
  VALVE-176           421.21      4.78    186.68    Active Valve
  VALVE-177            19.07      0.22    202.29    Active Valve
  VALVE-178             6.52      0.07    112.77    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5384                                                             
  Node Results at 791:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.45    659.36    122.75      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.58    659.37    128.36      0.00
  JUNCTION-3            8.36    659.40    100.23      0.00
  JUNCTION-4            7.29    659.40     78.69      0.00
  JUNCTION-5            6.71    659.45     71.59      0.00
  JUNCTION-6            3.51    659.50     66.94      0.00
  JUNCTION-7            0.00    659.50     53.84      0.00
  JUNCTION-8            2.93    659.58     72.00      0.00
  JUNCTION-9            0.00    659.61     74.23      0.00
  JUNCTION-10           0.65    579.55    106.56      0.00
  JUNCTION-11           1.99    579.55    102.02      0.00
  JUNCTION-12           0.05    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.51    659.40    102.22      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          48.86    659.33    118.84      0.00
  JUNCTION-18          11.75    659.68     78.66      0.00
  JUNCTION-19           8.75    858.24    129.69      0.00
  JUNCTION-20           4.90    858.24    104.21      0.00
  JUNCTION-21           0.00    858.48     89.29      0.00
  JUNCTION-22           8.15    858.60    100.80      0.00
  JUNCTION-23           6.07    858.57    110.16      0.00
  JUNCTION-24           0.00    858.65     96.21      0.00
  JUNCTION-25          11.34    858.67     88.71      0.00
  JUNCTION-26           0.00    858.72     75.95      0.00
  JUNCTION-27          23.64    858.73     72.83      0.00
  JUNCTION-28           3.98    858.75     68.06      0.00
  JUNCTION-29           0.00    859.00      5.51      0.00
  JUNCTION-30         221.85    858.54     96.43      0.00
  JUNCTION-31           4.50    858.42    111.79      0.00
  JUNCTION-32          11.70    858.30    100.72      0.00
  JUNCTION-33           1.82    858.27    102.04      0.00
  JUNCTION-34          70.37    858.54    285.34      0.00
  JUNCTION-35          17.56    858.24     89.38      0.00
  JUNCTION-36           0.00    858.24     97.11      0.00
  JUNCTION-37           6.25    858.24     78.51      0.00
  JUNCTION-38           0.00    858.24     91.74      0.00
  JUNCTION-39           9.32    858.26     67.19      0.00
  JUNCTION-40           6.45    858.27     50.54      0.00
  JUNCTION-41           5.80    858.27     68.48      0.00
  JUNCTION-42          21.69    858.29     56.43      0.00
  JUNCTION-43           6.29    858.67     89.08      0.00
  JUNCTION-44           9.82    858.71     78.09      0.00
  JUNCTION-45          33.77    952.84     89.05      0.00
  JUNCTION-46           8.29    952.85     57.46      0.00


  Page 5385                                                             
  Node Results at 791:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    858.50     94.47      0.00
  JUNCTION-48           0.00    858.53     95.79      0.00
  JUNCTION-49           2.17    858.57    101.68      0.00
  JUNCTION-50           7.24    858.53    107.22      0.00
  JUNCTION-51           5.72    858.53    101.76      0.00
  JUNCTION-52           9.34    858.52    106.27      0.00
  JUNCTION-53           5.76    858.46    108.69      0.00
  JUNCTION-54           7.96    858.44    111.07      0.00
  JUNCTION-55           5.85    858.45    110.54      0.00
  JUNCTION-56           0.00    858.45    108.98      0.00
  JUNCTION-57           0.82    858.28    104.12      0.00
  JUNCTION-58          41.84    858.25    107.48      0.00
  JUNCTION-59           0.00    858.25    102.82      0.00
  JUNCTION-60           0.00    858.25    101.50      0.00
  JUNCTION-61           0.00    858.24    100.90      0.00
  JUNCTION-62           0.00    858.24    100.89      0.00
  JUNCTION-63           0.00    858.24    101.52      0.00
  JUNCTION-64           0.00    858.24    101.87      0.00
  JUNCTION-65           0.00    858.24    103.50      0.00
  JUNCTION-66           0.00    858.24    103.35      0.00
  JUNCTION-67           0.00    858.24    101.28      0.00
  JUNCTION-68          39.71    858.24    104.49      0.00
  JUNCTION-69           4.67    858.21    100.61      0.00
  JUNCTION-70          11.88    858.20    103.60      0.00
  JUNCTION-71           3.86    858.20     97.93      0.00
  JUNCTION-72           5.31    858.20    102.19      0.00
  JUNCTION-73           5.00    858.20    103.05      0.00
  JUNCTION-74           2.03    858.20    102.20      0.00
  JUNCTION-75           4.84    858.20     99.24      0.00
  JUNCTION-76           5.07    858.20    102.11      0.00
  JUNCTION-77           3.46    858.20    101.20      0.00
  JUNCTION-78           0.00    858.20    104.07      0.00
  JUNCTION-79           0.00    858.20    104.13      0.00
  JUNCTION-80           0.00    858.20    104.56      0.00
  JUNCTION-81           6.57    858.20    101.66      0.00
  JUNCTION-82          19.42    858.20    103.75      0.00
  JUNCTION-83          14.33    858.20    104.20      0.00
  JUNCTION-84           5.47    858.20    103.24      0.00
  JUNCTION-85           0.00    858.20    103.10      0.00
  JUNCTION-86           0.00    858.20    101.70      0.00
  JUNCTION-87           0.00    858.20    102.23      0.00
  JUNCTION-88           0.00    858.20    102.48      0.00
  JUNCTION-89          13.95    858.20    100.26      0.00
  JUNCTION-90           0.00    858.21     92.78      0.00
  JUNCTION-91           0.00    858.21     95.66      0.00
  JUNCTION-92           0.00    858.22     99.65      0.00
  JUNCTION-93          26.58    858.21     92.93      0.00


  Page 5386                                                             
  Node Results at 791:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           4.05    858.21     97.38      0.00
  JUNCTION-95           5.64    858.21     98.51      0.00
  JUNCTION-96          11.59    858.20     99.25      0.00
  JUNCTION-97           8.45    858.20     99.32      0.00
  JUNCTION-98          11.34    858.19     93.22      0.00
  JUNCTION-99          13.63    858.19     93.72      0.00
  JUNCTION-100         11.19    858.19     95.45      0.00
  JUNCTION-101          1.26    858.19     92.34      0.00
  JUNCTION-102        193.99   1154.94     26.37      0.00
  JUNCTION-103         60.47   1154.84     53.34      0.00
  JUNCTION-104          3.53   1154.76    127.44      0.00
  JUNCTION-105          0.00    859.00    372.21      0.00
  JUNCTION-106          0.00   1154.76    500.36      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.54    372.00      0.00
  JUNCTION-111          0.00    659.40    104.60      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.37    130.15      0.00
  JUNCTION-114          0.60    579.55     95.56      0.00
  JUNCTION-115          0.00    857.11    140.44      0.00
  JUNCTION-116          8.68    659.93     55.00      0.00
  JUNCTION-117         93.64    658.92    110.46      0.00
  JUNCTION-118        200.20    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.76    132.48      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.83     85.72      0.00
  JUNCTION-122          8.91   1042.39     37.00      0.00
  JUNCTION-123         80.01   1042.34    123.21      0.00
  JUNCTION-124          1.93    858.57     43.58      0.00
  JUNCTION-125          0.00    858.24    183.82      0.00
  JUNCTION-126        375.56    472.48     16.67      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1564.46    859.05      6.56      0.00 Tank
  TANK-131           -388.97   1154.99      7.75      0.00 Tank
  
  Link Results at 791:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              375.56      0.37      0.03      Open
  LINK-1              -61.50      0.39      0.09      Open
  LINK-2              -30.70      0.20      0.03      Open
  LINK-3              -16.76      0.11      0.01      Open
  LINK-6               56.31      0.36      0.08      Open
  LINK-7              -92.68      0.59      0.20      Open


  Page 5387                                                             
  Link Results at 791:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               96.20      0.61      0.21      Open
  LINK-10              60.07      0.38      0.09      Open
  LINK-11              99.12      0.63      0.22      Open
  LINK-12              39.05      0.25      0.04      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.60      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.77      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.24      0.02      0.00      Open
  LINK-22               3.29      0.02      0.00      Open
  LINK-23              29.67      0.19      0.02      Open
  LINK-24              23.87      0.15      0.02      Open
  LINK-25               3.29      0.02      0.00      Open
  LINK-26               3.29      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -656.75      1.05      0.26      Open
  LINK-29            -767.62      1.22      0.34      Open
  LINK-30             -32.26      0.21      0.03      Open
  LINK-31            1564.46      1.11      0.18      Open
  LINK-32              -8.61      0.05      0.00      Open
  LINK-33               1.93      0.01      0.00      Open
  LINK-34              80.01      0.23      0.02      Open
  LINK-35             -70.37      0.05      0.00      Open
  LINK-36              24.06      0.15      0.02      Open
  LINK-37             -32.28      0.21      0.03      Open
  LINK-38               0.47      0.00      0.00      Open
  LINK-39            -669.40      1.07      0.27      Open
  LINK-40            -771.38      0.79      0.12      Open
  LINK-41             776.30      1.24      0.35      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -3.95      0.00      0.00      Open
  LINK-44            -693.69      0.71      0.10      Open
  LINK-45             619.76      0.44      0.03      Open
  LINK-46             485.83      0.34      0.02      Open
  LINK-47           -1423.76      1.01      0.15      Open
  LINK-48           -1379.35      0.98      0.14      Open
  LINK-49           -1378.02      0.98      0.14      Open
  LINK-50           -1402.59      0.99      0.14      Open
  LINK-51           -1511.86      1.07      0.17      Open
  LINK-52             193.61      0.55      0.11      Open
  LINK-53             154.67      0.44      0.07      Open
  LINK-54             112.55      0.32      0.04      Open


  Page 5388                                                             
  Link Results at 791:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55             -11.01      0.06      0.00      Open
  LINK-56              -4.79      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -22.35      0.14      0.01      Open
  LINK-59              13.78      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -42.37      0.27      0.05      Open
  LINK-62             -27.64      0.16      0.02      Open
  LINK-63              -0.25      0.00      0.00      Open
  LINK-64             -33.84      0.22      0.03      Open
  LINK-65              30.11      0.19      0.02      Open
  LINK-66             -85.63      0.54      0.17      Open
  LINK-67             -44.41      0.28      0.05      Open
  LINK-68              12.67      0.08      0.00      Open
  LINK-69             -63.37      0.40      0.10      Open
  LINK-70             -24.57      0.16      0.02      Open
  LINK-71             -48.62      0.31      0.06      Open
  LINK-72           -1564.46      1.11      0.18      Open
  LINK-73             -77.69      0.50      0.14      Open
  LINK-74             -38.91      0.25      0.04      Open
  LINK-75             -51.64      0.33      0.07      Open
  LINK-76            -102.16      0.65      0.24      Open
  LINK-77              48.36      0.31      0.06      Open
  LINK-78              22.12      0.14      0.01      Open
  LINK-79             -12.73      0.08      0.00      Open
  LINK-80              29.12      0.19      0.02      Open
  LINK-81              38.78      0.25      0.04      Open
  LINK-82             -19.00      0.12      0.01      Open
  LINK-83             125.94      0.51      0.12      Open
  LINK-84              82.72      0.34      0.05      Open
  LINK-85             106.37      0.43      0.09      Open
  LINK-86              37.46      0.24      0.04      Open
  LINK-87              22.74      0.15      0.01      Open
  LINK-88              31.61      0.20      0.03      Open
  LINK-89             -14.72      0.09      0.01      Open
  LINK-90              30.41      0.19      0.02      Open
  LINK-91              18.58      0.12      0.01      Open
  LINK-92             140.80      0.58      0.14      Open
  LINK-93              25.03      0.16      0.02      Open
  LINK-94               7.50      0.05      0.00      Open
  LINK-95             -17.52      0.11      0.01      Open
  LINK-96              25.03      0.16      0.02      Open
  LINK-97              11.72      0.07      0.00      Open
  LINK-98               7.89      0.05      0.00      Open
  LINK-99              11.72      0.07      0.00      Open
  LINK-100              7.49      0.05      0.00      Open
  LINK-101            -13.30      0.08      0.01      Open


  Page 5389                                                             
  Link Results at 791:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -6.56      0.04      0.00      Open
  LINK-103            -13.30      0.08      0.01      Open
  LINK-104             -6.75      0.04      0.00      Open
  LINK-105            -73.93      0.30      0.04      Open
  LINK-106              4.24      0.03      0.00      Open
  LINK-107             25.03      0.16      0.02      Open
  LINK-108             -3.83      0.02      0.00      Open
  LINK-109             59.25      0.24      0.03      Open
  LINK-110             27.92      0.18      0.02      Open
  LINK-111              6.47      0.04      0.00      Open
  LINK-112              9.58      0.06      0.00      Open
  LINK-113            -26.66      0.11      0.01      Open
  LINK-114              0.87      0.01      0.00      Open
  LINK-115             -6.99      0.04      0.00      Open
  LINK-116              3.39      0.02      0.00      Open
  LINK-117             -5.83      0.04      0.00      Open
  LINK-118              4.38      0.03      0.00      Open
  LINK-119              4.47      0.03      0.00      Open
  LINK-120            -14.68      0.06      0.00      Open
  LINK-121             -5.16      0.03      0.00      Open
  LINK-122              1.48      0.01      0.00      Open
  LINK-123             15.72      0.06      0.00      Open
  LINK-124              5.12      0.02      0.00      Open
  LINK-125            -15.69      0.06      0.00      Open
  LINK-126             -6.64      0.04      0.00      Open
  LINK-127             10.61      0.07      0.00      Open
  LINK-128              5.57      0.04      0.00      Open
  LINK-129             -5.86      0.04      0.00      Open
  LINK-130            -14.23      0.09      0.01      Open
  LINK-131              2.90      0.02      0.00      Open
  LINK-132            -14.38      0.09      0.01      Open
  LINK-133             -7.37      0.05      0.00      Open
  LINK-134             -0.88      0.01      0.00      Open
  LINK-135              7.01      0.04      0.00      Open
  LINK-136             -7.89      0.05      0.00      Open
  LINK-137             14.25      0.06      0.00      Open
  LINK-138            -22.14      0.09      0.00      Open
  LINK-139              6.49      0.04      0.00      Open
  LINK-140            -42.57      0.17      0.02      Open
  LINK-141            -40.42      0.17      0.01      Open
  LINK-142            -66.47      0.27      0.04      Open
  LINK-143           -140.32      0.57      0.14      Open
  LINK-144             -2.16      0.01      0.00      Open
  LINK-145            -20.52      0.13      0.01      Open
  LINK-146            -32.78      0.21      0.03      Open
  LINK-147             -8.21      0.05      0.00      Open
  LINK-148             41.07      0.26      0.04      Open


  Page 5390                                                             
  Link Results at 791:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             24.37      0.16      0.02      Open
  LINK-150            -11.07      0.07      0.00      Open
  LINK-151             26.05      0.17      0.02      Open
  LINK-152            -23.84      0.15      0.02      Open
  LINK-153             37.41      0.24      0.04      Open
  LINK-154              7.91      0.05      0.00      Open
  LINK-155              1.12      0.01      0.00      Open
  LINK-156             -4.67      0.03      0.00      Open
  LINK-157            -11.33      0.07      0.00      Open
  LINK-158             -5.40      0.03      0.00      Open
  LINK-159              6.83      0.04      0.00      Open
  LINK-160              4.03      0.03      0.00      Open
  LINK-161            -25.16      0.10      0.01      Open
  LINK-162            -42.07      0.17      0.02      Open
  LINK-163            -42.07      0.17      0.02      Open
  LINK-164           -194.98      0.55      0.11      Open
  LINK-165           -388.97      0.62      0.09      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             88.91      0.25      0.02      Open
  LINK-169             45.60      0.18      0.02      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.29      0.04     79.85    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           776.30      3.17    197.18    Active Valve
  VALVE-176           575.76      6.53    186.23    Active Valve
  VALVE-177            42.07      0.48    201.90    Active Valve
  VALVE-178            88.91      1.01    112.44    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 792:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            2.08    658.81    122.51      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            2.27    658.83    128.12      0.00
  JUNCTION-3           12.01    658.89    100.01      0.00
  JUNCTION-4           10.47    658.90     78.47      0.00
  JUNCTION-5            9.64    658.99     71.39      0.00
  JUNCTION-6            5.05    659.08     66.76      0.00
  JUNCTION-7            0.00    659.08     53.66      0.00
  JUNCTION-8            4.20    659.24     71.85      0.00
  JUNCTION-9            0.00    659.31     74.10      0.00


  Page 5391                                                             
  Node Results at 792:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.93    579.55    106.56      0.00
  JUNCTION-11           2.87    579.55    102.02      0.00
  JUNCTION-12           0.07    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           3.60    658.89    102.00      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          70.20    658.75    118.59      0.00
  JUNCTION-18          16.88    659.44     78.55      0.00
  JUNCTION-19          12.57    857.01    129.16      0.00
  JUNCTION-20           7.04    857.01    103.68      0.00
  JUNCTION-21           0.00    857.49     88.86      0.00
  JUNCTION-22          11.71    857.73    100.42      0.00
  JUNCTION-23           8.72    857.66    109.76      0.00
  JUNCTION-24           0.00    857.81     95.85      0.00
  JUNCTION-25          16.30    857.86     88.36      0.00
  JUNCTION-26           0.00    857.95     75.62      0.00
  JUNCTION-27          33.97    857.98     72.50      0.00
  JUNCTION-28           5.71    858.02     67.74      0.00
  JUNCTION-29           0.00    858.51      5.30      0.00
  JUNCTION-30         318.77    857.61     96.02      0.00
  JUNCTION-31           6.47    857.37    111.33      0.00
  JUNCTION-32          16.82    857.13    100.21      0.00
  JUNCTION-33           2.62    857.08    101.52      0.00
  JUNCTION-34         101.11    857.60    284.94      0.00
  JUNCTION-35          25.22    857.01     88.84      0.00
  JUNCTION-36           0.00    857.01     96.58      0.00
  JUNCTION-37           8.97    857.02     77.98      0.00
  JUNCTION-38           0.00    857.01     91.21      0.00
  JUNCTION-39          13.40    857.05     66.67      0.00
  JUNCTION-40           9.26    857.08     50.03      0.00
  JUNCTION-41           8.33    857.08     67.97      0.00
  JUNCTION-42          31.16    857.11     55.92      0.00
  JUNCTION-43           9.04    857.87     88.73      0.00
  JUNCTION-44          14.11    857.94     77.75      0.00
  JUNCTION-45          41.54    952.84     89.05      0.00
  JUNCTION-46          11.92    952.85     57.46      0.00
  JUNCTION-47           0.00    857.52     94.05      0.00
  JUNCTION-48           0.00    857.58     95.38      0.00
  JUNCTION-49           3.11    857.65    101.29      0.00
  JUNCTION-50          10.41    857.59    106.81      0.00
  JUNCTION-51           8.22    857.58    101.35      0.00
  JUNCTION-52          13.43    857.56    105.85      0.00
  JUNCTION-53           8.27    857.45    108.25      0.00
  JUNCTION-54          11.44    857.41    110.62      0.00
  JUNCTION-55           8.41    857.42    110.09      0.00
  JUNCTION-56           0.00    857.43    108.54      0.00


  Page 5392                                                             
  Node Results at 792:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           1.18    857.08    103.61      0.00
  JUNCTION-58          60.11    857.04    106.95      0.00
  JUNCTION-59           0.00    857.03    102.29      0.00
  JUNCTION-60           0.00    857.02    100.97      0.00
  JUNCTION-61           0.00    857.02    100.37      0.00
  JUNCTION-62           0.00    857.02    100.36      0.00
  JUNCTION-63           0.00    857.02    100.99      0.00
  JUNCTION-64           0.00    857.02    101.34      0.00
  JUNCTION-65           0.00    857.02    102.97      0.00
  JUNCTION-66           0.00    857.02    102.82      0.00
  JUNCTION-67           0.00    857.02    100.75      0.00
  JUNCTION-68          57.06    857.01    103.96      0.00
  JUNCTION-69           6.72    856.95    100.07      0.00
  JUNCTION-70          17.06    856.94    103.05      0.00
  JUNCTION-71           5.54    856.94     97.39      0.00
  JUNCTION-72           7.63    856.93    101.65      0.00
  JUNCTION-73           7.18    856.94    102.50      0.00
  JUNCTION-74           2.92    856.93    101.65      0.00
  JUNCTION-75           6.95    856.93     98.69      0.00
  JUNCTION-76           7.29    856.93    101.56      0.00
  JUNCTION-77           4.97    856.93    100.65      0.00
  JUNCTION-78           0.00    856.93    103.52      0.00
  JUNCTION-79           0.00    856.93    103.58      0.00
  JUNCTION-80           0.00    856.93    104.01      0.00
  JUNCTION-81           9.45    856.93    101.11      0.00
  JUNCTION-82          27.90    856.93    103.20      0.00
  JUNCTION-83          20.59    856.93    103.65      0.00
  JUNCTION-84           7.86    856.93    102.69      0.00
  JUNCTION-85           0.00    856.93    102.55      0.00
  JUNCTION-86           0.00    856.93    101.16      0.00
  JUNCTION-87           0.00    856.93    101.68      0.00
  JUNCTION-88           0.00    856.93    101.93      0.00
  JUNCTION-89          20.04    856.94     99.71      0.00
  JUNCTION-90           0.00    856.95     92.23      0.00
  JUNCTION-91           0.00    856.96     95.12      0.00
  JUNCTION-92           0.00    856.97     99.11      0.00
  JUNCTION-93          38.19    856.95     92.38      0.00
  JUNCTION-94           5.81    856.96     96.83      0.00
  JUNCTION-95           8.11    856.95     97.97      0.00
  JUNCTION-96          16.65    856.94     98.71      0.00
  JUNCTION-97          12.15    856.94     98.77      0.00
  JUNCTION-98          16.29    856.92     92.67      0.00
  JUNCTION-99          19.58    856.91     93.17      0.00
  JUNCTION-100         16.07    856.91     94.90      0.00
  JUNCTION-101          1.81    856.92     91.78      0.00
  JUNCTION-102        278.73   1154.56     26.21      0.00
  JUNCTION-103         60.47   1154.44     53.17      0.00


  Page 5393                                                             
  Node Results at 792:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1154.32    127.25      0.00
  JUNCTION-105          0.00    858.51    371.99      0.00
  JUNCTION-106          0.00   1154.32    500.17      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.60    371.60      0.00
  JUNCTION-111          0.00    658.89    104.38      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    658.83    129.92      0.00
  JUNCTION-114          0.86    579.55     95.56      0.00
  JUNCTION-115          0.00    854.80    139.44      0.00
  JUNCTION-116         12.47    659.93     55.00      0.00
  JUNCTION-117        134.55    657.95    110.04      0.00
  JUNCTION-118        287.65    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.32    132.30      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.44     85.55      0.00
  JUNCTION-122         10.11   1042.39     37.00      0.00
  JUNCTION-123         82.70   1042.34    123.20      0.00
  JUNCTION-124          2.77    857.66     43.18      0.00
  JUNCTION-125          0.00    857.01    183.29      0.00
  JUNCTION-126        539.62    472.29     16.59      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -2247.88    858.59      6.37      0.00 Tank
  TANK-131           -488.99   1154.64      7.60      0.00 Tank
  
  Link Results at 792:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              539.62      0.53      0.05      Open
  LINK-1              -88.37      0.56      0.18      Open
  LINK-2              -44.11      0.28      0.05      Open
  LINK-3              -24.08      0.15      0.02      Open
  LINK-6               80.90      0.52      0.15      Open
  LINK-7             -133.17      0.85      0.39      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9              138.22      0.88      0.41      Open
  LINK-10              86.32      0.55      0.17      Open
  LINK-11             142.43      0.91      0.44      Open
  LINK-12              56.11      0.36      0.08      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.86      0.01      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -1.11      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 5394                                                             
  Link Results at 792:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               4.65      0.03      0.00      Open
  LINK-22               4.72      0.03      0.00      Open
  LINK-23              42.63      0.27      0.05      Open
  LINK-24              34.30      0.22      0.03      Open
  LINK-25               4.72      0.03      0.00      Open
  LINK-26               4.72      0.03      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -943.65      1.51      0.50      Open
  LINK-29           -1102.95      1.76      0.67      Open
  LINK-30             -46.35      0.30      0.05      Open
  LINK-31            2247.88      1.59      0.35      Open
  LINK-32             -10.59      0.07      0.00      Open
  LINK-33               2.77      0.01      0.00      Open
  LINK-34              82.70      0.23      0.02      Open
  LINK-35            -101.11      0.07      0.00      Open
  LINK-36              34.57      0.22      0.03      Open
  LINK-37             -46.37      0.30      0.05      Open
  LINK-38               0.68      0.00      0.00      Open
  LINK-39            -961.82      1.53      0.52      Open
  LINK-40           -1108.35      1.13      0.23      Open
  LINK-41            1115.42      1.78      0.68      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -5.68      0.01      0.00      Open
  LINK-44            -996.72      1.02      0.19      Open
  LINK-45             890.50      0.63      0.06      Open
  LINK-46             698.06      0.50      0.04      Open
  LINK-47           -2045.72      1.45      0.29      Open
  LINK-48           -1981.91      1.41      0.28      Open
  LINK-49           -1980.00      1.40      0.27      Open
  LINK-50           -2015.30      1.43      0.28      Open
  LINK-51           -2172.31      1.54      0.33      Open
  LINK-52             278.18      0.79      0.21      Open
  LINK-53             222.24      0.63      0.14      Open
  LINK-54             161.72      0.46      0.08      Open
  LINK-55             -15.82      0.09      0.01      Open
  LINK-56              -6.89      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -32.11      0.20      0.03      Open
  LINK-59              19.80      0.13      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -60.88      0.39      0.09      Open
  LINK-62             -39.71      0.24      0.03      Open
  LINK-63              -0.35      0.00      0.00      Open
  LINK-64             -48.62      0.31      0.06      Open


  Page 5395                                                             
  Link Results at 792:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              43.26      0.28      0.05      Open
  LINK-66            -123.04      0.78      0.33      Open
  LINK-67             -63.81      0.41      0.10      Open
  LINK-68              18.21      0.12      0.01      Open
  LINK-69             -91.06      0.58      0.19      Open
  LINK-70             -35.30      0.23      0.03      Open
  LINK-71             -69.86      0.45      0.12      Open
  LINK-72           -2247.88      1.59      0.35      Open
  LINK-73            -111.63      0.71      0.28      Open
  LINK-74             -55.91      0.36      0.08      Open
  LINK-75             -74.20      0.47      0.13      Open
  LINK-76            -146.79      0.94      0.46      Open
  LINK-77              69.48      0.44      0.12      Open
  LINK-78              31.78      0.20      0.03      Open
  LINK-79             -18.28      0.12      0.01      Open
  LINK-80              41.85      0.27      0.05      Open
  LINK-81              55.72      0.36      0.08      Open
  LINK-82             -27.30      0.17      0.02      Open
  LINK-83             180.95      0.74      0.23      Open
  LINK-84             118.86      0.49      0.11      Open
  LINK-85             152.83      0.62      0.17      Open
  LINK-86              53.82      0.34      0.07      Open
  LINK-87              32.67      0.21      0.03      Open
  LINK-88              45.41      0.29      0.05      Open
  LINK-89             -21.15      0.13      0.01      Open
  LINK-90              43.70      0.28      0.05      Open
  LINK-91              26.69      0.17      0.02      Open
  LINK-92             202.31      0.83      0.28      Open
  LINK-93              35.96      0.23      0.03      Open
  LINK-94              10.78      0.07      0.00      Open
  LINK-95             -25.18      0.16      0.02      Open
  LINK-96              35.96      0.23      0.03      Open
  LINK-97              16.84      0.11      0.01      Open
  LINK-98              11.34      0.07      0.00      Open
  LINK-99              16.84      0.11      0.01      Open
  LINK-100             10.75      0.07      0.00      Open
  LINK-101            -19.12      0.12      0.01      Open
  LINK-102             -9.42      0.06      0.00      Open
  LINK-103            -19.12      0.12      0.01      Open
  LINK-104             -9.70      0.06      0.00      Open
  LINK-105           -106.23      0.43      0.09      Open
  LINK-106              6.09      0.04      0.00      Open
  LINK-107             35.96      0.23      0.03      Open
  LINK-108             -5.50      0.04      0.00      Open
  LINK-109             85.14      0.35      0.06      Open
  LINK-110             40.11      0.26      0.04      Open
  LINK-111              9.29      0.06      0.00      Open


  Page 5396                                                             
  Link Results at 792:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112             13.76      0.09      0.01      Open
  LINK-113            -38.30      0.16      0.01      Open
  LINK-114              1.26      0.01      0.00      Open
  LINK-115            -10.04      0.06      0.00      Open
  LINK-116              4.88      0.03      0.00      Open
  LINK-117             -8.37      0.05      0.00      Open
  LINK-118              6.30      0.04      0.00      Open
  LINK-119              6.42      0.04      0.00      Open
  LINK-120            -21.09      0.09      0.00      Open
  LINK-121             -7.41      0.05      0.00      Open
  LINK-122              2.12      0.01      0.00      Open
  LINK-123             22.59      0.09      0.00      Open
  LINK-124              7.35      0.03      0.00      Open
  LINK-125            -22.54      0.09      0.00      Open
  LINK-126             -9.54      0.06      0.00      Open
  LINK-127             15.24      0.10      0.01      Open
  LINK-128              8.00      0.05      0.00      Open
  LINK-129             -8.42      0.05      0.00      Open
  LINK-130            -20.44      0.13      0.01      Open
  LINK-131              4.16      0.03      0.00      Open
  LINK-132            -20.66      0.13      0.01      Open
  LINK-133            -10.59      0.07      0.00      Open
  LINK-134             -1.26      0.01      0.00      Open
  LINK-135             10.08      0.06      0.00      Open
  LINK-136            -11.34      0.07      0.00      Open
  LINK-137             20.47      0.08      0.00      Open
  LINK-138            -31.81      0.13      0.01      Open
  LINK-139              9.32      0.06      0.00      Open
  LINK-140            -61.17      0.25      0.03      Open
  LINK-141            -58.07      0.24      0.03      Open
  LINK-142            -95.50      0.39      0.07      Open
  LINK-143           -201.62      0.82      0.28      Open
  LINK-144             -3.10      0.02      0.00      Open
  LINK-145            -29.49      0.19      0.02      Open
  LINK-146            -47.10      0.30      0.06      Open
  LINK-147            -11.80      0.08      0.00      Open
  LINK-148             59.02      0.38      0.09      Open
  LINK-149             35.01      0.22      0.03      Open
  LINK-150            -15.90      0.10      0.01      Open
  LINK-151             37.43      0.24      0.04      Open
  LINK-152            -34.26      0.22      0.03      Open
  LINK-153             53.75      0.34      0.07      Open
  LINK-154             11.37      0.07      0.00      Open
  LINK-155              1.60      0.01      0.00      Open
  LINK-156             -6.71      0.04      0.00      Open
  LINK-157            -16.28      0.10      0.01      Open
  LINK-158             -7.76      0.05      0.00      Open


  Page 5397                                                             
  Link Results at 792:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              9.82      0.06      0.00      Open
  LINK-160              5.78      0.04      0.00      Open
  LINK-161            -30.95      0.13      0.01      Open
  LINK-162            -53.46      0.22      0.02      Open
  LINK-163            -53.46      0.22      0.02      Open
  LINK-164           -210.26      0.60      0.12      Open
  LINK-165           -488.99      0.78      0.14      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             92.80      0.26      0.03      Open
  LINK-169             56.98      0.23      0.03      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             4.72      0.05     79.34    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175          1115.42      4.56    194.87    Active Valve
  VALVE-176           827.27      9.39    185.26    Active Valve
  VALVE-177            53.46      0.61    201.47    Active Valve
  VALVE-178            92.80      1.05    112.04    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 793:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.98    659.65    122.88      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.07    659.66    128.48      0.00
  JUNCTION-3            5.68    659.67    100.35      0.00
  JUNCTION-4            4.95    659.68     78.80      0.00
  JUNCTION-5            4.55    659.70     71.70      0.00
  JUNCTION-6            2.39    659.72     67.04      0.00
  JUNCTION-7            0.00    659.72     53.94      0.00
  JUNCTION-8            1.99    659.76     72.08      0.00
  JUNCTION-9            0.00    659.78     74.31      0.00
  JUNCTION-10           0.44    579.55    106.56      0.00
  JUNCTION-11           1.35    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.70    659.67    102.34      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          33.17    659.64    118.97      0.00
  JUNCTION-18           7.98    659.81     78.71      0.00
  JUNCTION-19           5.94    857.65    129.44      0.00


  Page 5398                                                             
  Node Results at 793:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           3.33    857.65    103.96      0.00
  JUNCTION-21           0.00    857.78     88.98      0.00
  JUNCTION-22           5.53    857.83    100.47      0.00
  JUNCTION-23           4.12    857.82    109.83      0.00
  JUNCTION-24           0.00    857.86     95.87      0.00
  JUNCTION-25           7.70    857.87     88.37      0.00
  JUNCTION-26           0.00    857.89     75.59      0.00
  JUNCTION-27          16.05    857.90     72.47      0.00
  JUNCTION-28           2.70    857.91     67.69      0.00
  JUNCTION-29           0.00    858.03      5.09      0.00
  JUNCTION-30         150.63    857.81     96.11      0.00
  JUNCTION-31           3.06    857.74    111.49      0.00
  JUNCTION-32           7.95    857.69    100.45      0.00
  JUNCTION-33           1.24    857.67    101.78      0.00
  JUNCTION-34          47.78    857.80    285.03      0.00
  JUNCTION-35          11.92    857.65     89.12      0.00
  JUNCTION-36           0.00    857.65     96.86      0.00
  JUNCTION-37           4.24    857.66     78.26      0.00
  JUNCTION-38           0.00    857.65     91.49      0.00
  JUNCTION-39           6.33    857.66     66.93      0.00
  JUNCTION-40           4.38    857.67     50.28      0.00
  JUNCTION-41           3.94    857.67     68.22      0.00
  JUNCTION-42          14.72    857.68     56.17      0.00
  JUNCTION-43           4.27    857.87     88.73      0.00
  JUNCTION-44           6.67    857.89     77.73      0.00
  JUNCTION-45          28.07    952.85     89.06      0.00
  JUNCTION-46           5.63    952.85     57.46      0.00
  JUNCTION-47           0.00    857.78     94.16      0.00
  JUNCTION-48           0.00    857.80     95.48      0.00
  JUNCTION-49           1.47    857.82    101.36      0.00
  JUNCTION-50           4.92    857.80    106.90      0.00
  JUNCTION-51           3.88    857.80    101.44      0.00
  JUNCTION-52           6.34    857.79    105.95      0.00
  JUNCTION-53           3.91    857.76    108.38      0.00
  JUNCTION-54           5.41    857.75    110.77      0.00
  JUNCTION-55           3.97    857.76    110.24      0.00
  JUNCTION-56           0.00    857.76    108.68      0.00
  JUNCTION-57           0.56    857.67    103.86      0.00
  JUNCTION-58          28.41    857.66    107.22      0.00
  JUNCTION-59           0.00    857.66    102.57      0.00
  JUNCTION-60           0.00    857.66    101.25      0.00
  JUNCTION-61           0.00    857.66    100.65      0.00
  JUNCTION-62           0.00    857.66    100.64      0.00
  JUNCTION-63           0.00    857.66    101.27      0.00
  JUNCTION-64           0.00    857.66    101.62      0.00
  JUNCTION-65           0.00    857.66    103.25      0.00
  JUNCTION-66           0.00    857.66    103.10      0.00


  Page 5399                                                             
  Node Results at 793:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.66    101.03      0.00
  JUNCTION-68          26.96    857.66    104.24      0.00
  JUNCTION-69           3.17    857.64    100.37      0.00
  JUNCTION-70           8.06    857.64    103.35      0.00
  JUNCTION-71           2.62    857.64     97.69      0.00
  JUNCTION-72           3.60    857.64    101.95      0.00
  JUNCTION-73           3.39    857.64    102.81      0.00
  JUNCTION-74           1.38    857.64    101.95      0.00
  JUNCTION-75           3.29    857.64     99.00      0.00
  JUNCTION-76           3.44    857.64    101.86      0.00
  JUNCTION-77           2.35    857.64    100.96      0.00
  JUNCTION-78           0.00    857.64    103.83      0.00
  JUNCTION-79           0.00    857.64    103.88      0.00
  JUNCTION-80           0.00    857.64    104.32      0.00
  JUNCTION-81           4.46    857.64    101.42      0.00
  JUNCTION-82          13.18    857.64    103.50      0.00
  JUNCTION-83           9.73    857.64    103.96      0.00
  JUNCTION-84           3.71    857.64    103.00      0.00
  JUNCTION-85           0.00    857.64    102.86      0.00
  JUNCTION-86           0.00    857.64    101.46      0.00
  JUNCTION-87           0.00    857.64    101.99      0.00
  JUNCTION-88           0.00    857.64    102.24      0.00
  JUNCTION-89           9.47    857.64    100.02      0.00
  JUNCTION-90           0.00    857.64     92.53      0.00
  JUNCTION-91           0.00    857.64     95.41      0.00
  JUNCTION-92           0.00    857.64     99.40      0.00
  JUNCTION-93          18.05    857.64     92.68      0.00
  JUNCTION-94           2.75    857.64     97.13      0.00
  JUNCTION-95           3.83    857.64     98.26      0.00
  JUNCTION-96           7.87    857.64     99.01      0.00
  JUNCTION-97           5.74    857.64     99.07      0.00
  JUNCTION-98           7.70    857.63     92.98      0.00
  JUNCTION-99           9.25    857.63     93.48      0.00
  JUNCTION-100          7.60    857.63     95.21      0.00
  JUNCTION-101          0.85    857.63     92.09      0.00
  JUNCTION-102        131.71   1154.21     26.06      0.00
  JUNCTION-103         60.47   1154.12     53.03      0.00
  JUNCTION-104          3.53   1154.07    127.14      0.00
  JUNCTION-105          0.00    858.03    371.78      0.00
  JUNCTION-106          0.00   1154.07    500.06      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.80    371.69      0.00
  JUNCTION-111          0.00    659.67    104.72      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.66    130.28      0.00
  JUNCTION-114          0.40    579.55     95.56      0.00
  JUNCTION-115          0.00    857.10    140.43      0.00


  Page 5400                                                             
  Node Results at 793:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          5.89    659.93     55.00      0.00
  JUNCTION-117         63.58    659.44    110.68      0.00
  JUNCTION-118        135.92    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.07    132.19      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.12     85.41      0.00
  JUNCTION-122          8.02   1042.39     37.00      0.00
  JUNCTION-123         78.03   1042.34    123.21      0.00
  JUNCTION-124          1.31    857.82     43.25      0.00
  JUNCTION-125          0.00    857.65    183.57      0.00
  JUNCTION-126        254.99    472.59     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1062.19    858.05      6.13      0.00 Tank
  TANK-131           -315.46   1154.25      7.43      0.00 Tank
  
  Link Results at 793:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              254.99      0.25      0.01      Open
  LINK-1              -41.76      0.27      0.04      Open
  LINK-2              -20.84      0.13      0.01      Open
  LINK-3              -11.38      0.07      0.00      Open
  LINK-6               38.23      0.24      0.04      Open
  LINK-7              -62.93      0.40      0.10      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               65.31      0.42      0.10      Open
  LINK-10              40.79      0.26      0.04      Open
  LINK-11              67.30      0.43      0.11      Open
  LINK-12              26.51      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.40      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.52      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.20      0.01      0.00      Open
  LINK-22               2.23      0.01      0.00      Open
  LINK-23              20.14      0.13      0.01      Open
  LINK-24              16.21      0.10      0.01      Open
  LINK-25               2.23      0.01      0.00      Open
  LINK-26               2.23      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5401                                                             
  Link Results at 793:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -445.90      0.71      0.13      Open
  LINK-29            -521.18      0.83      0.17      Open
  LINK-30             -21.90      0.14      0.01      Open
  LINK-31            1062.19      0.75      0.09      Open
  LINK-32              -7.16      0.05      0.00      Open
  LINK-33               1.31      0.00      0.00      Open
  LINK-34              78.03      0.22      0.02      Open
  LINK-35             -47.78      0.03      0.00      Open
  LINK-36              16.34      0.10      0.01      Open
  LINK-37             -21.91      0.14      0.01      Open
  LINK-38               0.32      0.00      0.00      Open
  LINK-39            -454.48      0.73      0.13      Open
  LINK-40            -523.73      0.53      0.06      Open
  LINK-41             527.07      0.84      0.17      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.68      0.00      0.00      Open
  LINK-44            -470.98      0.48      0.05      Open
  LINK-45             420.79      0.30      0.02      Open
  LINK-46             329.85      0.23      0.01      Open
  LINK-47            -966.66      0.69      0.07      Open
  LINK-48            -936.51      0.66      0.07      Open
  LINK-49            -935.60      0.66      0.07      Open
  LINK-50            -952.29      0.68      0.07      Open
  LINK-51           -1026.48      0.73      0.08      Open
  LINK-52             131.45      0.37      0.05      Open
  LINK-53             105.01      0.30      0.03      Open
  LINK-54              76.42      0.22      0.02      Open
  LINK-55              -7.48      0.04      0.00      Open
  LINK-56              -3.26      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -15.17      0.10      0.01      Open
  LINK-59               9.35      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -28.77      0.18      0.02      Open
  LINK-62             -18.76      0.11      0.01      Open
  LINK-63              -0.17      0.00      0.00      Open
  LINK-64             -22.98      0.15      0.02      Open
  LINK-65              20.44      0.13      0.01      Open
  LINK-66             -58.14      0.37      0.08      Open
  LINK-67             -30.15      0.19      0.02      Open
  LINK-68               8.60      0.05      0.00      Open
  LINK-69             -43.03      0.27      0.05      Open
  LINK-70             -16.68      0.11      0.01      Open
  LINK-71             -33.01      0.21      0.03      Open
  LINK-72           -1062.19      0.75      0.09      Open
  LINK-73             -52.75      0.34      0.07      Open
  LINK-74             -26.42      0.17      0.02      Open


  Page 5402                                                             
  Link Results at 793:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -35.06      0.22      0.03      Open
  LINK-76             -69.36      0.44      0.12      Open
  LINK-77              32.83      0.21      0.03      Open
  LINK-78              15.02      0.10      0.01      Open
  LINK-79              -8.64      0.06      0.00      Open
  LINK-80              19.77      0.13      0.01      Open
  LINK-81              26.33      0.17      0.02      Open
  LINK-82             -12.90      0.08      0.01      Open
  LINK-83              85.50      0.35      0.06      Open
  LINK-84              56.16      0.23      0.03      Open
  LINK-85              72.22      0.30      0.04      Open
  LINK-86              25.43      0.16      0.02      Open
  LINK-87              15.44      0.10      0.01      Open
  LINK-88              21.46      0.14      0.01      Open
  LINK-89              -9.99      0.06      0.00      Open
  LINK-90              20.65      0.13      0.01      Open
  LINK-91              12.61      0.08      0.01      Open
  LINK-92              95.60      0.39      0.07      Open
  LINK-93              16.99      0.11      0.01      Open
  LINK-94               5.09      0.03      0.00      Open
  LINK-95             -11.90      0.08      0.00      Open
  LINK-96              16.99      0.11      0.01      Open
  LINK-97               7.96      0.05      0.00      Open
  LINK-98               5.36      0.03      0.00      Open
  LINK-99               7.96      0.05      0.00      Open
  LINK-100              5.08      0.03      0.00      Open
  LINK-101             -9.03      0.06      0.00      Open
  LINK-102             -4.45      0.03      0.00      Open
  LINK-103             -9.03      0.06      0.00      Open
  LINK-104             -4.58      0.03      0.00      Open
  LINK-105            -50.20      0.21      0.02      Open
  LINK-106              2.88      0.02      0.00      Open
  LINK-107             16.99      0.11      0.01      Open
  LINK-108             -2.60      0.02      0.00      Open
  LINK-109             40.23      0.16      0.01      Open
  LINK-110             18.96      0.12      0.01      Open
  LINK-111              4.39      0.03      0.00      Open
  LINK-112              6.50      0.04      0.00      Open
  LINK-113            -18.10      0.07      0.00      Open
  LINK-114              0.59      0.00      0.00      Open
  LINK-115             -4.74      0.03      0.00      Open
  LINK-116              2.30      0.01      0.00      Open
  LINK-117             -3.96      0.03      0.00      Open
  LINK-118              2.98      0.02      0.00      Open
  LINK-119              3.03      0.02      0.00      Open
  LINK-120             -9.96      0.04      0.00      Open
  LINK-121             -3.50      0.02      0.00      Open


  Page 5403                                                             
  Link Results at 793:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              1.00      0.01      0.00      Open
  LINK-123             10.68      0.04      0.00      Open
  LINK-124              3.47      0.01      0.00      Open
  LINK-125            -10.65      0.04      0.00      Open
  LINK-126             -4.51      0.03      0.00      Open
  LINK-127              7.20      0.05      0.00      Open
  LINK-128              3.78      0.02      0.00      Open
  LINK-129             -3.98      0.03      0.00      Open
  LINK-130             -9.66      0.06      0.00      Open
  LINK-131              1.97      0.01      0.00      Open
  LINK-132             -9.76      0.06      0.00      Open
  LINK-133             -5.00      0.03      0.00      Open
  LINK-134             -0.60      0.00      0.00      Open
  LINK-135              4.76      0.03      0.00      Open
  LINK-136             -5.36      0.03      0.00      Open
  LINK-137              9.67      0.04      0.00      Open
  LINK-138            -15.03      0.06      0.00      Open
  LINK-139              4.41      0.03      0.00      Open
  LINK-140            -28.90      0.12      0.01      Open
  LINK-141            -27.44      0.11      0.01      Open
  LINK-142            -45.13      0.18      0.02      Open
  LINK-143            -95.27      0.39      0.07      Open
  LINK-144             -1.46      0.01      0.00      Open
  LINK-145            -13.93      0.09      0.01      Open
  LINK-146            -22.26      0.14      0.01      Open
  LINK-147             -5.58      0.04      0.00      Open
  LINK-148             27.89      0.18      0.02      Open
  LINK-149             16.54      0.11      0.01      Open
  LINK-150             -7.51      0.05      0.00      Open
  LINK-151             17.69      0.11      0.01      Open
  LINK-152            -16.19      0.10      0.01      Open
  LINK-153             25.40      0.16      0.02      Open
  LINK-154              5.37      0.03      0.00      Open
  LINK-155              0.76      0.00      0.00      Open
  LINK-156             -3.17      0.02      0.00      Open
  LINK-157             -7.69      0.05      0.00      Open
  LINK-158             -3.67      0.02      0.00      Open
  LINK-159              4.64      0.03      0.00      Open
  LINK-160              2.73      0.02      0.00      Open
  LINK-161            -20.91      0.09      0.00      Open
  LINK-162            -33.70      0.14      0.01      Open
  LINK-163            -33.70      0.14      0.01      Open
  LINK-164           -183.75      0.52      0.10      Open
  LINK-165           -315.46      0.50      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             86.05      0.24      0.02      Open


  Page 5404                                                             
  Link Results at 793:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             37.23      0.15      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.23      0.03     80.12    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           527.07      2.15    197.17    Active Valve
  VALVE-176           390.91      4.44    186.75    Active Valve
  VALVE-177            33.70      0.38    201.21    Active Valve
  VALVE-178            86.05      0.98    111.73    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 794:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.06    659.61    122.86      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.15    659.62    128.46      0.00
  JUNCTION-3            6.12    659.63    100.34      0.00
  JUNCTION-4            5.33    659.64     78.79      0.00
  JUNCTION-5            4.91    659.66     71.68      0.00
  JUNCTION-6            2.57    659.69     67.03      0.00
  JUNCTION-7            0.00    659.69     53.93      0.00
  JUNCTION-8            2.14    659.74     72.06      0.00
  JUNCTION-9            0.00    659.75     74.30      0.00
  JUNCTION-10           0.47    579.55    106.56      0.00
  JUNCTION-11           1.46    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.84    659.63    102.32      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          35.74    659.59    118.96      0.00
  JUNCTION-18           8.59    659.79     78.71      0.00
  JUNCTION-19           6.40    857.26    129.27      0.00
  JUNCTION-20           3.59    857.26    103.79      0.00
  JUNCTION-21           0.00    857.40     88.82      0.00
  JUNCTION-22           5.96    857.47    100.31      0.00
  JUNCTION-23           4.44    857.45    109.67      0.00
  JUNCTION-24           0.00    857.50     95.71      0.00
  JUNCTION-25           8.30    857.51     88.21      0.00
  JUNCTION-26           0.00    857.54     75.44      0.00
  JUNCTION-27          17.29    857.54     72.32      0.00
  JUNCTION-28           2.91    857.56     67.54      0.00
  JUNCTION-29           0.00    857.70      4.95      0.00


  Page 5405                                                             
  Node Results at 794:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         162.30    857.44     95.95      0.00
  JUNCTION-31           3.29    857.37    111.33      0.00
  JUNCTION-32           8.56    857.30    100.29      0.00
  JUNCTION-33           1.33    857.29    101.61      0.00
  JUNCTION-34          51.48    857.44    284.87      0.00
  JUNCTION-35          12.84    857.26     88.95      0.00
  JUNCTION-36           0.00    857.26     96.69      0.00
  JUNCTION-37           4.57    857.27     78.09      0.00
  JUNCTION-38           0.00    857.26     91.32      0.00
  JUNCTION-39           6.82    857.28     66.77      0.00
  JUNCTION-40           4.72    857.29     50.11      0.00
  JUNCTION-41           4.24    857.29     68.06      0.00
  JUNCTION-42          15.87    857.29     56.00      0.00
  JUNCTION-43           4.60    857.51     88.58      0.00
  JUNCTION-44           7.18    857.53     77.57      0.00
  JUNCTION-45          29.00    952.85     89.06      0.00
  JUNCTION-46           6.07    952.85     57.46      0.00
  JUNCTION-47           0.00    857.41     94.00      0.00
  JUNCTION-48           0.00    857.43     95.32      0.00
  JUNCTION-49           1.58    857.45    101.20      0.00
  JUNCTION-50           5.30    857.43    106.74      0.00
  JUNCTION-51           4.18    857.43    101.28      0.00
  JUNCTION-52           6.84    857.42    105.79      0.00
  JUNCTION-53           4.21    857.39    108.22      0.00
  JUNCTION-54           5.82    857.38    110.61      0.00
  JUNCTION-55           4.28    857.38    110.08      0.00
  JUNCTION-56           0.00    857.39    108.52      0.00
  JUNCTION-57           0.60    857.29    103.70      0.00
  JUNCTION-58          30.61    857.28    107.05      0.00
  JUNCTION-59           0.00    857.27    102.40      0.00
  JUNCTION-60           0.00    857.27    101.08      0.00
  JUNCTION-61           0.00    857.27    100.48      0.00
  JUNCTION-62           0.00    857.27    100.47      0.00
  JUNCTION-63           0.00    857.27    101.10      0.00
  JUNCTION-64           0.00    857.27    101.45      0.00
  JUNCTION-65           0.00    857.27    103.08      0.00
  JUNCTION-66           0.00    857.27    102.93      0.00
  JUNCTION-67           0.00    857.27    100.86      0.00
  JUNCTION-68          29.05    857.27    104.07      0.00
  JUNCTION-69           3.42    857.25    100.20      0.00
  JUNCTION-70           8.69    857.25    103.18      0.00
  JUNCTION-71           2.82    857.25     97.52      0.00
  JUNCTION-72           3.88    857.25    101.78      0.00
  JUNCTION-73           3.66    857.25    102.64      0.00
  JUNCTION-74           1.49    857.25    101.78      0.00
  JUNCTION-75           3.54    857.25     98.83      0.00
  JUNCTION-76           3.71    857.24    101.69      0.00


  Page 5406                                                             
  Node Results at 794:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           2.53    857.24    100.79      0.00
  JUNCTION-78           0.00    857.24    103.66      0.00
  JUNCTION-79           0.00    857.24    103.71      0.00
  JUNCTION-80           0.00    857.24    104.15      0.00
  JUNCTION-81           4.81    857.24    101.25      0.00
  JUNCTION-82          14.21    857.24    103.34      0.00
  JUNCTION-83          10.48    857.24    103.79      0.00
  JUNCTION-84           4.00    857.24    102.83      0.00
  JUNCTION-85           0.00    857.24    102.69      0.00
  JUNCTION-86           0.00    857.24    101.29      0.00
  JUNCTION-87           0.00    857.24    101.82      0.00
  JUNCTION-88           0.00    857.25    102.07      0.00
  JUNCTION-89          10.20    857.25     99.85      0.00
  JUNCTION-90           0.00    857.25     92.36      0.00
  JUNCTION-91           0.00    857.25     95.24      0.00
  JUNCTION-92           0.00    857.25     99.23      0.00
  JUNCTION-93          19.45    857.25     92.51      0.00
  JUNCTION-94           2.96    857.25     96.96      0.00
  JUNCTION-95           4.13    857.25     98.09      0.00
  JUNCTION-96           8.48    857.25     98.84      0.00
  JUNCTION-97           6.19    857.25     98.90      0.00
  JUNCTION-98           8.29    857.24     92.81      0.00
  JUNCTION-99           9.97    857.24     93.31      0.00
  JUNCTION-100          8.18    857.24     95.04      0.00
  JUNCTION-101          0.92    857.24     91.92      0.00
  JUNCTION-102        141.92   1153.92     25.93      0.00
  JUNCTION-103         60.47   1153.83     52.90      0.00
  JUNCTION-104          3.53   1153.77    127.01      0.00
  JUNCTION-105          0.00    857.70    371.64      0.00
  JUNCTION-106          0.00   1153.77    499.93      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.44    371.53      0.00
  JUNCTION-111          0.00    659.63    104.70      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.62    130.26      0.00
  JUNCTION-114          0.44    579.55     95.56      0.00
  JUNCTION-115          0.00    856.62    140.23      0.00
  JUNCTION-116          6.35    659.93     55.00      0.00
  JUNCTION-117         68.51    659.36    110.65      0.00
  JUNCTION-118        146.46    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.77    132.06      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.82     85.28      0.00
  JUNCTION-122          8.17   1042.39     37.00      0.00
  JUNCTION-123         78.35   1042.34    123.21      0.00
  JUNCTION-124          1.41    857.45     43.09      0.00
  JUNCTION-125          0.00    857.26    183.40      0.00


  Page 5407                                                             
  Node Results at 794:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        274.75    472.57     16.71      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1148.51    857.72      5.99      0.00 Tank
  TANK-131           -327.51   1153.96      7.30      0.00 Tank
  
  Link Results at 794:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              274.75      0.27      0.02      Open
  LINK-1              -44.99      0.29      0.05      Open
  LINK-2              -22.46      0.14      0.01      Open
  LINK-3              -12.26      0.08      0.00      Open
  LINK-6               41.19      0.26      0.04      Open
  LINK-7              -67.80      0.43      0.11      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               70.38      0.45      0.12      Open
  LINK-10              43.95      0.28      0.05      Open
  LINK-11              72.52      0.46      0.13      Open
  LINK-12              28.57      0.18      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.44      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.56      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.37      0.02      0.00      Open
  LINK-22               2.40      0.02      0.00      Open
  LINK-23              21.71      0.14      0.01      Open
  LINK-24              17.47      0.11      0.01      Open
  LINK-25               2.40      0.02      0.00      Open
  LINK-26               2.40      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -480.47      0.77      0.14      Open
  LINK-29            -561.58      0.90      0.19      Open
  LINK-30             -23.60      0.15      0.02      Open
  LINK-31            1148.52      0.81      0.10      Open
  LINK-32              -7.40      0.05      0.00      Open
  LINK-33               1.41      0.00      0.00      Open
  LINK-34              78.35      0.22      0.02      Open
  LINK-35             -51.48      0.04      0.00      Open
  LINK-36              17.75      0.11      0.01      Open
  LINK-37             -23.61      0.15      0.02      Open


  Page 5408                                                             
  Link Results at 794:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.35      0.00      0.00      Open
  LINK-39            -489.72      0.78      0.15      Open
  LINK-40            -567.98      0.58      0.07      Open
  LINK-41             571.91      0.91      0.20      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.74      0.00      0.00      Open
  LINK-44            -510.72      0.52      0.05      Open
  LINK-45             453.41      0.32      0.02      Open
  LINK-46             355.42      0.25      0.01      Open
  LINK-47           -1045.26      0.74      0.08      Open
  LINK-48           -1012.65      0.72      0.08      Open
  LINK-49           -1011.63      0.72      0.08      Open
  LINK-50           -1029.65      0.73      0.08      Open
  LINK-51           -1109.92      0.79      0.09      Open
  LINK-52             141.64      0.40      0.06      Open
  LINK-53             113.15      0.32      0.04      Open
  LINK-54              82.34      0.23      0.02      Open
  LINK-55              -8.06      0.05      0.00      Open
  LINK-56              -3.66      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -16.51      0.11      0.01      Open
  LINK-59              10.25      0.07      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -31.33      0.20      0.03      Open
  LINK-62             -20.39      0.12      0.01      Open
  LINK-63              -0.18      0.00      0.00      Open
  LINK-64             -24.93      0.16      0.02      Open
  LINK-65              22.18      0.14      0.01      Open
  LINK-66             -62.97      0.40      0.10      Open
  LINK-67             -32.61      0.21      0.03      Open
  LINK-68               9.32      0.06      0.00      Open
  LINK-69             -46.53      0.30      0.05      Open
  LINK-70             -18.02      0.12      0.01      Open
  LINK-71             -35.69      0.23      0.03      Open
  LINK-72           -1148.51      0.81      0.10      Open
  LINK-73             -57.26      0.37      0.08      Open
  LINK-74             -28.67      0.18      0.02      Open
  LINK-75             -38.00      0.24      0.04      Open
  LINK-76             -75.17      0.48      0.13      Open
  LINK-77              35.58      0.23      0.03      Open
  LINK-78              16.29      0.10      0.01      Open
  LINK-79              -9.33      0.06      0.00      Open
  LINK-80              21.44      0.14      0.01      Open
  LINK-81              28.59      0.18      0.02      Open
  LINK-82             -13.99      0.09      0.01      Open
  LINK-83              92.13      0.38      0.07      Open
  LINK-84              60.52      0.25      0.03      Open


  Page 5409                                                             
  Link Results at 794:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              77.81      0.32      0.05      Open
  LINK-86              27.40      0.17      0.02      Open
  LINK-87              16.64      0.11      0.01      Open
  LINK-88              23.12      0.15      0.01      Open
  LINK-89             -10.77      0.07      0.00      Open
  LINK-90              22.25      0.14      0.01      Open
  LINK-91              13.59      0.09      0.01      Open
  LINK-92             103.01      0.42      0.08      Open
  LINK-93              18.31      0.12      0.01      Open
  LINK-94               5.49      0.04      0.00      Open
  LINK-95             -12.82      0.08      0.00      Open
  LINK-96              18.31      0.12      0.01      Open
  LINK-97               8.58      0.05      0.00      Open
  LINK-98               5.77      0.04      0.00      Open
  LINK-99               8.58      0.05      0.00      Open
  LINK-100              5.48      0.03      0.00      Open
  LINK-101             -9.73      0.06      0.00      Open
  LINK-102             -4.80      0.03      0.00      Open
  LINK-103             -9.73      0.06      0.00      Open
  LINK-104             -4.94      0.03      0.00      Open
  LINK-105            -54.09      0.22      0.02      Open
  LINK-106              3.10      0.02      0.00      Open
  LINK-107             18.31      0.12      0.01      Open
  LINK-108             -2.80      0.02      0.00      Open
  LINK-109             43.35      0.18      0.02      Open
  LINK-110             20.42      0.13      0.01      Open
  LINK-111              4.73      0.03      0.00      Open
  LINK-112              7.01      0.04      0.00      Open
  LINK-113            -19.50      0.08      0.00      Open
  LINK-114              0.64      0.00      0.00      Open
  LINK-115             -5.11      0.03      0.00      Open
  LINK-116              2.48      0.02      0.00      Open
  LINK-117             -4.26      0.03      0.00      Open
  LINK-118              3.21      0.02      0.00      Open
  LINK-119              3.27      0.02      0.00      Open
  LINK-120            -10.74      0.04      0.00      Open
  LINK-121             -3.77      0.02      0.00      Open
  LINK-122              1.08      0.01      0.00      Open
  LINK-123             11.50      0.05      0.00      Open
  LINK-124              3.74      0.02      0.00      Open
  LINK-125            -11.48      0.05      0.00      Open
  LINK-126             -4.86      0.03      0.00      Open
  LINK-127              7.76      0.05      0.00      Open
  LINK-128              4.08      0.03      0.00      Open
  LINK-129             -4.29      0.03      0.00      Open
  LINK-130            -10.41      0.07      0.00      Open
  LINK-131              2.12      0.01      0.00      Open


  Page 5410                                                             
  Link Results at 794:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132            -10.52      0.07      0.00      Open
  LINK-133             -5.39      0.03      0.00      Open
  LINK-134             -0.64      0.00      0.00      Open
  LINK-135              5.13      0.03      0.00      Open
  LINK-136             -5.77      0.04      0.00      Open
  LINK-137             10.42      0.04      0.00      Open
  LINK-138            -16.19      0.07      0.00      Open
  LINK-139              4.75      0.03      0.00      Open
  LINK-140            -31.14      0.13      0.01      Open
  LINK-141            -29.57      0.12      0.01      Open
  LINK-142            -48.63      0.20      0.02      Open
  LINK-143           -102.66      0.42      0.08      Open
  LINK-144             -1.58      0.01      0.00      Open
  LINK-145            -15.01      0.10      0.01      Open
  LINK-146            -23.98      0.15      0.02      Open
  LINK-147             -6.01      0.04      0.00      Open
  LINK-148             30.05      0.19      0.02      Open
  LINK-149             17.83      0.11      0.01      Open
  LINK-150             -8.10      0.05      0.00      Open
  LINK-151             19.06      0.12      0.01      Open
  LINK-152            -17.44      0.11      0.01      Open
  LINK-153             27.37      0.17      0.02      Open
  LINK-154              5.79      0.04      0.00      Open
  LINK-155              0.82      0.01      0.00      Open
  LINK-156             -3.42      0.02      0.00      Open
  LINK-157             -8.29      0.05      0.00      Open
  LINK-158             -3.95      0.03      0.00      Open
  LINK-159              5.00      0.03      0.00      Open
  LINK-160              2.95      0.02      0.00      Open
  LINK-161            -21.61      0.09      0.00      Open
  LINK-162            -35.07      0.14      0.01      Open
  LINK-163            -35.07      0.14      0.01      Open
  LINK-164           -185.59      0.53      0.10      Open
  LINK-165           -327.51      0.52      0.07      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             86.52      0.25      0.02      Open
  LINK-169             38.60      0.15      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.40      0.03     80.08    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           571.91      2.34    196.69    Active Valve
  VALVE-176           421.21      4.78    186.68    Active Valve
  VALVE-177            35.07      0.40    200.91    Active Valve
  VALVE-178            86.52      0.98    111.43    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 5411                                                             
  Link Results at 794:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 795:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.91    659.69    122.89      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.99    659.70    128.50      0.00
  JUNCTION-3            5.24    659.71    100.37      0.00
  JUNCTION-4            4.57    659.71     78.82      0.00
  JUNCTION-5            4.20    659.73     71.71      0.00
  JUNCTION-6            2.20    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.83    659.78     72.09      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.25    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.57    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.60    659.68    118.99      0.00
  JUNCTION-18           7.36    659.83     78.72      0.00
  JUNCTION-19           5.48    857.05    129.17      0.00
  JUNCTION-20           3.07    857.05    103.70      0.00
  JUNCTION-21           0.00    857.15     88.71      0.00
  JUNCTION-22           5.11    857.20    100.20      0.00
  JUNCTION-23           3.80    857.19    109.56      0.00
  JUNCTION-24           0.00    857.22     95.59      0.00
  JUNCTION-25           7.10    857.23     88.09      0.00
  JUNCTION-26           0.00    857.25     75.32      0.00
  JUNCTION-27          14.81    857.26     72.19      0.00
  JUNCTION-28           2.49    857.27     67.41      0.00
  JUNCTION-29           0.00    857.37      4.81      0.00
  JUNCTION-30         138.95    857.18     95.84      0.00
  JUNCTION-31           2.82    857.13    111.23      0.00
  JUNCTION-32           7.33    857.07    100.19      0.00
  JUNCTION-33           1.14    857.06    101.52      0.00
  JUNCTION-34          44.07    857.18    284.75      0.00
  JUNCTION-35          11.00    857.05     88.86      0.00
  JUNCTION-36           0.00    857.05     96.60      0.00
  JUNCTION-37           3.91    857.05     77.99      0.00
  JUNCTION-38           0.00    857.05     91.23      0.00
  JUNCTION-39           5.84    857.06     66.67      0.00


  Page 5412                                                             
  Node Results at 795:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           4.04    857.06     50.02      0.00
  JUNCTION-41           3.63    857.06     67.96      0.00
  JUNCTION-42          13.58    857.07     55.90      0.00
  JUNCTION-43           3.94    857.23     88.45      0.00
  JUNCTION-44           6.15    857.25     77.45      0.00
  JUNCTION-45          27.13    952.85     89.06      0.00
  JUNCTION-46           5.19    952.85     57.46      0.00
  JUNCTION-47           0.00    857.16     93.89      0.00
  JUNCTION-48           0.00    857.17     95.20      0.00
  JUNCTION-49           1.36    857.19    101.08      0.00
  JUNCTION-50           4.54    857.17    106.63      0.00
  JUNCTION-51           3.58    857.17    101.17      0.00
  JUNCTION-52           5.85    857.17    105.68      0.00
  JUNCTION-53           3.61    857.14    108.11      0.00
  JUNCTION-54           4.99    857.13    110.50      0.00
  JUNCTION-55           3.67    857.14    109.97      0.00
  JUNCTION-56           0.00    857.14    108.41      0.00
  JUNCTION-57           0.51    857.06    103.60      0.00
  JUNCTION-58          26.20    857.06    106.96      0.00
  JUNCTION-59           0.00    857.05    102.30      0.00
  JUNCTION-60           0.00    857.05    100.99      0.00
  JUNCTION-61           0.00    857.05    100.38      0.00
  JUNCTION-62           0.00    857.05    100.37      0.00
  JUNCTION-63           0.00    857.05    101.00      0.00
  JUNCTION-64           0.00    857.05    101.36      0.00
  JUNCTION-65           0.00    857.05    102.99      0.00
  JUNCTION-66           0.00    857.05    102.84      0.00
  JUNCTION-67           0.00    857.05    100.76      0.00
  JUNCTION-68          24.87    857.05    103.98      0.00
  JUNCTION-69           2.93    857.03    100.11      0.00
  JUNCTION-70           7.44    857.03    103.09      0.00
  JUNCTION-71           2.42    857.03     97.43      0.00
  JUNCTION-72           3.32    857.03    101.69      0.00
  JUNCTION-73           3.13    857.03    102.55      0.00
  JUNCTION-74           1.27    857.03    101.69      0.00
  JUNCTION-75           3.03    857.03     98.74      0.00
  JUNCTION-76           3.18    857.03    101.60      0.00
  JUNCTION-77           2.17    857.03    100.70      0.00
  JUNCTION-78           0.00    857.03    103.56      0.00
  JUNCTION-79           0.00    857.03    103.62      0.00
  JUNCTION-80           0.00    857.03    104.05      0.00
  JUNCTION-81           4.12    857.03    101.15      0.00
  JUNCTION-82          12.16    857.03    103.24      0.00
  JUNCTION-83           8.97    857.03    103.70      0.00
  JUNCTION-84           3.43    857.03    102.74      0.00
  JUNCTION-85           0.00    857.03    102.60      0.00
  JUNCTION-86           0.00    857.03    101.20      0.00


  Page 5413                                                             
  Node Results at 795:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.03    101.73      0.00
  JUNCTION-88           0.00    857.03    101.97      0.00
  JUNCTION-89           8.73    857.03     99.76      0.00
  JUNCTION-90           0.00    857.04     92.27      0.00
  JUNCTION-91           0.00    857.04     95.15      0.00
  JUNCTION-92           0.00    857.04     99.14      0.00
  JUNCTION-93          16.65    857.04     92.42      0.00
  JUNCTION-94           2.53    857.04     96.87      0.00
  JUNCTION-95           3.53    857.04     98.00      0.00
  JUNCTION-96           7.26    857.03     98.75      0.00
  JUNCTION-97           5.30    857.03     98.81      0.00
  JUNCTION-98           7.10    857.03     92.72      0.00
  JUNCTION-99           8.54    857.03     93.22      0.00
  JUNCTION-100          7.01    857.03     94.95      0.00
  JUNCTION-101          0.79    857.03     91.83      0.00
  JUNCTION-102        121.50   1153.63     25.81      0.00
  JUNCTION-103         60.47   1153.54     52.78      0.00
  JUNCTION-104          3.53   1153.49    126.89      0.00
  JUNCTION-105          0.00    857.37    371.50      0.00
  JUNCTION-106          0.00   1153.49    499.81      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.18    371.41      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.70    130.29      0.00
  JUNCTION-114          0.37    579.55     95.56      0.00
  JUNCTION-115          0.00    856.57    140.20      0.00
  JUNCTION-116          5.44    659.93     55.00      0.00
  JUNCTION-117         58.65    659.51    110.71      0.00
  JUNCTION-118        125.39    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.49    131.93      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.53     85.16      0.00
  JUNCTION-122          7.88   1042.39     37.00      0.00
  JUNCTION-123         77.70   1042.34    123.21      0.00
  JUNCTION-124          1.21    857.19     42.98      0.00
  JUNCTION-125          0.00    857.05    183.31      0.00
  JUNCTION-126        235.22    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -979.85    857.39      5.84      0.00 Tank
  TANK-131           -303.41   1153.66      7.18      0.00 Tank
  


  Page 5414                                                             
  Link Results at 795:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              235.22      0.23      0.01      Open
  LINK-1              -38.52      0.25      0.04      Open
  LINK-2              -19.23      0.12      0.01      Open
  LINK-3              -10.50      0.07      0.00      Open
  LINK-6               35.27      0.23      0.03      Open
  LINK-7              -58.05      0.37      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.25      0.38      0.09      Open
  LINK-10              37.62      0.24      0.04      Open
  LINK-11              62.08      0.40      0.09      Open
  LINK-12              24.46      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.37      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.48      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.03      0.01      0.00      Open
  LINK-22               2.06      0.01      0.00      Open
  LINK-23              18.58      0.12      0.01      Open
  LINK-24              14.95      0.10      0.01      Open
  LINK-25               2.06      0.01      0.00      Open
  LINK-26               2.06      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -411.33      0.66      0.11      Open
  LINK-29            -480.77      0.77      0.14      Open
  LINK-30             -20.20      0.13      0.01      Open
  LINK-31             979.85      0.69      0.07      Open
  LINK-32              -6.92      0.04      0.00      Open
  LINK-33               1.21      0.00      0.00      Open
  LINK-34              77.70      0.22      0.02      Open
  LINK-35             -44.07      0.03      0.00      Open
  LINK-36              15.07      0.10      0.01      Open
  LINK-37             -20.21      0.13      0.01      Open
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -419.25      0.67      0.11      Open
  LINK-40            -483.13      0.49      0.05      Open
  LINK-41             486.21      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.48      0.00      0.00      Open
  LINK-44            -434.47      0.44      0.04      Open
  LINK-45             388.17      0.28      0.01      Open
  LINK-46             304.28      0.22      0.01      Open
  LINK-47            -891.73      0.63      0.06      Open
  LINK-48            -863.91      0.61      0.06      Open


  Page 5415                                                             
  Link Results at 795:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -863.08      0.61      0.06      Open
  LINK-50            -878.47      0.62      0.06      Open
  LINK-51            -946.90      0.67      0.07      Open
  LINK-52             121.26      0.34      0.05      Open
  LINK-53              96.87      0.27      0.03      Open
  LINK-54              70.49      0.20      0.02      Open
  LINK-55              -6.90      0.04      0.00      Open
  LINK-56              -3.00      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.00      0.09      0.01      Open
  LINK-59               8.63      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.54      0.17      0.02      Open
  LINK-62             -17.31      0.10      0.01      Open
  LINK-63              -0.15      0.00      0.00      Open
  LINK-64             -21.19      0.14      0.01      Open
  LINK-65              18.86      0.12      0.01      Open
  LINK-66             -53.63      0.34      0.07      Open
  LINK-67             -27.82      0.18      0.02      Open
  LINK-68               7.94      0.05      0.00      Open
  LINK-69             -39.69      0.25      0.04      Open
  LINK-70             -15.39      0.10      0.01      Open
  LINK-71             -30.45      0.19      0.02      Open
  LINK-72            -979.85      0.69      0.07      Open
  LINK-73             -48.66      0.31      0.06      Open
  LINK-74             -24.37      0.16      0.02      Open
  LINK-75             -32.34      0.21      0.03      Open
  LINK-76             -63.99      0.41      0.10      Open
  LINK-77              30.29      0.19      0.02      Open
  LINK-78              13.85      0.09      0.01      Open
  LINK-79              -7.97      0.05      0.00      Open
  LINK-80              18.24      0.12      0.01      Open
  LINK-81              24.29      0.16      0.02      Open
  LINK-82             -11.90      0.08      0.00      Open
  LINK-83              78.88      0.32      0.05      Open
  LINK-84              51.81      0.21      0.02      Open
  LINK-85              66.62      0.27      0.04      Open
  LINK-86              23.46      0.15      0.02      Open
  LINK-87              14.24      0.09      0.01      Open
  LINK-88              19.80      0.13      0.01      Open
  LINK-89              -9.22      0.06      0.00      Open
  LINK-90              19.05      0.12      0.01      Open
  LINK-91              11.64      0.07      0.00      Open
  LINK-92              88.19      0.36      0.06      Open
  LINK-93              15.67      0.10      0.01      Open
  LINK-94               4.70      0.03      0.00      Open
  LINK-95             -10.98      0.07      0.00      Open


  Page 5416                                                             
  Link Results at 795:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              15.67      0.10      0.01      Open
  LINK-97               7.34      0.05      0.00      Open
  LINK-98               4.94      0.03      0.00      Open
  LINK-99               7.34      0.05      0.00      Open
  LINK-100              4.69      0.03      0.00      Open
  LINK-101             -8.33      0.05      0.00      Open
  LINK-102             -4.11      0.03      0.00      Open
  LINK-103             -8.33      0.05      0.00      Open
  LINK-104             -4.23      0.03      0.00      Open
  LINK-105            -46.31      0.19      0.02      Open
  LINK-106              2.65      0.02      0.00      Open
  LINK-107             15.67      0.10      0.01      Open
  LINK-108             -2.40      0.02      0.00      Open
  LINK-109             37.11      0.15      0.01      Open
  LINK-110             17.49      0.11      0.01      Open
  LINK-111              4.05      0.03      0.00      Open
  LINK-112              6.00      0.04      0.00      Open
  LINK-113            -16.70      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.38      0.03      0.00      Open
  LINK-116              2.13      0.01      0.00      Open
  LINK-117             -3.65      0.02      0.00      Open
  LINK-118              2.75      0.02      0.00      Open
  LINK-119              2.80      0.02      0.00      Open
  LINK-120             -9.19      0.04      0.00      Open
  LINK-121             -3.23      0.02      0.00      Open
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.85      0.04      0.00      Open
  LINK-124              3.20      0.01      0.00      Open
  LINK-125             -9.82      0.04      0.00      Open
  LINK-126             -4.16      0.03      0.00      Open
  LINK-127              6.64      0.04      0.00      Open
  LINK-128              3.49      0.02      0.00      Open
  LINK-129             -3.67      0.02      0.00      Open
  LINK-130             -8.91      0.06      0.00      Open
  LINK-131              1.81      0.01      0.00      Open
  LINK-132             -9.01      0.06      0.00      Open
  LINK-133             -4.61      0.03      0.00      Open
  LINK-134             -0.55      0.00      0.00      Open
  LINK-135              4.39      0.03      0.00      Open
  LINK-136             -4.94      0.03      0.00      Open
  LINK-137              8.92      0.04      0.00      Open
  LINK-138            -13.86      0.06      0.00      Open
  LINK-139              4.06      0.03      0.00      Open
  LINK-140            -26.66      0.11      0.01      Open
  LINK-141            -25.31      0.10      0.01      Open
  LINK-142            -41.63      0.17      0.02      Open


  Page 5417                                                             
  Link Results at 795:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -87.89      0.36      0.06      Open
  LINK-144             -1.35      0.01      0.00      Open
  LINK-145            -12.85      0.08      0.01      Open
  LINK-146            -20.53      0.13      0.01      Open
  LINK-147             -5.14      0.03      0.00      Open
  LINK-148             25.73      0.16      0.02      Open
  LINK-149             15.26      0.10      0.01      Open
  LINK-150             -6.93      0.04      0.00      Open
  LINK-151             16.32      0.10      0.01      Open
  LINK-152            -14.93      0.10      0.01      Open
  LINK-153             23.43      0.15      0.02      Open
  LINK-154              4.96      0.03      0.00      Open
  LINK-155              0.70      0.00      0.00      Open
  LINK-156             -2.92      0.02      0.00      Open
  LINK-157             -7.10      0.05      0.00      Open
  LINK-158             -3.38      0.02      0.00      Open
  LINK-159              4.28      0.03      0.00      Open
  LINK-160              2.52      0.02      0.00      Open
  LINK-161            -20.21      0.08      0.00      Open
  LINK-162            -32.33      0.13      0.01      Open
  LINK-163            -32.33      0.13      0.01      Open
  LINK-164           -181.91      0.52      0.09      Open
  LINK-165           -303.41      0.48      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.58      0.24      0.02      Open
  LINK-169             35.85      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.06      0.02     80.16    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           486.21      1.99    196.64    Active Valve
  VALVE-176           360.60      4.09    186.82    Active Valve
  VALVE-177            32.33      0.37    200.63    Active Valve
  VALVE-178            85.58      0.97    111.14    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5418                                                             
  Node Results at 796:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.73    659.77    122.93      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.79    659.78    128.53      0.00
  JUNCTION-3            4.18    659.79    100.40      0.00
  JUNCTION-4            3.64    659.79     78.85      0.00
  JUNCTION-5            3.35    659.80     71.74      0.00
  JUNCTION-6            1.76    659.81     67.08      0.00
  JUNCTION-7            0.00    659.81     53.98      0.00
  JUNCTION-8            1.46    659.84     72.11      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.32    579.55    106.56      0.00
  JUNCTION-11           1.00    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.25    659.79    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          24.43    659.77    119.03      0.00
  JUNCTION-18           5.87    659.86     78.74      0.00
  JUNCTION-19           4.37    856.86    129.09      0.00
  JUNCTION-20           2.45    856.86    103.61      0.00
  JUNCTION-21           0.00    856.93     88.61      0.00
  JUNCTION-22           4.08    856.96    100.09      0.00
  JUNCTION-23           3.03    856.95    109.46      0.00
  JUNCTION-24           0.00    856.97     95.48      0.00
  JUNCTION-25           5.67    856.98     87.98      0.00
  JUNCTION-26           0.00    856.99     75.20      0.00
  JUNCTION-27          11.82    856.99     72.08      0.00
  JUNCTION-28           1.99    857.00     67.30      0.00
  JUNCTION-29           0.00    857.07      4.67      0.00
  JUNCTION-30         110.93    856.94     95.73      0.00
  JUNCTION-31           2.25    856.91    111.13      0.00
  JUNCTION-32           5.85    856.87    100.10      0.00
  JUNCTION-33           0.91    856.87    101.43      0.00
  JUNCTION-34          35.18    856.94    284.65      0.00
  JUNCTION-35           8.78    856.86     88.78      0.00
  JUNCTION-36           0.00    856.86     96.52      0.00
  JUNCTION-37           3.12    856.86     77.91      0.00
  JUNCTION-38           0.00    856.86     91.14      0.00
  JUNCTION-39           4.66    856.86     66.59      0.00
  JUNCTION-40           3.22    856.87     49.93      0.00
  JUNCTION-41           2.90    856.87     67.88      0.00
  JUNCTION-42          10.84    856.87     55.82      0.00
  JUNCTION-43           3.14    856.98     88.34      0.00
  JUNCTION-44           4.91    856.99     77.34      0.00
  JUNCTION-45          24.89    952.85     89.06      0.00
  JUNCTION-46           4.15    952.85     57.46      0.00


  Page 5419                                                             
  Node Results at 796:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.93     93.79      0.00
  JUNCTION-48           0.00    856.94     95.10      0.00
  JUNCTION-49           1.08    856.95    100.98      0.00
  JUNCTION-50           3.62    856.94    106.53      0.00
  JUNCTION-51           2.86    856.94    101.07      0.00
  JUNCTION-52           4.67    856.93    105.58      0.00
  JUNCTION-53           2.88    856.92    108.02      0.00
  JUNCTION-54           3.98    856.91    110.41      0.00
  JUNCTION-55           2.93    856.91    109.87      0.00
  JUNCTION-56           0.00    856.92    108.31      0.00
  JUNCTION-57           0.41    856.87    103.51      0.00
  JUNCTION-58          20.92    856.86    106.87      0.00
  JUNCTION-59           0.00    856.86    102.22      0.00
  JUNCTION-60           0.00    856.86    100.90      0.00
  JUNCTION-61           0.00    856.86    100.30      0.00
  JUNCTION-62           0.00    856.86    100.29      0.00
  JUNCTION-63           0.00    856.86    100.92      0.00
  JUNCTION-64           0.00    856.86    101.27      0.00
  JUNCTION-65           0.00    856.86    102.90      0.00
  JUNCTION-66           0.00    856.86    102.75      0.00
  JUNCTION-67           0.00    856.86    100.68      0.00
  JUNCTION-68          19.85    856.86    103.90      0.00
  JUNCTION-69           2.34    856.85    100.03      0.00
  JUNCTION-70           5.94    856.85    103.01      0.00
  JUNCTION-71           1.93    856.85     97.35      0.00
  JUNCTION-72           2.65    856.85    101.61      0.00
  JUNCTION-73           2.50    856.85    102.47      0.00
  JUNCTION-74           1.02    856.85    101.61      0.00
  JUNCTION-75           2.42    856.85     98.66      0.00
  JUNCTION-76           2.54    856.85    101.52      0.00
  JUNCTION-77           1.73    856.85    100.61      0.00
  JUNCTION-78           0.00    856.85    103.48      0.00
  JUNCTION-79           0.00    856.85    103.54      0.00
  JUNCTION-80           0.00    856.85    103.97      0.00
  JUNCTION-81           3.29    856.85    101.07      0.00
  JUNCTION-82           9.71    856.85    103.16      0.00
  JUNCTION-83           7.16    856.85    103.62      0.00
  JUNCTION-84           2.73    856.85    102.66      0.00
  JUNCTION-85           0.00    856.85    102.52      0.00
  JUNCTION-86           0.00    856.85    101.12      0.00
  JUNCTION-87           0.00    856.85    101.65      0.00
  JUNCTION-88           0.00    856.85    101.89      0.00
  JUNCTION-89           6.97    856.85     99.67      0.00
  JUNCTION-90           0.00    856.85     92.19      0.00
  JUNCTION-91           0.00    856.85     95.07      0.00
  JUNCTION-92           0.00    856.85     99.06      0.00
  JUNCTION-93          13.29    856.85     92.34      0.00


  Page 5420                                                             
  Node Results at 796:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.02    856.85     96.79      0.00
  JUNCTION-95           2.82    856.85     97.92      0.00
  JUNCTION-96           5.80    856.85     98.67      0.00
  JUNCTION-97           4.23    856.85     98.73      0.00
  JUNCTION-98           5.67    856.84     92.64      0.00
  JUNCTION-99           6.81    856.84     93.14      0.00
  JUNCTION-100          5.59    856.84     94.87      0.00
  JUNCTION-101          0.63    856.84     91.75      0.00
  JUNCTION-102         96.99   1153.35     25.69      0.00
  JUNCTION-103         60.47   1153.26     52.66      0.00
  JUNCTION-104          3.53   1153.22    126.78      0.00
  JUNCTION-105          0.00    857.07    371.37      0.00
  JUNCTION-106          0.00   1153.22    499.69      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.94    371.31      0.00
  JUNCTION-111          0.00    659.79    104.77      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.78    130.33      0.00
  JUNCTION-114          0.30    579.55     95.56      0.00
  JUNCTION-115          0.00    856.54    140.19      0.00
  JUNCTION-116          4.34    659.93     55.00      0.00
  JUNCTION-117         46.82    659.65    110.77      0.00
  JUNCTION-118        100.10    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.22    131.82      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.26     85.04      0.00
  JUNCTION-122          7.53   1042.39     37.00      0.00
  JUNCTION-123         76.92   1042.34    123.21      0.00
  JUNCTION-124          0.96    856.95     42.87      0.00
  JUNCTION-125          0.00    856.86    183.22      0.00
  JUNCTION-126        187.78    472.63     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -782.23    857.08      5.71      0.00 Tank
  TANK-131           -274.49   1153.38      7.05      0.00 Tank
  
  Link Results at 796:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              187.78      0.18      0.01      Open
  LINK-1              -30.75      0.20      0.03      Open
  LINK-2              -15.35      0.10      0.01      Open
  LINK-3               -8.38      0.05      0.00      Open
  LINK-6               28.15      0.18      0.02      Open
  LINK-7              -46.34      0.30      0.05      Open


  Page 5421                                                             
  Link Results at 796:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               48.10      0.31      0.06      Open
  LINK-10              30.04      0.19      0.02      Open
  LINK-11              49.56      0.32      0.06      Open
  LINK-12              19.53      0.12      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.30      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.38      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.62      0.01      0.00      Open
  LINK-22               1.64      0.01      0.00      Open
  LINK-23              14.83      0.09      0.01      Open
  LINK-24              11.94      0.08      0.00      Open
  LINK-25               1.64      0.01      0.00      Open
  LINK-26               1.64      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -328.37      0.52      0.07      Open
  LINK-29            -383.81      0.61      0.09      Open
  LINK-30             -16.13      0.10      0.01      Open
  LINK-31             782.23      0.55      0.05      Open
  LINK-32              -6.35      0.04      0.00      Open
  LINK-33               0.96      0.00      0.00      Open
  LINK-34              76.92      0.22      0.02      Open
  LINK-35             -35.19      0.02      0.00      Open
  LINK-36              12.03      0.08      0.00      Open
  LINK-37             -16.14      0.10      0.01      Open
  LINK-38               0.24      0.00      0.00      Open
  LINK-39            -334.70      0.53      0.07      Open
  LINK-40            -385.69      0.39      0.03      Open
  LINK-41             388.15      0.62      0.10      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.98      0.00      0.00      Open
  LINK-44            -346.84      0.35      0.03      Open
  LINK-45             309.88      0.22      0.01      Open
  LINK-46             242.92      0.17      0.01      Open
  LINK-47            -711.88      0.50      0.04      Open
  LINK-48            -689.68      0.49      0.04      Open
  LINK-49            -689.01      0.49      0.04      Open
  LINK-50            -701.30      0.50      0.04      Open
  LINK-51            -755.93      0.54      0.05      Open
  LINK-52              96.80      0.27      0.03      Open
  LINK-53              77.33      0.22      0.02      Open
  LINK-54              56.28      0.16      0.01      Open


  Page 5422                                                             
  Link Results at 796:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -5.51      0.03      0.00      Open
  LINK-56              -2.40      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.18      0.07      0.00      Open
  LINK-59               6.89      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -21.19      0.14      0.01      Open
  LINK-62             -13.82      0.08      0.00      Open
  LINK-63              -0.12      0.00      0.00      Open
  LINK-64             -16.92      0.11      0.01      Open
  LINK-65              15.05      0.10      0.01      Open
  LINK-66             -42.82      0.27      0.05      Open
  LINK-67             -22.21      0.14      0.01      Open
  LINK-68               6.34      0.04      0.00      Open
  LINK-69             -31.69      0.20      0.03      Open
  LINK-70             -12.29      0.08      0.00      Open
  LINK-71             -24.31      0.16      0.02      Open
  LINK-72            -782.23      0.55      0.05      Open
  LINK-73             -38.84      0.25      0.04      Open
  LINK-74             -19.46      0.12      0.01      Open
  LINK-75             -25.82      0.16      0.02      Open
  LINK-76             -51.08      0.33      0.07      Open
  LINK-77              24.18      0.15      0.02      Open
  LINK-78              11.06      0.07      0.00      Open
  LINK-79              -6.36      0.04      0.00      Open
  LINK-80              14.56      0.09      0.01      Open
  LINK-81              19.39      0.12      0.01      Open
  LINK-82              -9.50      0.06      0.00      Open
  LINK-83              62.97      0.26      0.03      Open
  LINK-84              41.36      0.17      0.01      Open
  LINK-85              53.18      0.22      0.02      Open
  LINK-86              18.73      0.12      0.01      Open
  LINK-87              11.37      0.07      0.00      Open
  LINK-88              15.80      0.10      0.01      Open
  LINK-89              -7.36      0.05      0.00      Open
  LINK-90              15.21      0.10      0.01      Open
  LINK-91               9.29      0.06      0.00      Open
  LINK-92              70.40      0.29      0.04      Open
  LINK-93              12.51      0.08      0.00      Open
  LINK-94               3.75      0.02      0.00      Open
  LINK-95              -8.76      0.06      0.00      Open
  LINK-96              12.51      0.08      0.00      Open
  LINK-97               5.86      0.04      0.00      Open
  LINK-98               3.95      0.03      0.00      Open
  LINK-99               5.86      0.04      0.00      Open
  LINK-100              3.74      0.02      0.00      Open
  LINK-101             -6.65      0.04      0.00      Open


  Page 5423                                                             
  Link Results at 796:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -3.28      0.02      0.00      Open
  LINK-103             -6.65      0.04      0.00      Open
  LINK-104             -3.37      0.02      0.00      Open
  LINK-105            -36.97      0.15      0.01      Open
  LINK-106              2.12      0.01      0.00      Open
  LINK-107             12.51      0.08      0.00      Open
  LINK-108             -1.92      0.01      0.00      Open
  LINK-109             29.63      0.12      0.01      Open
  LINK-110             13.96      0.09      0.01      Open
  LINK-111              3.23      0.02      0.00      Open
  LINK-112              4.79      0.03      0.00      Open
  LINK-113            -13.33      0.05      0.00      Open
  LINK-114              0.44      0.00      0.00      Open
  LINK-115             -3.49      0.02      0.00      Open
  LINK-116              1.70      0.01      0.00      Open
  LINK-117             -2.91      0.02      0.00      Open
  LINK-118              2.19      0.01      0.00      Open
  LINK-119              2.23      0.01      0.00      Open
  LINK-120             -7.34      0.03      0.00      Open
  LINK-121             -2.58      0.02      0.00      Open
  LINK-122              0.74      0.00      0.00      Open
  LINK-123              7.86      0.03      0.00      Open
  LINK-124              2.56      0.01      0.00      Open
  LINK-125             -7.84      0.03      0.00      Open
  LINK-126             -3.32      0.02      0.00      Open
  LINK-127              5.30      0.03      0.00      Open
  LINK-128              2.79      0.02      0.00      Open
  LINK-129             -2.93      0.02      0.00      Open
  LINK-130             -7.11      0.05      0.00      Open
  LINK-131              1.45      0.01      0.00      Open
  LINK-132             -7.19      0.05      0.00      Open
  LINK-133             -3.68      0.02      0.00      Open
  LINK-134             -0.44      0.00      0.00      Open
  LINK-135              3.51      0.02      0.00      Open
  LINK-136             -3.95      0.03      0.00      Open
  LINK-137              7.12      0.03      0.00      Open
  LINK-138            -11.07      0.05      0.00      Open
  LINK-139              3.24      0.02      0.00      Open
  LINK-140            -21.29      0.09      0.00      Open
  LINK-141            -20.21      0.08      0.00      Open
  LINK-142            -33.23      0.14      0.01      Open
  LINK-143            -70.16      0.29      0.04      Open
  LINK-144             -1.08      0.01      0.00      Open
  LINK-145            -10.26      0.07      0.00      Open
  LINK-146            -16.39      0.10      0.01      Open
  LINK-147             -4.11      0.03      0.00      Open
  LINK-148             20.54      0.13      0.01      Open


  Page 5424                                                             
  Link Results at 796:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             12.18      0.08      0.00      Open
  LINK-150             -5.53      0.04      0.00      Open
  LINK-151             13.03      0.08      0.01      Open
  LINK-152            -11.92      0.08      0.00      Open
  LINK-153             18.71      0.12      0.01      Open
  LINK-154              3.96      0.03      0.00      Open
  LINK-155              0.56      0.00      0.00      Open
  LINK-156             -2.33      0.01      0.00      Open
  LINK-157             -5.66      0.04      0.00      Open
  LINK-158             -2.70      0.02      0.00      Open
  LINK-159              3.42      0.02      0.00      Open
  LINK-160              2.01      0.01      0.00      Open
  LINK-161            -18.54      0.08      0.00      Open
  LINK-162            -29.03      0.12      0.01      Open
  LINK-163            -29.03      0.12      0.01      Open
  LINK-164           -177.49      0.50      0.09      Open
  LINK-165           -274.49      0.44      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             84.46      0.24      0.02      Open
  LINK-169             32.56      0.13      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.64      0.02     80.23    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           388.15      1.59    196.61    Active Valve
  VALVE-176           287.88      3.27    186.97    Active Valve
  VALVE-177            29.03      0.33    200.37    Active Valve
  VALVE-178            84.46      0.96    110.87    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 797:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.98    659.66    122.88      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.06    659.66    128.48      0.00
  JUNCTION-3            5.63    659.68    100.36      0.00
  JUNCTION-4            4.91    659.68     78.80      0.00
  JUNCTION-5            4.52    659.70     71.70      0.00
  JUNCTION-6            2.37    659.72     67.04      0.00
  JUNCTION-7            0.00    659.72     53.94      0.00
  JUNCTION-8            1.97    659.76     72.08      0.00
  JUNCTION-9            0.00    659.78     74.31      0.00


  Page 5425                                                             
  Node Results at 797:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.44    579.55    106.56      0.00
  JUNCTION-11           1.34    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.69    659.68    102.34      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          32.92    659.64    118.98      0.00
  JUNCTION-18           7.91    659.81     78.71      0.00
  JUNCTION-19           5.89    856.42    128.90      0.00
  JUNCTION-20           3.30    856.42    103.43      0.00
  JUNCTION-21           0.00    856.54     88.45      0.00
  JUNCTION-22           5.49    856.60     99.94      0.00
  JUNCTION-23           4.09    856.58    109.30      0.00
  JUNCTION-24           0.00    856.62     95.33      0.00
  JUNCTION-25           7.64    856.63     87.83      0.00
  JUNCTION-26           0.00    856.66     75.06      0.00
  JUNCTION-27          15.93    856.66     71.93      0.00
  JUNCTION-28           2.68    856.67     67.15      0.00
  JUNCTION-29           0.00    856.79      4.55      0.00
  JUNCTION-30         149.46    856.57     95.57      0.00
  JUNCTION-31           3.03    856.51    110.96      0.00
  JUNCTION-32           7.88    856.45     99.92      0.00
  JUNCTION-33           1.23    856.44    101.25      0.00
  JUNCTION-34          47.40    856.57    284.49      0.00
  JUNCTION-35          11.83    856.43     88.59      0.00
  JUNCTION-36           0.00    856.43     96.33      0.00
  JUNCTION-37           4.21    856.43     77.72      0.00
  JUNCTION-38           0.00    856.43     90.96      0.00
  JUNCTION-39           6.28    856.43     66.40      0.00
  JUNCTION-40           4.34    856.44     49.75      0.00
  JUNCTION-41           3.91    856.44     67.69      0.00
  JUNCTION-42          14.61    856.45     55.64      0.00
  JUNCTION-43           4.24    856.63     88.20      0.00
  JUNCTION-44           6.61    856.65     77.19      0.00
  JUNCTION-45          27.97    952.85     89.06      0.00
  JUNCTION-46           5.59    952.85     57.46      0.00
  JUNCTION-47           0.00    856.55     93.63      0.00
  JUNCTION-48           0.00    856.56     94.94      0.00
  JUNCTION-49           1.46    856.58    100.82      0.00
  JUNCTION-50           4.88    856.57    106.37      0.00
  JUNCTION-51           3.85    856.56    100.91      0.00
  JUNCTION-52           6.30    856.56    105.42      0.00
  JUNCTION-53           3.88    856.53    107.85      0.00
  JUNCTION-54           5.36    856.52    110.24      0.00
  JUNCTION-55           3.94    856.52    109.70      0.00
  JUNCTION-56           0.00    856.53    108.15      0.00


  Page 5426                                                             
  Node Results at 797:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.55    856.44    103.33      0.00
  JUNCTION-58          28.19    856.43    106.69      0.00
  JUNCTION-59           0.00    856.43    102.03      0.00
  JUNCTION-60           0.00    856.43    100.71      0.00
  JUNCTION-61           0.00    856.43    100.11      0.00
  JUNCTION-62           0.00    856.43    100.10      0.00
  JUNCTION-63           0.00    856.43    100.73      0.00
  JUNCTION-64           0.00    856.43    101.09      0.00
  JUNCTION-65           0.00    856.42    102.72      0.00
  JUNCTION-66           0.00    856.43    102.56      0.00
  JUNCTION-67           0.00    856.43    100.49      0.00
  JUNCTION-68          26.75    856.42    103.71      0.00
  JUNCTION-69           3.15    856.41     99.84      0.00
  JUNCTION-70           8.00    856.41    102.82      0.00
  JUNCTION-71           2.60    856.41     97.16      0.00
  JUNCTION-72           3.58    856.40    101.42      0.00
  JUNCTION-73           3.37    856.41    102.27      0.00
  JUNCTION-74           1.37    856.40    101.42      0.00
  JUNCTION-75           3.26    856.40     98.47      0.00
  JUNCTION-76           3.42    856.40    101.33      0.00
  JUNCTION-77           2.33    856.40    100.42      0.00
  JUNCTION-78           0.00    856.40    103.29      0.00
  JUNCTION-79           0.00    856.40    103.35      0.00
  JUNCTION-80           0.00    856.40    103.78      0.00
  JUNCTION-81           4.43    856.40    100.88      0.00
  JUNCTION-82          13.08    856.40    102.97      0.00
  JUNCTION-83           9.65    856.40    103.43      0.00
  JUNCTION-84           3.68    856.40    102.46      0.00
  JUNCTION-85           0.00    856.40    102.33      0.00
  JUNCTION-86           0.00    856.40    100.93      0.00
  JUNCTION-87           0.00    856.40    101.45      0.00
  JUNCTION-88           0.00    856.40    101.70      0.00
  JUNCTION-89           9.40    856.41     99.48      0.00
  JUNCTION-90           0.00    856.41     92.00      0.00
  JUNCTION-91           0.00    856.41     94.88      0.00
  JUNCTION-92           0.00    856.41     98.87      0.00
  JUNCTION-93          17.91    856.41     92.15      0.00
  JUNCTION-94           2.73    856.41     96.60      0.00
  JUNCTION-95           3.80    856.41     97.73      0.00
  JUNCTION-96           7.81    856.41     98.47      0.00
  JUNCTION-97           5.70    856.41     98.54      0.00
  JUNCTION-98           7.64    856.40     92.44      0.00
  JUNCTION-99           9.18    856.40     92.95      0.00
  JUNCTION-100          7.54    856.40     94.68      0.00
  JUNCTION-101          0.85    856.40     91.56      0.00
  JUNCTION-102        130.69   1153.07     25.57      0.00
  JUNCTION-103         60.47   1152.98     52.54      0.00


  Page 5427                                                             
  Node Results at 797:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1152.93    126.65      0.00
  JUNCTION-105          0.00    856.79    371.25      0.00
  JUNCTION-106          0.00   1152.93    499.56      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.57    371.15      0.00
  JUNCTION-111          0.00    659.68    104.72      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.66    130.28      0.00
  JUNCTION-114          0.40    579.55     95.56      0.00
  JUNCTION-115          0.00    855.89    139.91      0.00
  JUNCTION-116          5.85    659.93     55.00      0.00
  JUNCTION-117         63.08    659.45    110.69      0.00
  JUNCTION-118        134.87    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.93    131.69      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.98     84.92      0.00
  JUNCTION-122          8.01   1042.39     37.00      0.00
  JUNCTION-123         77.99   1042.34    123.21      0.00
  JUNCTION-124          1.30    856.58     42.72      0.00
  JUNCTION-125          0.00    856.42    183.04      0.00
  JUNCTION-126        253.01    472.59     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1049.91    856.81      5.59      0.00 Tank
  TANK-131           -314.09   1153.11      6.94      0.00 Tank
  
  Link Results at 797:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              253.01      0.25      0.01      Open
  LINK-1              -41.22      0.26      0.04      Open
  LINK-2              -20.57      0.13      0.01      Open
  LINK-3              -11.25      0.07      0.00      Open
  LINK-6               37.78      0.24      0.04      Open
  LINK-7              -62.20      0.40      0.09      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               64.57      0.41      0.10      Open
  LINK-10              40.33      0.26      0.04      Open
  LINK-11              66.54      0.42      0.11      Open
  LINK-12              26.22      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.40      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.52      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 5428                                                             
  Link Results at 797:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.18      0.01      0.00      Open
  LINK-22               2.21      0.01      0.00      Open
  LINK-23              19.91      0.13      0.01      Open
  LINK-24              16.02      0.10      0.01      Open
  LINK-25               2.20      0.01      0.00      Open
  LINK-26               2.21      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -440.68      0.70      0.12      Open
  LINK-29            -515.14      0.82      0.16      Open
  LINK-30             -21.62      0.14      0.01      Open
  LINK-31            1049.91      0.74      0.08      Open
  LINK-32              -7.13      0.05      0.00      Open
  LINK-33               1.30      0.00      0.00      Open
  LINK-34              78.00      0.22      0.02      Open
  LINK-35             -47.41      0.03      0.00      Open
  LINK-36              16.05      0.10      0.01      Open
  LINK-37             -21.63      0.14      0.01      Open
  LINK-38               0.32      0.00      0.00      Open
  LINK-39            -448.98      0.72      0.13      Open
  LINK-40            -515.96      0.53      0.06      Open
  LINK-41             518.94      0.83      0.17      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.82      0.00      0.00      Open
  LINK-44            -464.05      0.47      0.05      Open
  LINK-45             417.52      0.30      0.02      Open
  LINK-46             327.30      0.23      0.01      Open
  LINK-47            -955.46      0.68      0.07      Open
  LINK-48            -925.66      0.66      0.07      Open
  LINK-49            -924.81      0.66      0.07      Open
  LINK-50            -941.32      0.67      0.07      Open
  LINK-51           -1014.60      0.72      0.08      Open
  LINK-52             130.43      0.37      0.05      Open
  LINK-53             104.20      0.30      0.03      Open
  LINK-54              75.83      0.22      0.02      Open
  LINK-55              -7.42      0.04      0.00      Open
  LINK-56              -3.07      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.90      0.10      0.01      Open
  LINK-59               9.11      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -28.21      0.18      0.02      Open
  LINK-62             -18.44      0.11      0.01      Open
  LINK-63              -0.16      0.00      0.00      Open
  LINK-64             -22.62      0.14      0.01      Open


  Page 5429                                                             
  Link Results at 797:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              20.13      0.13      0.01      Open
  LINK-66             -57.36      0.36      0.08      Open
  LINK-67             -29.80      0.19      0.02      Open
  LINK-68               8.49      0.05      0.00      Open
  LINK-69             -42.53      0.27      0.05      Open
  LINK-70             -16.50      0.11      0.01      Open
  LINK-71             -32.64      0.21      0.03      Open
  LINK-72           -1049.91      0.74      0.08      Open
  LINK-73             -51.91      0.33      0.07      Open
  LINK-74             -26.01      0.17      0.02      Open
  LINK-75             -34.56      0.22      0.03      Open
  LINK-76             -68.39      0.44      0.11      Open
  LINK-77              32.37      0.21      0.03      Open
  LINK-78              14.79      0.09      0.01      Open
  LINK-79              -8.55      0.05      0.00      Open
  LINK-80              19.49      0.12      0.01      Open
  LINK-81              25.90      0.17      0.02      Open
  LINK-82             -12.71      0.08      0.00      Open
  LINK-83              84.84      0.35      0.06      Open
  LINK-84              55.73      0.23      0.03      Open
  LINK-85              71.66      0.29      0.04      Open
  LINK-86              25.23      0.16      0.02      Open
  LINK-87              15.32      0.10      0.01      Open
  LINK-88              21.29      0.14      0.01      Open
  LINK-89              -9.91      0.06      0.00      Open
  LINK-90              20.49      0.13      0.01      Open
  LINK-91              12.52      0.08      0.00      Open
  LINK-92              94.85      0.39      0.07      Open
  LINK-93              16.86      0.11      0.01      Open
  LINK-94               5.05      0.03      0.00      Open
  LINK-95             -11.81      0.08      0.00      Open
  LINK-96              16.86      0.11      0.01      Open
  LINK-97               7.90      0.05      0.00      Open
  LINK-98               5.32      0.03      0.00      Open
  LINK-99               7.90      0.05      0.00      Open
  LINK-100              5.04      0.03      0.00      Open
  LINK-101             -8.96      0.06      0.00      Open
  LINK-102             -4.42      0.03      0.00      Open
  LINK-103             -8.96      0.06      0.00      Open
  LINK-104             -4.55      0.03      0.00      Open
  LINK-105            -49.81      0.20      0.02      Open
  LINK-106              2.85      0.02      0.00      Open
  LINK-107             16.86      0.11      0.01      Open
  LINK-108             -2.58      0.02      0.00      Open
  LINK-109             39.92      0.16      0.01      Open
  LINK-110             18.81      0.12      0.01      Open
  LINK-111              4.36      0.03      0.00      Open


  Page 5430                                                             
  Link Results at 797:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              6.45      0.04      0.00      Open
  LINK-113            -17.96      0.07      0.00      Open
  LINK-114              0.59      0.00      0.00      Open
  LINK-115             -4.71      0.03      0.00      Open
  LINK-116              2.29      0.01      0.00      Open
  LINK-117             -3.93      0.03      0.00      Open
  LINK-118              2.95      0.02      0.00      Open
  LINK-119              3.01      0.02      0.00      Open
  LINK-120             -9.89      0.04      0.00      Open
  LINK-121             -3.48      0.02      0.00      Open
  LINK-122              1.00      0.01      0.00      Open
  LINK-123             10.59      0.04      0.00      Open
  LINK-124              3.45      0.01      0.00      Open
  LINK-125            -10.57      0.04      0.00      Open
  LINK-126             -4.47      0.03      0.00      Open
  LINK-127              7.15      0.05      0.00      Open
  LINK-128              3.75      0.02      0.00      Open
  LINK-129             -3.95      0.03      0.00      Open
  LINK-130             -9.59      0.06      0.00      Open
  LINK-131              1.95      0.01      0.00      Open
  LINK-132             -9.69      0.06      0.00      Open
  LINK-133             -4.96      0.03      0.00      Open
  LINK-134             -0.59      0.00      0.00      Open
  LINK-135              4.72      0.03      0.00      Open
  LINK-136             -5.32      0.03      0.00      Open
  LINK-137              9.60      0.04      0.00      Open
  LINK-138            -14.91      0.06      0.00      Open
  LINK-139              4.37      0.03      0.00      Open
  LINK-140            -28.68      0.12      0.01      Open
  LINK-141            -27.23      0.11      0.01      Open
  LINK-142            -44.78      0.18      0.02      Open
  LINK-143            -94.53      0.39      0.07      Open
  LINK-144             -1.45      0.01      0.00      Open
  LINK-145            -13.83      0.09      0.01      Open
  LINK-146            -22.09      0.14      0.01      Open
  LINK-147             -5.53      0.04      0.00      Open
  LINK-148             27.67      0.18      0.02      Open
  LINK-149             16.41      0.10      0.01      Open
  LINK-150             -7.46      0.05      0.00      Open
  LINK-151             17.55      0.11      0.01      Open
  LINK-152            -16.06      0.10      0.01      Open
  LINK-153             25.20      0.16      0.02      Open
  LINK-154              5.33      0.03      0.00      Open
  LINK-155              0.75      0.00      0.00      Open
  LINK-156             -3.15      0.02      0.00      Open
  LINK-157             -7.63      0.05      0.00      Open
  LINK-158             -3.64      0.02      0.00      Open


  Page 5431                                                             
  Link Results at 797:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              4.60      0.03      0.00      Open
  LINK-160              2.71      0.02      0.00      Open
  LINK-161            -20.84      0.09      0.00      Open
  LINK-162            -33.56      0.14      0.01      Open
  LINK-163            -33.42      0.14      0.01      Open
  LINK-164           -183.40      0.52      0.10      Open
  LINK-165           -314.09      0.50      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.97      0.24      0.02      Open
  LINK-169             36.95      0.15      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.20      0.02     80.13    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           518.94      2.12    195.96    Active Valve
  VALVE-176           385.90      4.38    186.76    Active Valve
  VALVE-177            33.42      0.38    200.08    Active Valve
  VALVE-178            85.97      0.98    110.59    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 798:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.77    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.84    659.76    128.52      0.00
  JUNCTION-3            4.44    659.77    100.39      0.00
  JUNCTION-4            3.87    659.77     78.84      0.00
  JUNCTION-5            3.57    659.78     71.73      0.00
  JUNCTION-6            1.87    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.56    659.82     72.10      0.00
  JUNCTION-9            0.00    659.83     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.06    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.33    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.97    659.75    119.02      0.00
  JUNCTION-18           6.24    659.86     78.73      0.00
  JUNCTION-19           4.65    856.27    128.84      0.00


  Page 5432                                                             
  Node Results at 798:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           2.61    856.27    103.36      0.00
  JUNCTION-21           0.00    856.35     88.36      0.00
  JUNCTION-22           4.33    856.39     99.84      0.00
  JUNCTION-23           3.23    856.38    109.21      0.00
  JUNCTION-24           0.00    856.40     95.23      0.00
  JUNCTION-25           6.03    856.41     87.73      0.00
  JUNCTION-26           0.00    856.42     74.96      0.00
  JUNCTION-27          12.57    856.43     71.83      0.00
  JUNCTION-28           2.11    856.43     67.05      0.00
  JUNCTION-29           0.00    856.51      4.43      0.00
  JUNCTION-30         117.93    856.37     95.49      0.00
  JUNCTION-31           2.39    856.33    110.88      0.00
  JUNCTION-32           6.22    856.29     99.85      0.00
  JUNCTION-33           0.97    856.28    101.18      0.00
  JUNCTION-34          37.41    856.37    284.40      0.00
  JUNCTION-35           9.33    856.27     88.52      0.00
  JUNCTION-36           0.00    856.27     96.26      0.00
  JUNCTION-37           3.32    856.27     77.66      0.00
  JUNCTION-38           0.00    856.27     90.89      0.00
  JUNCTION-39           4.96    856.28     66.33      0.00
  JUNCTION-40           3.43    856.28     49.68      0.00
  JUNCTION-41           3.08    856.28     67.62      0.00
  JUNCTION-42          11.53    856.29     55.57      0.00
  JUNCTION-43           3.34    856.41     88.10      0.00
  JUNCTION-44           5.22    856.42     77.09      0.00
  JUNCTION-45          25.45    952.85     89.06      0.00
  JUNCTION-46           4.41    952.85     57.46      0.00
  JUNCTION-47           0.00    856.35     93.54      0.00
  JUNCTION-48           0.00    856.36     94.85      0.00
  JUNCTION-49           1.15    856.37    100.73      0.00
  JUNCTION-50           3.85    856.36    106.28      0.00
  JUNCTION-51           3.04    856.36    100.82      0.00
  JUNCTION-52           4.97    856.36    105.33      0.00
  JUNCTION-53           3.06    856.34    107.77      0.00
  JUNCTION-54           4.23    856.34    110.16      0.00
  JUNCTION-55           3.11    856.34    109.62      0.00
  JUNCTION-56           0.00    856.34    108.06      0.00
  JUNCTION-57           0.44    856.28    103.26      0.00
  JUNCTION-58          22.24    856.28    106.62      0.00
  JUNCTION-59           0.00    856.28    101.97      0.00
  JUNCTION-60           0.00    856.28    100.65      0.00
  JUNCTION-61           0.00    856.27    100.05      0.00
  JUNCTION-62           0.00    856.27    100.04      0.00
  JUNCTION-63           0.00    856.27    100.67      0.00
  JUNCTION-64           0.00    856.27    101.02      0.00
  JUNCTION-65           0.00    856.27    102.65      0.00
  JUNCTION-66           0.00    856.27    102.50      0.00


  Page 5433                                                             
  Node Results at 798:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    856.27    100.43      0.00
  JUNCTION-68          21.11    856.27    103.64      0.00
  JUNCTION-69           2.48    856.26     99.77      0.00
  JUNCTION-70           6.31    856.26    102.76      0.00
  JUNCTION-71           2.05    856.26     97.09      0.00
  JUNCTION-72           2.82    856.26    101.35      0.00
  JUNCTION-73           2.66    856.26    102.21      0.00
  JUNCTION-74           1.08    856.26    101.36      0.00
  JUNCTION-75           2.57    856.26     98.40      0.00
  JUNCTION-76           2.70    856.26    101.27      0.00
  JUNCTION-77           1.84    856.26    100.36      0.00
  JUNCTION-78           0.00    856.26    103.23      0.00
  JUNCTION-79           0.00    856.26    103.29      0.00
  JUNCTION-80           0.00    856.26    103.72      0.00
  JUNCTION-81           3.49    856.26    100.82      0.00
  JUNCTION-82          10.32    856.26    102.91      0.00
  JUNCTION-83           7.62    856.26    103.36      0.00
  JUNCTION-84           2.91    856.26    102.40      0.00
  JUNCTION-85           0.00    856.26    102.26      0.00
  JUNCTION-86           0.00    856.26    100.86      0.00
  JUNCTION-87           0.00    856.26    101.39      0.00
  JUNCTION-88           0.00    856.26    101.64      0.00
  JUNCTION-89           7.41    856.26     99.42      0.00
  JUNCTION-90           0.00    856.26     91.93      0.00
  JUNCTION-91           0.00    856.26     94.82      0.00
  JUNCTION-92           0.00    856.27     98.80      0.00
  JUNCTION-93          14.13    856.26     92.09      0.00
  JUNCTION-94           2.15    856.26     96.53      0.00
  JUNCTION-95           3.00    856.26     97.67      0.00
  JUNCTION-96           6.16    856.26     98.41      0.00
  JUNCTION-97           4.49    856.26     98.48      0.00
  JUNCTION-98           6.03    856.26     92.38      0.00
  JUNCTION-99           7.25    856.26     92.89      0.00
  JUNCTION-100          5.95    856.26     94.61      0.00
  JUNCTION-101          0.67    856.26     91.50      0.00
  JUNCTION-102        103.12   1152.80     25.45      0.00
  JUNCTION-103         60.47   1152.72     52.43      0.00
  JUNCTION-104          3.53   1152.68    126.54      0.00
  JUNCTION-105          0.00    856.51    371.13      0.00
  JUNCTION-106          0.00   1152.68    499.45      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.37    371.06      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.32    579.55     95.56      0.00
  JUNCTION-115          0.00    855.92    139.92      0.00


  Page 5434                                                             
  Node Results at 798:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          4.61    659.93     55.00      0.00
  JUNCTION-117         49.78    659.62    110.76      0.00
  JUNCTION-118        106.42    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.67    131.58      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.71     84.80      0.00
  JUNCTION-122          7.62   1042.39     37.00      0.00
  JUNCTION-123         77.12   1042.34    123.21      0.00
  JUNCTION-124          1.03    856.38     42.63      0.00
  JUNCTION-125          0.00    856.27    182.97      0.00
  JUNCTION-126        199.64    472.62     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -831.63    856.52      5.47      0.00 Tank
  TANK-131           -281.72   1152.83      6.82      0.00 Tank
  
  Link Results at 798:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              199.64      0.19      0.01      Open
  LINK-1              -32.69      0.21      0.03      Open
  LINK-2              -16.32      0.10      0.01      Open
  LINK-3               -8.91      0.06      0.00      Open
  LINK-6               29.93      0.19      0.02      Open
  LINK-7              -49.27      0.31      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               51.14      0.33      0.07      Open
  LINK-10              31.93      0.20      0.03      Open
  LINK-11              52.69      0.34      0.07      Open
  LINK-12              20.76      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.32      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.41      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.72      0.01      0.00      Open
  LINK-22               1.75      0.01      0.00      Open
  LINK-23              15.77      0.10      0.01      Open
  LINK-24              12.69      0.08      0.00      Open
  LINK-25               1.75      0.01      0.00      Open
  LINK-26               1.75      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5435                                                             
  Link Results at 798:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -349.11      0.56      0.08      Open
  LINK-29            -408.05      0.65      0.11      Open
  LINK-30             -17.15      0.11      0.01      Open
  LINK-31             831.64      0.59      0.06      Open
  LINK-32              -6.49      0.04      0.00      Open
  LINK-33               1.02      0.00      0.00      Open
  LINK-34              77.12      0.22      0.02      Open
  LINK-35             -37.41      0.03      0.00      Open
  LINK-36              12.79      0.08      0.01      Open
  LINK-37             -17.16      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -355.84      0.57      0.08      Open
  LINK-40            -410.05      0.42      0.04      Open
  LINK-41             412.66      0.66      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.10      0.00      0.00      Open
  LINK-44            -368.75      0.38      0.03      Open
  LINK-45             329.45      0.23      0.01      Open
  LINK-46             258.26      0.18      0.01      Open
  LINK-47            -756.84      0.54      0.05      Open
  LINK-48            -733.23      0.52      0.04      Open
  LINK-49            -732.53      0.52      0.04      Open
  LINK-50            -745.59      0.53      0.04      Open
  LINK-51            -803.68      0.57      0.05      Open
  LINK-52             102.92      0.29      0.03      Open
  LINK-53              82.22      0.23      0.02      Open
  LINK-54              59.83      0.17      0.01      Open
  LINK-55              -5.85      0.03      0.00      Open
  LINK-56              -2.55      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.88      0.08      0.00      Open
  LINK-59               7.32      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -22.52      0.14      0.01      Open
  LINK-62             -14.69      0.09      0.01      Open
  LINK-63              -0.13      0.00      0.00      Open
  LINK-64             -17.99      0.11      0.01      Open
  LINK-65              16.00      0.10      0.01      Open
  LINK-66             -45.52      0.29      0.05      Open
  LINK-67             -23.61      0.15      0.02      Open
  LINK-68               6.74      0.04      0.00      Open
  LINK-69             -33.69      0.22      0.03      Open
  LINK-70             -13.06      0.08      0.01      Open
  LINK-71             -25.85      0.16      0.02      Open
  LINK-72            -831.63      0.59      0.06      Open
  LINK-73             -41.30      0.26      0.04      Open
  LINK-74             -20.69      0.13      0.01      Open


  Page 5436                                                             
  Link Results at 798:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -27.45      0.18      0.02      Open
  LINK-76             -54.31      0.35      0.07      Open
  LINK-77              25.71      0.16      0.02      Open
  LINK-78              11.76      0.08      0.00      Open
  LINK-79              -6.76      0.04      0.00      Open
  LINK-80              15.48      0.10      0.01      Open
  LINK-81              20.61      0.13      0.01      Open
  LINK-82             -10.10      0.06      0.00      Open
  LINK-83              66.94      0.27      0.04      Open
  LINK-84              43.97      0.18      0.02      Open
  LINK-85              56.54      0.23      0.03      Open
  LINK-86              19.91      0.13      0.01      Open
  LINK-87              12.09      0.08      0.00      Open
  LINK-88              16.80      0.11      0.01      Open
  LINK-89              -7.82      0.05      0.00      Open
  LINK-90              16.17      0.10      0.01      Open
  LINK-91               9.88      0.06      0.00      Open
  LINK-92              74.85      0.31      0.04      Open
  LINK-93              13.30      0.08      0.01      Open
  LINK-94               3.99      0.03      0.00      Open
  LINK-95              -9.32      0.06      0.00      Open
  LINK-96              13.30      0.08      0.01      Open
  LINK-97               6.23      0.04      0.00      Open
  LINK-98               4.19      0.03      0.00      Open
  LINK-99               6.23      0.04      0.00      Open
  LINK-100              3.98      0.03      0.00      Open
  LINK-101             -7.07      0.05      0.00      Open
  LINK-102             -3.48      0.02      0.00      Open
  LINK-103             -7.07      0.05      0.00      Open
  LINK-104             -3.59      0.02      0.00      Open
  LINK-105            -39.30      0.16      0.01      Open
  LINK-106              2.25      0.01      0.00      Open
  LINK-107             13.30      0.08      0.01      Open
  LINK-108             -2.04      0.01      0.00      Open
  LINK-109             31.50      0.13      0.01      Open
  LINK-110             14.84      0.09      0.01      Open
  LINK-111              3.44      0.02      0.00      Open
  LINK-112              5.09      0.03      0.00      Open
  LINK-113            -14.17      0.06      0.00      Open
  LINK-114              0.47      0.00      0.00      Open
  LINK-115             -3.71      0.02      0.00      Open
  LINK-116              1.80      0.01      0.00      Open
  LINK-117             -3.10      0.02      0.00      Open
  LINK-118              2.33      0.01      0.00      Open
  LINK-119              2.38      0.02      0.00      Open
  LINK-120             -7.80      0.03      0.00      Open
  LINK-121             -2.74      0.02      0.00      Open


  Page 5437                                                             
  Link Results at 798:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.79      0.01      0.00      Open
  LINK-123              8.36      0.03      0.00      Open
  LINK-124              2.72      0.01      0.00      Open
  LINK-125             -8.34      0.03      0.00      Open
  LINK-126             -3.53      0.02      0.00      Open
  LINK-127              5.64      0.04      0.00      Open
  LINK-128              2.96      0.02      0.00      Open
  LINK-129             -3.12      0.02      0.00      Open
  LINK-130             -7.56      0.05      0.00      Open
  LINK-131              1.54      0.01      0.00      Open
  LINK-132             -7.64      0.05      0.00      Open
  LINK-133             -3.92      0.02      0.00      Open
  LINK-134             -0.47      0.00      0.00      Open
  LINK-135              3.73      0.02      0.00      Open
  LINK-136             -4.19      0.03      0.00      Open
  LINK-137              7.57      0.03      0.00      Open
  LINK-138            -11.77      0.05      0.00      Open
  LINK-139              3.45      0.02      0.00      Open
  LINK-140            -22.63      0.09      0.00      Open
  LINK-141            -21.48      0.09      0.00      Open
  LINK-142            -35.33      0.14      0.01      Open
  LINK-143            -74.59      0.30      0.04      Open
  LINK-144             -1.15      0.01      0.00      Open
  LINK-145            -10.91      0.07      0.00      Open
  LINK-146            -17.43      0.11      0.01      Open
  LINK-147             -4.37      0.03      0.00      Open
  LINK-148             21.83      0.14      0.01      Open
  LINK-149             12.95      0.08      0.01      Open
  LINK-150             -5.88      0.04      0.00      Open
  LINK-151             13.85      0.09      0.01      Open
  LINK-152            -12.67      0.08      0.01      Open
  LINK-153             19.89      0.13      0.01      Open
  LINK-154              4.21      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.48      0.02      0.00      Open
  LINK-157             -6.02      0.04      0.00      Open
  LINK-158             -2.87      0.02      0.00      Open
  LINK-159              3.63      0.02      0.00      Open
  LINK-160              2.14      0.01      0.00      Open
  LINK-161            -18.96      0.08      0.00      Open
  LINK-162            -29.86      0.12      0.01      Open
  LINK-163            -29.86      0.12      0.01      Open
  LINK-164           -178.60      0.51      0.09      Open
  LINK-165           -281.72      0.45      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             84.74      0.24      0.02      Open


  Page 5438                                                             
  Link Results at 798:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             33.39      0.13      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.75      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           412.66      1.69    195.99    Active Valve
  VALVE-176           306.06      3.47    186.93    Active Valve
  VALVE-177            29.86      0.34    199.82    Active Valve
  VALVE-178            84.74      0.96    110.32    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 799:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.76    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.83    659.76    128.53      0.00
  JUNCTION-3            4.40    659.77    100.40      0.00
  JUNCTION-4            3.84    659.77     78.84      0.00
  JUNCTION-5            3.53    659.79     71.74      0.00
  JUNCTION-6            1.85    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.54    659.83     72.10      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.05    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.32    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.72    659.75    119.02      0.00
  JUNCTION-18           6.18    659.86     78.73      0.00
  JUNCTION-19           4.60    856.02    128.73      0.00
  JUNCTION-20           2.58    856.02    103.25      0.00
  JUNCTION-21           0.00    856.09     88.25      0.00
  JUNCTION-22           4.29    856.13     99.73      0.00
  JUNCTION-23           3.19    856.12    109.10      0.00
  JUNCTION-24           0.00    856.14     95.12      0.00
  JUNCTION-25           5.97    856.15     87.62      0.00
  JUNCTION-26           0.00    856.16     74.85      0.00
  JUNCTION-27          12.44    856.17     71.72      0.00
  JUNCTION-28           2.09    856.17     66.94      0.00
  JUNCTION-29           0.00    856.25      4.32      0.00


  Page 5439                                                             
  Node Results at 799:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         116.76    856.11     95.37      0.00
  JUNCTION-31           2.37    856.07    110.77      0.00
  JUNCTION-32           6.16    856.04     99.74      0.00
  JUNCTION-33           0.96    856.03    101.07      0.00
  JUNCTION-34          37.04    856.11    284.29      0.00
  JUNCTION-35           9.24    856.02     88.41      0.00
  JUNCTION-36           0.00    856.02     96.15      0.00
  JUNCTION-37           3.29    856.02     77.55      0.00
  JUNCTION-38           0.00    856.02     90.78      0.00
  JUNCTION-39           4.91    856.02     66.22      0.00
  JUNCTION-40           3.39    856.03     49.57      0.00
  JUNCTION-41           3.05    856.03     67.51      0.00
  JUNCTION-42          11.41    856.03     55.46      0.00
  JUNCTION-43           3.31    856.15     87.99      0.00
  JUNCTION-44           5.17    856.16     76.98      0.00
  JUNCTION-45          25.35    952.85     89.06      0.00
  JUNCTION-46           4.37    952.85     57.46      0.00
  JUNCTION-47           0.00    856.10     93.43      0.00
  JUNCTION-48           0.00    856.11     94.74      0.00
  JUNCTION-49           1.14    856.12    100.62      0.00
  JUNCTION-50           3.81    856.11    106.17      0.00
  JUNCTION-51           3.01    856.11    100.71      0.00
  JUNCTION-52           4.92    856.10    105.22      0.00
  JUNCTION-53           3.03    856.09    107.66      0.00
  JUNCTION-54           4.19    856.08    110.04      0.00
  JUNCTION-55           3.08    856.08    109.51      0.00
  JUNCTION-56           0.00    856.08    107.95      0.00
  JUNCTION-57           0.43    856.03    103.15      0.00
  JUNCTION-58          22.02    856.02    106.51      0.00
  JUNCTION-59           0.00    856.02    101.86      0.00
  JUNCTION-60           0.00    856.02    100.54      0.00
  JUNCTION-61           0.00    856.02     99.94      0.00
  JUNCTION-62           0.00    856.02     99.93      0.00
  JUNCTION-63           0.00    856.02    100.56      0.00
  JUNCTION-64           0.00    856.02    100.91      0.00
  JUNCTION-65           0.00    856.02    102.54      0.00
  JUNCTION-66           0.00    856.02    102.39      0.00
  JUNCTION-67           0.00    856.02    100.32      0.00
  JUNCTION-68          20.90    856.02    103.53      0.00
  JUNCTION-69           2.46    856.01     99.66      0.00
  JUNCTION-70           6.25    856.01    102.65      0.00
  JUNCTION-71           2.03    856.01     96.98      0.00
  JUNCTION-72           2.79    856.01    101.24      0.00
  JUNCTION-73           2.63    856.01    102.10      0.00
  JUNCTION-74           1.07    856.01    101.25      0.00
  JUNCTION-75           2.55    856.01     98.29      0.00
  JUNCTION-76           2.67    856.01    101.16      0.00


  Page 5440                                                             
  Node Results at 799:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.82    856.01    100.25      0.00
  JUNCTION-78           0.00    856.01    103.12      0.00
  JUNCTION-79           0.00    856.01    103.18      0.00
  JUNCTION-80           0.00    856.01    103.61      0.00
  JUNCTION-81           3.46    856.01    100.71      0.00
  JUNCTION-82          10.22    856.00    102.80      0.00
  JUNCTION-83           7.54    856.00    103.25      0.00
  JUNCTION-84           2.88    856.00    102.29      0.00
  JUNCTION-85           0.00    856.01    102.15      0.00
  JUNCTION-86           0.00    856.01    100.75      0.00
  JUNCTION-87           0.00    856.01    101.28      0.00
  JUNCTION-88           0.00    856.01    101.53      0.00
  JUNCTION-89           7.34    856.01     99.31      0.00
  JUNCTION-90           0.00    856.01     91.82      0.00
  JUNCTION-91           0.00    856.01     94.71      0.00
  JUNCTION-92           0.00    856.01     98.69      0.00
  JUNCTION-93          13.99    856.01     91.98      0.00
  JUNCTION-94           2.13    856.01     96.42      0.00
  JUNCTION-95           2.97    856.01     97.56      0.00
  JUNCTION-96           6.10    856.01     98.30      0.00
  JUNCTION-97           4.45    856.01     98.37      0.00
  JUNCTION-98           5.97    856.00     92.27      0.00
  JUNCTION-99           7.17    856.00     92.77      0.00
  JUNCTION-100          5.89    856.00     94.50      0.00
  JUNCTION-101          0.66    856.00     91.39      0.00
  JUNCTION-102        102.10   1152.54     25.34      0.00
  JUNCTION-103         60.47   1152.46     52.31      0.00
  JUNCTION-104          3.53   1152.41    126.43      0.00
  JUNCTION-105          0.00    856.25    371.01      0.00
  JUNCTION-106          0.00   1152.41    499.34      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.11    370.95      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.31    579.55     95.56      0.00
  JUNCTION-115          0.00    855.67    139.81      0.00
  JUNCTION-116          4.57    659.93     55.00      0.00
  JUNCTION-117         49.28    659.62    110.76      0.00
  JUNCTION-118        105.37    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.41    131.47      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.45     84.69      0.00
  JUNCTION-122          7.60   1042.39     37.00      0.00
  JUNCTION-123         77.09   1042.34    123.21      0.00
  JUNCTION-124          1.02    856.12     42.51      0.00
  JUNCTION-125          0.00    856.02    182.86      0.00


  Page 5441                                                             
  Node Results at 799:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        197.66    472.62     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -823.40    856.26      5.36      0.00 Tank
  TANK-131           -280.51   1152.57      6.70      0.00 Tank
  
  Link Results at 799:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              197.66      0.19      0.01      Open
  LINK-1              -32.37      0.21      0.03      Open
  LINK-2              -16.16      0.10      0.01      Open
  LINK-3               -8.82      0.06      0.00      Open
  LINK-6               29.64      0.19      0.02      Open
  LINK-7              -48.78      0.31      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               50.63      0.32      0.06      Open
  LINK-10              31.62      0.20      0.03      Open
  LINK-11              52.17      0.33      0.07      Open
  LINK-12              20.55      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.31      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.40      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.70      0.01      0.00      Open
  LINK-22               1.73      0.01      0.00      Open
  LINK-23              15.62      0.10      0.01      Open
  LINK-24              12.57      0.08      0.00      Open
  LINK-25               1.73      0.01      0.00      Open
  LINK-26               1.73      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -345.66      0.55      0.08      Open
  LINK-29            -404.01      0.64      0.10      Open
  LINK-30             -16.98      0.11      0.01      Open
  LINK-31             823.40      0.58      0.05      Open
  LINK-32              -6.47      0.04      0.00      Open
  LINK-33               1.01      0.00      0.00      Open
  LINK-34              77.09      0.22      0.02      Open
  LINK-35             -37.04      0.03      0.00      Open
  LINK-36              12.66      0.08      0.01      Open
  LINK-37             -16.99      0.11      0.01      Open


  Page 5442                                                             
  Link Results at 799:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -352.31      0.56      0.08      Open
  LINK-40            -405.99      0.41      0.04      Open
  LINK-41             408.58      0.65      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.08      0.00      0.00      Open
  LINK-44            -365.10      0.37      0.03      Open
  LINK-45             326.19      0.23      0.01      Open
  LINK-46             255.70      0.18      0.01      Open
  LINK-47            -749.35      0.53      0.05      Open
  LINK-48            -725.97      0.51      0.04      Open
  LINK-49            -725.28      0.51      0.04      Open
  LINK-50            -738.21      0.52      0.04      Open
  LINK-51            -795.72      0.56      0.05      Open
  LINK-52             101.90      0.29      0.03      Open
  LINK-53              81.40      0.23      0.02      Open
  LINK-54              59.24      0.17      0.01      Open
  LINK-55              -5.80      0.03      0.00      Open
  LINK-56              -2.52      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.76      0.08      0.00      Open
  LINK-59               7.25      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -22.30      0.14      0.01      Open
  LINK-62             -14.55      0.09      0.01      Open
  LINK-63              -0.13      0.00      0.00      Open
  LINK-64             -17.81      0.11      0.01      Open
  LINK-65              15.85      0.10      0.01      Open
  LINK-66             -45.07      0.29      0.05      Open
  LINK-67             -23.38      0.15      0.02      Open
  LINK-68               6.67      0.04      0.00      Open
  LINK-69             -33.35      0.21      0.03      Open
  LINK-70             -12.93      0.08      0.01      Open
  LINK-71             -25.59      0.16      0.02      Open
  LINK-72            -823.40      0.58      0.05      Open
  LINK-73             -40.89      0.26      0.04      Open
  LINK-74             -20.48      0.13      0.01      Open
  LINK-75             -27.18      0.17      0.02      Open
  LINK-76             -53.77      0.34      0.07      Open
  LINK-77              25.45      0.16      0.02      Open
  LINK-78              11.64      0.07      0.00      Open
  LINK-79              -6.70      0.04      0.00      Open
  LINK-80              15.33      0.10      0.01      Open
  LINK-81              20.41      0.13      0.01      Open
  LINK-82             -10.00      0.06      0.00      Open
  LINK-83              66.28      0.27      0.04      Open
  LINK-84              43.54      0.18      0.02      Open


  Page 5443                                                             
  Link Results at 799:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              55.98      0.23      0.03      Open
  LINK-86              19.71      0.13      0.01      Open
  LINK-87              11.97      0.08      0.00      Open
  LINK-88              16.63      0.11      0.01      Open
  LINK-89              -7.75      0.05      0.00      Open
  LINK-90              16.01      0.10      0.01      Open
  LINK-91               9.78      0.06      0.00      Open
  LINK-92              74.11      0.30      0.04      Open
  LINK-93              13.17      0.08      0.01      Open
  LINK-94               3.95      0.03      0.00      Open
  LINK-95              -9.22      0.06      0.00      Open
  LINK-96              13.17      0.08      0.01      Open
  LINK-97               6.17      0.04      0.00      Open
  LINK-98               4.15      0.03      0.00      Open
  LINK-99               6.17      0.04      0.00      Open
  LINK-100              3.94      0.03      0.00      Open
  LINK-101             -7.00      0.04      0.00      Open
  LINK-102             -3.45      0.02      0.00      Open
  LINK-103             -7.00      0.04      0.00      Open
  LINK-104             -3.55      0.02      0.00      Open
  LINK-105            -38.91      0.16      0.01      Open
  LINK-106              2.23      0.01      0.00      Open
  LINK-107             13.17      0.08      0.01      Open
  LINK-108             -2.02      0.01      0.00      Open
  LINK-109             31.19      0.13      0.01      Open
  LINK-110             14.69      0.09      0.01      Open
  LINK-111              3.40      0.02      0.00      Open
  LINK-112              5.04      0.03      0.00      Open
  LINK-113            -14.03      0.06      0.00      Open
  LINK-114              0.46      0.00      0.00      Open
  LINK-115             -3.68      0.02      0.00      Open
  LINK-116              1.79      0.01      0.00      Open
  LINK-117             -3.07      0.02      0.00      Open
  LINK-118              2.31      0.01      0.00      Open
  LINK-119              2.35      0.02      0.00      Open
  LINK-120             -7.72      0.03      0.00      Open
  LINK-121             -2.72      0.02      0.00      Open
  LINK-122              0.78      0.00      0.00      Open
  LINK-123              8.28      0.03      0.00      Open
  LINK-124              2.69      0.01      0.00      Open
  LINK-125             -8.26      0.03      0.00      Open
  LINK-126             -3.49      0.02      0.00      Open
  LINK-127              5.58      0.04      0.00      Open
  LINK-128              2.93      0.02      0.00      Open
  LINK-129             -3.08      0.02      0.00      Open
  LINK-130             -7.49      0.05      0.00      Open
  LINK-131              1.52      0.01      0.00      Open


  Page 5444                                                             
  Link Results at 799:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -7.57      0.05      0.00      Open
  LINK-133             -3.88      0.02      0.00      Open
  LINK-134             -0.46      0.00      0.00      Open
  LINK-135              3.69      0.02      0.00      Open
  LINK-136             -4.15      0.03      0.00      Open
  LINK-137              7.50      0.03      0.00      Open
  LINK-138            -11.65      0.05      0.00      Open
  LINK-139              3.42      0.02      0.00      Open
  LINK-140            -22.41      0.09      0.00      Open
  LINK-141            -21.27      0.09      0.00      Open
  LINK-142            -34.98      0.14      0.01      Open
  LINK-143            -73.85      0.30      0.04      Open
  LINK-144             -1.13      0.01      0.00      Open
  LINK-145            -10.80      0.07      0.00      Open
  LINK-146            -17.25      0.11      0.01      Open
  LINK-147             -4.32      0.03      0.00      Open
  LINK-148             21.62      0.14      0.01      Open
  LINK-149             12.82      0.08      0.01      Open
  LINK-150             -5.82      0.04      0.00      Open
  LINK-151             13.71      0.09      0.01      Open
  LINK-152            -12.55      0.08      0.01      Open
  LINK-153             19.69      0.13      0.01      Open
  LINK-154              4.17      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.46      0.02      0.00      Open
  LINK-157             -5.96      0.04      0.00      Open
  LINK-158             -2.84      0.02      0.00      Open
  LINK-159              3.60      0.02      0.00      Open
  LINK-160              2.12      0.01      0.00      Open
  LINK-161            -18.89      0.08      0.00      Open
  LINK-162            -29.72      0.12      0.01      Open
  LINK-163            -29.72      0.12      0.01      Open
  LINK-164           -178.41      0.51      0.09      Open
  LINK-165           -280.51      0.45      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             84.69      0.24      0.02      Open
  LINK-169             33.25      0.13      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.73      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           408.58      1.67    195.74    Active Valve
  VALVE-176           303.03      3.44    186.94    Active Valve
  VALVE-177            29.72      0.34    199.56    Active Valve
  VALVE-178            84.69      0.96    110.06    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 5445                                                             
  Link Results at 799:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 800:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.51    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.56    659.85    128.56      0.00
  JUNCTION-3            2.95    659.86    100.43      0.00
  JUNCTION-4            2.57    659.86     78.88      0.00
  JUNCTION-5            2.36    659.86     71.77      0.00
  JUNCTION-6            1.24    659.87     67.10      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.03    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.23    579.55    106.56      0.00
  JUNCTION-11           0.70    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.88    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          17.23    659.85    119.06      0.00
  JUNCTION-18           4.14    659.90     78.75      0.00
  JUNCTION-19           3.08    856.59    128.98      0.00
  JUNCTION-20           1.73    856.59    103.50      0.00
  JUNCTION-21           0.00    856.64     88.49      0.00
  JUNCTION-22           2.87    856.67     99.97      0.00
  JUNCTION-23           2.14    857.04    109.49      0.00
  JUNCTION-24           0.00    856.60     95.32      0.00
  JUNCTION-25           4.00    856.56     87.80      0.00
  JUNCTION-26           0.00    856.48     74.98      0.00
  JUNCTION-27           8.34    856.47     71.85      0.00
  JUNCTION-28           1.40    856.43     67.05      0.00
  JUNCTION-29           0.00    856.09      4.25      0.00
  JUNCTION-30          78.23    857.39     95.93      0.00
  JUNCTION-31           1.59    857.20    111.26      0.00
  JUNCTION-32           4.13    857.18    100.24      0.00
  JUNCTION-33           0.64    857.18    101.57      0.00
  JUNCTION-34          24.81    861.37    286.57      0.00
  JUNCTION-35           6.19    856.57     88.66      0.00
  JUNCTION-36           0.00    856.57     96.39      0.00
  JUNCTION-37           2.20    856.57     77.79      0.00
  JUNCTION-38           0.00    856.57     91.02      0.00
  JUNCTION-39           3.29    856.55     66.45      0.00


  Page 5446                                                             
  Node Results at 800:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.27    856.54     49.79      0.00
  JUNCTION-41           2.05    856.54     67.73      0.00
  JUNCTION-42           7.65    856.53     55.67      0.00
  JUNCTION-43           2.22    856.55     88.16      0.00
  JUNCTION-44           3.46    856.49     77.12      0.00
  JUNCTION-45          22.27    952.85     89.06      0.00
  JUNCTION-46           2.92    952.85     57.46      0.00
  JUNCTION-47           0.00    856.65     93.67      0.00
  JUNCTION-48           0.00    856.65     94.98      0.00
  JUNCTION-49           0.76    856.66    100.86      0.00
  JUNCTION-50           2.55    856.66    106.41      0.00
  JUNCTION-51           2.02    856.65    100.95      0.00
  JUNCTION-52           3.30    856.65    105.46      0.00
  JUNCTION-53           2.03    857.15    108.11      0.00
  JUNCTION-54           2.81    857.17    110.52      0.00
  JUNCTION-55           2.06    857.16    109.98      0.00
  JUNCTION-56           0.00    857.15    108.42      0.00
  JUNCTION-57           0.29    857.18    103.65      0.00
  JUNCTION-58          14.75    857.18    107.01      0.00
  JUNCTION-59           0.00    857.18    102.36      0.00
  JUNCTION-60           0.00    857.17    101.04      0.00
  JUNCTION-61           0.00    857.17    100.44      0.00
  JUNCTION-62           0.00    857.17    100.43      0.00
  JUNCTION-63           0.00    857.17    101.06      0.00
  JUNCTION-64           0.00    857.17    101.41      0.00
  JUNCTION-65           0.00    857.17    103.04      0.00
  JUNCTION-66           0.00    857.17    102.89      0.00
  JUNCTION-67           0.00    857.17    100.82      0.00
  JUNCTION-68          14.00    857.17    104.03      0.00
  JUNCTION-69           1.65    857.17    100.17      0.00
  JUNCTION-70           4.19    857.17    103.15      0.00
  JUNCTION-71           1.36    857.17     97.49      0.00
  JUNCTION-72           1.87    857.17    101.75      0.00
  JUNCTION-73           1.76    857.17    102.60      0.00
  JUNCTION-74           0.72    857.17    101.75      0.00
  JUNCTION-75           1.71    857.17     98.80      0.00
  JUNCTION-76           1.79    857.17    101.66      0.00
  JUNCTION-77           1.22    857.17    100.75      0.00
  JUNCTION-78           0.00    857.17    103.62      0.00
  JUNCTION-79           0.00    857.17    103.68      0.00
  JUNCTION-80           0.00    857.17    104.11      0.00
  JUNCTION-81           2.32    857.17    101.21      0.00
  JUNCTION-82           6.85    857.17    103.30      0.00
  JUNCTION-83           5.05    857.17    103.76      0.00
  JUNCTION-84           1.93    857.17    102.80      0.00
  JUNCTION-85           0.00    857.17    102.66      0.00
  JUNCTION-86           0.00    857.17    101.26      0.00


  Page 5447                                                             
  Node Results at 800:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    857.17    101.79      0.00
  JUNCTION-88           0.00    857.17    102.03      0.00
  JUNCTION-89           4.92    857.17     99.81      0.00
  JUNCTION-90           0.00    857.17     92.33      0.00
  JUNCTION-91           0.00    857.17     95.21      0.00
  JUNCTION-92           0.00    857.17     99.20      0.00
  JUNCTION-93           9.37    857.17     92.48      0.00
  JUNCTION-94           1.43    857.17     96.92      0.00
  JUNCTION-95           1.99    857.17     98.06      0.00
  JUNCTION-96           4.09    857.17     98.80      0.00
  JUNCTION-97           2.98    857.17     98.87      0.00
  JUNCTION-98           4.00    857.17     92.78      0.00
  JUNCTION-99           4.81    857.17     93.28      0.00
  JUNCTION-100          3.95    857.17     95.01      0.00
  JUNCTION-101          0.44    857.17     91.89      0.00
  JUNCTION-102         68.41   1152.91     25.49      0.00
  JUNCTION-103         60.47   1153.68     52.84      0.00
  JUNCTION-104          3.53   1167.47    132.95      0.00
  JUNCTION-105          0.00    797.18    345.42      0.00
  JUNCTION-106          0.00   1168.30    506.23      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    862.81    373.85      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.85    130.36      0.00
  JUNCTION-114          0.21    579.55     95.56      0.00
  JUNCTION-115          0.00    856.43    140.14      0.00
  JUNCTION-116          3.06    659.93     55.00      0.00
  JUNCTION-117         33.02    659.79    110.83      0.00
  JUNCTION-118         70.60    472.69     29.76      0.00
  JUNCTION-119          0.00   1167.47    137.99      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.67     85.22      0.00
  JUNCTION-122          7.13   1042.39     37.00      0.00
  JUNCTION-123         76.02   1042.35    123.21      0.00
  JUNCTION-124          0.68    857.04     42.91      0.00
  JUNCTION-125          0.00    856.59    183.11      0.00
  JUNCTION-126        132.44    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2411.42    425.00      0.00      0.00 Reservoir
  TANK-130           1096.82    856.07      5.27      0.00 Tank
  TANK-131            522.18   1152.81      6.81      0.00 Tank
  


  Page 5448                                                             
  Link Results at 800:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              132.43      0.13      0.00      Open
  LINK-1              -21.69      0.14      0.01      Open
  LINK-2              -10.82      0.07      0.00      Open
  LINK-3               -5.91      0.04      0.00      Open
  LINK-6               19.86      0.13      0.01      Open
  LINK-7              -32.68      0.21      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               33.92      0.22      0.03      Open
  LINK-10              21.18      0.14      0.01      Open
  LINK-11              34.95      0.22      0.03      Open
  LINK-12              13.77      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.21      0.00      0.00      Open
  LINK-15            2411.42      3.85      2.85      Open
  LINK-16              -0.27      0.00      0.00      Open
  LINK-17            2411.42      6.84     11.58      Open
  LINK-18            2411.42      1.09      0.13      Open
  LINK-19            2411.42      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.14      0.01      0.00      Open
  LINK-22               1.16      0.01      0.00      Open
  LINK-23              10.46      0.07      0.00      Open
  LINK-24               8.42      0.05      0.00      Open
  LINK-25               1.16      0.01      0.00      Open
  LINK-26               1.16      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -231.59      0.37      0.04      Open
  LINK-29            -270.69      0.43      0.05      Open
  LINK-30             -11.37      0.07      0.00      Open
  LINK-31           -1859.74      1.32      0.24      Open
  LINK-32              -5.68      0.04      0.00      Open
  LINK-33               0.68      0.00      0.00      Open
  LINK-34              76.02      0.22      0.02      Open
  LINK-35            2386.60      1.69      0.39      Open
  LINK-36             -20.01      0.13      0.01      Open
  LINK-37             -11.38      0.07      0.00      Open
  LINK-38               0.17      0.00      0.00      Open
  LINK-39            -236.05      0.38      0.04      Open
  LINK-40            -333.23      0.34      0.02      Open
  LINK-41             273.75      0.44      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.66      0.03      0.00      Open
  LINK-44            -298.71      0.31      0.02      Open
  LINK-45           -2192.87      1.56      0.33      Open
  LINK-46           -2068.41      1.47      0.30      Open
  LINK-47            1848.13      1.31      0.24      Open
  LINK-48            1787.91      1.27      0.23      Open


  Page 5449                                                             
  Link Results at 800:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1759.06      1.25      0.22      Open
  LINK-50            1781.90      1.26      0.23      Open
  LINK-51            1804.59      1.28      0.23      Open
  LINK-52             239.96      0.68      0.16      Open
  LINK-53              54.54      0.15      0.01      Open
  LINK-54              39.69      0.11      0.01      Open
  LINK-55              -3.88      0.02      0.00      Open
  LINK-56              23.58      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.39      0.11      0.01      Open
  LINK-59             -31.09      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.28      0.30      0.06      Open
  LINK-62              22.98      0.14      0.01      Open
  LINK-63               0.24      0.00      0.00      Open
  LINK-64              20.47      0.13      0.01      Open
  LINK-65             -18.21      0.12      0.01      Open
  LINK-66              31.02      0.20      0.03      Open
  LINK-67              60.22      0.38      0.09      Open
  LINK-68             -24.84      0.16      0.02      Open
  LINK-69              82.85      0.53      0.16      Open
  LINK-70              22.84      0.15      0.01      Open
  LINK-71              56.55      0.36      0.08      Open
  LINK-72            1096.82      0.78      0.09      Open
  LINK-73             -34.53      0.22      0.03      Open
  LINK-74             -17.14      0.11      0.01      Open
  LINK-75             -21.97      0.14      0.01      Open
  LINK-76             -43.16      0.28      0.05      Open
  LINK-77              20.42      0.13      0.01      Open
  LINK-78               9.66      0.06      0.00      Open
  LINK-79              -4.84      0.03      0.00      Open
  LINK-80              12.48      0.08      0.00      Open
  LINK-81              17.39      0.11      0.01      Open
  LINK-82              -8.20      0.05      0.00      Open
  LINK-83            -127.28      0.52      0.12      Open
  LINK-84             -91.26      0.37      0.06      Open
  LINK-85            -134.18      0.55      0.13      Open
  LINK-86             -38.05      0.24      0.04      Open
  LINK-87             -23.10      0.15      0.01      Open
  LINK-88             -40.11      0.26      0.04      Open
  LINK-89              14.95      0.10      0.01      Open
  LINK-90              10.72      0.07      0.00      Open
  LINK-91               6.55      0.04      0.00      Open
  LINK-92              49.65      0.20      0.02      Open
  LINK-93               8.83      0.06      0.00      Open
  LINK-94               2.65      0.02      0.00      Open
  LINK-95              -6.18      0.04      0.00      Open


  Page 5450                                                             
  Link Results at 800:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               8.83      0.06      0.00      Open
  LINK-97               4.13      0.03      0.00      Open
  LINK-98               2.78      0.02      0.00      Open
  LINK-99               4.13      0.03      0.00      Open
  LINK-100              2.64      0.02      0.00      Open
  LINK-101             -4.69      0.03      0.00      Open
  LINK-102             -2.31      0.01      0.00      Open
  LINK-103             -4.69      0.03      0.00      Open
  LINK-104             -2.38      0.02      0.00      Open
  LINK-105            -26.07      0.11      0.01      Open
  LINK-106              1.49      0.01      0.00      Open
  LINK-107              8.83      0.06      0.00      Open
  LINK-108             -1.35      0.01      0.00      Open
  LINK-109             20.89      0.09      0.00      Open
  LINK-110              9.85      0.06      0.00      Open
  LINK-111              2.28      0.01      0.00      Open
  LINK-112              3.38      0.02      0.00      Open
  LINK-113             -9.40      0.04      0.00      Open
  LINK-114              0.31      0.00      0.00      Open
  LINK-115             -2.46      0.02      0.00      Open
  LINK-116              1.20      0.01      0.00      Open
  LINK-117             -2.06      0.01      0.00      Open
  LINK-118              1.55      0.01      0.00      Open
  LINK-119              1.58      0.01      0.00      Open
  LINK-120             -5.18      0.02      0.00      Open
  LINK-121             -1.82      0.01      0.00      Open
  LINK-122              0.52      0.00      0.00      Open
  LINK-123              5.54      0.02      0.00      Open
  LINK-124              1.80      0.01      0.00      Open
  LINK-125             -5.53      0.02      0.00      Open
  LINK-126             -2.34      0.01      0.00      Open
  LINK-127              3.74      0.02      0.00      Open
  LINK-128              1.96      0.01      0.00      Open
  LINK-129             -2.07      0.01      0.00      Open
  LINK-130             -5.02      0.03      0.00      Open
  LINK-131              1.02      0.01      0.00      Open
  LINK-132             -5.07      0.03      0.00      Open
  LINK-133             -2.60      0.02      0.00      Open
  LINK-134             -0.31      0.00      0.00      Open
  LINK-135              2.47      0.02      0.00      Open
  LINK-136             -2.78      0.02      0.00      Open
  LINK-137              5.02      0.02      0.00      Open
  LINK-138             -7.81      0.03      0.00      Open
  LINK-139              2.29      0.01      0.00      Open
  LINK-140            -15.01      0.06      0.00      Open
  LINK-141            -14.25      0.06      0.00      Open
  LINK-142            -23.44      0.10      0.01      Open


  Page 5451                                                             
  Link Results at 800:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -49.48      0.20      0.02      Open
  LINK-144             -0.76      0.00      0.00      Open
  LINK-145             -7.24      0.05      0.00      Open
  LINK-146            -11.56      0.07      0.00      Open
  LINK-147             -2.90      0.02      0.00      Open
  LINK-148             14.48      0.09      0.01      Open
  LINK-149              8.59      0.05      0.00      Open
  LINK-150             -3.90      0.02      0.00      Open
  LINK-151              9.19      0.06      0.00      Open
  LINK-152             -8.41      0.05      0.00      Open
  LINK-153             13.19      0.08      0.01      Open
  LINK-154              2.79      0.02      0.00      Open
  LINK-155              0.39      0.00      0.00      Open
  LINK-156             -1.65      0.01      0.00      Open
  LINK-157             -3.99      0.03      0.00      Open
  LINK-158             -1.90      0.01      0.00      Open
  LINK-159              2.41      0.02      0.00      Open
  LINK-160              1.42      0.01      0.00      Open
  LINK-161            -16.59      0.07      0.00      Open
  LINK-162            -25.19      0.10      0.01      Open
  LINK-163            -25.19      0.10      0.01      Open
  LINK-164            590.58      1.68      0.83      Open
  LINK-165            522.18      0.83      0.16      Open
  LINK-166            762.92      2.17    348.58      Open
  LINK-167            762.92      4.87      9.91      Open
  LINK-168             83.14      0.24      0.02      Open
  LINK-169           -734.20      2.93      2.93      Open
  PUMP-170            762.92      0.00   -371.12      Open Pump
  PUMP-172           2411.42      0.00   -438.21      Open Pump
  VALVE-173             1.16      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           273.75      1.12    196.50    Active Valve
  VALVE-176           203.03      2.30    187.10    Active Valve
  VALVE-177            25.19      0.29    214.62    Active Valve
  VALVE-178            83.14      0.94    111.28    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5452                                                             
  Node Results at 801:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.58    659.83    122.95      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.63    659.83    128.56      0.00
  JUNCTION-3            3.34    659.84    100.42      0.00
  JUNCTION-4            2.92    659.84     78.87      0.00
  JUNCTION-5            2.68    659.84     71.76      0.00
  JUNCTION-6            1.41    659.85     67.10      0.00
  JUNCTION-7            0.00    659.85     54.00      0.00
  JUNCTION-8            1.17    659.87     72.12      0.00
  JUNCTION-9            0.00    659.87     74.35      0.00
  JUNCTION-10           0.26    579.55    106.56      0.00
  JUNCTION-11           0.80    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.00    659.84    102.41      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          19.54    659.82    119.05      0.00
  JUNCTION-18           4.70    659.89     78.75      0.00
  JUNCTION-19           3.50    856.85    129.09      0.00
  JUNCTION-20           1.96    856.85    103.61      0.00
  JUNCTION-21           0.00    856.91     88.61      0.00
  JUNCTION-22           3.26    856.94    100.08      0.00
  JUNCTION-23           2.43    857.30    109.61      0.00
  JUNCTION-24           0.00    856.87     95.44      0.00
  JUNCTION-25           4.54    856.84     87.92      0.00
  JUNCTION-26           0.00    856.77     75.11      0.00
  JUNCTION-27           9.46    856.75     71.97      0.00
  JUNCTION-28           1.59    856.72     67.17      0.00
  JUNCTION-29           0.00    856.40      4.39      0.00
  JUNCTION-30          88.74    857.64     96.04      0.00
  JUNCTION-31           1.80    857.44    111.36      0.00
  JUNCTION-32           4.68    857.42    100.34      0.00
  JUNCTION-33           0.73    857.42    101.67      0.00
  JUNCTION-34          28.15    861.61    286.68      0.00
  JUNCTION-35           7.02    856.83     88.77      0.00
  JUNCTION-36           0.00    856.83     96.50      0.00
  JUNCTION-37           2.50    856.83     77.90      0.00
  JUNCTION-38           0.00    856.83     91.13      0.00
  JUNCTION-39           3.73    856.81     66.56      0.00
  JUNCTION-40           2.58    856.80     49.90      0.00
  JUNCTION-41           2.32    856.80     67.85      0.00
  JUNCTION-42           8.67    856.80     55.79      0.00
  JUNCTION-43           2.52    856.83     88.28      0.00
  JUNCTION-44           3.93    856.77     77.25      0.00
  JUNCTION-45           7.11    952.85     89.06      0.00
  JUNCTION-46           3.32    952.85     57.46      0.00


  Page 5453                                                             
  Node Results at 801:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.91     93.78      0.00
  JUNCTION-48           0.00    856.92     95.10      0.00
  JUNCTION-49           0.87    856.93    100.97      0.00
  JUNCTION-50           2.90    856.92    106.52      0.00
  JUNCTION-51           2.29    856.92    101.06      0.00
  JUNCTION-52           3.74    856.92    105.57      0.00
  JUNCTION-53           2.30    857.39    108.22      0.00
  JUNCTION-54           3.18    857.42    110.62      0.00
  JUNCTION-55           2.34    857.41    110.09      0.00
  JUNCTION-56           0.00    857.40    108.52      0.00
  JUNCTION-57           0.33    857.42    103.75      0.00
  JUNCTION-58          16.74    857.41    107.11      0.00
  JUNCTION-59           0.00    857.41    102.46      0.00
  JUNCTION-60           0.00    857.41    101.14      0.00
  JUNCTION-61           0.00    857.41    100.54      0.00
  JUNCTION-62           0.00    857.41    100.53      0.00
  JUNCTION-63           0.00    857.41    101.16      0.00
  JUNCTION-64           0.00    857.41    101.51      0.00
  JUNCTION-65           0.00    857.41    103.14      0.00
  JUNCTION-66           0.00    857.41    102.99      0.00
  JUNCTION-67           0.00    857.41    100.92      0.00
  JUNCTION-68          15.88    857.41    104.13      0.00
  JUNCTION-69           1.87    857.40    100.27      0.00
  JUNCTION-70           4.75    857.40    103.25      0.00
  JUNCTION-71           1.54    857.40     97.59      0.00
  JUNCTION-72           2.12    857.40    101.85      0.00
  JUNCTION-73           2.00    857.40    102.71      0.00
  JUNCTION-74           0.81    857.40    101.85      0.00
  JUNCTION-75           1.94    857.40     98.90      0.00
  JUNCTION-76           2.03    857.40    101.76      0.00
  JUNCTION-77           1.38    857.40    100.86      0.00
  JUNCTION-78           0.00    857.40    103.72      0.00
  JUNCTION-79           0.00    857.40    103.78      0.00
  JUNCTION-80           0.00    857.40    104.21      0.00
  JUNCTION-81           2.63    857.40    101.32      0.00
  JUNCTION-82           7.77    857.40    103.40      0.00
  JUNCTION-83           5.73    857.40    103.86      0.00
  JUNCTION-84           2.19    857.40    102.90      0.00
  JUNCTION-85           0.00    857.40    102.76      0.00
  JUNCTION-86           0.00    857.40    101.36      0.00
  JUNCTION-87           0.00    857.40    101.89      0.00
  JUNCTION-88           0.00    857.40    102.13      0.00
  JUNCTION-89           5.58    857.40     99.92      0.00
  JUNCTION-90           0.00    857.40     92.43      0.00
  JUNCTION-91           0.00    857.40     95.31      0.00
  JUNCTION-92           0.00    857.41     99.30      0.00
  JUNCTION-93          10.63    857.40     92.58      0.00


  Page 5454                                                             
  Node Results at 801:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           1.62    857.40     97.03      0.00
  JUNCTION-95           2.26    857.40     98.16      0.00
  JUNCTION-96           4.64    857.40     98.91      0.00
  JUNCTION-97           3.38    857.40     98.97      0.00
  JUNCTION-98           4.53    857.40     92.88      0.00
  JUNCTION-99           5.45    857.40     93.38      0.00
  JUNCTION-100          4.47    857.40     95.11      0.00
  JUNCTION-101          0.50    857.40     91.99      0.00
  JUNCTION-102         77.60   1153.50     25.75      0.00
  JUNCTION-103          0.00   1154.69     53.28      0.00
  JUNCTION-104          0.00   1169.01    133.62      0.00
  JUNCTION-105          0.00    797.99    345.77      0.00
  JUNCTION-106          0.00   1169.84    506.89      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.04    373.96      0.00
  JUNCTION-111          0.00    659.84    104.79      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.83    130.35      0.00
  JUNCTION-114          0.24    579.55     95.56      0.00
  JUNCTION-115          0.00    856.64    140.23      0.00
  JUNCTION-116          3.47    659.93     55.00      0.00
  JUNCTION-117         37.46    659.75    110.82      0.00
  JUNCTION-118         80.08    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.01    138.66      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.69     85.66      0.00
  JUNCTION-122          1.10   1042.39     37.00      0.00
  JUNCTION-123          2.46   1042.39    123.23      0.00
  JUNCTION-124          0.77    857.30     43.02      0.00
  JUNCTION-125          0.00    856.85    183.22      0.00
  JUNCTION-126        150.22    472.65     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2410.43    425.00      0.00      0.00 Reservoir
  TANK-130           1024.99    856.38      5.41      0.00 Tank
  TANK-131            668.07   1153.36      7.04      0.00 Tank
  
  Link Results at 801:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              150.22      0.15      0.01      Open
  LINK-1              -24.60      0.16      0.02      Open
  LINK-2              -12.28      0.08      0.00      Open
  LINK-3               -6.70      0.04      0.00      Open
  LINK-6               22.52      0.14      0.01      Open
  LINK-7              -37.07      0.24      0.04      Open


  Page 5455                                                             
  Link Results at 801:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               38.48      0.25      0.04      Open
  LINK-10              24.03      0.15      0.02      Open
  LINK-11              39.65      0.25      0.04      Open
  LINK-12              15.62      0.10      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.24      0.00      0.00      Open
  LINK-15            2410.43      3.85      2.85      Open
  LINK-16              -0.31      0.00      0.00      Open
  LINK-17            2410.43      6.84     11.58      Open
  LINK-18            2410.43      1.09      0.13      Open
  LINK-19            2410.43      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.30      0.01      0.00      Open
  LINK-22               1.31      0.01      0.00      Open
  LINK-23              11.87      0.08      0.00      Open
  LINK-24               9.55      0.06      0.00      Open
  LINK-25               1.31      0.01      0.00      Open
  LINK-26               1.31      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -262.70      0.42      0.05      Open
  LINK-29            -307.05      0.49      0.06      Open
  LINK-30             -12.90      0.08      0.01      Open
  LINK-31           -1784.65      1.27      0.23      Open
  LINK-32              -1.81      0.01      0.00      Open
  LINK-33               0.77      0.00      0.00      Open
  LINK-34               2.47      0.01      0.00      Open
  LINK-35            2382.28      1.69      0.39      Open
  LINK-36             -18.09      0.12      0.01      Open
  LINK-37             -12.91      0.08      0.01      Open
  LINK-38               0.19      0.00      0.00      Open
  LINK-39            -267.76      0.43      0.05      Open
  LINK-40            -368.09      0.38      0.03      Open
  LINK-41             310.52      0.50      0.06      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.06      0.03      0.00      Open
  LINK-44            -330.08      0.34      0.02      Open
  LINK-45           -2162.53      1.53      0.32      Open
  LINK-46           -2046.25      1.45      0.29      Open
  LINK-47            1781.38      1.26      0.23      Open
  LINK-48            1723.24      1.22      0.21      Open
  LINK-49            1694.48      1.20      0.21      Open
  LINK-50            1716.16      1.22      0.21      Open
  LINK-51            1731.99      1.23      0.21      Open
  LINK-52             247.29      0.70      0.17      Open
  LINK-53              61.87      0.18      0.01      Open
  LINK-54              45.02      0.13      0.01      Open


  Page 5456                                                             
  Link Results at 801:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -4.41      0.03      0.00      Open
  LINK-56              22.56      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              15.54      0.10      0.01      Open
  LINK-59             -29.55      0.19      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              42.59      0.27      0.05      Open
  LINK-62              20.78      0.12      0.01      Open
  LINK-63               0.22      0.00      0.00      Open
  LINK-64              17.97      0.11      0.01      Open
  LINK-65             -15.99      0.10      0.01      Open
  LINK-66              25.29      0.16      0.02      Open
  LINK-67              58.15      0.37      0.08      Open
  LINK-68             -24.22      0.15      0.02      Open
  LINK-69              79.85      0.51      0.15      Open
  LINK-70              21.68      0.14      0.01      Open
  LINK-71              54.25      0.35      0.07      Open
  LINK-72            1024.99      0.73      0.08      Open
  LINK-73             -38.01      0.24      0.04      Open
  LINK-74             -18.89      0.12      0.01      Open
  LINK-75             -24.32      0.16      0.02      Open
  LINK-76             -47.80      0.31      0.06      Open
  LINK-77              22.62      0.14      0.01      Open
  LINK-78              10.66      0.07      0.00      Open
  LINK-79              -5.43      0.03      0.00      Open
  LINK-80              13.80      0.09      0.01      Open
  LINK-81              19.12      0.12      0.01      Open
  LINK-82              -9.06      0.06      0.00      Open
  LINK-83            -119.48      0.49      0.11      Open
  LINK-84             -86.06      0.35      0.06      Open
  LINK-85            -127.30      0.52      0.12      Open
  LINK-86             -35.72      0.23      0.03      Open
  LINK-87             -21.68      0.14      0.01      Open
  LINK-88             -38.06      0.24      0.04      Open
  LINK-89              14.03      0.09      0.01      Open
  LINK-90              12.16      0.08      0.00      Open
  LINK-91               7.43      0.05      0.00      Open
  LINK-92              56.32      0.23      0.03      Open
  LINK-93              10.01      0.06      0.00      Open
  LINK-94               3.00      0.02      0.00      Open
  LINK-95              -7.01      0.04      0.00      Open
  LINK-96              10.01      0.06      0.00      Open
  LINK-97               4.69      0.03      0.00      Open
  LINK-98               3.16      0.02      0.00      Open
  LINK-99               4.69      0.03      0.00      Open
  LINK-100              2.99      0.02      0.00      Open
  LINK-101             -5.32      0.03      0.00      Open


  Page 5457                                                             
  Link Results at 801:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -2.62      0.02      0.00      Open
  LINK-103             -5.32      0.03      0.00      Open
  LINK-104             -2.70      0.02      0.00      Open
  LINK-105            -29.57      0.12      0.01      Open
  LINK-106              1.69      0.01      0.00      Open
  LINK-107             10.01      0.06      0.00      Open
  LINK-108             -1.53      0.01      0.00      Open
  LINK-109             23.70      0.10      0.01      Open
  LINK-110             11.17      0.07      0.00      Open
  LINK-111              2.59      0.02      0.00      Open
  LINK-112              3.83      0.02      0.00      Open
  LINK-113            -10.66      0.04      0.00      Open
  LINK-114              0.35      0.00      0.00      Open
  LINK-115             -2.79      0.02      0.00      Open
  LINK-116              1.36      0.01      0.00      Open
  LINK-117             -2.33      0.01      0.00      Open
  LINK-118              1.75      0.01      0.00      Open
  LINK-119              1.79      0.01      0.00      Open
  LINK-120             -5.87      0.02      0.00      Open
  LINK-121             -2.06      0.01      0.00      Open
  LINK-122              0.59      0.00      0.00      Open
  LINK-123              6.29      0.03      0.00      Open
  LINK-124              2.05      0.01      0.00      Open
  LINK-125             -6.27      0.03      0.00      Open
  LINK-126             -2.65      0.02      0.00      Open
  LINK-127              4.24      0.03      0.00      Open
  LINK-128              2.23      0.01      0.00      Open
  LINK-129             -2.34      0.01      0.00      Open
  LINK-130             -5.69      0.04      0.00      Open
  LINK-131              1.16      0.01      0.00      Open
  LINK-132             -5.75      0.04      0.00      Open
  LINK-133             -2.95      0.02      0.00      Open
  LINK-134             -0.35      0.00      0.00      Open
  LINK-135              2.80      0.02      0.00      Open
  LINK-136             -3.16      0.02      0.00      Open
  LINK-137              5.70      0.02      0.00      Open
  LINK-138             -8.85      0.04      0.00      Open
  LINK-139              2.60      0.02      0.00      Open
  LINK-140            -17.03      0.07      0.00      Open
  LINK-141            -16.17      0.07      0.00      Open
  LINK-142            -26.59      0.11      0.01      Open
  LINK-143            -56.13      0.23      0.03      Open
  LINK-144             -0.86      0.01      0.00      Open
  LINK-145             -8.21      0.05      0.00      Open
  LINK-146            -13.11      0.08      0.01      Open
  LINK-147             -3.29      0.02      0.00      Open
  LINK-148             16.43      0.10      0.01      Open


  Page 5458                                                             
  Link Results at 801:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              9.75      0.06      0.00      Open
  LINK-150             -4.43      0.03      0.00      Open
  LINK-151             10.42      0.07      0.00      Open
  LINK-152             -9.54      0.06      0.00      Open
  LINK-153             14.96      0.10      0.01      Open
  LINK-154              3.17      0.02      0.00      Open
  LINK-155              0.45      0.00      0.00      Open
  LINK-156             -1.87      0.01      0.00      Open
  LINK-157             -4.53      0.03      0.00      Open
  LINK-158             -2.16      0.01      0.00      Open
  LINK-159              2.73      0.02      0.00      Open
  LINK-160              1.61      0.01      0.00      Open
  LINK-161             -5.30      0.02      0.00      Open
  LINK-162            -10.43      0.04      0.00      Open
  LINK-163            -10.43      0.04      0.00      Open
  LINK-164            745.66      2.12      1.28      Open
  LINK-165            668.07      1.07      0.26      Open
  LINK-166            759.65      2.16    345.61      Open
  LINK-167            759.65      4.85      9.83      Open
  LINK-168              3.57      0.01      0.00      Open
  LINK-169           -749.23      2.99      3.05      Open
  PUMP-170            759.65      0.00   -371.84      Open Pump
  PUMP-172           2410.43      0.00   -438.45      Open Pump
  VALVE-173             1.31      0.01     80.28    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           310.52      1.27    196.71    Active Valve
  VALVE-176           230.30      2.61    187.06    Active Valve
  VALVE-177            10.43      0.12    216.16    Active Valve
  VALVE-178             3.57      0.04    112.30    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 802:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.44    659.87    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.48    659.87    128.57      0.00
  JUNCTION-3            2.55    659.87    100.44      0.00
  JUNCTION-4            2.23    659.87     78.89      0.00
  JUNCTION-5            2.05    659.88     71.78      0.00
  JUNCTION-6            1.07    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.89    659.89     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00


  Page 5459                                                             
  Node Results at 802:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.20    579.55    106.56      0.00
  JUNCTION-11           0.61    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.77    659.87    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.92    659.87    119.07      0.00
  JUNCTION-18           3.59    659.91     78.75      0.00
  JUNCTION-19           2.67    857.27    129.27      0.00
  JUNCTION-20           1.50    857.27    103.79      0.00
  JUNCTION-21           0.00    857.31     88.78      0.00
  JUNCTION-22           2.49    857.33    100.25      0.00
  JUNCTION-23           1.85    857.71    109.78      0.00
  JUNCTION-24           0.00    857.26     95.61      0.00
  JUNCTION-25           3.46    857.22     88.08      0.00
  JUNCTION-26           0.00    857.14     75.27      0.00
  JUNCTION-27           7.22    857.12     72.13      0.00
  JUNCTION-28           1.21    857.08     67.33      0.00
  JUNCTION-29           0.00    856.71      4.52      0.00
  JUNCTION-30          67.72    858.06     96.22      0.00
  JUNCTION-31           1.37    857.89    111.56      0.00
  JUNCTION-32           3.57    857.88    100.54      0.00
  JUNCTION-33           0.56    857.87    101.87      0.00
  JUNCTION-34          21.48    862.05    286.87      0.00
  JUNCTION-35           5.36    857.25     88.95      0.00
  JUNCTION-36           0.00    857.25     96.69      0.00
  JUNCTION-37           1.91    857.25     78.08      0.00
  JUNCTION-38           0.00    857.25     91.31      0.00
  JUNCTION-39           2.85    857.23     66.74      0.00
  JUNCTION-40           1.97    857.21     50.08      0.00
  JUNCTION-41           1.77    857.21     68.03      0.00
  JUNCTION-42           6.62    857.21     55.96      0.00
  JUNCTION-43           1.92    857.21     88.44      0.00
  JUNCTION-44           3.00    857.15     77.41      0.00
  JUNCTION-45           5.43    952.85     89.06      0.00
  JUNCTION-46           2.53    952.85     57.46      0.00
  JUNCTION-47           0.00    857.32     93.96      0.00
  JUNCTION-48           0.00    857.32     95.27      0.00
  JUNCTION-49           0.66    857.33    101.14      0.00
  JUNCTION-50           2.21    857.32    106.70      0.00
  JUNCTION-51           1.75    857.32    101.24      0.00
  JUNCTION-52           2.85    857.32    105.75      0.00
  JUNCTION-53           1.76    857.83    108.41      0.00
  JUNCTION-54           2.43    857.86    110.81      0.00
  JUNCTION-55           1.79    857.85    110.28      0.00
  JUNCTION-56           0.00    857.84    108.71      0.00


  Page 5460                                                             
  Node Results at 802:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.25    857.87    103.95      0.00
  JUNCTION-58          12.77    857.87    107.31      0.00
  JUNCTION-59           0.00    857.87    102.66      0.00
  JUNCTION-60           0.00    857.87    101.34      0.00
  JUNCTION-61           0.00    857.87    100.74      0.00
  JUNCTION-62           0.00    857.87    100.73      0.00
  JUNCTION-63           0.00    857.87    101.36      0.00
  JUNCTION-64           0.00    857.87    101.71      0.00
  JUNCTION-65           0.00    857.87    103.34      0.00
  JUNCTION-66           0.00    857.87    103.19      0.00
  JUNCTION-67           0.00    857.87    101.12      0.00
  JUNCTION-68          12.12    857.87    104.33      0.00
  JUNCTION-69           1.43    857.87    100.47      0.00
  JUNCTION-70           3.63    857.86    103.45      0.00
  JUNCTION-71           1.18    857.86     97.79      0.00
  JUNCTION-72           1.62    857.86    102.05      0.00
  JUNCTION-73           1.53    857.86    102.91      0.00
  JUNCTION-74           0.62    857.86    102.05      0.00
  JUNCTION-75           1.48    857.86     99.10      0.00
  JUNCTION-76           1.55    857.86    101.96      0.00
  JUNCTION-77           1.06    857.86    101.06      0.00
  JUNCTION-78           0.00    857.86    103.92      0.00
  JUNCTION-79           0.00    857.86    103.98      0.00
  JUNCTION-80           0.00    857.86    104.41      0.00
  JUNCTION-81           2.01    857.86    101.52      0.00
  JUNCTION-82           5.93    857.86    103.60      0.00
  JUNCTION-83           4.37    857.86    104.06      0.00
  JUNCTION-84           1.67    857.86    103.10      0.00
  JUNCTION-85           0.00    857.86    102.96      0.00
  JUNCTION-86           0.00    857.86    101.56      0.00
  JUNCTION-87           0.00    857.86    102.09      0.00
  JUNCTION-88           0.00    857.86    102.33      0.00
  JUNCTION-89           4.26    857.86    100.12      0.00
  JUNCTION-90           0.00    857.87     92.63      0.00
  JUNCTION-91           0.00    857.87     95.51      0.00
  JUNCTION-92           0.00    857.87     99.50      0.00
  JUNCTION-93           8.11    857.87     92.78      0.00
  JUNCTION-94           1.24    857.87     97.23      0.00
  JUNCTION-95           1.72    857.87     98.36      0.00
  JUNCTION-96           3.54    857.87     99.11      0.00
  JUNCTION-97           2.58    857.86     99.17      0.00
  JUNCTION-98           3.46    857.86     93.08      0.00
  JUNCTION-99           4.16    857.86     93.58      0.00
  JUNCTION-100          3.42    857.86     95.31      0.00
  JUNCTION-101          0.38    857.86     92.19      0.00
  JUNCTION-102         59.22   1154.12     26.02      0.00
  JUNCTION-103          0.00   1155.32     53.55      0.00


  Page 5461                                                             
  Node Results at 802:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1169.69    133.91      0.00
  JUNCTION-105          0.00    798.46    345.97      0.00
  JUNCTION-106          0.00   1170.51    507.18      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.48    374.15      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.87    130.37      0.00
  JUNCTION-114          0.18    579.55     95.56      0.00
  JUNCTION-115          0.00    857.15    140.45      0.00
  JUNCTION-116          2.65    659.93     55.00      0.00
  JUNCTION-117         28.58    659.82    110.85      0.00
  JUNCTION-118         61.11    472.69     29.76      0.00
  JUNCTION-119          0.00   1169.69    138.95      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.32     85.93      0.00
  JUNCTION-122          0.84   1042.39     37.00      0.00
  JUNCTION-123          1.88   1042.39    123.23      0.00
  JUNCTION-124          0.59    857.71     43.20      0.00
  JUNCTION-125          0.00    857.27    183.40      0.00
  JUNCTION-126        114.65    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.63    425.00      0.00      0.00 Reservoir
  TANK-130           1172.38    856.69      5.54      0.00 Tank
  TANK-131            688.78   1153.97      7.31      0.00 Tank
  
  Link Results at 802:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              114.64      0.11      0.00      Open
  LINK-1              -18.77      0.12      0.01      Open
  LINK-2               -9.37      0.06      0.00      Open
  LINK-3               -5.12      0.03      0.00      Open
  LINK-6               17.19      0.11      0.01      Open
  LINK-7              -28.29      0.18      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               29.37      0.19      0.02      Open
  LINK-10              18.34      0.12      0.01      Open
  LINK-11              30.26      0.19      0.02      Open
  LINK-12              11.92      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.18      0.00      0.00      Open
  LINK-15            2408.63      3.84      2.85      Open
  LINK-16              -0.23      0.00      0.00      Open
  LINK-17            2408.63      6.83     11.56      Open


  Page 5462                                                             
  Link Results at 802:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2408.63      1.09      0.13      Open
  LINK-19            2408.63      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.99      0.01      0.00      Open
  LINK-22               1.00      0.01      0.00      Open
  LINK-23               9.06      0.06      0.00      Open
  LINK-24               7.29      0.05      0.00      Open
  LINK-25               1.00      0.01      0.00      Open
  LINK-26               1.00      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -200.48      0.32      0.03      Open
  LINK-29            -234.33      0.37      0.04      Open
  LINK-30              -9.85      0.06      0.00      Open
  LINK-31           -1931.06      1.37      0.26      Open
  LINK-32              -1.38      0.01      0.00      Open
  LINK-33               0.59      0.00      0.00      Open
  LINK-34               1.88      0.01      0.00      Open
  LINK-35            2387.15      1.69      0.39      Open
  LINK-36             -21.57      0.14      0.01      Open
  LINK-37              -9.85      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -204.34      0.33      0.03      Open
  LINK-40            -297.59      0.30      0.02      Open
  LINK-41             236.97      0.38      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.93      0.03      0.00      Open
  LINK-44            -266.64      0.27      0.02      Open
  LINK-45           -2219.44      1.57      0.34      Open
  LINK-46           -2087.35      1.48      0.30      Open
  LINK-47            1911.89      1.36      0.26      Open
  LINK-48            1849.68      1.31      0.24      Open
  LINK-49            1820.79      1.29      0.24      Open
  LINK-50            1844.76      1.31      0.24      Open
  LINK-51            1873.52      1.33      0.25      Open
  LINK-52             232.07      0.66      0.15      Open
  LINK-53              47.21      0.13      0.01      Open
  LINK-54              34.36      0.10      0.00      Open
  LINK-55              -3.36      0.02      0.00      Open
  LINK-56              24.26      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.90      0.12      0.01      Open
  LINK-59             -32.19      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.18      0.31      0.06      Open
  LINK-62              24.77      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              22.54      0.14      0.01      Open


  Page 5463                                                             
  Link Results at 802:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -20.05      0.13      0.01      Open
  LINK-66              35.98      0.23      0.03      Open
  LINK-67              62.21      0.40      0.09      Open
  LINK-68             -25.43      0.16      0.02      Open
  LINK-69              85.71      0.55      0.17      Open
  LINK-70              23.97      0.15      0.02      Open
  LINK-71              58.75      0.37      0.08      Open
  LINK-72            1172.38      0.83      0.10      Open
  LINK-73             -30.95      0.20      0.03      Open
  LINK-74             -15.35      0.10      0.01      Open
  LINK-75             -19.58      0.12      0.01      Open
  LINK-76             -38.42      0.25      0.04      Open
  LINK-77              18.18      0.12      0.01      Open
  LINK-78               8.64      0.06      0.00      Open
  LINK-79              -4.24      0.03      0.00      Open
  LINK-80              11.13      0.07      0.00      Open
  LINK-81              15.60      0.10      0.01      Open
  LINK-82              -7.32      0.05      0.00      Open
  LINK-83            -134.53      0.55      0.13      Open
  LINK-84             -96.08      0.39      0.07      Open
  LINK-85            -140.50      0.57      0.14      Open
  LINK-86             -40.21      0.26      0.04      Open
  LINK-87             -24.41      0.16      0.02      Open
  LINK-88             -42.00      0.27      0.04      Open
  LINK-89              15.80      0.10      0.01      Open
  LINK-90               9.28      0.06      0.00      Open
  LINK-91               5.67      0.04      0.00      Open
  LINK-92              42.98      0.18      0.02      Open
  LINK-93               7.64      0.05      0.00      Open
  LINK-94               2.29      0.01      0.00      Open
  LINK-95              -5.35      0.03      0.00      Open
  LINK-96               7.64      0.05      0.00      Open
  LINK-97               3.58      0.02      0.00      Open
  LINK-98               2.41      0.02      0.00      Open
  LINK-99               3.58      0.02      0.00      Open
  LINK-100              2.28      0.01      0.00      Open
  LINK-101             -4.06      0.03      0.00      Open
  LINK-102             -2.00      0.01      0.00      Open
  LINK-103             -4.06      0.03      0.00      Open
  LINK-104             -2.06      0.01      0.00      Open
  LINK-105            -22.57      0.09      0.00      Open
  LINK-106              1.29      0.01      0.00      Open
  LINK-107              7.64      0.05      0.00      Open
  LINK-108             -1.17      0.01      0.00      Open
  LINK-109             18.09      0.07      0.00      Open
  LINK-110              8.52      0.05      0.00      Open
  LINK-111              1.97      0.01      0.00      Open


  Page 5464                                                             
  Link Results at 802:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              2.92      0.02      0.00      Open
  LINK-113             -8.14      0.03      0.00      Open
  LINK-114              0.27      0.00      0.00      Open
  LINK-115             -2.13      0.01      0.00      Open
  LINK-116              1.04      0.01      0.00      Open
  LINK-117             -1.78      0.01      0.00      Open
  LINK-118              1.34      0.01      0.00      Open
  LINK-119              1.36      0.01      0.00      Open
  LINK-120             -4.48      0.02      0.00      Open
  LINK-121             -1.57      0.01      0.00      Open
  LINK-122              0.45      0.00      0.00      Open
  LINK-123              4.80      0.02      0.00      Open
  LINK-124              1.56      0.01      0.00      Open
  LINK-125             -4.79      0.02      0.00      Open
  LINK-126             -2.03      0.01      0.00      Open
  LINK-127              3.24      0.02      0.00      Open
  LINK-128              1.70      0.01      0.00      Open
  LINK-129             -1.79      0.01      0.00      Open
  LINK-130             -4.34      0.03      0.00      Open
  LINK-131              0.88      0.01      0.00      Open
  LINK-132             -4.39      0.03      0.00      Open
  LINK-133             -2.25      0.01      0.00      Open
  LINK-134             -0.27      0.00      0.00      Open
  LINK-135              2.14      0.01      0.00      Open
  LINK-136             -2.41      0.02      0.00      Open
  LINK-137              4.35      0.02      0.00      Open
  LINK-138             -6.76      0.03      0.00      Open
  LINK-139              1.98      0.01      0.00      Open
  LINK-140            -13.00      0.05      0.00      Open
  LINK-141            -12.34      0.05      0.00      Open
  LINK-142            -20.29      0.08      0.00      Open
  LINK-143            -42.84      0.17      0.02      Open
  LINK-144             -0.66      0.00      0.00      Open
  LINK-145             -6.27      0.04      0.00      Open
  LINK-146            -10.01      0.06      0.00      Open
  LINK-147             -2.51      0.02      0.00      Open
  LINK-148             12.54      0.08      0.00      Open
  LINK-149              7.44      0.05      0.00      Open
  LINK-150             -3.38      0.02      0.00      Open
  LINK-151              7.95      0.05      0.00      Open
  LINK-152             -7.28      0.05      0.00      Open
  LINK-153             11.42      0.07      0.00      Open
  LINK-154              2.42      0.02      0.00      Open
  LINK-155              0.34      0.00      0.00      Open
  LINK-156             -1.43      0.01      0.00      Open
  LINK-157             -3.46      0.02      0.00      Open
  LINK-158             -1.65      0.01      0.00      Open


  Page 5465                                                             
  Link Results at 802:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              2.09      0.01      0.00      Open
  LINK-160              1.23      0.01      0.00      Open
  LINK-161             -4.04      0.02      0.00      Open
  LINK-162             -7.96      0.03      0.00      Open
  LINK-163             -7.96      0.03      0.00      Open
  LINK-164            748.00      2.12      1.29      Open
  LINK-165            688.78      1.10      0.27      Open
  LINK-166            758.68      2.16    344.72      Open
  LINK-167            758.68      4.84      9.81      Open
  LINK-168              2.72      0.01      0.00      Open
  LINK-169           -750.72      2.99      3.06      Open
  PUMP-170            758.68      0.00   -372.06      Open Pump
  PUMP-172           2408.63      0.00   -438.89      Open Pump
  VALVE-173             1.00      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           236.97      0.97    197.21    Active Valve
  VALVE-176           175.76      1.99    187.13    Active Valve
  VALVE-177             7.96      0.09    216.83    Active Valve
  VALVE-178             2.72      0.03    112.93    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 803:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.73    659.77    122.93      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.80    659.77    128.53      0.00
  JUNCTION-3            4.22    659.78    100.40      0.00
  JUNCTION-4            3.68    659.78     78.85      0.00
  JUNCTION-5            3.39    659.80     71.74      0.00
  JUNCTION-6            1.78    659.81     67.08      0.00
  JUNCTION-7            0.00    659.81     53.98      0.00
  JUNCTION-8            1.48    659.83     72.11      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.33    579.55    106.56      0.00
  JUNCTION-11           1.01    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.27    659.78    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          24.69    659.76    119.03      0.00
  JUNCTION-18           5.93    659.86     78.74      0.00
  JUNCTION-19           4.42    857.34    129.30      0.00


  Page 5466                                                             
  Node Results at 803:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           2.48    857.34    103.82      0.00
  JUNCTION-21           0.00    857.43     88.83      0.00
  JUNCTION-22           4.12    857.47    100.31      0.00
  JUNCTION-23           3.07    857.80    109.83      0.00
  JUNCTION-24           0.00    857.41     95.67      0.00
  JUNCTION-25           5.73    857.38     88.15      0.00
  JUNCTION-26           0.00    857.32     75.35      0.00
  JUNCTION-27          11.94    857.31     72.21      0.00
  JUNCTION-28           2.01    857.28     67.42      0.00
  JUNCTION-29           0.00    857.02      4.65      0.00
  JUNCTION-30         112.09    858.13     96.25      0.00
  JUNCTION-31           2.28    857.91    111.57      0.00
  JUNCTION-32           5.91    857.88    100.54      0.00
  JUNCTION-33           0.92    857.87    101.87      0.00
  JUNCTION-34          35.55    862.07    286.88      0.00
  JUNCTION-35           8.87    857.33     88.98      0.00
  JUNCTION-36           0.00    857.33     96.72      0.00
  JUNCTION-37           3.16    857.33     78.11      0.00
  JUNCTION-38           0.00    857.33     91.35      0.00
  JUNCTION-39           4.71    857.32     66.78      0.00
  JUNCTION-40           3.26    857.31     50.13      0.00
  JUNCTION-41           2.93    857.31     68.07      0.00
  JUNCTION-42          10.96    857.31     56.01      0.00
  JUNCTION-43           3.18    857.37     88.52      0.00
  JUNCTION-44           4.96    857.33     77.49      0.00
  JUNCTION-45           8.98    952.85     89.06      0.00
  JUNCTION-46           4.19    952.85     57.46      0.00
  JUNCTION-47           0.00    857.43     94.01      0.00
  JUNCTION-48           0.00    857.44     95.32      0.00
  JUNCTION-49           1.09    857.45    101.20      0.00
  JUNCTION-50           3.66    857.44    106.75      0.00
  JUNCTION-51           2.89    857.44    101.29      0.00
  JUNCTION-52           4.72    857.44    105.80      0.00
  JUNCTION-53           2.91    857.88    108.43      0.00
  JUNCTION-54           4.02    857.89    110.83      0.00
  JUNCTION-55           2.96    857.89    110.29      0.00
  JUNCTION-56           0.00    857.88    108.73      0.00
  JUNCTION-57           0.41    857.87    103.95      0.00
  JUNCTION-58          21.14    857.87    107.31      0.00
  JUNCTION-59           0.00    857.86    102.66      0.00
  JUNCTION-60           0.00    857.86    101.34      0.00
  JUNCTION-61           0.00    857.86    100.74      0.00
  JUNCTION-62           0.00    857.86    100.73      0.00
  JUNCTION-63           0.00    857.86    101.35      0.00
  JUNCTION-64           0.00    857.86    101.71      0.00
  JUNCTION-65           0.00    857.86    103.34      0.00
  JUNCTION-66           0.00    857.86    103.19      0.00


  Page 5467                                                             
  Node Results at 803:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.86    101.12      0.00
  JUNCTION-68          20.06    857.86    104.33      0.00
  JUNCTION-69           2.36    857.85    100.46      0.00
  JUNCTION-70           6.00    857.85    103.45      0.00
  JUNCTION-71           1.95    857.85     97.78      0.00
  JUNCTION-72           2.68    857.85    102.04      0.00
  JUNCTION-73           2.52    857.85    102.90      0.00
  JUNCTION-74           1.03    857.85    102.05      0.00
  JUNCTION-75           2.44    857.85     99.09      0.00
  JUNCTION-76           2.56    857.85    101.96      0.00
  JUNCTION-77           1.75    857.85    101.05      0.00
  JUNCTION-78           0.00    857.85    103.92      0.00
  JUNCTION-79           0.00    857.85    103.98      0.00
  JUNCTION-80           0.00    857.85    104.41      0.00
  JUNCTION-81           3.32    857.85    101.51      0.00
  JUNCTION-82           9.81    857.85    103.60      0.00
  JUNCTION-83           7.24    857.85    104.05      0.00
  JUNCTION-84           2.76    857.85    103.09      0.00
  JUNCTION-85           0.00    857.85    102.95      0.00
  JUNCTION-86           0.00    857.85    101.55      0.00
  JUNCTION-87           0.00    857.85    102.08      0.00
  JUNCTION-88           0.00    857.85    102.33      0.00
  JUNCTION-89           7.05    857.85    100.11      0.00
  JUNCTION-90           0.00    857.85     92.62      0.00
  JUNCTION-91           0.00    857.85     95.51      0.00
  JUNCTION-92           0.00    857.86     99.49      0.00
  JUNCTION-93          13.43    857.85     92.78      0.00
  JUNCTION-94           2.04    857.85     97.22      0.00
  JUNCTION-95           2.85    857.85     98.36      0.00
  JUNCTION-96           5.86    857.85     99.10      0.00
  JUNCTION-97           4.27    857.85     99.17      0.00
  JUNCTION-98           5.73    857.85     93.07      0.00
  JUNCTION-99           6.89    857.85     93.57      0.00
  JUNCTION-100          5.65    857.85     95.30      0.00
  JUNCTION-101          0.64    857.85     92.19      0.00
  JUNCTION-102         98.02   1154.71     26.28      0.00
  JUNCTION-103          0.00   1155.89     53.80      0.00
  JUNCTION-104          0.00   1170.07    134.08      0.00
  JUNCTION-105          0.00    798.79    346.12      0.00
  JUNCTION-106          0.00   1170.89    507.35      0.00
  JUNCTION-109          0.00    424.59    183.98      0.00
  JUNCTION-110          0.00    863.51    374.16      0.00
  JUNCTION-111          0.00    659.78    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.77    130.33      0.00
  JUNCTION-114          0.30    579.55     95.56      0.00
  JUNCTION-115          0.00    857.02    140.40      0.00


  Page 5468                                                             
  Node Results at 803:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          4.39    659.93     55.00      0.00
  JUNCTION-117         47.31    659.65    110.77      0.00
  JUNCTION-118        101.15    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.07    139.12      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.89     86.18      0.00
  JUNCTION-122          1.39   1042.39     37.00      0.00
  JUNCTION-123          3.11   1042.39    123.23      0.00
  JUNCTION-124          0.97    857.80     43.24      0.00
  JUNCTION-125          0.00    857.34    183.43      0.00
  JUNCTION-126        189.76    472.63     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2408.53    425.00      0.00      0.00 Reservoir
  TANK-130            859.59    857.00      5.68      0.00 Tank
  TANK-131            642.78   1154.58      7.57      0.00 Tank
  
  Link Results at 803:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              189.76      0.19      0.01      Open
  LINK-1              -31.08      0.20      0.03      Open
  LINK-2              -15.51      0.10      0.01      Open
  LINK-3               -8.47      0.05      0.00      Open
  LINK-6               28.45      0.18      0.02      Open
  LINK-7              -46.83      0.30      0.06      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               48.61      0.31      0.06      Open
  LINK-10              30.35      0.19      0.02      Open
  LINK-11              50.08      0.32      0.06      Open
  LINK-12              19.73      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.30      0.00      0.00      Open
  LINK-15            2408.53      3.84      2.85      Open
  LINK-16              -0.39      0.00      0.00      Open
  LINK-17            2408.53      6.83     11.56      Open
  LINK-18            2408.53      1.09      0.13      Open
  LINK-19            2408.53      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.64      0.01      0.00      Open
  LINK-22               1.66      0.01      0.00      Open
  LINK-23              14.99      0.10      0.01      Open
  LINK-24              12.06      0.08      0.00      Open
  LINK-25               1.66      0.01      0.00      Open
  LINK-26               1.66      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5469                                                             
  Link Results at 803:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -331.83      0.53      0.07      Open
  LINK-29            -387.85      0.62      0.10      Open
  LINK-30             -16.30      0.10      0.01      Open
  LINK-31           -1618.06      1.15      0.19      Open
  LINK-32              -2.29      0.01      0.00      Open
  LINK-33               0.97      0.00      0.00      Open
  LINK-34               3.11      0.01      0.00      Open
  LINK-35            2372.97      1.68      0.38      Open
  LINK-36             -11.58      0.07      0.00      Open
  LINK-37             -16.31      0.10      0.01      Open
  LINK-38               0.24      0.00      0.00      Open
  LINK-39            -338.22      0.54      0.08      Open
  LINK-40            -440.76      0.45      0.04      Open
  LINK-41             392.24      0.63      0.10      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -22.67      0.02      0.00      Open
  LINK-44            -395.56      0.40      0.03      Open
  LINK-45           -2095.38      1.49      0.31      Open
  LINK-46           -1998.31      1.42      0.28      Open
  LINK-47            1638.14      1.16      0.19      Open
  LINK-48            1584.45      1.12      0.18      Open
  LINK-49            1555.84      1.10      0.18      Open
  LINK-50            1575.05      1.12      0.18      Open
  LINK-51            1570.85      1.11      0.18      Open
  LINK-52             262.56      0.74      0.19      Open
  LINK-53              78.15      0.22      0.02      Open
  LINK-54              56.87      0.16      0.01      Open
  LINK-55              -5.56      0.03      0.00      Open
  LINK-56              18.24      0.12      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58               9.37      0.06      0.00      Open
  LINK-59             -23.38      0.15      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              29.60      0.19      0.02      Open
  LINK-62              13.30      0.08      0.00      Open
  LINK-63               0.15      0.00      0.00      Open
  LINK-64               9.90      0.06      0.00      Open
  LINK-65              -8.80      0.06      0.00      Open
  LINK-66               7.74      0.05      0.00      Open
  LINK-67              53.69      0.34      0.07      Open
  LINK-68             -22.88      0.15      0.01      Open
  LINK-69              73.39      0.47      0.13      Open
  LINK-70              19.21      0.12      0.01      Open
  LINK-71              49.22      0.31      0.06      Open
  LINK-72             859.59      0.61      0.06      Open
  LINK-73             -45.20      0.29      0.05      Open
  LINK-74             -22.51      0.14      0.01      Open


  Page 5470                                                             
  Link Results at 803:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -29.23      0.19      0.02      Open
  LINK-76             -57.56      0.37      0.08      Open
  LINK-77              27.24      0.17      0.02      Open
  LINK-78              12.73      0.08      0.00      Open
  LINK-79              -6.72      0.04      0.00      Open
  LINK-80              16.56      0.11      0.01      Open
  LINK-81              22.69      0.14      0.01      Open
  LINK-82             -10.85      0.07      0.00      Open
  LINK-83            -101.11      0.41      0.08      Open
  LINK-84             -73.79      0.30      0.04      Open
  LINK-85            -111.00      0.45      0.09      Open
  LINK-86             -30.23      0.19      0.02      Open
  LINK-87             -18.35      0.12      0.01      Open
  LINK-88             -33.19      0.21      0.03      Open
  LINK-89              11.88      0.08      0.00      Open
  LINK-90              15.37      0.10      0.01      Open
  LINK-91               9.39      0.06      0.00      Open
  LINK-92              71.14      0.29      0.04      Open
  LINK-93              12.65      0.08      0.00      Open
  LINK-94               3.79      0.02      0.00      Open
  LINK-95              -8.85      0.06      0.00      Open
  LINK-96              12.65      0.08      0.01      Open
  LINK-97               5.92      0.04      0.00      Open
  LINK-98               3.99      0.03      0.00      Open
  LINK-99               5.92      0.04      0.00      Open
  LINK-100              3.78      0.02      0.00      Open
  LINK-101             -6.72      0.04      0.00      Open
  LINK-102             -3.31      0.02      0.00      Open
  LINK-103             -6.72      0.04      0.00      Open
  LINK-104             -3.41      0.02      0.00      Open
  LINK-105            -37.36      0.15      0.01      Open
  LINK-106              2.14      0.01      0.00      Open
  LINK-107             12.65      0.08      0.00      Open
  LINK-108             -1.94      0.01      0.00      Open
  LINK-109             29.94      0.12      0.01      Open
  LINK-110             14.11      0.09      0.01      Open
  LINK-111              3.27      0.02      0.00      Open
  LINK-112              4.84      0.03      0.00      Open
  LINK-113            -13.47      0.06      0.00      Open
  LINK-114              0.44      0.00      0.00      Open
  LINK-115             -3.53      0.02      0.00      Open
  LINK-116              1.71      0.01      0.00      Open
  LINK-117             -2.94      0.02      0.00      Open
  LINK-118              2.21      0.01      0.00      Open
  LINK-119              2.26      0.01      0.00      Open
  LINK-120             -7.42      0.03      0.00      Open
  LINK-121             -2.61      0.02      0.00      Open


  Page 5471                                                             
  Link Results at 803:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.75      0.00      0.00      Open
  LINK-123              7.94      0.03      0.00      Open
  LINK-124              2.58      0.01      0.00      Open
  LINK-125             -7.93      0.03      0.00      Open
  LINK-126             -3.35      0.02      0.00      Open
  LINK-127              5.36      0.03      0.00      Open
  LINK-128              2.81      0.02      0.00      Open
  LINK-129             -2.96      0.02      0.00      Open
  LINK-130             -7.19      0.05      0.00      Open
  LINK-131              1.46      0.01      0.00      Open
  LINK-132             -7.27      0.05      0.00      Open
  LINK-133             -3.72      0.02      0.00      Open
  LINK-134             -0.44      0.00      0.00      Open
  LINK-135              3.54      0.02      0.00      Open
  LINK-136             -3.99      0.03      0.00      Open
  LINK-137              7.20      0.03      0.00      Open
  LINK-138            -11.18      0.05      0.00      Open
  LINK-139              3.28      0.02      0.00      Open
  LINK-140            -21.51      0.09      0.00      Open
  LINK-141            -20.42      0.08      0.00      Open
  LINK-142            -33.58      0.14      0.01      Open
  LINK-143            -70.90      0.29      0.04      Open
  LINK-144             -1.09      0.01      0.00      Open
  LINK-145            -10.37      0.07      0.00      Open
  LINK-146            -16.56      0.11      0.01      Open
  LINK-147             -4.15      0.03      0.00      Open
  LINK-148             20.75      0.13      0.01      Open
  LINK-149             12.31      0.08      0.00      Open
  LINK-150             -5.59      0.04      0.00      Open
  LINK-151             13.16      0.08      0.01      Open
  LINK-152            -12.05      0.08      0.00      Open
  LINK-153             18.90      0.12      0.01      Open
  LINK-154              4.00      0.03      0.00      Open
  LINK-155              0.56      0.00      0.00      Open
  LINK-156             -2.36      0.02      0.00      Open
  LINK-157             -5.72      0.04      0.00      Open
  LINK-158             -2.73      0.02      0.00      Open
  LINK-159              3.45      0.02      0.00      Open
  LINK-160              2.03      0.01      0.00      Open
  LINK-161             -6.69      0.03      0.00      Open
  LINK-162            -13.17      0.05      0.00      Open
  LINK-163            -13.17      0.05      0.00      Open
  LINK-164            740.80      2.10      1.27      Open
  LINK-165            642.78      1.03      0.24      Open
  LINK-166            758.47      2.16    344.53      Open
  LINK-167            758.47      4.84      9.80      Open
  LINK-168              4.50      0.01      0.00      Open


  Page 5472                                                             
  Link Results at 803:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169           -745.30      2.97      3.02      Open
  PUMP-170            758.47      0.00   -372.10      Open Pump
  PUMP-172           2408.53      0.00   -438.91      Open Pump
  VALVE-173             1.66      0.02     80.23    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           392.24      1.60    197.09    Active Valve
  VALVE-176           290.91      3.30    186.96    Active Valve
  VALVE-177            13.17      0.15    217.21    Active Valve
  VALVE-178             4.50      0.05    113.50    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 804:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.63    659.81    122.95      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.68    659.81    128.55      0.00
  JUNCTION-3            3.61    659.82    100.42      0.00
  JUNCTION-4            3.15    659.82     78.87      0.00
  JUNCTION-5            2.89    659.83     71.75      0.00
  JUNCTION-6            1.52    659.84     67.09      0.00
  JUNCTION-7            0.00    659.84     53.99      0.00
  JUNCTION-8            1.26    659.86     72.12      0.00
  JUNCTION-9            0.00    659.87     74.34      0.00
  JUNCTION-10           0.28    579.55    106.56      0.00
  JUNCTION-11           0.86    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.08    659.82    102.40      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          21.09    659.81    119.05      0.00
  JUNCTION-18           5.07    659.88     78.74      0.00
  JUNCTION-19           3.77    857.68    129.45      0.00
  JUNCTION-20           2.12    857.68    103.97      0.00
  JUNCTION-21           0.00    857.75     88.97      0.00
  JUNCTION-22           3.52    857.78    100.45      0.00
  JUNCTION-23           2.62    858.13    109.97      0.00
  JUNCTION-24           0.00    857.72     95.81      0.00
  JUNCTION-25           4.90    857.68     88.29      0.00
  JUNCTION-26           0.00    857.62     75.48      0.00
  JUNCTION-27          10.20    857.60     72.34      0.00
  JUNCTION-28           1.72    857.57     67.54      0.00
  JUNCTION-29           0.00    857.27      4.76      0.00


  Page 5473                                                             
  Node Results at 804:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          95.75    858.47     96.40      0.00
  JUNCTION-31           1.94    858.27    111.72      0.00
  JUNCTION-32           5.05    858.24    100.70      0.00
  JUNCTION-33           0.79    858.24    102.02      0.00
  JUNCTION-34          30.37    862.42    287.03      0.00
  JUNCTION-35           7.58    857.66     89.13      0.00
  JUNCTION-36           0.00    857.66     96.87      0.00
  JUNCTION-37           2.70    857.66     78.26      0.00
  JUNCTION-38           0.00    857.66     91.49      0.00
  JUNCTION-39           4.02    857.65     66.93      0.00
  JUNCTION-40           2.78    857.64     50.27      0.00
  JUNCTION-41           2.50    857.64     68.21      0.00
  JUNCTION-42           9.36    857.63     56.15      0.00
  JUNCTION-43           2.71    857.68     88.65      0.00
  JUNCTION-44           4.24    857.62     77.61      0.00
  JUNCTION-45           7.67    952.85     89.06      0.00
  JUNCTION-46           3.58    952.85     57.46      0.00
  JUNCTION-47           0.00    857.75     94.15      0.00
  JUNCTION-48           0.00    857.76     95.46      0.00
  JUNCTION-49           0.93    857.77    101.34      0.00
  JUNCTION-50           3.13    857.76    106.89      0.00
  JUNCTION-51           2.47    857.76    101.43      0.00
  JUNCTION-52           4.03    857.76    105.94      0.00
  JUNCTION-53           2.48    858.22    108.58      0.00
  JUNCTION-54           3.44    858.24    110.98      0.00
  JUNCTION-55           2.53    858.23    110.44      0.00
  JUNCTION-56           0.00    858.23    108.88      0.00
  JUNCTION-57           0.35    858.24    104.11      0.00
  JUNCTION-58          18.06    858.23    107.47      0.00
  JUNCTION-59           0.00    858.23    102.81      0.00
  JUNCTION-60           0.00    858.23    101.50      0.00
  JUNCTION-61           0.00    858.23    100.89      0.00
  JUNCTION-62           0.00    858.23    100.88      0.00
  JUNCTION-63           0.00    858.23    101.51      0.00
  JUNCTION-64           0.00    858.23    101.87      0.00
  JUNCTION-65           0.00    858.23    103.50      0.00
  JUNCTION-66           0.00    858.23    103.35      0.00
  JUNCTION-67           0.00    858.23    101.27      0.00
  JUNCTION-68          17.14    858.23    104.49      0.00
  JUNCTION-69           2.02    858.22    100.62      0.00
  JUNCTION-70           5.13    858.22    103.61      0.00
  JUNCTION-71           1.66    858.22     97.94      0.00
  JUNCTION-72           2.29    858.22    102.20      0.00
  JUNCTION-73           2.16    858.22    103.06      0.00
  JUNCTION-74           0.88    858.22    102.21      0.00
  JUNCTION-75           2.09    858.22     99.25      0.00
  JUNCTION-76           2.19    858.22    102.12      0.00


  Page 5474                                                             
  Node Results at 804:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.49    858.22    101.21      0.00
  JUNCTION-78           0.00    858.22    104.08      0.00
  JUNCTION-79           0.00    858.22    104.13      0.00
  JUNCTION-80           0.00    858.22    104.57      0.00
  JUNCTION-81           2.84    858.22    101.67      0.00
  JUNCTION-82           8.38    858.22    103.76      0.00
  JUNCTION-83           6.18    858.22    104.21      0.00
  JUNCTION-84           2.36    858.22    103.25      0.00
  JUNCTION-85           0.00    858.22    103.11      0.00
  JUNCTION-86           0.00    858.22    101.71      0.00
  JUNCTION-87           0.00    858.22    102.24      0.00
  JUNCTION-88           0.00    858.22    102.49      0.00
  JUNCTION-89           6.02    858.22    100.27      0.00
  JUNCTION-90           0.00    858.22     92.78      0.00
  JUNCTION-91           0.00    858.22     95.66      0.00
  JUNCTION-92           0.00    858.22     99.65      0.00
  JUNCTION-93          11.47    858.22     92.93      0.00
  JUNCTION-94           1.75    858.22     97.38      0.00
  JUNCTION-95           2.44    858.22     98.52      0.00
  JUNCTION-96           5.00    858.22     99.26      0.00
  JUNCTION-97           3.65    858.22     99.33      0.00
  JUNCTION-98           4.89    858.22     93.23      0.00
  JUNCTION-99           5.88    858.22     93.73      0.00
  JUNCTION-100          4.83    858.22     95.46      0.00
  JUNCTION-101          0.54    858.22     92.35      0.00
  JUNCTION-102         83.72   1155.30     26.53      0.00
  JUNCTION-103          0.00   1156.48     54.06      0.00
  JUNCTION-104          0.00   1170.70    134.35      0.00
  JUNCTION-105          0.00    799.20    346.29      0.00
  JUNCTION-106          0.00   1171.52    507.62      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    863.85    374.31      0.00
  JUNCTION-111          0.00    659.82    104.78      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.81    130.34      0.00
  JUNCTION-114          0.26    579.55     95.56      0.00
  JUNCTION-115          0.00    857.44    140.58      0.00
  JUNCTION-116          3.75    659.93     55.00      0.00
  JUNCTION-117         40.41    659.72    110.80      0.00
  JUNCTION-118         86.40    472.69     29.76      0.00
  JUNCTION-119          0.00   1170.70    139.39      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1156.48     86.44      0.00
  JUNCTION-122          1.19   1042.39     37.00      0.00
  JUNCTION-123          2.66   1042.39    123.23      0.00
  JUNCTION-124          0.83    858.13     43.39      0.00
  JUNCTION-125          0.00    857.68    183.58      0.00


  Page 5475                                                             
  Node Results at 804:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        162.08    472.64     16.74      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2407.10    425.00      0.00      0.00 Reservoir
  TANK-130            974.43    857.25      5.79      0.00 Tank
  TANK-131            658.66   1155.16      7.83      0.00 Tank
  
  Link Results at 804:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              162.08      0.16      0.01      Open
  LINK-1              -26.54      0.17      0.02      Open
  LINK-2              -13.25      0.08      0.01      Open
  LINK-3               -7.23      0.05      0.00      Open
  LINK-6               24.30      0.16      0.02      Open
  LINK-7              -40.00      0.26      0.04      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               41.52      0.27      0.04      Open
  LINK-10              25.93      0.17      0.02      Open
  LINK-11              42.78      0.27      0.05      Open
  LINK-12              16.85      0.11      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.26      0.00      0.00      Open
  LINK-15            2407.10      3.84      2.84      Open
  LINK-16              -0.33      0.00      0.00      Open
  LINK-17            2407.10      6.83     11.54      Open
  LINK-18            2407.10      1.09      0.13      Open
  LINK-19            2407.10      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.40      0.01      0.00      Open
  LINK-22               1.42      0.01      0.00      Open
  LINK-23              12.80      0.08      0.01      Open
  LINK-24              10.30      0.07      0.00      Open
  LINK-25               1.42      0.01      0.00      Open
  LINK-26               1.42      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -283.44      0.45      0.05      Open
  LINK-29            -331.29      0.53      0.07      Open
  LINK-30             -13.92      0.09      0.01      Open
  LINK-31           -1731.91      1.23      0.21      Open
  LINK-32              -1.96      0.01      0.00      Open
  LINK-33               0.83      0.00      0.00      Open
  LINK-34               2.66      0.01      0.00      Open
  LINK-35            2376.73      1.69      0.39      Open
  LINK-36             -16.52      0.11      0.01      Open
  LINK-37             -13.93      0.09      0.01      Open


  Page 5476                                                             
  Link Results at 804:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.20      0.00      0.00      Open
  LINK-39            -288.90      0.46      0.06      Open
  LINK-40            -390.72      0.40      0.03      Open
  LINK-41             335.03      0.53      0.07      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -25.40      0.03      0.00      Open
  LINK-44            -350.46      0.36      0.03      Open
  LINK-45           -2139.62      1.52      0.32      Open
  LINK-46           -2029.16      1.44      0.29      Open
  LINK-47            1734.82      1.23      0.22      Open
  LINK-48            1678.12      1.19      0.20      Open
  LINK-49            1649.45      1.17      0.20      Open
  LINK-50            1670.33      1.18      0.20      Open
  LINK-51            1680.98      1.19      0.20      Open
  LINK-52             251.82      0.71      0.18      Open
  LINK-53              66.75      0.19      0.02      Open
  LINK-54              48.58      0.14      0.01      Open
  LINK-55              -4.75      0.03      0.00      Open
  LINK-56              21.62      0.14      0.01      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              14.05      0.09      0.01      Open
  LINK-59             -28.17      0.18      0.02      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              39.52      0.25      0.04      Open
  LINK-62              18.98      0.11      0.01      Open
  LINK-63               0.21      0.00      0.00      Open
  LINK-64              15.99      0.10      0.01      Open
  LINK-65             -14.22      0.09      0.01      Open
  LINK-66              20.85      0.13      0.01      Open
  LINK-67              56.69      0.36      0.08      Open
  LINK-68             -23.78      0.15      0.02      Open
  LINK-69              77.76      0.50      0.14      Open
  LINK-70              20.88      0.13      0.01      Open
  LINK-71              52.64      0.34      0.07      Open
  LINK-72             974.43      0.69      0.07      Open
  LINK-73             -40.26      0.26      0.04      Open
  LINK-74             -20.02      0.13      0.01      Open
  LINK-75             -25.84      0.16      0.02      Open
  LINK-76             -50.82      0.32      0.06      Open
  LINK-77              24.05      0.15      0.02      Open
  LINK-78              11.30      0.07      0.00      Open
  LINK-79              -5.82      0.04      0.00      Open
  LINK-80              14.66      0.09      0.01      Open
  LINK-81              20.24      0.13      0.01      Open
  LINK-82              -9.62      0.06      0.00      Open
  LINK-83            -113.91      0.47      0.10      Open
  LINK-84             -82.34      0.34      0.05      Open


  Page 5477                                                             
  Link Results at 804:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -122.36      0.50      0.11      Open
  LINK-86             -34.05      0.22      0.03      Open
  LINK-87             -20.67      0.13      0.01      Open
  LINK-88             -36.58      0.23      0.03      Open
  LINK-89              13.38      0.09      0.01      Open
  LINK-90              13.12      0.08      0.01      Open
  LINK-91               8.02      0.05      0.00      Open
  LINK-92              60.77      0.25      0.03      Open
  LINK-93              10.80      0.07      0.00      Open
  LINK-94               3.24      0.02      0.00      Open
  LINK-95              -7.56      0.05      0.00      Open
  LINK-96              10.80      0.07      0.00      Open
  LINK-97               5.06      0.03      0.00      Open
  LINK-98               3.41      0.02      0.00      Open
  LINK-99               5.06      0.03      0.00      Open
  LINK-100              3.23      0.02      0.00      Open
  LINK-101             -5.74      0.04      0.00      Open
  LINK-102             -2.83      0.02      0.00      Open
  LINK-103             -5.74      0.04      0.00      Open
  LINK-104             -2.91      0.02      0.00      Open
  LINK-105            -31.91      0.13      0.01      Open
  LINK-106              1.83      0.01      0.00      Open
  LINK-107             10.80      0.07      0.00      Open
  LINK-108             -1.65      0.01      0.00      Open
  LINK-109             25.57      0.10      0.01      Open
  LINK-110             12.05      0.08      0.00      Open
  LINK-111              2.79      0.02      0.00      Open
  LINK-112              4.13      0.03      0.00      Open
  LINK-113            -11.51      0.05      0.00      Open
  LINK-114              0.38      0.00      0.00      Open
  LINK-115             -3.02      0.02      0.00      Open
  LINK-116              1.46      0.01      0.00      Open
  LINK-117             -2.52      0.02      0.00      Open
  LINK-118              1.89      0.01      0.00      Open
  LINK-119              1.93      0.01      0.00      Open
  LINK-120             -6.33      0.03      0.00      Open
  LINK-121             -2.23      0.01      0.00      Open
  LINK-122              0.64      0.00      0.00      Open
  LINK-123              6.79      0.03      0.00      Open
  LINK-124              2.21      0.01      0.00      Open
  LINK-125             -6.77      0.03      0.00      Open
  LINK-126             -2.86      0.02      0.00      Open
  LINK-127              4.58      0.03      0.00      Open
  LINK-128              2.40      0.02      0.00      Open
  LINK-129             -2.53      0.02      0.00      Open
  LINK-130             -6.14      0.04      0.00      Open
  LINK-131              1.25      0.01      0.00      Open


  Page 5478                                                             
  Link Results at 804:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -6.21      0.04      0.00      Open
  LINK-133             -3.18      0.02      0.00      Open
  LINK-134             -0.38      0.00      0.00      Open
  LINK-135              3.03      0.02      0.00      Open
  LINK-136             -3.41      0.02      0.00      Open
  LINK-137              6.15      0.03      0.00      Open
  LINK-138             -9.55      0.04      0.00      Open
  LINK-139              2.80      0.02      0.00      Open
  LINK-140            -18.37      0.08      0.00      Open
  LINK-141            -17.44      0.07      0.00      Open
  LINK-142            -28.69      0.12      0.01      Open
  LINK-143            -60.56      0.25      0.03      Open
  LINK-144             -0.93      0.01      0.00      Open
  LINK-145             -8.86      0.06      0.00      Open
  LINK-146            -14.15      0.09      0.01      Open
  LINK-147             -3.54      0.02      0.00      Open
  LINK-148             17.73      0.11      0.01      Open
  LINK-149             10.52      0.07      0.00      Open
  LINK-150             -4.78      0.03      0.00      Open
  LINK-151             11.24      0.07      0.00      Open
  LINK-152            -10.29      0.07      0.00      Open
  LINK-153             16.15      0.10      0.01      Open
  LINK-154              3.42      0.02      0.00      Open
  LINK-155              0.48      0.00      0.00      Open
  LINK-156             -2.02      0.01      0.00      Open
  LINK-157             -4.89      0.03      0.00      Open
  LINK-158             -2.33      0.01      0.00      Open
  LINK-159              2.95      0.02      0.00      Open
  LINK-160              1.74      0.01      0.00      Open
  LINK-161             -5.71      0.02      0.00      Open
  LINK-162            -11.25      0.05      0.00      Open
  LINK-163            -11.25      0.05      0.00      Open
  LINK-164            742.38      2.11      1.27      Open
  LINK-165            658.66      1.05      0.25      Open
  LINK-166            757.48      2.16    343.63      Open
  LINK-167            757.48      4.83      9.78      Open
  LINK-168              3.85      0.01      0.00      Open
  LINK-169           -746.23      2.98      3.02      Open
  PUMP-170            757.48      0.00   -372.32      Open Pump
  PUMP-172           2407.10      0.00   -439.26      Open Pump
  VALVE-173             1.42      0.02     80.27    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           335.03      1.37    197.51    Active Valve
  VALVE-176           248.48      2.82    187.03    Active Valve
  VALVE-177            11.25      0.13    217.84    Active Valve
  VALVE-178             3.85      0.04    114.09    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 5479                                                             
  Link Results at 804:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 805:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.50    659.85    122.96      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.54    659.86    128.57      0.00
  JUNCTION-3            2.86    659.86    100.43      0.00
  JUNCTION-4            2.49    659.86     78.88      0.00
  JUNCTION-5            2.29    659.87     71.77      0.00
  JUNCTION-6            1.20    659.87     67.11      0.00
  JUNCTION-7            0.00    659.87     54.01      0.00
  JUNCTION-8            1.00    659.88     72.13      0.00
  JUNCTION-9            0.00    659.89     74.35      0.00
  JUNCTION-10           0.22    579.55    106.56      0.00
  JUNCTION-11           0.68    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.86    659.86    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          16.72    659.85    119.07      0.00
  JUNCTION-18           4.02    659.90     78.75      0.00
  JUNCTION-19           2.99    858.21    129.68      0.00
  JUNCTION-20           1.68    858.21    104.20      0.00
  JUNCTION-21           0.00    858.26     89.19      0.00
  JUNCTION-22           2.79    858.29    100.67      0.00
  JUNCTION-23           2.08    858.65    110.19      0.00
  JUNCTION-24           0.00    858.22     96.02      0.00
  JUNCTION-25           3.88    858.18     88.50      0.00
  JUNCTION-26           0.00    858.10     75.69      0.00
  JUNCTION-27           8.09    858.08     72.55      0.00
  JUNCTION-28           1.36    858.05     67.75      0.00
  JUNCTION-29           0.00    857.70      4.95      0.00
  JUNCTION-30          75.90    859.00     96.63      0.00
  JUNCTION-31           1.54    858.82    111.96      0.00
  JUNCTION-32           4.00    858.81    100.94      0.00
  JUNCTION-33           0.62    858.80    102.27      0.00
  JUNCTION-34          24.07    862.97    287.26      0.00
  JUNCTION-35           6.01    858.20     89.36      0.00
  JUNCTION-36           0.00    858.20     97.10      0.00
  JUNCTION-37           2.14    858.19     78.49      0.00
  JUNCTION-38           0.00    858.20     91.72      0.00
  JUNCTION-39           3.19    858.18     67.16      0.00


  Page 5480                                                             
  Node Results at 805:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           2.21    858.16     50.49      0.00
  JUNCTION-41           1.98    858.16     68.44      0.00
  JUNCTION-42           7.42    858.16     56.37      0.00
  JUNCTION-43           2.15    858.17     88.86      0.00
  JUNCTION-44           3.36    858.11     77.83      0.00
  JUNCTION-45           6.08    952.85     89.06      0.00
  JUNCTION-46           2.84    952.85     57.46      0.00
  JUNCTION-47           0.00    858.27     94.37      0.00
  JUNCTION-48           0.00    858.27     95.68      0.00
  JUNCTION-49           0.74    858.28    101.56      0.00
  JUNCTION-50           2.48    858.27    107.11      0.00
  JUNCTION-51           1.96    858.27    101.65      0.00
  JUNCTION-52           3.20    858.27    106.16      0.00
  JUNCTION-53           1.97    858.77    108.82      0.00
  JUNCTION-54           2.72    858.79    111.22      0.00
  JUNCTION-55           2.00    858.78    110.68      0.00
  JUNCTION-56           0.00    858.77    109.12      0.00
  JUNCTION-57           0.28    858.80    104.35      0.00
  JUNCTION-58          14.31    858.80    107.71      0.00
  JUNCTION-59           0.00    858.80    103.06      0.00
  JUNCTION-60           0.00    858.80    101.74      0.00
  JUNCTION-61           0.00    858.80    101.14      0.00
  JUNCTION-62           0.00    858.80    101.13      0.00
  JUNCTION-63           0.00    858.80    101.76      0.00
  JUNCTION-64           0.00    858.80    102.11      0.00
  JUNCTION-65           0.00    858.80    103.74      0.00
  JUNCTION-66           0.00    858.80    103.59      0.00
  JUNCTION-67           0.00    858.80    101.52      0.00
  JUNCTION-68          13.59    858.80    104.74      0.00
  JUNCTION-69           1.60    858.79    100.87      0.00
  JUNCTION-70           4.06    858.79    103.85      0.00
  JUNCTION-71           1.32    858.79     98.19      0.00
  JUNCTION-72           1.82    858.79    102.45      0.00
  JUNCTION-73           1.71    858.79    103.31      0.00
  JUNCTION-74           0.70    858.79    102.45      0.00
  JUNCTION-75           1.66    858.79     99.50      0.00
  JUNCTION-76           1.74    858.79    102.36      0.00
  JUNCTION-77           1.18    858.79    101.46      0.00
  JUNCTION-78           0.00    858.79    104.33      0.00
  JUNCTION-79           0.00    858.79    104.38      0.00
  JUNCTION-80           0.00    858.79    104.82      0.00
  JUNCTION-81           2.25    858.79    101.92      0.00
  JUNCTION-82           6.64    858.79    104.01      0.00
  JUNCTION-83           4.90    858.79    104.46      0.00
  JUNCTION-84           1.87    858.79    103.50      0.00
  JUNCTION-85           0.00    858.79    103.36      0.00
  JUNCTION-86           0.00    858.79    101.96      0.00


  Page 5481                                                             
  Node Results at 805:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    858.79    102.49      0.00
  JUNCTION-88           0.00    858.79    102.74      0.00
  JUNCTION-89           4.77    858.79    100.52      0.00
  JUNCTION-90           0.00    858.79     93.03      0.00
  JUNCTION-91           0.00    858.79     95.91      0.00
  JUNCTION-92           0.00    858.79     99.90      0.00
  JUNCTION-93           9.09    858.79     93.18      0.00
  JUNCTION-94           1.38    858.79     97.63      0.00
  JUNCTION-95           1.93    858.79     98.76      0.00
  JUNCTION-96           3.97    858.79     99.51      0.00
  JUNCTION-97           2.89    858.79     99.57      0.00
  JUNCTION-98           3.88    858.79     93.48      0.00
  JUNCTION-99           4.66    858.79     93.98      0.00
  JUNCTION-100          3.83    858.79     95.71      0.00
  JUNCTION-101          0.43    858.79     92.60      0.00
  JUNCTION-102         66.36   1155.49     26.61      0.00
  JUNCTION-103          0.00   1155.49     53.62      0.00
  JUNCTION-104          0.00   1155.48    127.76      0.00
  JUNCTION-105          0.00    857.70    371.64      0.00
  JUNCTION-106          0.00   1155.48    500.67      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    864.40    374.54      0.00
  JUNCTION-111          0.00    659.86    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.20    579.55     95.56      0.00
  JUNCTION-115          0.00    858.06    140.85      0.00
  JUNCTION-116          2.97    659.93     55.00      0.00
  JUNCTION-117         32.03    659.79    110.84      0.00
  JUNCTION-118         68.49    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.48    132.80      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.49     86.00      0.00
  JUNCTION-122          0.94   1042.39     37.00      0.00
  JUNCTION-123          2.11   1042.39    123.23      0.00
  JUNCTION-124          0.66    858.65     43.61      0.00
  JUNCTION-125          0.00    858.21    183.81      0.00
  JUNCTION-126        128.48    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2404.85    425.00      0.00      0.00 Reservoir
  TANK-130           1869.64    857.64      5.96      0.00 Tank
  TANK-131            -78.33   1155.49      7.97      0.00 Tank
  


  Page 5482                                                             
  Link Results at 805:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              128.48      0.13      0.00      Open
  LINK-1              -21.04      0.13      0.01      Open
  LINK-2              -10.50      0.07      0.00      Open
  LINK-3               -5.73      0.04      0.00      Open
  LINK-6               19.26      0.12      0.01      Open
  LINK-7              -31.71      0.20      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               32.91      0.21      0.03      Open
  LINK-10              20.55      0.13      0.01      Open
  LINK-11              33.91      0.22      0.03      Open
  LINK-12              13.36      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.20      0.00      0.00      Open
  LINK-15            2404.85      3.84      2.84      Open
  LINK-16              -0.26      0.00      0.00      Open
  LINK-17            2404.85      6.82     11.53      Open
  LINK-18            2404.85      1.09      0.13      Open
  LINK-19            2404.85      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.11      0.01      0.00      Open
  LINK-22               1.12      0.01      0.00      Open
  LINK-23              10.15      0.06      0.00      Open
  LINK-24               8.17      0.05      0.00      Open
  LINK-25               1.13      0.01      0.00      Open
  LINK-26               1.12      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -224.68      0.36      0.04      Open
  LINK-29            -262.61      0.42      0.05      Open
  LINK-30             -11.04      0.07      0.00      Open
  LINK-31           -1869.64      1.33      0.25      Open
  LINK-32              -1.55      0.01      0.00      Open
  LINK-33               0.66      0.00      0.00      Open
  LINK-34               2.11      0.01      0.00      Open
  LINK-35            2380.78      1.69      0.39      Open
  LINK-36             -20.31      0.13      0.01      Open
  LINK-37             -11.04      0.07      0.00      Open
  LINK-38               0.16      0.00      0.00      Open
  LINK-39            -229.00      0.37      0.04      Open
  LINK-40            -325.21      0.33      0.02      Open
  LINK-41             265.58      0.42      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.68      0.03      0.00      Open
  LINK-44            -291.49      0.30      0.02      Open
  LINK-45           -2192.83      1.56      0.33      Open
  LINK-46           -2067.10      1.47      0.30      Open
  LINK-47            1856.45      1.32      0.24      Open
  LINK-48            1795.98      1.27      0.23      Open


  Page 5483                                                             
  Link Results at 805:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            1767.20      1.25      0.22      Open
  LINK-50            1790.21      1.27      0.23      Open
  LINK-51            1814.14      1.29      0.23      Open
  LINK-52             237.78      0.67      0.16      Open
  LINK-53              52.91      0.15      0.01      Open
  LINK-54              38.51      0.11      0.01      Open
  LINK-55              -3.77      0.02      0.00      Open
  LINK-56              23.69      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.68      0.11      0.01      Open
  LINK-59             -31.28      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.82      0.30      0.06      Open
  LINK-62              23.33      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              20.87      0.13      0.01      Open
  LINK-65             -18.57      0.12      0.01      Open
  LINK-66              32.02      0.20      0.03      Open
  LINK-67              60.48      0.39      0.09      Open
  LINK-68             -24.90      0.16      0.02      Open
  LINK-69              83.22      0.53      0.16      Open
  LINK-70              23.01      0.15      0.01      Open
  LINK-71              56.85      0.36      0.08      Open
  LINK-72            1869.64      1.33      0.25      Open
  LINK-73             -33.72      0.22      0.03      Open
  LINK-74             -16.73      0.11      0.01      Open
  LINK-75             -21.44      0.14      0.01      Open
  LINK-76             -42.09      0.27      0.05      Open
  LINK-77              19.91      0.13      0.01      Open
  LINK-78               9.43      0.06      0.00      Open
  LINK-79              -4.70      0.03      0.00      Open
  LINK-80              12.18      0.08      0.00      Open
  LINK-81              16.98      0.11      0.01      Open
  LINK-82              -8.00      0.05      0.00      Open
  LINK-83            -128.46      0.52      0.12      Open
  LINK-84             -92.03      0.38      0.07      Open
  LINK-85            -135.15      0.55      0.13      Open
  LINK-86             -38.40      0.25      0.04      Open
  LINK-87             -23.31      0.15      0.02      Open
  LINK-88             -40.40      0.26      0.04      Open
  LINK-89              15.09      0.10      0.01      Open
  LINK-90              10.40      0.07      0.00      Open
  LINK-91               6.36      0.04      0.00      Open
  LINK-92              48.17      0.20      0.02      Open
  LINK-93               8.56      0.05      0.00      Open
  LINK-94               2.57      0.02      0.00      Open
  LINK-95              -5.99      0.04      0.00      Open


  Page 5484                                                             
  Link Results at 805:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               8.56      0.05      0.00      Open
  LINK-97               4.01      0.03      0.00      Open
  LINK-98               2.70      0.02      0.00      Open
  LINK-99               4.01      0.03      0.00      Open
  LINK-100              2.56      0.02      0.00      Open
  LINK-101             -4.55      0.03      0.00      Open
  LINK-102             -2.24      0.01      0.00      Open
  LINK-103             -4.55      0.03      0.00      Open
  LINK-104             -2.31      0.01      0.00      Open
  LINK-105            -25.29      0.10      0.01      Open
  LINK-106              1.45      0.01      0.00      Open
  LINK-107              8.56      0.05      0.00      Open
  LINK-108             -1.31      0.01      0.00      Open
  LINK-109             20.27      0.08      0.00      Open
  LINK-110              9.55      0.06      0.00      Open
  LINK-111              2.21      0.01      0.00      Open
  LINK-112              3.28      0.02      0.00      Open
  LINK-113             -9.12      0.04      0.00      Open
  LINK-114              0.30      0.00      0.00      Open
  LINK-115             -2.39      0.02      0.00      Open
  LINK-116              1.16      0.01      0.00      Open
  LINK-117             -1.99      0.01      0.00      Open
  LINK-118              1.50      0.01      0.00      Open
  LINK-119              1.53      0.01      0.00      Open
  LINK-120             -5.02      0.02      0.00      Open
  LINK-121             -1.76      0.01      0.00      Open
  LINK-122              0.51      0.00      0.00      Open
  LINK-123              5.38      0.02      0.00      Open
  LINK-124              1.75      0.01      0.00      Open
  LINK-125             -5.37      0.02      0.00      Open
  LINK-126             -2.27      0.01      0.00      Open
  LINK-127              3.63      0.02      0.00      Open
  LINK-128              1.91      0.01      0.00      Open
  LINK-129             -2.01      0.01      0.00      Open
  LINK-130             -4.87      0.03      0.00      Open
  LINK-131              0.99      0.01      0.00      Open
  LINK-132             -4.92      0.03      0.00      Open
  LINK-133             -2.52      0.02      0.00      Open
  LINK-134             -0.30      0.00      0.00      Open
  LINK-135              2.40      0.02      0.00      Open
  LINK-136             -2.70      0.02      0.00      Open
  LINK-137              4.87      0.02      0.00      Open
  LINK-138             -7.57      0.03      0.00      Open
  LINK-139              2.22      0.01      0.00      Open
  LINK-140            -14.56      0.06      0.00      Open
  LINK-141            -13.83      0.06      0.00      Open
  LINK-142            -22.74      0.09      0.00      Open


  Page 5485                                                             
  Link Results at 805:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -48.01      0.20      0.02      Open
  LINK-144             -0.74      0.00      0.00      Open
  LINK-145             -7.02      0.04      0.00      Open
  LINK-146            -11.22      0.07      0.00      Open
  LINK-147             -2.81      0.02      0.00      Open
  LINK-148             14.05      0.09      0.01      Open
  LINK-149              8.34      0.05      0.00      Open
  LINK-150             -3.79      0.02      0.00      Open
  LINK-151              8.91      0.06      0.00      Open
  LINK-152             -8.16      0.05      0.00      Open
  LINK-153             12.80      0.08      0.00      Open
  LINK-154              2.71      0.02      0.00      Open
  LINK-155              0.38      0.00      0.00      Open
  LINK-156             -1.60      0.01      0.00      Open
  LINK-157             -3.88      0.02      0.00      Open
  LINK-158             -1.85      0.01      0.00      Open
  LINK-159              2.34      0.01      0.00      Open
  LINK-160              1.38      0.01      0.00      Open
  LINK-161             -4.53      0.02      0.00      Open
  LINK-162             -8.92      0.04      0.00      Open
  LINK-163             -8.92      0.04      0.00      Open
  LINK-164            -11.97      0.03      0.00      Open
  LINK-165            -78.33      0.12      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.05      0.01      0.00      Open
  LINK-169              8.92      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2404.85      0.00   -439.80      Open Pump
  VALVE-173             1.13      0.01     80.31    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           265.58      1.08    198.13    Active Valve
  VALVE-176           196.97      2.24    187.11    Active Valve
  VALVE-177             8.92      0.10    202.63    Active Valve
  VALVE-178             3.05      0.03    113.09    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5486                                                             
  Node Results at 806:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    858.91    129.98      0.00
  JUNCTION-20           1.14    858.91    104.50      0.00
  JUNCTION-21           0.00    858.94     89.48      0.00
  JUNCTION-22           1.89    858.95    100.96      0.00
  JUNCTION-23           1.41    859.34    110.49      0.00
  JUNCTION-24           0.00    858.87     96.30      0.00
  JUNCTION-25           2.63    858.82     88.78      0.00
  JUNCTION-26           0.00    858.74     75.96      0.00
  JUNCTION-27           5.47    858.71     72.82      0.00
  JUNCTION-28           0.92    858.68     68.02      0.00
  JUNCTION-29           0.00    858.27      5.19      0.00
  JUNCTION-30          51.38    859.70     96.93      0.00
  JUNCTION-31           1.04    859.55    112.28      0.00
  JUNCTION-32           2.71    859.54    101.26      0.00
  JUNCTION-33           0.42    859.54    102.59      0.00
  JUNCTION-34          16.30    863.68    287.57      0.00
  JUNCTION-35           4.07    858.89     89.66      0.00
  JUNCTION-36           0.00    858.89     97.40      0.00
  JUNCTION-37           1.45    858.89     78.79      0.00
  JUNCTION-38           0.00    858.89     92.02      0.00
  JUNCTION-39           2.16    858.86     67.45      0.00
  JUNCTION-40           1.49    858.85     50.79      0.00
  JUNCTION-41           1.34    858.85     68.73      0.00
  JUNCTION-42           5.02    858.84     56.67      0.00
  JUNCTION-43           1.46    858.81     89.14      0.00
  JUNCTION-44           2.27    858.75     78.10      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00


  Page 5487                                                             
  Node Results at 806:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    858.94     94.66      0.00
  JUNCTION-48           0.00    858.94     95.97      0.00
  JUNCTION-49           0.50    858.95    101.85      0.00
  JUNCTION-50           1.68    858.94    107.40      0.00
  JUNCTION-51           1.32    858.94    101.94      0.00
  JUNCTION-52           2.16    858.94    106.45      0.00
  JUNCTION-53           1.33    859.48    109.13      0.00
  JUNCTION-54           1.84    859.51    111.53      0.00
  JUNCTION-55           1.36    859.50    110.99      0.00
  JUNCTION-56           0.00    859.49    109.43      0.00
  JUNCTION-57           0.19    859.54    104.67      0.00
  JUNCTION-58           9.69    859.53    108.03      0.00
  JUNCTION-59           0.00    859.53    103.38      0.00
  JUNCTION-60           0.00    859.53    102.06      0.00
  JUNCTION-61           0.00    859.53    101.46      0.00
  JUNCTION-62           0.00    859.53    101.45      0.00
  JUNCTION-63           0.00    859.53    102.08      0.00
  JUNCTION-64           0.00    859.53    102.43      0.00
  JUNCTION-65           0.00    859.53    104.06      0.00
  JUNCTION-66           0.00    859.53    103.91      0.00
  JUNCTION-67           0.00    859.53    101.84      0.00
  JUNCTION-68           9.20    859.53    105.06      0.00
  JUNCTION-69           1.08    859.53    101.19      0.00
  JUNCTION-70           2.75    859.53    104.17      0.00
  JUNCTION-71           0.89    859.53     98.51      0.00
  JUNCTION-72           1.23    859.53    102.77      0.00
  JUNCTION-73           1.16    859.53    103.63      0.00
  JUNCTION-74           0.47    859.53    102.78      0.00
  JUNCTION-75           1.12    859.53     99.82      0.00
  JUNCTION-76           1.17    859.53    102.68      0.00
  JUNCTION-77           0.80    859.53    101.78      0.00
  JUNCTION-78           0.00    859.53    104.65      0.00
  JUNCTION-79           0.00    859.53    104.70      0.00
  JUNCTION-80           0.00    859.53    105.14      0.00
  JUNCTION-81           1.52    859.53    102.24      0.00
  JUNCTION-82           4.50    859.53    104.33      0.00
  JUNCTION-83           3.32    859.53    104.78      0.00
  JUNCTION-84           1.27    859.53    103.82      0.00
  JUNCTION-85           0.00    859.53    103.68      0.00
  JUNCTION-86           0.00    859.53    102.28      0.00
  JUNCTION-87           0.00    859.53    102.81      0.00
  JUNCTION-88           0.00    859.53    103.06      0.00
  JUNCTION-89           3.23    859.53    100.84      0.00
  JUNCTION-90           0.00    859.53     93.35      0.00
  JUNCTION-91           0.00    859.53     96.23      0.00
  JUNCTION-92           0.00    859.53    100.22      0.00
  JUNCTION-93           6.16    859.53     93.50      0.00


  Page 5488                                                             
  Node Results at 806:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.94    859.53     97.95      0.00
  JUNCTION-95           1.31    859.53     99.08      0.00
  JUNCTION-96           2.68    859.53     99.83      0.00
  JUNCTION-97           1.96    859.53     99.89      0.00
  JUNCTION-98           2.63    859.53     93.80      0.00
  JUNCTION-99           3.16    859.53     94.30      0.00
  JUNCTION-100          2.59    859.53     96.03      0.00
  JUNCTION-101          0.29    859.53     92.92      0.00
  JUNCTION-102         44.92   1155.42     26.58      0.00
  JUNCTION-103          0.00   1155.42     53.59      0.00
  JUNCTION-104          0.00   1155.42    127.73      0.00
  JUNCTION-105          0.00    858.27    371.89      0.00
  JUNCTION-106          0.00   1155.42    500.64      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.11    374.85      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    858.83    141.18      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.42    132.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.42     85.97      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.34     43.91      0.00
  JUNCTION-125          0.00    858.91    184.11      0.00
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2401.91    425.00      0.00      0.00 Reservoir
  TANK-130           2039.62    858.20      6.20      0.00 Tank
  TANK-131            -53.03   1155.42      7.94      0.00 Tank
  
  Link Results at 806:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open


  Page 5489                                                             
  Link Results at 806:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.95      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15            2401.91      3.83      2.83      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17            2401.91      6.81     11.50      Open
  LINK-18            2401.91      1.09      0.13      Open
  LINK-19            2401.91      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31           -2039.62      1.45      0.29      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35            2385.62      1.69      0.39      Open
  LINK-36             -23.52      0.15      0.02      Open
  LINK-37              -7.47      0.05      0.00      Open
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -241.13      0.25      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.91      0.03      0.00      Open
  LINK-44            -215.87      0.22      0.01      Open
  LINK-45           -2258.39      1.60      0.35      Open
  LINK-46           -2115.10      1.50      0.31      Open
  LINK-47            2009.70      1.43      0.28      Open
  LINK-48            1944.46      1.38      0.27      Open
  LINK-49            1915.52      1.36      0.26      Open
  LINK-50            1941.23      1.38      0.27      Open
  LINK-51            1978.43      1.40      0.27      Open
  LINK-52             219.15      0.62      0.14      Open
  LINK-53              35.82      0.10      0.00      Open
  LINK-54              26.07      0.07      0.00      Open


  Page 5490                                                             
  Link Results at 806:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -2.55      0.01      0.00      Open
  LINK-56              24.88      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              20.82      0.13      0.01      Open
  LINK-59             -33.31      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              52.69      0.34      0.07      Open
  LINK-62              27.01      0.16      0.02      Open
  LINK-63               0.28      0.00      0.00      Open
  LINK-64              25.24      0.16      0.02      Open
  LINK-65             -22.45      0.14      0.01      Open
  LINK-66              42.67      0.27      0.05      Open
  LINK-67              65.24      0.42      0.10      Open
  LINK-68             -26.31      0.17      0.02      Open
  LINK-69              90.09      0.58      0.18      Open
  LINK-70              25.71      0.16      0.02      Open
  LINK-71              62.11      0.40      0.09      Open
  LINK-72            2039.62      1.45      0.29      Open
  LINK-73             -25.27      0.16      0.02      Open
  LINK-74             -12.50      0.08      0.00      Open
  LINK-75             -15.80      0.10      0.01      Open
  LINK-76             -30.93      0.20      0.03      Open
  LINK-77              14.63      0.09      0.01      Open
  LINK-78               7.02      0.04      0.00      Open
  LINK-79              -3.30      0.02      0.00      Open
  LINK-80               9.00      0.06      0.00      Open
  LINK-81              12.77      0.08      0.01      Open
  LINK-82              -5.93      0.04      0.00      Open
  LINK-83            -145.15      0.59      0.15      Open
  LINK-84            -103.10      0.42      0.08      Open
  LINK-85            -149.68      0.61      0.16      Open
  LINK-86             -43.38      0.28      0.05      Open
  LINK-87             -26.33      0.17      0.02      Open
  LINK-88             -44.73      0.29      0.05      Open
  LINK-89              17.04      0.11      0.01      Open
  LINK-90               7.04      0.04      0.00      Open
  LINK-91               4.30      0.03      0.00      Open
  LINK-92              32.61      0.13      0.01      Open
  LINK-93               5.80      0.04      0.00      Open
  LINK-94               1.74      0.01      0.00      Open
  LINK-95              -4.06      0.03      0.00      Open
  LINK-96               5.80      0.04      0.00      Open
  LINK-97               2.71      0.02      0.00      Open
  LINK-98               1.83      0.01      0.00      Open
  LINK-99               2.71      0.02      0.00      Open
  LINK-100              1.73      0.01      0.00      Open
  LINK-101             -3.08      0.02      0.00      Open


  Page 5491                                                             
  Link Results at 806:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -1.52      0.01      0.00      Open
  LINK-103             -3.08      0.02      0.00      Open
  LINK-104             -1.56      0.01      0.00      Open
  LINK-105            -17.12      0.07      0.00      Open
  LINK-106              0.98      0.01      0.00      Open
  LINK-107              5.80      0.04      0.00      Open
  LINK-108             -0.89      0.01      0.00      Open
  LINK-109             13.72      0.06      0.00      Open
  LINK-110              6.47      0.04      0.00      Open
  LINK-111              1.50      0.01      0.00      Open
  LINK-112              2.22      0.01      0.00      Open
  LINK-113             -6.17      0.03      0.00      Open
  LINK-114              0.20      0.00      0.00      Open
  LINK-115             -1.62      0.01      0.00      Open
  LINK-116              0.79      0.01      0.00      Open
  LINK-117             -1.35      0.01      0.00      Open
  LINK-118              1.02      0.01      0.00      Open
  LINK-119              1.03      0.01      0.00      Open
  LINK-120             -3.40      0.01      0.00      Open
  LINK-121             -1.19      0.01      0.00      Open
  LINK-122              0.34      0.00      0.00      Open
  LINK-123              3.64      0.01      0.00      Open
  LINK-124              1.18      0.00      0.00      Open
  LINK-125             -3.63      0.01      0.00      Open
  LINK-126             -1.54      0.01      0.00      Open
  LINK-127              2.46      0.02      0.00      Open
  LINK-128              1.29      0.01      0.00      Open
  LINK-129             -1.36      0.01      0.00      Open
  LINK-130             -3.29      0.02      0.00      Open
  LINK-131              0.67      0.00      0.00      Open
  LINK-132             -3.33      0.02      0.00      Open
  LINK-133             -1.71      0.01      0.00      Open
  LINK-134             -0.20      0.00      0.00      Open
  LINK-135              1.62      0.01      0.00      Open
  LINK-136             -1.83      0.01      0.00      Open
  LINK-137              3.30      0.01      0.00      Open
  LINK-138             -5.13      0.02      0.00      Open
  LINK-139              1.50      0.01      0.00      Open
  LINK-140             -9.86      0.04      0.00      Open
  LINK-141             -9.36      0.04      0.00      Open
  LINK-142            -15.39      0.06      0.00      Open
  LINK-143            -32.50      0.13      0.01      Open
  LINK-144             -0.50      0.00      0.00      Open
  LINK-145             -4.75      0.03      0.00      Open
  LINK-146             -7.59      0.05      0.00      Open
  LINK-147             -1.90      0.01      0.00      Open
  LINK-148              9.51      0.06      0.00      Open


  Page 5492                                                             
  Link Results at 806:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              5.64      0.04      0.00      Open
  LINK-150             -2.56      0.02      0.00      Open
  LINK-151              6.03      0.04      0.00      Open
  LINK-152             -5.52      0.04      0.00      Open
  LINK-153              8.66      0.06      0.00      Open
  LINK-154              1.83      0.01      0.00      Open
  LINK-155              0.26      0.00      0.00      Open
  LINK-156             -1.08      0.01      0.00      Open
  LINK-157             -2.62      0.02      0.00      Open
  LINK-158             -1.25      0.01      0.00      Open
  LINK-159              1.58      0.01      0.00      Open
  LINK-160              0.93      0.01      0.00      Open
  LINK-161             -3.07      0.01      0.00      Open
  LINK-162             -6.04      0.02      0.00      Open
  LINK-163             -6.04      0.02      0.00      Open
  LINK-164             -8.10      0.02      0.00      Open
  LINK-165            -53.03      0.08      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.06      0.01      0.00      Open
  LINK-169              6.04      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2401.91      0.00   -440.51      Open Pump
  VALVE-173             0.76      0.01     80.35    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           179.77      0.73    198.90    Active Valve
  VALVE-176           133.33      1.51    187.18    Active Valve
  VALVE-177             6.04      0.07    202.56    Active Valve
  VALVE-178             2.06      0.02    113.03    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 807:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.42    659.88    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.46    659.88    128.58      0.00
  JUNCTION-3            2.42    659.88    100.44      0.00
  JUNCTION-4            2.11    659.88     78.89      0.00
  JUNCTION-5            1.94    659.88     71.78      0.00
  JUNCTION-6            1.02    659.89     67.11      0.00
  JUNCTION-7            0.00    659.89     54.01      0.00
  JUNCTION-8            0.85    659.90     72.13      0.00
  JUNCTION-9            0.00    659.90     74.36      0.00


  Page 5493                                                             
  Node Results at 807:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.19    579.55    106.56      0.00
  JUNCTION-11           0.58    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.73    659.88    102.43      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          14.14    659.87    119.08      0.00
  JUNCTION-18           3.40    659.91     78.76      0.00
  JUNCTION-19           2.53    859.43    130.21      0.00
  JUNCTION-20           1.42    859.43    104.73      0.00
  JUNCTION-21           0.00    859.47     89.71      0.00
  JUNCTION-22           2.36    859.49    101.19      0.00
  JUNCTION-23           1.76    859.86    110.72      0.00
  JUNCTION-24           0.00    859.41     96.54      0.00
  JUNCTION-25           3.28    859.37     89.02      0.00
  JUNCTION-26           0.00    859.29     76.20      0.00
  JUNCTION-27           6.84    859.27     73.06      0.00
  JUNCTION-28           1.15    859.23     68.26      0.00
  JUNCTION-29           0.00    858.86      5.45      0.00
  JUNCTION-30          64.22    860.22     97.15      0.00
  JUNCTION-31           1.30    860.05    112.49      0.00
  JUNCTION-32           3.39    860.04    101.47      0.00
  JUNCTION-33           0.53    860.03    102.80      0.00
  JUNCTION-34          20.37    864.18    287.79      0.00
  JUNCTION-35           5.08    859.41     89.88      0.00
  JUNCTION-36           0.00    859.41     97.62      0.00
  JUNCTION-37           1.81    859.41     79.02      0.00
  JUNCTION-38           0.00    859.41     92.25      0.00
  JUNCTION-39           2.70    859.39     67.68      0.00
  JUNCTION-40           1.87    859.37     51.02      0.00
  JUNCTION-41           1.68    859.37     68.96      0.00
  JUNCTION-42           6.28    859.37     56.90      0.00
  JUNCTION-43           1.82    859.36     89.38      0.00
  JUNCTION-44           2.84    859.30     78.34      0.00
  JUNCTION-45           5.15    952.85     89.06      0.00
  JUNCTION-46           2.40    952.85     57.46      0.00
  JUNCTION-47           0.00    859.47     94.89      0.00
  JUNCTION-48           0.00    859.48     96.20      0.00
  JUNCTION-49           0.63    859.48    102.08      0.00
  JUNCTION-50           2.10    859.48    107.63      0.00
  JUNCTION-51           1.66    859.48    102.17      0.00
  JUNCTION-52           2.71    859.48    106.68      0.00
  JUNCTION-53           1.67    859.99    109.35      0.00
  JUNCTION-54           2.30    860.02    111.75      0.00
  JUNCTION-55           1.69    860.00    111.21      0.00
  JUNCTION-56           0.00    860.00    109.65      0.00


  Page 5494                                                             
  Node Results at 807:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.24    860.03    104.89      0.00
  JUNCTION-58          12.11    860.03    108.25      0.00
  JUNCTION-59           0.00    860.03    103.59      0.00
  JUNCTION-60           0.00    860.03    102.28      0.00
  JUNCTION-61           0.00    860.03    101.67      0.00
  JUNCTION-62           0.00    860.03    101.67      0.00
  JUNCTION-63           0.00    860.03    102.29      0.00
  JUNCTION-64           0.00    860.03    102.65      0.00
  JUNCTION-65           0.00    860.03    104.28      0.00
  JUNCTION-66           0.00    860.03    104.13      0.00
  JUNCTION-67           0.00    860.03    102.06      0.00
  JUNCTION-68          11.49    860.03    105.27      0.00
  JUNCTION-69           1.35    860.03    101.40      0.00
  JUNCTION-70           3.44    860.03    104.39      0.00
  JUNCTION-71           1.12    860.03     98.73      0.00
  JUNCTION-72           1.54    860.03    102.99      0.00
  JUNCTION-73           1.45    860.03    103.84      0.00
  JUNCTION-74           0.59    860.03    102.99      0.00
  JUNCTION-75           1.40    860.03    100.03      0.00
  JUNCTION-76           1.47    860.03    102.90      0.00
  JUNCTION-77           1.00    860.03    101.99      0.00
  JUNCTION-78           0.00    860.03    104.86      0.00
  JUNCTION-79           0.00    860.03    104.92      0.00
  JUNCTION-80           0.00    860.03    105.35      0.00
  JUNCTION-81           1.90    860.03    102.45      0.00
  JUNCTION-82           5.62    860.03    104.54      0.00
  JUNCTION-83           4.15    860.03    105.00      0.00
  JUNCTION-84           1.58    860.03    104.03      0.00
  JUNCTION-85           0.00    860.03    103.90      0.00
  JUNCTION-86           0.00    860.03    102.50      0.00
  JUNCTION-87           0.00    860.03    103.02      0.00
  JUNCTION-88           0.00    860.03    103.27      0.00
  JUNCTION-89           4.04    860.03    101.05      0.00
  JUNCTION-90           0.00    860.03     93.57      0.00
  JUNCTION-91           0.00    860.03     96.45      0.00
  JUNCTION-92           0.00    860.03    100.43      0.00
  JUNCTION-93           7.69    860.03     93.72      0.00
  JUNCTION-94           1.17    860.03     98.16      0.00
  JUNCTION-95           1.63    860.03     99.30      0.00
  JUNCTION-96           3.36    860.03    100.04      0.00
  JUNCTION-97           2.45    860.03    100.11      0.00
  JUNCTION-98           3.28    860.03     94.02      0.00
  JUNCTION-99           3.95    860.03     94.52      0.00
  JUNCTION-100          3.24    860.03     96.25      0.00
  JUNCTION-101          0.36    860.03     93.13      0.00
  JUNCTION-102         56.15   1155.37     26.56      0.00
  JUNCTION-103          0.00   1155.37     53.57      0.00


  Page 5495                                                             
  Node Results at 807:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.36    127.70      0.00
  JUNCTION-105          0.00    858.86    372.14      0.00
  JUNCTION-106          0.00   1155.36    500.62      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.60    375.07      0.00
  JUNCTION-111          0.00    659.88    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.88    130.37      0.00
  JUNCTION-114          0.17    579.55     95.56      0.00
  JUNCTION-115          0.00    859.32    141.39      0.00
  JUNCTION-116          2.51    659.93     55.00      0.00
  JUNCTION-117         27.11    659.83    110.85      0.00
  JUNCTION-118         57.95    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.36    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.37     85.95      0.00
  JUNCTION-122          0.80   1042.39     37.00      0.00
  JUNCTION-123          1.78   1042.39    123.23      0.00
  JUNCTION-124          0.56    859.86     44.14      0.00
  JUNCTION-125          0.00    859.43    184.34      0.00
  JUNCTION-126        108.72    472.67     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2399.87    425.00      0.00      0.00 Reservoir
  TANK-130           1947.00    858.80      6.45      0.00 Tank
  TANK-131            -66.28   1155.37      7.92      0.00 Tank
  
  Link Results at 807:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              108.71      0.11      0.00      Open
  LINK-1              -17.80      0.11      0.01      Open
  LINK-2               -8.89      0.06      0.00      Open
  LINK-3               -4.85      0.03      0.00      Open
  LINK-6               16.30      0.10      0.01      Open
  LINK-7              -26.83      0.17      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               27.85      0.18      0.02      Open
  LINK-10              17.39      0.11      0.01      Open
  LINK-11              28.69      0.18      0.02      Open
  LINK-12              11.30      0.07      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.17      0.00      0.00      Open
  LINK-15            2399.87      3.83      2.83      Open
  LINK-16              -0.22      0.00      0.00      Open
  LINK-17            2399.87      6.81     11.48      Open


  Page 5496                                                             
  Link Results at 807:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18            2399.87      1.09      0.13      Open
  LINK-19            2399.87      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.94      0.01      0.00      Open
  LINK-22               0.95      0.01      0.00      Open
  LINK-23               8.59      0.05      0.00      Open
  LINK-24               6.91      0.04      0.00      Open
  LINK-25               0.95      0.01      0.00      Open
  LINK-26               0.95      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -190.11      0.30      0.03      Open
  LINK-29            -222.21      0.35      0.03      Open
  LINK-30              -9.34      0.06      0.00      Open
  LINK-31           -1947.00      1.38      0.27      Open
  LINK-32              -1.31      0.01      0.00      Open
  LINK-33               0.56      0.00      0.00      Open
  LINK-34               1.78      0.01      0.00      Open
  LINK-35            2379.50      1.69      0.39      Open
  LINK-36             -21.94      0.14      0.01      Open
  LINK-37              -9.34      0.06      0.00      Open
  LINK-38               0.14      0.00      0.00      Open
  LINK-39            -193.77      0.31      0.03      Open
  LINK-40            -285.40      0.29      0.02      Open
  LINK-41             224.72      0.36      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.89      0.03      0.00      Open
  LINK-44            -255.68      0.26      0.02      Open
  LINK-45           -2220.46      1.57      0.34      Open
  LINK-46           -2086.48      1.48      0.30      Open
  LINK-47            1925.62      1.37      0.26      Open
  LINK-48            1862.99      1.32      0.25      Open
  LINK-49            1834.18      1.30      0.24      Open
  LINK-50            1858.43      1.32      0.24      Open
  LINK-51            1888.90      1.34      0.25      Open
  LINK-52             228.80      0.65      0.15      Open
  LINK-53              44.77      0.13      0.01      Open
  LINK-54              32.58      0.09      0.00      Open
  LINK-55              -3.19      0.02      0.00      Open
  LINK-56              24.36      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              19.27      0.12      0.01      Open
  LINK-59             -32.38      0.21      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              49.84      0.32      0.06      Open
  LINK-62              25.20      0.15      0.01      Open
  LINK-63               0.26      0.00      0.00      Open
  LINK-64              23.07      0.15      0.02      Open


  Page 5497                                                             
  Link Results at 807:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65             -20.53      0.13      0.01      Open
  LINK-66              37.32      0.24      0.04      Open
  LINK-67              62.62      0.40      0.09      Open
  LINK-68             -25.52      0.16      0.02      Open
  LINK-69              86.33      0.55      0.17      Open
  LINK-70              24.24      0.15      0.02      Open
  LINK-71              59.24      0.38      0.08      Open
  LINK-72            1947.00      1.38      0.27      Open
  LINK-73             -29.72      0.19      0.02      Open
  LINK-74             -14.73      0.09      0.01      Open
  LINK-75             -18.77      0.12      0.01      Open
  LINK-76             -36.81      0.23      0.04      Open
  LINK-77              17.41      0.11      0.01      Open
  LINK-78               8.29      0.05      0.00      Open
  LINK-79              -4.04      0.03      0.00      Open
  LINK-80              10.67      0.07      0.00      Open
  LINK-81              14.99      0.10      0.01      Open
  LINK-82              -7.02      0.04      0.00      Open
  LINK-83            -136.30      0.56      0.14      Open
  LINK-84             -97.23      0.40      0.07      Open
  LINK-85            -141.97      0.58      0.15      Open
  LINK-86             -40.74      0.26      0.04      Open
  LINK-87             -24.73      0.16      0.02      Open
  LINK-88             -42.43      0.27      0.05      Open
  LINK-89              16.01      0.10      0.01      Open
  LINK-90               8.80      0.06      0.00      Open
  LINK-91               5.38      0.03      0.00      Open
  LINK-92              40.76      0.17      0.01      Open
  LINK-93               7.24      0.05      0.00      Open
  LINK-94               2.17      0.01      0.00      Open
  LINK-95              -5.07      0.03      0.00      Open
  LINK-96               7.24      0.05      0.00      Open
  LINK-97               3.39      0.02      0.00      Open
  LINK-98               2.28      0.01      0.00      Open
  LINK-99               3.39      0.02      0.00      Open
  LINK-100              2.17      0.01      0.00      Open
  LINK-101             -3.85      0.02      0.00      Open
  LINK-102             -1.90      0.01      0.00      Open
  LINK-103             -3.85      0.02      0.00      Open
  LINK-104             -1.95      0.01      0.00      Open
  LINK-105            -21.40      0.09      0.00      Open
  LINK-106              1.23      0.01      0.00      Open
  LINK-107              7.24      0.05      0.00      Open
  LINK-108             -1.11      0.01      0.00      Open
  LINK-109             17.15      0.07      0.00      Open
  LINK-110              8.08      0.05      0.00      Open
  LINK-111              1.87      0.01      0.00      Open


  Page 5498                                                             
  Link Results at 807:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              2.77      0.02      0.00      Open
  LINK-113             -7.72      0.03      0.00      Open
  LINK-114              0.25      0.00      0.00      Open
  LINK-115             -2.02      0.01      0.00      Open
  LINK-116              0.98      0.01      0.00      Open
  LINK-117             -1.69      0.01      0.00      Open
  LINK-118              1.27      0.01      0.00      Open
  LINK-119              1.29      0.01      0.00      Open
  LINK-120             -4.25      0.02      0.00      Open
  LINK-121             -1.49      0.01      0.00      Open
  LINK-122              0.43      0.00      0.00      Open
  LINK-123              4.55      0.02      0.00      Open
  LINK-124              1.48      0.01      0.00      Open
  LINK-125             -4.54      0.02      0.00      Open
  LINK-126             -1.92      0.01      0.00      Open
  LINK-127              3.07      0.02      0.00      Open
  LINK-128              1.61      0.01      0.00      Open
  LINK-129             -1.70      0.01      0.00      Open
  LINK-130             -4.12      0.03      0.00      Open
  LINK-131              0.84      0.01      0.00      Open
  LINK-132             -4.16      0.03      0.00      Open
  LINK-133             -2.13      0.01      0.00      Open
  LINK-134             -0.25      0.00      0.00      Open
  LINK-135              2.03      0.01      0.00      Open
  LINK-136             -2.28      0.01      0.00      Open
  LINK-137              4.12      0.02      0.00      Open
  LINK-138             -6.41      0.03      0.00      Open
  LINK-139              1.88      0.01      0.00      Open
  LINK-140            -12.32      0.05      0.00      Open
  LINK-141            -11.70      0.05      0.00      Open
  LINK-142            -19.24      0.08      0.00      Open
  LINK-143            -40.62      0.17      0.01      Open
  LINK-144             -0.62      0.00      0.00      Open
  LINK-145             -5.94      0.04      0.00      Open
  LINK-146             -9.49      0.06      0.00      Open
  LINK-147             -2.38      0.02      0.00      Open
  LINK-148             11.89      0.08      0.00      Open
  LINK-149              7.05      0.05      0.00      Open
  LINK-150             -3.20      0.02      0.00      Open
  LINK-151              7.54      0.05      0.00      Open
  LINK-152             -6.90      0.04      0.00      Open
  LINK-153             10.83      0.07      0.00      Open
  LINK-154              2.29      0.01      0.00      Open
  LINK-155              0.32      0.00      0.00      Open
  LINK-156             -1.35      0.01      0.00      Open
  LINK-157             -3.28      0.02      0.00      Open
  LINK-158             -1.56      0.01      0.00      Open


  Page 5499                                                             
  Link Results at 807:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              1.98      0.01      0.00      Open
  LINK-160              1.17      0.01      0.00      Open
  LINK-161             -3.83      0.02      0.00      Open
  LINK-162             -7.55      0.03      0.00      Open
  LINK-163             -7.55      0.03      0.00      Open
  LINK-164            -10.13      0.03      0.00      Open
  LINK-165            -66.28      0.11      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.58      0.01      0.00      Open
  LINK-169              7.55      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2399.87      0.00   -441.01      Open Pump
  VALVE-173             0.95      0.01     80.33    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           224.72      0.92    199.38    Active Valve
  VALVE-176           166.66      1.89    187.14    Active Valve
  VALVE-177             7.55      0.09    202.51    Active Valve
  VALVE-178             2.58      0.03    112.98    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 808:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.47    659.86    122.97      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.51    659.86    128.57      0.00
  JUNCTION-3            2.68    659.87    100.44      0.00
  JUNCTION-4            2.34    659.87     78.89      0.00
  JUNCTION-5            2.15    659.87     71.77      0.00
  JUNCTION-6            1.13    659.88     67.11      0.00
  JUNCTION-7            0.00    659.88     54.01      0.00
  JUNCTION-8            0.94    659.89     72.13      0.00
  JUNCTION-9            0.00    659.89     74.36      0.00
  JUNCTION-10           0.21    579.55    106.56      0.00
  JUNCTION-11           0.64    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.81    659.87    102.42      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          15.69    659.86    119.07      0.00
  JUNCTION-18           3.77    659.90     78.75      0.00
  JUNCTION-19           2.81    859.96    130.44      0.00


  Page 5500                                                             
  Node Results at 808:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           1.57    859.96    104.96      0.00
  JUNCTION-21           0.00    860.01     89.95      0.00
  JUNCTION-22           2.62    860.03    101.42      0.00
  JUNCTION-23           1.95    860.40    110.95      0.00
  JUNCTION-24           0.00    859.96     96.78      0.00
  JUNCTION-25           3.64    859.92     89.25      0.00
  JUNCTION-26           0.00    859.84     76.44      0.00
  JUNCTION-27           7.59    859.82     73.30      0.00
  JUNCTION-28           1.28    859.79     68.50      0.00
  JUNCTION-29           0.00    859.43      5.70      0.00
  JUNCTION-30          71.23    860.75     97.38      0.00
  JUNCTION-31           1.45    860.57    112.72      0.00
  JUNCTION-32           3.76    860.56    101.70      0.00
  JUNCTION-33           0.58    860.55    103.03      0.00
  JUNCTION-34          22.59    864.70    288.01      0.00
  JUNCTION-35           5.64    859.95     90.12      0.00
  JUNCTION-36           0.00    859.95     97.85      0.00
  JUNCTION-37           2.01    859.94     79.25      0.00
  JUNCTION-38           0.00    859.95     92.48      0.00
  JUNCTION-39           2.99    859.92     67.91      0.00
  JUNCTION-40           2.07    859.91     51.25      0.00
  JUNCTION-41           1.86    859.91     69.19      0.00
  JUNCTION-42           6.96    859.90     57.13      0.00
  JUNCTION-43           2.02    859.91     89.61      0.00
  JUNCTION-44           3.15    859.85     78.58      0.00
  JUNCTION-45           5.71    952.85     89.06      0.00
  JUNCTION-46           2.66    952.85     57.46      0.00
  JUNCTION-47           0.00    860.01     95.13      0.00
  JUNCTION-48           0.00    860.02     96.44      0.00
  JUNCTION-49           0.70    860.02    102.31      0.00
  JUNCTION-50           2.33    860.02    107.86      0.00
  JUNCTION-51           1.84    860.02    102.40      0.00
  JUNCTION-52           3.00    860.02    106.91      0.00
  JUNCTION-53           1.85    860.51    109.57      0.00
  JUNCTION-54           2.56    860.54    111.98      0.00
  JUNCTION-55           1.88    860.53    111.44      0.00
  JUNCTION-56           0.00    860.52    109.88      0.00
  JUNCTION-57           0.26    860.55    105.11      0.00
  JUNCTION-58          13.43    860.55    108.47      0.00
  JUNCTION-59           0.00    860.55    103.82      0.00
  JUNCTION-60           0.00    860.55    102.50      0.00
  JUNCTION-61           0.00    860.55    101.90      0.00
  JUNCTION-62           0.00    860.55    101.89      0.00
  JUNCTION-63           0.00    860.55    102.52      0.00
  JUNCTION-64           0.00    860.55    102.87      0.00
  JUNCTION-65           0.00    860.55    104.50      0.00
  JUNCTION-66           0.00    860.55    104.35      0.00


  Page 5501                                                             
  Node Results at 808:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    860.55    102.28      0.00
  JUNCTION-68          12.75    860.55    105.50      0.00
  JUNCTION-69           1.50    860.55    101.63      0.00
  JUNCTION-70           3.81    860.55    104.61      0.00
  JUNCTION-71           1.24    860.54     98.95      0.00
  JUNCTION-72           1.70    860.54    103.21      0.00
  JUNCTION-73           1.60    860.54    104.07      0.00
  JUNCTION-74           0.65    860.54    103.21      0.00
  JUNCTION-75           1.55    860.54    100.26      0.00
  JUNCTION-76           1.63    860.54    103.12      0.00
  JUNCTION-77           1.11    860.54    102.22      0.00
  JUNCTION-78           0.00    860.54    105.09      0.00
  JUNCTION-79           0.00    860.54    105.14      0.00
  JUNCTION-80           0.00    860.54    105.58      0.00
  JUNCTION-81           2.11    860.54    102.68      0.00
  JUNCTION-82           6.23    860.54    104.77      0.00
  JUNCTION-83           4.60    860.54    105.22      0.00
  JUNCTION-84           1.76    860.54    104.26      0.00
  JUNCTION-85           0.00    860.54    104.12      0.00
  JUNCTION-86           0.00    860.54    102.72      0.00
  JUNCTION-87           0.00    860.54    103.25      0.00
  JUNCTION-88           0.00    860.54    103.50      0.00
  JUNCTION-89           4.48    860.54    101.28      0.00
  JUNCTION-90           0.00    860.55     93.79      0.00
  JUNCTION-91           0.00    860.55     96.67      0.00
  JUNCTION-92           0.00    860.55    100.66      0.00
  JUNCTION-93           8.53    860.55     93.94      0.00
  JUNCTION-94           1.30    860.55     98.39      0.00
  JUNCTION-95           1.81    860.55     99.52      0.00
  JUNCTION-96           3.72    860.55    100.27      0.00
  JUNCTION-97           2.71    860.55    100.33      0.00
  JUNCTION-98           3.64    860.54     94.24      0.00
  JUNCTION-99           4.38    860.54     94.74      0.00
  JUNCTION-100          3.59    860.54     96.47      0.00
  JUNCTION-101          0.40    860.54     93.36      0.00
  JUNCTION-102         62.28   1155.31     26.53      0.00
  JUNCTION-103          0.00   1155.31     53.55      0.00
  JUNCTION-104          0.00   1155.30    127.68      0.00
  JUNCTION-105          0.00    859.43    372.39      0.00
  JUNCTION-106          0.00   1155.30    500.59      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.12    375.29      0.00
  JUNCTION-111          0.00    659.87    104.80      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.86    130.36      0.00
  JUNCTION-114          0.19    579.55     95.56      0.00
  JUNCTION-115          0.00    859.83    141.61      0.00


  Page 5502                                                             
  Node Results at 808:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          2.79    659.93     55.00      0.00
  JUNCTION-117         30.06    659.81    110.84      0.00
  JUNCTION-118         64.27    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.30    132.72      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.31     85.93      0.00
  JUNCTION-122          0.88   1042.39     37.00      0.00
  JUNCTION-123          1.98   1042.39    123.23      0.00
  JUNCTION-124          0.62    860.40     44.37      0.00
  JUNCTION-125          0.00    859.96    184.57      0.00
  JUNCTION-126        120.58    472.66     16.75      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2397.74    425.00      0.00      0.00 Reservoir
  TANK-130           1895.47    859.37      6.70      0.00 Tank
  TANK-131            -73.51   1155.31      7.89      0.00 Tank
  
  Link Results at 808:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              120.57      0.12      0.00      Open
  LINK-1              -19.75      0.13      0.01      Open
  LINK-2               -9.86      0.06      0.00      Open
  LINK-3               -5.38      0.03      0.00      Open
  LINK-6               18.08      0.12      0.01      Open
  LINK-7              -29.76      0.19      0.02      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               30.88      0.20      0.03      Open
  LINK-10              19.29      0.12      0.01      Open
  LINK-11              31.82      0.20      0.03      Open
  LINK-12              12.54      0.08      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.19      0.00      0.00      Open
  LINK-15            2397.74      3.83      2.82      Open
  LINK-16              -0.25      0.00      0.00      Open
  LINK-17            2397.74      6.80     11.46      Open
  LINK-18            2397.74      1.09      0.13      Open
  LINK-19            2397.74      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.04      0.01      0.00      Open
  LINK-22               1.06      0.01      0.00      Open
  LINK-23               9.53      0.06      0.00      Open
  LINK-24               7.67      0.05      0.00      Open
  LINK-25               1.05      0.01      0.00      Open
  LINK-26               1.06      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5503                                                             
  Link Results at 808:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -210.85      0.34      0.03      Open
  LINK-29            -246.45      0.39      0.04      Open
  LINK-30             -10.36      0.07      0.00      Open
  LINK-31           -1895.47      1.34      0.25      Open
  LINK-32              -1.46      0.01      0.00      Open
  LINK-33               0.62      0.00      0.00      Open
  LINK-34               1.98      0.01      0.00      Open
  LINK-35            2375.15      1.68      0.38      Open
  LINK-36             -20.93      0.13      0.01      Open
  LINK-37             -10.36      0.07      0.00      Open
  LINK-38               0.15      0.00      0.00      Open
  LINK-39            -214.91      0.34      0.03      Open
  LINK-40            -309.21      0.32      0.02      Open
  LINK-41             249.23      0.40      0.04      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.73      0.03      0.00      Open
  LINK-44            -277.10      0.28      0.02      Open
  LINK-45           -2198.77      1.56      0.33      Open
  LINK-46           -2070.09      1.47      0.30      Open
  LINK-47            1879.08      1.33      0.25      Open
  LINK-48            1817.91      1.29      0.23      Open
  LINK-49            1789.18      1.27      0.23      Open
  LINK-50            1812.61      1.29      0.23      Open
  LINK-51            1839.09      1.30      0.24      Open
  LINK-52             233.83      0.66      0.15      Open
  LINK-53              49.66      0.14      0.01      Open
  LINK-54              36.14      0.10      0.00      Open
  LINK-55              -3.54      0.02      0.00      Open
  LINK-56              23.92      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              18.29      0.12      0.01      Open
  LINK-59             -31.67      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              47.96      0.31      0.06      Open
  LINK-62              24.04      0.14      0.01      Open
  LINK-63               0.25      0.00      0.00      Open
  LINK-64              21.71      0.14      0.01      Open
  LINK-65             -19.32      0.12      0.01      Open
  LINK-66              34.07      0.22      0.03      Open
  LINK-67              61.17      0.39      0.09      Open
  LINK-68             -25.09      0.16      0.02      Open
  LINK-69              84.24      0.54      0.16      Open
  LINK-70              23.44      0.15      0.02      Open
  LINK-71              57.65      0.37      0.08      Open
  LINK-72            1895.47      1.34      0.25      Open
  LINK-73             -32.11      0.20      0.03      Open
  LINK-74             -15.93      0.10      0.01      Open


  Page 5504                                                             
  Link Results at 808:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -20.36      0.13      0.01      Open
  LINK-76             -39.97      0.26      0.04      Open
  LINK-77              18.91      0.12      0.01      Open
  LINK-78               8.97      0.06      0.00      Open
  LINK-79              -4.44      0.03      0.00      Open
  LINK-80              11.57      0.07      0.00      Open
  LINK-81              16.18      0.10      0.01      Open
  LINK-82              -7.61      0.05      0.00      Open
  LINK-83            -131.24      0.54      0.13      Open
  LINK-84             -93.86      0.38      0.07      Open
  LINK-85            -137.53      0.56      0.14      Open
  LINK-86             -39.23      0.25      0.04      Open
  LINK-87             -23.82      0.15      0.02      Open
  LINK-88             -41.11      0.26      0.04      Open
  LINK-89              15.41      0.10      0.01      Open
  LINK-90               9.76      0.06      0.00      Open
  LINK-91               5.96      0.04      0.00      Open
  LINK-92              45.20      0.18      0.02      Open
  LINK-93               8.03      0.05      0.00      Open
  LINK-94               2.41      0.02      0.00      Open
  LINK-95              -5.63      0.04      0.00      Open
  LINK-96               8.03      0.05      0.00      Open
  LINK-97               3.76      0.02      0.00      Open
  LINK-98               2.53      0.02      0.00      Open
  LINK-99               3.76      0.02      0.00      Open
  LINK-100              2.40      0.02      0.00      Open
  LINK-101             -4.27      0.03      0.00      Open
  LINK-102             -2.10      0.01      0.00      Open
  LINK-103             -4.27      0.03      0.00      Open
  LINK-104             -2.17      0.01      0.00      Open
  LINK-105            -23.74      0.10      0.01      Open
  LINK-106              1.36      0.01      0.00      Open
  LINK-107              8.03      0.05      0.00      Open
  LINK-108             -1.23      0.01      0.00      Open
  LINK-109             19.02      0.08      0.00      Open
  LINK-110              8.96      0.06      0.00      Open
  LINK-111              2.08      0.01      0.00      Open
  LINK-112              3.07      0.02      0.00      Open
  LINK-113             -8.56      0.03      0.00      Open
  LINK-114              0.28      0.00      0.00      Open
  LINK-115             -2.24      0.01      0.00      Open
  LINK-116              1.09      0.01      0.00      Open
  LINK-117             -1.87      0.01      0.00      Open
  LINK-118              1.41      0.01      0.00      Open
  LINK-119              1.43      0.01      0.00      Open
  LINK-120             -4.71      0.02      0.00      Open
  LINK-121             -1.66      0.01      0.00      Open


  Page 5505                                                             
  Link Results at 808:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.47      0.00      0.00      Open
  LINK-123              5.05      0.02      0.00      Open
  LINK-124              1.64      0.01      0.00      Open
  LINK-125             -5.04      0.02      0.00      Open
  LINK-126             -2.13      0.01      0.00      Open
  LINK-127              3.41      0.02      0.00      Open
  LINK-128              1.79      0.01      0.00      Open
  LINK-129             -1.88      0.01      0.00      Open
  LINK-130             -4.57      0.03      0.00      Open
  LINK-131              0.93      0.01      0.00      Open
  LINK-132             -4.62      0.03      0.00      Open
  LINK-133             -2.37      0.02      0.00      Open
  LINK-134             -0.28      0.00      0.00      Open
  LINK-135              2.25      0.01      0.00      Open
  LINK-136             -2.53      0.02      0.00      Open
  LINK-137              4.57      0.02      0.00      Open
  LINK-138             -7.11      0.03      0.00      Open
  LINK-139              2.08      0.01      0.00      Open
  LINK-140            -13.67      0.06      0.00      Open
  LINK-141            -12.98      0.05      0.00      Open
  LINK-142            -21.34      0.09      0.00      Open
  LINK-143            -45.05      0.18      0.02      Open
  LINK-144             -0.69      0.00      0.00      Open
  LINK-145             -6.59      0.04      0.00      Open
  LINK-146            -10.53      0.07      0.00      Open
  LINK-147             -2.64      0.02      0.00      Open
  LINK-148             13.19      0.08      0.01      Open
  LINK-149              7.82      0.05      0.00      Open
  LINK-150             -3.55      0.02      0.00      Open
  LINK-151              8.36      0.05      0.00      Open
  LINK-152             -7.65      0.05      0.00      Open
  LINK-153             12.01      0.08      0.00      Open
  LINK-154              2.54      0.02      0.00      Open
  LINK-155              0.36      0.00      0.00      Open
  LINK-156             -1.50      0.01      0.00      Open
  LINK-157             -3.64      0.02      0.00      Open
  LINK-158             -1.73      0.01      0.00      Open
  LINK-159              2.19      0.01      0.00      Open
  LINK-160              1.29      0.01      0.00      Open
  LINK-161             -4.25      0.02      0.00      Open
  LINK-162             -8.37      0.03      0.00      Open
  LINK-163             -8.37      0.03      0.00      Open
  LINK-164            -11.23      0.03      0.00      Open
  LINK-165            -73.51      0.12      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              2.86      0.01      0.00      Open


  Page 5506                                                             
  Link Results at 808:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              8.37      0.03      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2397.74      0.00   -441.52      Open Pump
  VALVE-173             1.05      0.01     80.32    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           249.23      1.02    199.89    Active Valve
  VALVE-176           184.85      2.10    187.12    Active Valve
  VALVE-177             8.37      0.09    202.45    Active Valve
  VALVE-178             2.86      0.03    112.91    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 809:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.34    659.89    122.98      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.37    659.90    128.58      0.00
  JUNCTION-3            1.94    659.90    100.45      0.00
  JUNCTION-4            1.69    659.90     78.90      0.00
  JUNCTION-5            1.55    659.90     71.79      0.00
  JUNCTION-6            0.81    659.90     67.12      0.00
  JUNCTION-7            0.00    659.90     54.02      0.00
  JUNCTION-8            0.68    659.91     72.14      0.00
  JUNCTION-9            0.00    659.91     74.36      0.00
  JUNCTION-10           0.15    579.55    106.56      0.00
  JUNCTION-11           0.46    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.58    659.90    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          11.31    659.89    119.08      0.00
  JUNCTION-18           2.72    659.92     78.76      0.00
  JUNCTION-19           2.03    859.84    130.38      0.00
  JUNCTION-20           1.14    859.84    104.91      0.00
  JUNCTION-21           0.00    859.86     89.88      0.00
  JUNCTION-22           1.89    859.87    101.35      0.00
  JUNCTION-23           1.41    859.86    110.72      0.00
  JUNCTION-24           0.00    859.87     96.74      0.00
  JUNCTION-25           2.63    859.87     89.23      0.00
  JUNCTION-26           0.00    859.87     76.45      0.00
  JUNCTION-27           5.47    859.87     73.32      0.00
  JUNCTION-28           0.92    859.88     68.54      0.00
  JUNCTION-29           0.00    859.89      5.90      0.00


  Page 5507                                                             
  Node Results at 809:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          51.38    859.86     97.00      0.00
  JUNCTION-31           1.04    859.85    112.41      0.00
  JUNCTION-32           2.71    859.85    101.39      0.00
  JUNCTION-33           0.42    859.84    102.72      0.00
  JUNCTION-34          16.30    859.86    285.92      0.00
  JUNCTION-35           4.07    859.84     90.07      0.00
  JUNCTION-36           0.00    859.84     97.81      0.00
  JUNCTION-37           1.45    859.84     79.20      0.00
  JUNCTION-38           0.00    859.84     92.44      0.00
  JUNCTION-39           2.16    859.84     67.88      0.00
  JUNCTION-40           1.49    859.84     51.22      0.00
  JUNCTION-41           1.34    859.84     69.16      0.00
  JUNCTION-42           5.02    859.84     57.11      0.00
  JUNCTION-43           1.46    859.87     89.60      0.00
  JUNCTION-44           2.27    859.87     78.59      0.00
  JUNCTION-45           4.12    952.85     89.06      0.00
  JUNCTION-46           1.92    952.85     57.46      0.00
  JUNCTION-47           0.00    859.86     95.06      0.00
  JUNCTION-48           0.00    859.86     96.37      0.00
  JUNCTION-49           0.50    859.86    102.24      0.00
  JUNCTION-50           1.68    859.86    107.80      0.00
  JUNCTION-51           1.32    859.86    102.34      0.00
  JUNCTION-52           2.16    859.86    106.85      0.00
  JUNCTION-53           1.33    859.86    109.29      0.00
  JUNCTION-54           1.84    859.85    111.68      0.00
  JUNCTION-55           1.36    859.86    111.15      0.00
  JUNCTION-56           0.00    859.86    109.59      0.00
  JUNCTION-57           0.19    859.84    104.80      0.00
  JUNCTION-58           9.69    859.84    108.17      0.00
  JUNCTION-59           0.00    859.84    103.51      0.00
  JUNCTION-60           0.00    859.84    102.19      0.00
  JUNCTION-61           0.00    859.84    101.59      0.00
  JUNCTION-62           0.00    859.84    101.58      0.00
  JUNCTION-63           0.00    859.84    102.21      0.00
  JUNCTION-64           0.00    859.84    102.57      0.00
  JUNCTION-65           0.00    859.84    104.20      0.00
  JUNCTION-66           0.00    859.84    104.04      0.00
  JUNCTION-67           0.00    859.84    101.97      0.00
  JUNCTION-68           9.20    859.84    105.19      0.00
  JUNCTION-69           1.08    859.84    101.32      0.00
  JUNCTION-70           2.75    859.84    104.31      0.00
  JUNCTION-71           0.89    859.84     98.64      0.00
  JUNCTION-72           1.23    859.84    102.90      0.00
  JUNCTION-73           1.16    859.84    103.76      0.00
  JUNCTION-74           0.47    859.84    102.91      0.00
  JUNCTION-75           1.12    859.84     99.95      0.00
  JUNCTION-76           1.17    859.84    102.82      0.00


  Page 5508                                                             
  Node Results at 809:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.80    859.84    101.91      0.00
  JUNCTION-78           0.00    859.84    104.78      0.00
  JUNCTION-79           0.00    859.84    104.84      0.00
  JUNCTION-80           0.00    859.84    105.27      0.00
  JUNCTION-81           1.52    859.84    102.37      0.00
  JUNCTION-82           4.50    859.84    104.46      0.00
  JUNCTION-83           3.32    859.84    104.91      0.00
  JUNCTION-84           1.27    859.84    103.95      0.00
  JUNCTION-85           0.00    859.84    103.81      0.00
  JUNCTION-86           0.00    859.84    102.41      0.00
  JUNCTION-87           0.00    859.84    102.94      0.00
  JUNCTION-88           0.00    859.84    103.19      0.00
  JUNCTION-89           3.23    859.84    100.97      0.00
  JUNCTION-90           0.00    859.84     93.48      0.00
  JUNCTION-91           0.00    859.84     96.37      0.00
  JUNCTION-92           0.00    859.84    100.35      0.00
  JUNCTION-93           6.16    859.84     93.64      0.00
  JUNCTION-94           0.94    859.84     98.08      0.00
  JUNCTION-95           1.31    859.84     99.22      0.00
  JUNCTION-96           2.68    859.84     99.96      0.00
  JUNCTION-97           1.96    859.84    100.03      0.00
  JUNCTION-98           2.63    859.84     93.93      0.00
  JUNCTION-99           3.16    859.84     94.44      0.00
  JUNCTION-100          2.59    859.84     96.17      0.00
  JUNCTION-101          0.29    859.84     93.05      0.00
  JUNCTION-102         44.92   1155.24     26.51      0.00
  JUNCTION-103          0.00   1155.24     53.52      0.00
  JUNCTION-104          0.00   1155.24    127.65      0.00
  JUNCTION-105          0.00    859.89    372.59      0.00
  JUNCTION-106          0.00   1155.24    500.56      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.86    372.58      0.00
  JUNCTION-111          0.00    659.90    104.81      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.90    130.38      0.00
  JUNCTION-114          0.14    579.55     95.56      0.00
  JUNCTION-115          0.00    859.77    141.59      0.00
  JUNCTION-116          2.01    659.93     55.00      0.00
  JUNCTION-117         21.69    659.87    110.87      0.00
  JUNCTION-118         46.36    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.24    132.69      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.24     85.90      0.00
  JUNCTION-122          0.64   1042.39     37.00      0.00
  JUNCTION-123          1.43   1042.39    123.23      0.00
  JUNCTION-124          0.45    859.86     44.14      0.00
  JUNCTION-125          0.00    859.84    184.52      0.00


  Page 5509                                                             
  Node Results at 809:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         86.97    472.67     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -362.30    859.90      6.93      0.00 Tank
  TANK-131            -53.03   1155.24      7.86      0.00 Tank
  
  Link Results at 809:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               86.97      0.08      0.00      Open
  LINK-1              -14.24      0.09      0.01      Open
  LINK-2               -7.11      0.05      0.00      Open
  LINK-3               -3.88      0.02      0.00      Open
  LINK-6               13.04      0.08      0.01      Open
  LINK-7              -21.46      0.14      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               22.28      0.14      0.01      Open
  LINK-10              13.91      0.09      0.01      Open
  LINK-11              22.95      0.15      0.01      Open
  LINK-12               9.04      0.06      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.14      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.18      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.75      0.00      0.00      Open
  LINK-22               0.76      0.00      0.00      Open
  LINK-23               6.87      0.04      0.00      Open
  LINK-24               5.53      0.04      0.00      Open
  LINK-25               0.76      0.00      0.00      Open
  LINK-26               0.76      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -152.09      0.24      0.02      Open
  LINK-29            -177.76      0.28      0.02      Open
  LINK-30              -7.47      0.05      0.00      Open
  LINK-31             362.30      0.26      0.01      Open
  LINK-32              -1.05      0.01      0.00      Open
  LINK-33               0.45      0.00      0.00      Open
  LINK-34               1.43      0.00      0.00      Open
  LINK-35             -16.30      0.01      0.00      Open
  LINK-36               5.57      0.04      0.00      Open
  LINK-37              -7.47      0.05      0.00      Open


  Page 5510                                                             
  Link Results at 809:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.11      0.00      0.00      Open
  LINK-39            -155.02      0.25      0.02      Open
  LINK-40            -178.64      0.18      0.01      Open
  LINK-41             179.77      0.29      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.92      0.00      0.00      Open
  LINK-44            -160.64      0.16      0.01      Open
  LINK-45             143.52      0.10      0.00      Open
  LINK-46             112.51      0.08      0.00      Open
  LINK-47            -329.71      0.23      0.01      Open
