  ----------------------------------------------------------------------
  LINK-0              134.41      0.13      0.00      Open
  LINK-1              -22.01      0.14      0.01      Open
  LINK-2              -10.99      0.07      0.00      Open
  LINK-3               -6.00      0.04      0.00      Open
  LINK-6               20.15      0.13      0.01      Open
  LINK-7              -33.17      0.21      0.03      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               34.43      0.22      0.03      Open
  LINK-10              21.50      0.14      0.01      Open
  LINK-11              35.48      0.23      0.03      Open
  LINK-12              13.98      0.09      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.21      0.00      0.00      Open
  LINK-15            2405.59      3.84      2.84      Open
  LINK-16              -0.28      0.00      0.00      Open
  LINK-17            2405.59      6.82     11.53      Open
  LINK-18            2405.59      1.09      0.13      Open
  LINK-19            2405.59      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.16      0.01      0.00      Open
  LINK-22               1.18      0.01      0.00      Open
  LINK-23              10.62      0.07      0.00      Open
  LINK-24               8.54      0.05      0.00      Open
  LINK-25               1.18      0.01      0.00      Open
  LINK-26               1.18      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5639                                                             
  Link Results at 828:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -235.05      0.38      0.04      Open
  LINK-29            -274.73      0.44      0.05      Open
  LINK-30             -11.54      0.07      0.00      Open
  LINK-31           -1849.67      1.31      0.24      Open
  LINK-32              -1.62      0.01      0.00      Open
  LINK-33               0.69      0.00      0.00      Open
  LINK-34               2.21      0.01      0.00      Open
  LINK-35            2380.41      1.69      0.39      Open
  LINK-36             -19.91      0.13      0.01      Open
  LINK-37             -11.55      0.07      0.00      Open
  LINK-38               0.17      0.00      0.00      Open
  LINK-39            -239.57      0.38      0.04      Open
  LINK-40            -333.36      0.34      0.02      Open
  LINK-41             273.84      0.44      0.05      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.70      0.03      0.00      Open
  LINK-44            -298.88      0.31      0.02      Open
  LINK-45           -2183.78      1.55      0.33      Open
  LINK-46           -2060.66      1.46      0.30      Open
  LINK-47            1838.75      1.30      0.24      Open
  LINK-48            1778.82      1.26      0.23      Open
  LINK-49            1750.01      1.24      0.22      Open
  LINK-50            1772.69      1.26      0.22      Open
  LINK-51            1794.86      1.27      0.23      Open
  LINK-52             240.35      0.68      0.16      Open
  LINK-53              55.36      0.16      0.01      Open
  LINK-54              40.28      0.11      0.01      Open
  LINK-55              -3.94      0.02      0.00      Open
  LINK-56              23.57      0.15      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              17.28      0.11      0.01      Open
  LINK-59             -31.06      0.20      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              46.11      0.29      0.05      Open
  LINK-62              22.87      0.14      0.01      Open
  LINK-63               0.24      0.00      0.00      Open
  LINK-64              20.32      0.13      0.01      Open
  LINK-65             -18.07      0.12      0.01      Open
  LINK-66              30.63      0.19      0.03      Open
  LINK-67              59.93      0.38      0.09      Open
  LINK-68             -24.75      0.16      0.02      Open
  LINK-69              82.43      0.53      0.16      Open
  LINK-70              22.68      0.14      0.01      Open
  LINK-71              56.24      0.36      0.08      Open
  LINK-72            1849.67      1.31      0.24      Open
  LINK-73             -34.48      0.22      0.03      Open
  LINK-74             -17.12      0.11      0.01      Open


  Page 5640                                                             
  Link Results at 828:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -22.00      0.14      0.01      Open
  LINK-76             -43.23      0.28      0.05      Open
  LINK-77              20.46      0.13      0.01      Open
  LINK-78               9.66      0.06      0.00      Open
  LINK-79              -4.88      0.03      0.00      Open
  LINK-80              12.49      0.08      0.00      Open
  LINK-81              17.35      0.11      0.01      Open
  LINK-82              -8.20      0.05      0.00      Open
  LINK-83            -125.99      0.51      0.12      Open
  LINK-84             -90.39      0.37      0.06      Open
  LINK-85            -132.99      0.54      0.13      Open
  LINK-86             -37.66      0.24      0.04      Open
  LINK-87             -22.86      0.15      0.01      Open
  LINK-88             -39.76      0.25      0.04      Open
  LINK-89              14.80      0.09      0.01      Open
  LINK-90              10.88      0.07      0.00      Open
  LINK-91               6.65      0.04      0.00      Open
  LINK-92              50.39      0.21      0.02      Open
  LINK-93               8.96      0.06      0.00      Open
  LINK-94               2.69      0.02      0.00      Open
  LINK-95              -6.27      0.04      0.00      Open
  LINK-96               8.96      0.06      0.00      Open
  LINK-97               4.20      0.03      0.00      Open
  LINK-98               2.82      0.02      0.00      Open
  LINK-99               4.20      0.03      0.00      Open
  LINK-100              2.68      0.02      0.00      Open
  LINK-101             -4.76      0.03      0.00      Open
  LINK-102             -2.35      0.01      0.00      Open
  LINK-103             -4.76      0.03      0.00      Open
  LINK-104             -2.42      0.02      0.00      Open
  LINK-105            -26.46      0.11      0.01      Open
  LINK-106              1.52      0.01      0.00      Open
  LINK-107              8.96      0.06      0.00      Open
  LINK-108             -1.37      0.01      0.00      Open
  LINK-109             21.21      0.09      0.00      Open
  LINK-110              9.99      0.06      0.00      Open
  LINK-111              2.31      0.01      0.00      Open
  LINK-112              3.43      0.02      0.00      Open
  LINK-113             -9.54      0.04      0.00      Open
  LINK-114              0.31      0.00      0.00      Open
  LINK-115             -2.50      0.02      0.00      Open
  LINK-116              1.21      0.01      0.00      Open
  LINK-117             -2.09      0.01      0.00      Open
  LINK-118              1.57      0.01      0.00      Open
  LINK-119              1.60      0.01      0.00      Open
  LINK-120             -5.25      0.02      0.00      Open
  LINK-121             -1.85      0.01      0.00      Open


  Page 5641                                                             
  Link Results at 828:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.53      0.00      0.00      Open
  LINK-123              5.63      0.02      0.00      Open
  LINK-124              1.83      0.01      0.00      Open
  LINK-125             -5.61      0.02      0.00      Open
  LINK-126             -2.38      0.02      0.00      Open
  LINK-127              3.80      0.02      0.00      Open
  LINK-128              1.99      0.01      0.00      Open
  LINK-129             -2.10      0.01      0.00      Open
  LINK-130             -5.09      0.03      0.00      Open
  LINK-131              1.04      0.01      0.00      Open
  LINK-132             -5.15      0.03      0.00      Open
  LINK-133             -2.64      0.02      0.00      Open
  LINK-134             -0.31      0.00      0.00      Open
  LINK-135              2.51      0.02      0.00      Open
  LINK-136             -2.82      0.02      0.00      Open
  LINK-137              5.10      0.02      0.00      Open
  LINK-138             -7.92      0.03      0.00      Open
  LINK-139              2.32      0.01      0.00      Open
  LINK-140            -15.24      0.06      0.00      Open
  LINK-141            -14.46      0.06      0.00      Open
  LINK-142            -23.79      0.10      0.01      Open
  LINK-143            -50.22      0.21      0.02      Open
  LINK-144             -0.77      0.00      0.00      Open
  LINK-145             -7.35      0.05      0.00      Open
  LINK-146            -11.73      0.07      0.00      Open
  LINK-147             -2.94      0.02      0.00      Open
  LINK-148             14.70      0.09      0.01      Open
  LINK-149              8.72      0.06      0.00      Open
  LINK-150             -3.96      0.03      0.00      Open
  LINK-151              9.32      0.06      0.00      Open
  LINK-152             -8.53      0.05      0.00      Open
  LINK-153             13.39      0.09      0.01      Open
  LINK-154              2.83      0.02      0.00      Open
  LINK-155              0.40      0.00      0.00      Open
  LINK-156             -1.67      0.01      0.00      Open
  LINK-157             -4.05      0.03      0.00      Open
  LINK-158             -1.93      0.01      0.00      Open
  LINK-159              2.44      0.02      0.00      Open
  LINK-160              1.44      0.01      0.00      Open
  LINK-161             -4.74      0.02      0.00      Open
  LINK-162             -9.33      0.04      0.00      Open
  LINK-163             -9.33      0.04      0.00      Open
  LINK-164            -12.52      0.04      0.00      Open
  LINK-165            -81.95      0.13      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              3.19      0.01      0.00      Open


  Page 5642                                                             
  Link Results at 828:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              9.33      0.04      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2405.59      0.00   -439.62      Open Pump
  VALVE-173             1.18      0.01     80.30    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           273.84      1.12    197.94    Active Valve
  VALVE-176           206.06      2.34    187.09    Active Valve
  VALVE-177             9.33      0.11    202.66    Active Valve
  VALVE-178             3.19      0.04    113.12    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 829:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.28    659.91    122.99      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.31    659.91    128.59      0.00
  JUNCTION-3            1.63    659.91    100.45      0.00
  JUNCTION-4            1.42    659.91     78.90      0.00
  JUNCTION-5            1.31    659.91     71.79      0.00
  JUNCTION-6            0.68    659.91     67.12      0.00
  JUNCTION-7            0.00    659.91     54.02      0.00
  JUNCTION-8            0.57    659.92     72.14      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.13    579.55    106.56      0.00
  JUNCTION-11           0.39    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.49    659.91    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           9.51    659.90    119.09      0.00
  JUNCTION-18           2.29    659.92     78.76      0.00
  JUNCTION-19           1.70    858.82    129.94      0.00
  JUNCTION-20           0.95    858.82    104.46      0.00
  JUNCTION-21           0.00    858.84     89.44      0.00
  JUNCTION-22           1.59    858.85    100.91      0.00
  JUNCTION-23           1.18    859.24    110.45      0.00
  JUNCTION-24           0.00    858.76     96.26      0.00
  JUNCTION-25           2.21    858.71     88.73      0.00
  JUNCTION-26           0.00    858.62     75.91      0.00
  JUNCTION-27           4.60    858.60     72.77      0.00
  JUNCTION-28           0.77    858.56     67.97      0.00
  JUNCTION-29           0.00    858.13      5.14      0.00


  Page 5643                                                             
  Node Results at 829:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          43.20    859.61     96.89      0.00
  JUNCTION-31           0.88    859.47    112.24      0.00
  JUNCTION-32           2.28    859.46    101.22      0.00
  JUNCTION-33           0.35    859.46    102.55      0.00
  JUNCTION-34          13.70    863.60    287.54      0.00
  JUNCTION-35           3.42    858.80     89.62      0.00
  JUNCTION-36           0.00    858.80     97.36      0.00
  JUNCTION-37           1.22    858.79     78.75      0.00
  JUNCTION-38           0.00    858.80     91.98      0.00
  JUNCTION-39           1.82    858.77     67.41      0.00
  JUNCTION-40           1.26    858.75     50.75      0.00
  JUNCTION-41           1.13    858.75     68.69      0.00
  JUNCTION-42           4.22    858.74     56.63      0.00
  JUNCTION-43           1.22    858.71     89.09      0.00
  JUNCTION-44           1.91    858.63     78.05      0.00
  JUNCTION-45           3.46    952.85     89.06      0.00
  JUNCTION-46           1.62    952.85     57.46      0.00
  JUNCTION-47           0.00    858.84     94.62      0.00
  JUNCTION-48           0.00    858.84     95.93      0.00
  JUNCTION-49           0.42    858.85    101.80      0.00
  JUNCTION-50           1.41    858.84    107.36      0.00
  JUNCTION-51           1.11    858.84    101.90      0.00
  JUNCTION-52           1.82    858.84    106.41      0.00
  JUNCTION-53           1.12    859.39    109.09      0.00
  JUNCTION-54           1.55    859.43    111.50      0.00
  JUNCTION-55           1.14    859.41    110.96      0.00
  JUNCTION-56           0.00    859.40    109.39      0.00
  JUNCTION-57           0.16    859.46    104.64      0.00
  JUNCTION-58           8.15    859.46    108.00      0.00
  JUNCTION-59           0.00    859.46    103.35      0.00
  JUNCTION-60           0.00    859.46    102.03      0.00
  JUNCTION-61           0.00    859.46    101.43      0.00
  JUNCTION-62           0.00    859.46    101.42      0.00
  JUNCTION-63           0.00    859.46    102.05      0.00
  JUNCTION-64           0.00    859.46    102.40      0.00
  JUNCTION-65           0.00    859.46    104.03      0.00
  JUNCTION-66           0.00    859.46    103.88      0.00
  JUNCTION-67           0.00    859.46    101.81      0.00
  JUNCTION-68           7.73    859.46    105.02      0.00
  JUNCTION-69           0.91    859.46    101.16      0.00
  JUNCTION-70           2.31    859.45    104.14      0.00
  JUNCTION-71           0.75    859.45     98.48      0.00
  JUNCTION-72           1.03    859.45    102.74      0.00
  JUNCTION-73           0.97    859.45    103.60      0.00
  JUNCTION-74           0.40    859.45    102.74      0.00
  JUNCTION-75           0.94    859.45     99.79      0.00
  JUNCTION-76           0.99    859.45    102.65      0.00


  Page 5644                                                             
  Node Results at 829:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.67    859.45    101.75      0.00
  JUNCTION-78           0.00    859.45    104.61      0.00
  JUNCTION-79           0.00    859.45    104.67      0.00
  JUNCTION-80           0.00    859.45    105.10      0.00
  JUNCTION-81           1.28    859.45    102.20      0.00
  JUNCTION-82           3.78    859.45    104.29      0.00
  JUNCTION-83           2.79    859.45    104.75      0.00
  JUNCTION-84           1.07    859.45    103.79      0.00
  JUNCTION-85           0.00    859.45    103.65      0.00
  JUNCTION-86           0.00    859.45    102.25      0.00
  JUNCTION-87           0.00    859.45    102.78      0.00
  JUNCTION-88           0.00    859.45    103.02      0.00
  JUNCTION-89           2.72    859.45    100.81      0.00
  JUNCTION-90           0.00    859.46     93.32      0.00
  JUNCTION-91           0.00    859.46     96.20      0.00
  JUNCTION-92           0.00    859.46    100.19      0.00
  JUNCTION-93           5.18    859.46     93.47      0.00
  JUNCTION-94           0.79    859.46     97.92      0.00
  JUNCTION-95           1.10    859.46     99.05      0.00
  JUNCTION-96           2.26    859.46     99.80      0.00
  JUNCTION-97           1.65    859.45     99.86      0.00
  JUNCTION-98           2.21    859.45     93.77      0.00
  JUNCTION-99           2.65    859.45     94.27      0.00
  JUNCTION-100          2.18    859.45     96.00      0.00
  JUNCTION-101          0.24    859.45     92.88      0.00
  JUNCTION-102         37.78   1155.46     26.60      0.00
  JUNCTION-103          0.00   1155.46     53.61      0.00
  JUNCTION-104          0.00   1155.46    127.74      0.00
  JUNCTION-105          0.00    858.13    371.83      0.00
  JUNCTION-106          0.00   1155.46    500.66      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.03    374.82      0.00
  JUNCTION-111          0.00    659.91    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.91    130.38      0.00
  JUNCTION-114          0.12    579.55     95.56      0.00
  JUNCTION-115          0.00    858.76    141.15      0.00
  JUNCTION-116          1.69    659.93     55.00      0.00
  JUNCTION-117         18.24    659.88    110.87      0.00
  JUNCTION-118         38.99    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.46    132.79      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.46     85.99      0.00
  JUNCTION-122          0.54   1042.39     37.00      0.00
  JUNCTION-123          1.20   1042.39    123.23      0.00
  JUNCTION-124          0.38    859.24     43.87      0.00
  JUNCTION-125          0.00    858.82    184.07      0.00


  Page 5645                                                             
  Node Results at 829:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         73.14    472.68     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2402.24    425.00      0.00      0.00 Reservoir
  TANK-130           2097.59    858.06      6.13      0.00 Tank
  TANK-131            -44.59   1155.46      7.95      0.00 Tank
  
  Link Results at 829:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               73.13      0.07      0.00      Open
  LINK-1              -11.98      0.08      0.00      Open
  LINK-2               -5.98      0.04      0.00      Open
  LINK-3               -3.26      0.02      0.00      Open
  LINK-6               10.96      0.07      0.00      Open
  LINK-7              -18.05      0.12      0.01      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               18.73      0.12      0.01      Open
  LINK-10              11.70      0.07      0.00      Open
  LINK-11              19.30      0.12      0.01      Open
  LINK-12               7.60      0.05      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.12      0.00      0.00      Open
  LINK-15            2402.24      3.83      2.83      Open
  LINK-16              -0.15      0.00      0.00      Open
  LINK-17            2402.24      6.81     11.50      Open
  LINK-18            2402.24      1.09      0.13      Open
  LINK-19            2402.24      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.63      0.00      0.00      Open
  LINK-22               0.64      0.00      0.00      Open
  LINK-23               5.78      0.04      0.00      Open
  LINK-24               4.65      0.03      0.00      Open
  LINK-25               0.64      0.00      0.00      Open
  LINK-26               0.64      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -127.89      0.20      0.01      Open
  LINK-29            -149.48      0.24      0.02      Open
  LINK-30              -6.28      0.04      0.00      Open
  LINK-31           -2097.59      1.49      0.31      Open
  LINK-32              -0.88      0.01      0.00      Open
  LINK-33               0.37      0.00      0.00      Open
  LINK-34               1.20      0.00      0.00      Open
  LINK-35            2388.54      1.69      0.39      Open
  LINK-36             -24.38      0.16      0.02      Open
  LINK-37              -6.29      0.04      0.00      Open


  Page 5646                                                             
  Link Results at 829:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.09      0.00      0.00      Open
  LINK-39            -130.35      0.21      0.01      Open
  LINK-40            -212.66      0.22      0.01      Open
  LINK-41             151.17      0.24      0.02      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.80      0.03      0.00      Open
  LINK-44            -190.27      0.19      0.01      Open
  LINK-45           -2281.55      1.62      0.36      Open
  LINK-46           -2132.59      1.51      0.32      Open
  LINK-47            2062.54      1.46      0.30      Open
  LINK-48            1995.65      1.42      0.28      Open
  LINK-49            1966.64      1.39      0.27      Open
  LINK-50            1993.28      1.41      0.28      Open
  LINK-51            2034.45      1.44      0.29      Open
  LINK-52             212.75      0.60      0.13      Open
  LINK-53              30.12      0.09      0.00      Open
  LINK-54              21.92      0.06      0.00      Open
  LINK-55              -2.14      0.01      0.00      Open
  LINK-56              25.09      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              21.67      0.14      0.01      Open
  LINK-59             -33.74      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              54.20      0.35      0.07      Open
  LINK-62              28.00      0.17      0.02      Open
  LINK-63               0.29      0.00      0.00      Open
  LINK-64              26.46      0.17      0.02      Open
  LINK-65             -23.54      0.15      0.02      Open
  LINK-66              45.77      0.29      0.05      Open
  LINK-67              66.89      0.43      0.11      Open
  LINK-68             -26.80      0.17      0.02      Open
  LINK-69              92.46      0.59      0.19      Open
  LINK-70              26.63      0.17      0.02      Open
  LINK-71              63.91      0.41      0.10      Open
  LINK-72            2097.59      1.49      0.31      Open
  LINK-73             -22.40      0.14      0.01      Open
  LINK-74             -11.06      0.07      0.00      Open
  LINK-75             -13.89      0.09      0.01      Open
  LINK-76             -27.16      0.17      0.02      Open
  LINK-77              12.85      0.08      0.01      Open
  LINK-78               6.21      0.04      0.00      Open
  LINK-79              -2.83      0.02      0.00      Open
  LINK-80               7.92      0.05      0.00      Open
  LINK-81              11.33      0.07      0.00      Open
  LINK-82              -5.23      0.03      0.00      Open
  LINK-83            -150.52      0.61      0.16      Open
  LINK-84            -106.66      0.44      0.09      Open


  Page 5647                                                             
  Link Results at 829:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85            -154.33      0.63      0.17      Open
  LINK-86             -44.98      0.29      0.05      Open
  LINK-87             -27.31      0.17      0.02      Open
  LINK-88             -46.12      0.29      0.05      Open
  LINK-89              17.67      0.11      0.01      Open
  LINK-90               5.92      0.04      0.00      Open
  LINK-91               3.62      0.02      0.00      Open
  LINK-92              27.42      0.11      0.01      Open
  LINK-93               4.87      0.03      0.00      Open
  LINK-94               1.46      0.01      0.00      Open
  LINK-95              -3.41      0.02      0.00      Open
  LINK-96               4.87      0.03      0.00      Open
  LINK-97               2.28      0.01      0.00      Open
  LINK-98               1.54      0.01      0.00      Open
  LINK-99               2.28      0.01      0.00      Open
  LINK-100              1.46      0.01      0.00      Open
  LINK-101             -2.59      0.02      0.00      Open
  LINK-102             -1.28      0.01      0.00      Open
  LINK-103             -2.59      0.02      0.00      Open
  LINK-104             -1.31      0.01      0.00      Open
  LINK-105            -14.40      0.06      0.00      Open
  LINK-106              0.83      0.01      0.00      Open
  LINK-107              4.87      0.03      0.00      Open
  LINK-108             -0.75      0.00      0.00      Open
  LINK-109             11.54      0.05      0.00      Open
  LINK-110              5.44      0.03      0.00      Open
  LINK-111              1.26      0.01      0.00      Open
  LINK-112              1.86      0.01      0.00      Open
  LINK-113             -5.19      0.02      0.00      Open
  LINK-114              0.17      0.00      0.00      Open
  LINK-115             -1.36      0.01      0.00      Open
  LINK-116              0.66      0.00      0.00      Open
  LINK-117             -1.13      0.01      0.00      Open
  LINK-118              0.85      0.01      0.00      Open
  LINK-119              0.87      0.01      0.00      Open
  LINK-120             -2.86      0.01      0.00      Open
  LINK-121             -1.00      0.01      0.00      Open
  LINK-122              0.29      0.00      0.00      Open
  LINK-123              3.06      0.01      0.00      Open
  LINK-124              1.00      0.00      0.00      Open
  LINK-125             -3.05      0.01      0.00      Open
  LINK-126             -1.29      0.01      0.00      Open
  LINK-127              2.07      0.01      0.00      Open
  LINK-128              1.08      0.01      0.00      Open
  LINK-129             -1.14      0.01      0.00      Open
  LINK-130             -2.77      0.02      0.00      Open
  LINK-131              0.56      0.00      0.00      Open


  Page 5648                                                             
  Link Results at 829:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -2.80      0.02      0.00      Open
  LINK-133             -1.43      0.01      0.00      Open
  LINK-134             -0.17      0.00      0.00      Open
  LINK-135              1.37      0.01      0.00      Open
  LINK-136             -1.54      0.01      0.00      Open
  LINK-137              2.77      0.01      0.00      Open
  LINK-138             -4.31      0.02      0.00      Open
  LINK-139              1.26      0.01      0.00      Open
  LINK-140             -8.29      0.03      0.00      Open
  LINK-141             -7.87      0.03      0.00      Open
  LINK-142            -12.94      0.05      0.00      Open
  LINK-143            -27.33      0.11      0.01      Open
  LINK-144             -0.42      0.00      0.00      Open
  LINK-145             -4.00      0.03      0.00      Open
  LINK-146             -6.38      0.04      0.00      Open
  LINK-147             -1.60      0.01      0.00      Open
  LINK-148              8.00      0.05      0.00      Open
  LINK-149              4.74      0.03      0.00      Open
  LINK-150             -2.16      0.01      0.00      Open
  LINK-151              5.07      0.03      0.00      Open
  LINK-152             -4.64      0.03      0.00      Open
  LINK-153              7.29      0.05      0.00      Open
  LINK-154              1.54      0.01      0.00      Open
  LINK-155              0.22      0.00      0.00      Open
  LINK-156             -0.91      0.01      0.00      Open
  LINK-157             -2.21      0.01      0.00      Open
  LINK-158             -1.05      0.01      0.00      Open
  LINK-159              1.33      0.01      0.00      Open
  LINK-160              0.78      0.01      0.00      Open
  LINK-161             -2.58      0.01      0.00      Open
  LINK-162             -5.08      0.02      0.00      Open
  LINK-163             -5.08      0.02      0.00      Open
  LINK-164             -6.81      0.02      0.00      Open
  LINK-165            -44.59      0.07      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.74      0.00      0.00      Open
  LINK-169              5.08      0.02      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2402.24      0.00   -440.43      Open Pump
  VALVE-173             0.64      0.01     80.36    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           151.17      0.62    198.83    Active Valve
  VALVE-176           112.12      1.27    187.20    Active Valve
  VALVE-177             5.08      0.06    202.60    Active Valve
  VALVE-178             1.74      0.02    113.07    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 5649                                                             
  Link Results at 829:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 830:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.18    659.92    122.99      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.19    659.92    128.60      0.00
  JUNCTION-3            1.01    659.92    100.46      0.00
  JUNCTION-4            0.88    659.92     78.91      0.00
  JUNCTION-5            0.81    659.92     71.79      0.00
  JUNCTION-6            0.43    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.35    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.08    579.55    106.56      0.00
  JUNCTION-11           0.24    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.30    659.92    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           5.91    659.92    119.10      0.00
  JUNCTION-18           1.42    659.93     78.76      0.00
  JUNCTION-19           1.06    859.53    130.25      0.00
  JUNCTION-20           0.59    859.53    104.77      0.00
  JUNCTION-21           0.00    859.55     89.75      0.00
  JUNCTION-22           0.99    859.55    101.22      0.00
  JUNCTION-23           0.73    859.96    110.76      0.00
  JUNCTION-24           0.00    859.46     96.56      0.00
  JUNCTION-25           1.37    859.40     89.03      0.00
  JUNCTION-26           0.00    859.30     76.21      0.00
  JUNCTION-27           2.86    859.28     73.07      0.00
  JUNCTION-28           0.48    859.23     68.26      0.00
  JUNCTION-29           0.00    858.76      5.41      0.00
  JUNCTION-30          26.86    860.34     97.21      0.00
  JUNCTION-31           0.55    860.21    112.56      0.00
  JUNCTION-32           1.42    860.21    101.55      0.00
  JUNCTION-33           0.22    860.21    102.88      0.00
  JUNCTION-34           8.52    864.34    287.86      0.00
  JUNCTION-35           2.13    859.51     89.93      0.00
  JUNCTION-36           0.00    859.51     97.67      0.00
  JUNCTION-37           0.76    859.51     79.06      0.00
  JUNCTION-38           0.00    859.51     92.29      0.00
  JUNCTION-39           1.13    859.48     67.72      0.00


  Page 5650                                                             
  Node Results at 830:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           0.78    859.46     51.06      0.00
  JUNCTION-41           0.70    859.46     69.00      0.00
  JUNCTION-42           2.63    859.45     56.94      0.00
  JUNCTION-43           0.76    859.39     89.39      0.00
  JUNCTION-44           1.19    859.31     78.35      0.00
  JUNCTION-45           2.15    952.85     89.06      0.00
  JUNCTION-46           1.00    952.85     57.46      0.00
  JUNCTION-47           0.00    859.55     94.93      0.00
  JUNCTION-48           0.00    859.55     96.23      0.00
  JUNCTION-49           0.26    859.55    102.11      0.00
  JUNCTION-50           0.88    859.55    107.66      0.00
  JUNCTION-51           0.69    859.55    102.20      0.00
  JUNCTION-52           1.13    859.55    106.71      0.00
  JUNCTION-53           0.70    860.13    109.41      0.00
  JUNCTION-54           0.96    860.16    111.82      0.00
  JUNCTION-55           0.71    860.15    111.28      0.00
  JUNCTION-56           0.00    860.14    109.71      0.00
  JUNCTION-57           0.10    860.21    104.96      0.00
  JUNCTION-58           5.06    860.20    108.32      0.00
  JUNCTION-59           0.00    860.20    103.67      0.00
  JUNCTION-60           0.00    860.20    102.35      0.00
  JUNCTION-61           0.00    860.20    101.75      0.00
  JUNCTION-62           0.00    860.20    101.74      0.00
  JUNCTION-63           0.00    860.20    102.37      0.00
  JUNCTION-64           0.00    860.20    102.72      0.00
  JUNCTION-65           0.00    860.20    104.35      0.00
  JUNCTION-66           0.00    860.20    104.20      0.00
  JUNCTION-67           0.00    860.20    102.13      0.00
  JUNCTION-68           4.81    860.20    105.35      0.00
  JUNCTION-69           0.57    860.20    101.48      0.00
  JUNCTION-70           1.44    860.20    104.47      0.00
  JUNCTION-71           0.47    860.20     98.80      0.00
  JUNCTION-72           0.64    860.20    103.06      0.00
  JUNCTION-73           0.60    860.20    103.92      0.00
  JUNCTION-74           0.25    860.20    103.07      0.00
  JUNCTION-75           0.59    860.20    100.11      0.00
  JUNCTION-76           0.61    860.20    102.98      0.00
  JUNCTION-77           0.42    860.20    102.07      0.00
  JUNCTION-78           0.00    860.20    104.94      0.00
  JUNCTION-79           0.00    860.20    104.99      0.00
  JUNCTION-80           0.00    860.20    105.43      0.00
  JUNCTION-81           0.80    860.20    102.53      0.00
  JUNCTION-82           2.35    860.20    104.62      0.00
  JUNCTION-83           1.73    860.20    105.07      0.00
  JUNCTION-84           0.66    860.20    104.11      0.00
  JUNCTION-85           0.00    860.20    103.97      0.00
  JUNCTION-86           0.00    860.20    102.57      0.00


  Page 5651                                                             
  Node Results at 830:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    860.20    103.10      0.00
  JUNCTION-88           0.00    860.20    103.35      0.00
  JUNCTION-89           1.69    860.20    101.13      0.00
  JUNCTION-90           0.00    860.20     93.64      0.00
  JUNCTION-91           0.00    860.20     96.52      0.00
  JUNCTION-92           0.00    860.20    100.51      0.00
  JUNCTION-93           3.22    860.20     93.79      0.00
  JUNCTION-94           0.49    860.20     98.24      0.00
  JUNCTION-95           0.68    860.20     99.37      0.00
  JUNCTION-96           1.40    860.20    100.12      0.00
  JUNCTION-97           1.02    860.20    100.18      0.00
  JUNCTION-98           1.37    860.20     94.09      0.00
  JUNCTION-99           1.65    860.20     94.60      0.00
  JUNCTION-100          1.35    860.20     96.32      0.00
  JUNCTION-101          0.15    860.20     93.21      0.00
  JUNCTION-102         23.48   1155.42     26.58      0.00
  JUNCTION-103          0.00   1155.42     53.59      0.00
  JUNCTION-104          0.00   1155.42    127.73      0.00
  JUNCTION-105          0.00    858.76    372.10      0.00
  JUNCTION-106          0.00   1155.42    500.64      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    865.76    375.13      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.07    579.55     95.56      0.00
  JUNCTION-115          0.00    859.51    141.48      0.00
  JUNCTION-116          1.05    659.93     55.00      0.00
  JUNCTION-117         11.34    659.91    110.89      0.00
  JUNCTION-118         24.23    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.42    132.77      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.42     85.97      0.00
  JUNCTION-122          0.33   1042.39     37.00      0.00
  JUNCTION-123          0.75   1042.39    123.23      0.00
  JUNCTION-124          0.23    859.96     44.18      0.00
  JUNCTION-125          0.00    859.53    184.38      0.00
  JUNCTION-126         45.46    472.68     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2399.23    425.00      0.00      0.00 Reservoir
  TANK-130           2209.85    858.68      6.40      0.00 Tank
  TANK-131            -27.72   1155.42      7.94      0.00 Tank
  


  Page 5652                                                             
  Link Results at 830:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               45.46      0.04      0.00      Open
  LINK-1               -7.44      0.05      0.00      Open
  LINK-2               -3.72      0.02      0.00      Open
  LINK-3               -2.03      0.01      0.00      Open
  LINK-6                6.82      0.04      0.00      Open
  LINK-7              -11.22      0.07      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               11.65      0.07      0.00      Open
  LINK-10               7.27      0.05      0.00      Open
  LINK-11              12.00      0.08      0.00      Open
  LINK-12               4.73      0.03      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.07      0.00      0.00      Open
  LINK-15            2399.23      3.83      2.83      Open
  LINK-16              -0.09      0.00      0.00      Open
  LINK-17            2399.23      6.81     11.48      Open
  LINK-18            2399.23      1.09      0.13      Open
  LINK-19            2399.23      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.39      0.00      0.00      Open
  LINK-22               0.40      0.00      0.00      Open
  LINK-23               3.59      0.02      0.00      Open
  LINK-24               2.89      0.02      0.00      Open
  LINK-25               0.40      0.00      0.00      Open
  LINK-26               0.40      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -79.50      0.13      0.01      Open
  LINK-29             -92.92      0.15      0.01      Open
  LINK-30              -3.90      0.02      0.00      Open
  LINK-31           -2209.85      1.57      0.34      Open
  LINK-32              -0.55      0.00      0.00      Open
  LINK-33               0.23      0.00      0.00      Open
  LINK-34               0.75      0.00      0.00      Open
  LINK-35            2390.71      1.70      0.39      Open
  LINK-36             -25.78      0.16      0.02      Open
  LINK-37              -3.91      0.02      0.00      Open
  LINK-38               0.06      0.00      0.00      Open
  LINK-39             -81.03      0.13      0.01      Open
  LINK-40            -155.02      0.16      0.01      Open
  LINK-41              93.97      0.15      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -26.27      0.03      0.00      Open
  LINK-44            -138.45      0.14      0.00      Open
  LINK-45           -2324.21      1.65      0.37      Open
  LINK-46           -2164.57      1.54      0.32      Open
  LINK-47            2165.24      1.54      0.32      Open
  LINK-48            2095.16      1.49      0.30      Open


  Page 5653                                                             
  Link Results at 830:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            2066.05      1.47      0.30      Open
  LINK-50            2094.50      1.49      0.31      Open
  LINK-51            2142.91      1.52      0.32      Open
  LINK-52             199.29      0.57      0.11      Open
  LINK-53              18.72      0.05      0.00      Open
  LINK-54              13.62      0.04      0.00      Open
  LINK-55              -1.33      0.01      0.00      Open
  LINK-56              25.21      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              23.08      0.15      0.01      Open
  LINK-59             -34.18      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              56.51      0.36      0.08      Open
  LINK-62              29.61      0.18      0.02      Open
  LINK-63               0.30      0.00      0.00      Open
  LINK-64              28.53      0.18      0.02      Open
  LINK-65             -25.38      0.16      0.02      Open
  LINK-66              51.28      0.33      0.07      Open
  LINK-67              70.08      0.45      0.12      Open
  LINK-68             -27.73      0.18      0.02      Open
  LINK-69              97.05      0.62      0.21      Open
  LINK-70              28.45      0.18      0.02      Open
  LINK-71              67.41      0.43      0.11      Open
  LINK-72            2209.85      1.57      0.34      Open
  LINK-73             -16.57      0.11      0.01      Open
  LINK-74              -8.15      0.05      0.00      Open
  LINK-75             -10.04      0.06      0.00      Open
  LINK-76             -19.54      0.12      0.01      Open
  LINK-77               9.24      0.06      0.00      Open
  LINK-78               4.55      0.03      0.00      Open
  LINK-79              -1.89      0.01      0.00      Open
  LINK-80               5.75      0.04      0.00      Open
  LINK-81               8.42      0.05      0.00      Open
  LINK-82              -3.81      0.02      0.00      Open
  LINK-83            -160.60      0.66      0.18      Open
  LINK-84            -113.31      0.46      0.10      Open
  LINK-85            -162.97      0.67      0.19      Open
  LINK-86             -47.99      0.31      0.06      Open
  LINK-87             -29.13      0.19      0.02      Open
  LINK-88             -48.70      0.31      0.06      Open
  LINK-89              18.85      0.12      0.01      Open
  LINK-90               3.68      0.02      0.00      Open
  LINK-91               2.25      0.01      0.00      Open
  LINK-92              17.04      0.07      0.00      Open
  LINK-93               3.03      0.02      0.00      Open
  LINK-94               0.91      0.01      0.00      Open
  LINK-95              -2.12      0.01      0.00      Open


  Page 5654                                                             
  Link Results at 830:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               3.03      0.02      0.00      Open
  LINK-97               1.42      0.01      0.00      Open
  LINK-98               0.96      0.01      0.00      Open
  LINK-99               1.42      0.01      0.00      Open
  LINK-100              0.91      0.01      0.00      Open
  LINK-101             -1.61      0.01      0.00      Open
  LINK-102             -0.79      0.01      0.00      Open
  LINK-103             -1.61      0.01      0.00      Open
  LINK-104             -0.82      0.01      0.00      Open
  LINK-105             -8.95      0.04      0.00      Open
  LINK-106              0.51      0.00      0.00      Open
  LINK-107              3.03      0.02      0.00      Open
  LINK-108             -0.46      0.00      0.00      Open
  LINK-109              7.17      0.03      0.00      Open
  LINK-110              3.38      0.02      0.00      Open
  LINK-111              0.78      0.00      0.00      Open
  LINK-112              1.16      0.01      0.00      Open
  LINK-113             -3.23      0.01      0.00      Open
  LINK-114              0.11      0.00      0.00      Open
  LINK-115             -0.85      0.01      0.00      Open
  LINK-116              0.41      0.00      0.00      Open
  LINK-117             -0.71      0.00      0.00      Open
  LINK-118              0.53      0.00      0.00      Open
  LINK-119              0.54      0.00      0.00      Open
  LINK-120             -1.78      0.01      0.00      Open
  LINK-121             -0.62      0.00      0.00      Open
  LINK-122              0.18      0.00      0.00      Open
  LINK-123              1.90      0.01      0.00      Open
  LINK-124              0.62      0.00      0.00      Open
  LINK-125             -1.90      0.01      0.00      Open
  LINK-126             -0.80      0.01      0.00      Open
  LINK-127              1.28      0.01      0.00      Open
  LINK-128              0.67      0.00      0.00      Open
  LINK-129             -0.71      0.00      0.00      Open
  LINK-130             -1.72      0.01      0.00      Open
  LINK-131              0.35      0.00      0.00      Open
  LINK-132             -1.74      0.01      0.00      Open
  LINK-133             -0.89      0.01      0.00      Open
  LINK-134             -0.11      0.00      0.00      Open
  LINK-135              0.85      0.01      0.00      Open
  LINK-136             -0.96      0.01      0.00      Open
  LINK-137              1.72      0.01      0.00      Open
  LINK-138             -2.68      0.01      0.00      Open
  LINK-139              0.79      0.01      0.00      Open
  LINK-140             -5.15      0.02      0.00      Open
  LINK-141             -4.89      0.02      0.00      Open
  LINK-142             -8.05      0.03      0.00      Open


  Page 5655                                                             
  Link Results at 830:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -16.99      0.07      0.00      Open
  LINK-144             -0.26      0.00      0.00      Open
  LINK-145             -2.48      0.02      0.00      Open
  LINK-146             -3.97      0.03      0.00      Open
  LINK-147             -0.99      0.01      0.00      Open
  LINK-148              4.97      0.03      0.00      Open
  LINK-149              2.95      0.02      0.00      Open
  LINK-150             -1.34      0.01      0.00      Open
  LINK-151              3.15      0.02      0.00      Open
  LINK-152             -2.89      0.02      0.00      Open
  LINK-153              4.53      0.03      0.00      Open
  LINK-154              0.96      0.01      0.00      Open
  LINK-155              0.14      0.00      0.00      Open
  LINK-156             -0.57      0.00      0.00      Open
  LINK-157             -1.37      0.01      0.00      Open
  LINK-158             -0.65      0.00      0.00      Open
  LINK-159              0.83      0.01      0.00      Open
  LINK-160              0.49      0.00      0.00      Open
  LINK-161             -1.60      0.01      0.00      Open
  LINK-162             -3.16      0.01      0.00      Open
  LINK-163             -3.16      0.01      0.00      Open
  LINK-164             -4.24      0.01      0.00      Open
  LINK-165            -27.72      0.04      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.08      0.00      0.00      Open
  LINK-169              3.16      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2399.23      0.00   -441.16      Open Pump
  VALVE-173             0.40      0.00     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            93.97      0.38    199.58    Active Valve
  VALVE-176            69.70      0.79    187.23    Active Valve
  VALVE-177             3.16      0.04    202.56    Active Valve
  VALVE-178             1.08      0.01    113.03    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5656                                                             
  Node Results at 831:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.05    659.93    123.00      0.00
  JUNCTION-1            0.00    424.95    100.94      0.00
  JUNCTION-2            0.05    659.93    128.60      0.00
  JUNCTION-3            0.26    659.93    100.47      0.00
  JUNCTION-4            0.23    659.93     78.91      0.00
  JUNCTION-5            0.21    659.93     71.80      0.00
  JUNCTION-6            0.11    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.09    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.02    579.55    106.56      0.00
  JUNCTION-11           0.06    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.08    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           1.54    659.93    119.10      0.00
  JUNCTION-18           0.37    659.93     78.77      0.00
  JUNCTION-19           0.28    860.30    130.58      0.00
  JUNCTION-20           0.15    860.30    105.11      0.00
  JUNCTION-21           0.00    860.30     90.08      0.00
  JUNCTION-22           0.26    860.31    101.54      0.00
  JUNCTION-23           0.19    860.73    111.09      0.00
  JUNCTION-24           0.00    860.20     96.88      0.00
  JUNCTION-25           0.36    860.14     89.35      0.00
  JUNCTION-26           0.00    860.03     76.52      0.00
  JUNCTION-27           0.75    860.00     73.38      0.00
  JUNCTION-28           0.13    859.95     68.57      0.00
  JUNCTION-29           0.00    859.42      5.70      0.00
  JUNCTION-30           7.01    861.12     97.55      0.00
  JUNCTION-31           0.14    861.01    112.91      0.00
  JUNCTION-32           0.37    861.01    101.90      0.00
  JUNCTION-33           0.06    861.01    103.23      0.00
  JUNCTION-34           2.22    865.13    288.20      0.00
  JUNCTION-35           0.55    860.28     90.26      0.00
  JUNCTION-36           0.00    860.28     98.00      0.00
  JUNCTION-37           0.20    860.28     79.39      0.00
  JUNCTION-38           0.00    860.28     92.63      0.00
  JUNCTION-39           0.29    860.25     68.05      0.00
  JUNCTION-40           0.20    860.22     51.39      0.00
  JUNCTION-41           0.18    860.22     69.33      0.00
  JUNCTION-42           0.68    860.21     57.27      0.00
  JUNCTION-43           0.20    860.13     89.71      0.00
  JUNCTION-44           0.31    860.04     78.66      0.00
  JUNCTION-45           0.56    952.85     89.06      0.00
  JUNCTION-46           0.26    952.85     57.46      0.00


  Page 5657                                                             
  Node Results at 831:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    860.30     95.25      0.00
  JUNCTION-48           0.00    860.30     96.56      0.00
  JUNCTION-49           0.07    860.30    102.43      0.00
  JUNCTION-50           0.23    860.30    107.99      0.00
  JUNCTION-51           0.18    860.30    102.53      0.00
  JUNCTION-52           0.30    860.30    107.04      0.00
  JUNCTION-53           0.18    860.92    109.75      0.00
  JUNCTION-54           0.25    860.96    112.16      0.00
  JUNCTION-55           0.18    860.95    111.62      0.00
  JUNCTION-56           0.00    860.94    110.06      0.00
  JUNCTION-57           0.03    861.01    105.31      0.00
  JUNCTION-58           1.32    861.01    108.67      0.00
  JUNCTION-59           0.00    861.01    104.02      0.00
  JUNCTION-60           0.00    861.01    102.70      0.00
  JUNCTION-61           0.00    861.01    102.10      0.00
  JUNCTION-62           0.00    861.01    102.09      0.00
  JUNCTION-63           0.00    861.01    102.72      0.00
  JUNCTION-64           0.00    861.01    103.07      0.00
  JUNCTION-65           0.00    861.01    104.70      0.00
  JUNCTION-66           0.00    861.01    104.55      0.00
  JUNCTION-67           0.00    861.01    102.48      0.00
  JUNCTION-68           1.25    861.01    105.70      0.00
  JUNCTION-69           0.15    861.01    101.83      0.00
  JUNCTION-70           0.38    861.01    104.82      0.00
  JUNCTION-71           0.12    861.01     99.15      0.00
  JUNCTION-72           0.17    861.01    103.41      0.00
  JUNCTION-73           0.16    861.01    104.27      0.00
  JUNCTION-74           0.06    861.01    103.42      0.00
  JUNCTION-75           0.15    861.01    100.46      0.00
  JUNCTION-76           0.16    861.01    103.33      0.00
  JUNCTION-77           0.11    861.01    102.42      0.00
  JUNCTION-78           0.00    861.01    105.29      0.00
  JUNCTION-79           0.00    861.01    105.34      0.00
  JUNCTION-80           0.00    861.01    105.78      0.00
  JUNCTION-81           0.21    861.01    102.88      0.00
  JUNCTION-82           0.61    861.01    104.97      0.00
  JUNCTION-83           0.45    861.01    105.42      0.00
  JUNCTION-84           0.17    861.01    104.46      0.00
  JUNCTION-85           0.00    861.01    104.32      0.00
  JUNCTION-86           0.00    861.01    102.92      0.00
  JUNCTION-87           0.00    861.01    103.45      0.00
  JUNCTION-88           0.00    861.01    103.70      0.00
  JUNCTION-89           0.44    861.01    101.48      0.00
  JUNCTION-90           0.00    861.01     93.99      0.00
  JUNCTION-91           0.00    861.01     96.87      0.00
  JUNCTION-92           0.00    861.01    100.86      0.00
  JUNCTION-93           0.84    861.01     94.14      0.00


  Page 5658                                                             
  Node Results at 831:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.13    861.01     98.59      0.00
  JUNCTION-95           0.18    861.01     99.72      0.00
  JUNCTION-96           0.37    861.01    100.47      0.00
  JUNCTION-97           0.27    861.01    100.54      0.00
  JUNCTION-98           0.36    861.01     94.44      0.00
  JUNCTION-99           0.43    861.01     94.95      0.00
  JUNCTION-100          0.35    861.01     96.67      0.00
  JUNCTION-101          0.04    861.01     93.56      0.00
  JUNCTION-102          6.13   1155.40     26.57      0.00
  JUNCTION-103          0.00   1155.40     53.58      0.00
  JUNCTION-104          0.00   1155.40    127.72      0.00
  JUNCTION-105          0.00    859.42    372.39      0.00
  JUNCTION-106          0.00   1155.40    500.63      0.00
  JUNCTION-109          0.00    424.60    183.98      0.00
  JUNCTION-110          0.00    866.55    375.48      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.02    579.55     95.56      0.00
  JUNCTION-115          0.00    860.30    141.82      0.00
  JUNCTION-116          0.27    659.93     55.00      0.00
  JUNCTION-117          2.96    659.93    110.89      0.00
  JUNCTION-118          6.32    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.40    132.76      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.40     85.96      0.00
  JUNCTION-122          0.09   1042.39     37.00      0.00
  JUNCTION-123          0.19   1042.39    123.23      0.00
  JUNCTION-124          0.06    860.73     44.51      0.00
  JUNCTION-125          0.00    860.30    184.72      0.00
  JUNCTION-126         11.86    472.69     16.76      0.00
  JUNCTION-128          0.00    424.99    184.15      0.00
  RESERVOIR-129     -2395.96    425.00      0.00      0.00 Reservoir
  TANK-130           2346.56    859.33      6.69      0.00 Tank
  TANK-131             -7.23   1155.40      7.93      0.00 Tank
  
  Link Results at 831:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               11.86      0.01      0.00      Open
  LINK-1               -1.94      0.01      0.00      Open
  LINK-2               -0.97      0.01      0.00      Open
  LINK-3               -0.53      0.00      0.00      Open
  LINK-6                1.78      0.01      0.00      Open
  LINK-7               -2.93      0.02      0.00      Open


  Page 5659                                                             
  Link Results at 831:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                3.04      0.02      0.00      Open
  LINK-10               1.90      0.01      0.00      Open
  LINK-11               3.13      0.02      0.00      Open
  LINK-12               1.23      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.02      0.00      0.00      Open
  LINK-15            2395.96      3.82      2.82      Open
  LINK-16              -0.02      0.00      0.00      Open
  LINK-17            2395.96      6.80     11.45      Open
  LINK-18            2395.96      1.09      0.13      Open
  LINK-19            2395.96      1.09      0.13      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.10      0.00      0.00      Open
  LINK-22               0.10      0.00      0.00      Open
  LINK-23               0.94      0.01      0.00      Open
  LINK-24               0.75      0.00      0.00      Open
  LINK-25               0.10      0.00      0.00      Open
  LINK-26               0.10      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -20.74      0.03      0.00      Open
  LINK-29             -24.24      0.04      0.00      Open
  LINK-30              -1.02      0.01      0.00      Open
  LINK-31           -2346.56      1.66      0.38      Open
  LINK-32              -0.14      0.00      0.00      Open
  LINK-33               0.06      0.00      0.00      Open
  LINK-34               0.20      0.00      0.00      Open
  LINK-35            2393.74      1.70      0.39      Open
  LINK-36             -27.07      0.17      0.02      Open
  LINK-37              -1.02      0.01      0.00      Open
  LINK-38               0.01      0.00      0.00      Open
  LINK-39             -21.14      0.03      0.00      Open
  LINK-40             -84.17      0.09      0.00      Open
  LINK-41              24.51      0.04      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43             -25.26      0.03      0.00      Open
  LINK-44             -74.77      0.08      0.00      Open
  LINK-45           -2376.39      1.69      0.39      Open
  LINK-46           -2204.44      1.56      0.34      Open
  LINK-47            2291.19      1.62      0.36      Open
  LINK-48            2217.19      1.57      0.34      Open
  LINK-49            2187.96      1.55      0.33      Open
  LINK-50            2218.63      1.57      0.34      Open
  LINK-51            2274.99      1.61      0.36      Open
  LINK-52             182.29      0.52      0.10      Open
  LINK-53               4.88      0.01      0.00      Open
  LINK-54               3.55      0.01      0.00      Open


  Page 5660                                                             
  Link Results at 831:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -0.35      0.00      0.00      Open
  LINK-56              24.98      0.16      0.02      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              24.43      0.16      0.02      Open
  LINK-59             -34.24      0.22      0.03      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              58.47      0.37      0.09      Open
  LINK-62              31.10      0.18      0.02      Open
  LINK-63               0.31      0.00      0.00      Open
  LINK-64              30.58      0.20      0.03      Open
  LINK-65             -27.21      0.17      0.02      Open
  LINK-66              57.10      0.36      0.08      Open
  LINK-67              74.00      0.47      0.13      Open
  LINK-68             -28.88      0.18      0.02      Open
  LINK-69             102.68      0.66      0.24      Open
  LINK-70              30.68      0.20      0.03      Open
  LINK-71              71.69      0.46      0.12      Open
  LINK-72            2346.56      1.66      0.38      Open
  LINK-73              -9.40      0.06      0.00      Open
  LINK-74              -4.57      0.03      0.00      Open
  LINK-75              -5.30      0.03      0.00      Open
  LINK-76             -10.17      0.06      0.00      Open
  LINK-77               4.81      0.03      0.00      Open
  LINK-78               2.52      0.02      0.00      Open
  LINK-79              -0.73      0.00      0.00      Open
  LINK-80               3.06      0.02      0.00      Open
  LINK-81               4.83      0.03      0.00      Open
  LINK-82              -2.06      0.01      0.00      Open
  LINK-83            -172.20      0.70      0.21      Open
  LINK-84            -120.94      0.49      0.11      Open
  LINK-85            -172.82      0.71      0.21      Open
  LINK-86             -51.44      0.33      0.07      Open
  LINK-87             -31.23      0.20      0.03      Open
  LINK-88             -51.63      0.33      0.07      Open
  LINK-89              20.21      0.13      0.01      Open
  LINK-90               0.96      0.01      0.00      Open
  LINK-91               0.59      0.00      0.00      Open
  LINK-92               4.45      0.02      0.00      Open
  LINK-93               0.79      0.01      0.00      Open
  LINK-94               0.24      0.00      0.00      Open
  LINK-95              -0.55      0.00      0.00      Open
  LINK-96               0.79      0.01      0.00      Open
  LINK-97               0.37      0.00      0.00      Open
  LINK-98               0.25      0.00      0.00      Open
  LINK-99               0.37      0.00      0.00      Open
  LINK-100              0.24      0.00      0.00      Open
  LINK-101             -0.42      0.00      0.00      Open


  Page 5661                                                             
  Link Results at 831:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -0.21      0.00      0.00      Open
  LINK-103             -0.42      0.00      0.00      Open
  LINK-104             -0.21      0.00      0.00      Open
  LINK-105             -2.33      0.01      0.00      Open
  LINK-106              0.13      0.00      0.00      Open
  LINK-107              0.79      0.01      0.00      Open
  LINK-108             -0.12      0.00      0.00      Open
  LINK-109              1.87      0.01      0.00      Open
  LINK-110              0.88      0.01      0.00      Open
  LINK-111              0.20      0.00      0.00      Open
  LINK-112              0.30      0.00      0.00      Open
  LINK-113             -0.84      0.00      0.00      Open
  LINK-114              0.03      0.00      0.00      Open
  LINK-115             -0.22      0.00      0.00      Open
  LINK-116              0.11      0.00      0.00      Open
  LINK-117             -0.18      0.00      0.00      Open
  LINK-118              0.14      0.00      0.00      Open
  LINK-119              0.14      0.00      0.00      Open
  LINK-120             -0.46      0.00      0.00      Open
  LINK-121             -0.16      0.00      0.00      Open
  LINK-122              0.05      0.00      0.00      Open
  LINK-123              0.50      0.00      0.00      Open
  LINK-124              0.16      0.00      0.00      Open
  LINK-125             -0.50      0.00      0.00      Open
  LINK-126             -0.21      0.00      0.00      Open
  LINK-127              0.34      0.00      0.00      Open
  LINK-128              0.18      0.00      0.00      Open
  LINK-129             -0.19      0.00      0.00      Open
  LINK-130             -0.45      0.00      0.00      Open
  LINK-131              0.09      0.00      0.00      Open
  LINK-132             -0.45      0.00      0.00      Open
  LINK-133             -0.23      0.00      0.00      Open
  LINK-134             -0.03      0.00      0.00      Open
  LINK-135              0.22      0.00      0.00      Open
  LINK-136             -0.25      0.00      0.00      Open
  LINK-137              0.45      0.00      0.00      Open
  LINK-138             -0.70      0.00      0.00      Open
  LINK-139              0.20      0.00      0.00      Open
  LINK-140             -1.34      0.01      0.00      Open
  LINK-141             -1.28      0.01      0.00      Open
  LINK-142             -2.10      0.01      0.00      Open
  LINK-143             -4.43      0.02      0.00      Open
  LINK-144             -0.07      0.00      0.00      Open
  LINK-145             -0.65      0.00      0.00      Open
  LINK-146             -1.04      0.01      0.00      Open
  LINK-147             -0.26      0.00      0.00      Open
  LINK-148              1.30      0.01      0.00      Open


  Page 5662                                                             
  Link Results at 831:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              0.77      0.00      0.00      Open
  LINK-150             -0.35      0.00      0.00      Open
  LINK-151              0.82      0.01      0.00      Open
  LINK-152             -0.75      0.00      0.00      Open
  LINK-153              1.18      0.01      0.00      Open
  LINK-154              0.25      0.00      0.00      Open
  LINK-155              0.04      0.00      0.00      Open
  LINK-156             -0.15      0.00      0.00      Open
  LINK-157             -0.36      0.00      0.00      Open
  LINK-158             -0.17      0.00      0.00      Open
  LINK-159              0.22      0.00      0.00      Open
  LINK-160              0.13      0.00      0.00      Open
  LINK-161             -0.42      0.00      0.00      Open
  LINK-162             -0.82      0.00      0.00      Open
  LINK-163             -0.82      0.00      0.00      Open
  LINK-164             -1.11      0.00      0.00      Open
  LINK-165             -7.23      0.01      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.28      0.00      0.00      Open
  LINK-169              0.82      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172           2395.96      0.00   -441.95      Open Pump
  VALVE-173             0.10      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            24.51      0.10    200.36    Active Valve
  VALVE-176            18.18      0.21    187.24    Active Valve
  VALVE-177             0.82      0.01    202.54    Active Valve
  VALVE-178             0.28      0.00    113.00    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 832:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.08    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.08    659.93    128.60      0.00
  JUNCTION-3            0.44    659.93    100.47      0.00
  JUNCTION-4            0.38    659.93     78.91      0.00
  JUNCTION-5            0.35    659.93     71.80      0.00
  JUNCTION-6            0.19    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.15    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00


  Page 5663                                                             
  Node Results at 832:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.10    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.13    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.57    659.93    119.10      0.00
  JUNCTION-18           0.62    659.93     78.77      0.00
  JUNCTION-19           0.46    859.91    130.42      0.00
  JUNCTION-20           0.26    859.91    104.94      0.00
  JUNCTION-21           0.00    859.91     89.91      0.00
  JUNCTION-22           0.43    859.91    101.37      0.00
  JUNCTION-23           0.32    859.91    110.74      0.00
  JUNCTION-24           0.00    859.91     96.76      0.00
  JUNCTION-25           0.60    859.91     89.25      0.00
  JUNCTION-26           0.00    859.91     76.47      0.00
  JUNCTION-27           1.24    859.91     73.34      0.00
  JUNCTION-28           0.21    859.91     68.56      0.00
  JUNCTION-29           0.00    859.92      5.91      0.00
  JUNCTION-30          11.68    859.91     97.02      0.00
  JUNCTION-31           0.24    859.91    112.43      0.00
  JUNCTION-32           0.62    859.91    101.42      0.00
  JUNCTION-33           0.10    859.91    102.75      0.00
  JUNCTION-34           3.70    859.91    285.94      0.00
  JUNCTION-35           0.92    859.91     90.10      0.00
  JUNCTION-36           0.00    859.91     97.84      0.00
  JUNCTION-37           0.33    859.91     79.23      0.00
  JUNCTION-38           0.00    859.91     92.47      0.00
  JUNCTION-39           0.49    859.91     67.91      0.00
  JUNCTION-40           0.34    859.91     51.25      0.00
  JUNCTION-41           0.31    859.91     69.19      0.00
  JUNCTION-42           1.14    859.91     57.14      0.00
  JUNCTION-43           0.33    859.91     89.62      0.00
  JUNCTION-44           0.52    859.91     78.61      0.00
  JUNCTION-45           0.94    952.85     89.06      0.00
  JUNCTION-46           0.44    952.85     57.46      0.00
  JUNCTION-47           0.00    859.91     95.08      0.00
  JUNCTION-48           0.00    859.91     96.39      0.00
  JUNCTION-49           0.11    859.91    102.26      0.00
  JUNCTION-50           0.38    859.91    107.82      0.00
  JUNCTION-51           0.30    859.91    102.36      0.00
  JUNCTION-52           0.49    859.91    106.87      0.00
  JUNCTION-53           0.30    859.91    109.31      0.00
  JUNCTION-54           0.42    859.91    111.71      0.00
  JUNCTION-55           0.31    859.91    111.17      0.00
  JUNCTION-56           0.00    859.91    109.61      0.00


  Page 5664                                                             
  Node Results at 832:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.04    859.91    104.83      0.00
  JUNCTION-58           2.20    859.91    108.20      0.00
  JUNCTION-59           0.00    859.91    103.54      0.00
  JUNCTION-60           0.00    859.91    102.23      0.00
  JUNCTION-61           0.00    859.91    101.62      0.00
  JUNCTION-62           0.00    859.91    101.61      0.00
  JUNCTION-63           0.00    859.91    102.24      0.00
  JUNCTION-64           0.00    859.91    102.60      0.00
  JUNCTION-65           0.00    859.91    104.23      0.00
  JUNCTION-66           0.00    859.91    104.08      0.00
  JUNCTION-67           0.00    859.91    102.00      0.00
  JUNCTION-68           2.09    859.91    105.22      0.00
  JUNCTION-69           0.25    859.91    101.35      0.00
  JUNCTION-70           0.63    859.91    104.34      0.00
  JUNCTION-71           0.20    859.91     98.68      0.00
  JUNCTION-72           0.28    859.91    102.94      0.00
  JUNCTION-73           0.26    859.91    103.79      0.00
  JUNCTION-74           0.11    859.91    102.94      0.00
  JUNCTION-75           0.25    859.91     99.98      0.00
  JUNCTION-76           0.27    859.91    102.85      0.00
  JUNCTION-77           0.18    859.91    101.94      0.00
  JUNCTION-78           0.00    859.91    104.81      0.00
  JUNCTION-79           0.00    859.91    104.87      0.00
  JUNCTION-80           0.00    859.91    105.30      0.00
  JUNCTION-81           0.35    859.91    102.40      0.00
  JUNCTION-82           1.02    859.91    104.49      0.00
  JUNCTION-83           0.75    859.91    104.95      0.00
  JUNCTION-84           0.29    859.91    103.98      0.00
  JUNCTION-85           0.00    859.91    103.85      0.00
  JUNCTION-86           0.00    859.91    102.45      0.00
  JUNCTION-87           0.00    859.91    102.97      0.00
  JUNCTION-88           0.00    859.91    103.22      0.00
  JUNCTION-89           0.73    859.91    101.00      0.00
  JUNCTION-90           0.00    859.91     93.52      0.00
  JUNCTION-91           0.00    859.91     96.40      0.00
  JUNCTION-92           0.00    859.91    100.38      0.00
  JUNCTION-93           1.40    859.91     93.67      0.00
  JUNCTION-94           0.21    859.91     98.11      0.00
  JUNCTION-95           0.30    859.91     99.25      0.00
  JUNCTION-96           0.61    859.91     99.99      0.00
  JUNCTION-97           0.44    859.91    100.06      0.00
  JUNCTION-98           0.60    859.91     93.97      0.00
  JUNCTION-99           0.72    859.91     94.47      0.00
  JUNCTION-100          0.59    859.91     96.20      0.00
  JUNCTION-101          0.07    859.91     93.08      0.00
  JUNCTION-102         10.21   1155.39     26.57      0.00
  JUNCTION-103          0.00   1155.39     53.58      0.00


  Page 5665                                                             
  Node Results at 832:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.39    127.71      0.00
  JUNCTION-105          0.00    859.92    372.60      0.00
  JUNCTION-106          0.00   1155.39    500.63      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.91    372.60      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.91    141.65      0.00
  JUNCTION-116          0.46    659.93     55.00      0.00
  JUNCTION-117          4.93    659.93    110.89      0.00
  JUNCTION-118         10.54    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.39    132.76      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.39     85.96      0.00
  JUNCTION-122          0.14   1042.39     37.00      0.00
  JUNCTION-123          0.32   1042.39    123.23      0.00
  JUNCTION-124          0.10    859.91     44.16      0.00
  JUNCTION-125          0.00    859.91    184.55      0.00
  JUNCTION-126         19.77    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -82.34    859.92      6.94      0.00 Tank
  TANK-131            -12.05   1155.39      7.92      0.00 Tank
  
  Link Results at 832:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               19.76      0.02      0.00      Open
  LINK-1               -3.24      0.02      0.00      Open
  LINK-2               -1.62      0.01      0.00      Open
  LINK-3               -0.88      0.01      0.00      Open
  LINK-6                2.96      0.02      0.00      Open
  LINK-7               -4.88      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                5.06      0.03      0.00      Open
  LINK-10               3.16      0.02      0.00      Open
  LINK-11               5.22      0.03      0.00      Open
  LINK-12               2.06      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 5666                                                             
  Link Results at 832:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.17      0.00      0.00      Open
  LINK-22               0.17      0.00      0.00      Open
  LINK-23               1.56      0.01      0.00      Open
  LINK-24               1.26      0.01      0.00      Open
  LINK-25               0.17      0.00      0.00      Open
  LINK-26               0.17      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -34.56      0.06      0.00      Open
  LINK-29             -40.40      0.06      0.00      Open
  LINK-30              -1.70      0.01      0.00      Open
  LINK-31              82.34      0.06      0.00      Open
  LINK-32              -0.24      0.00      0.00      Open
  LINK-33               0.10      0.00      0.00      Open
  LINK-34               0.33      0.00      0.00      Open
  LINK-35              -3.71      0.00      0.00      Open
  LINK-36               1.27      0.01      0.00      Open
  LINK-37              -1.70      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -35.23      0.06      0.00      Open
  LINK-40             -40.60      0.04      0.00      Open
  LINK-41              40.86      0.07      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.21      0.00      0.00      Open
  LINK-44             -36.51      0.04      0.00      Open
  LINK-45              32.62      0.02      0.00      Open
  LINK-46              25.57      0.02      0.00      Open
  LINK-47             -74.94      0.05      0.00      Open
  LINK-48             -72.60      0.05      0.00      Open
  LINK-49             -72.53      0.05      0.00      Open
  LINK-50             -73.82      0.05      0.00      Open
  LINK-51             -79.57      0.06      0.00      Open
  LINK-52              10.19      0.03      0.00      Open
  LINK-53               8.14      0.02      0.00      Open
  LINK-54               5.92      0.02      0.00      Open
  LINK-55              -0.58      0.00      0.00      Open
  LINK-56              -0.25      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.18      0.01      0.00      Open
  LINK-59               0.72      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.23      0.01      0.00      Open
  LINK-62              -1.45      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.78      0.01      0.00      Open


  Page 5667                                                             
  Link Results at 832:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65               1.58      0.01      0.00      Open
  LINK-66              -4.51      0.03      0.00      Open
  LINK-67              -2.34      0.01      0.00      Open
  LINK-68               0.67      0.00      0.00      Open
  LINK-69              -3.34      0.02      0.00      Open
  LINK-70              -1.29      0.01      0.00      Open
  LINK-71              -2.56      0.02      0.00      Open
  LINK-72             -82.34      0.06      0.00      Open
  LINK-73              -4.09      0.03      0.00      Open
  LINK-74              -2.05      0.01      0.00      Open
  LINK-75              -2.72      0.02      0.00      Open
  LINK-76              -5.38      0.03      0.00      Open
  LINK-77               2.55      0.02      0.00      Open
  LINK-78               1.16      0.01      0.00      Open
  LINK-79              -0.67      0.00      0.00      Open
  LINK-80               1.53      0.01      0.00      Open
  LINK-81               2.04      0.01      0.00      Open
  LINK-82              -1.00      0.01      0.00      Open
  LINK-83               6.63      0.03      0.00      Open
  LINK-84               4.35      0.02      0.00      Open
  LINK-85               5.60      0.02      0.00      Open
  LINK-86               1.97      0.01      0.00      Open
  LINK-87               1.20      0.01      0.00      Open
  LINK-88               1.66      0.01      0.00      Open
  LINK-89              -0.77      0.00      0.00      Open
  LINK-90               1.60      0.01      0.00      Open
  LINK-91               0.98      0.01      0.00      Open
  LINK-92               7.41      0.03      0.00      Open
  LINK-93               1.32      0.01      0.00      Open
  LINK-94               0.39      0.00      0.00      Open
  LINK-95              -0.92      0.01      0.00      Open
  LINK-96               1.32      0.01      0.00      Open
  LINK-97               0.62      0.00      0.00      Open
  LINK-98               0.42      0.00      0.00      Open
  LINK-99               0.62      0.00      0.00      Open
  LINK-100              0.39      0.00      0.00      Open
  LINK-101             -0.70      0.00      0.00      Open
  LINK-102             -0.35      0.00      0.00      Open
  LINK-103             -0.70      0.00      0.00      Open
  LINK-104             -0.36      0.00      0.00      Open
  LINK-105             -3.89      0.02      0.00      Open
  LINK-106              0.22      0.00      0.00      Open
  LINK-107              1.32      0.01      0.00      Open
  LINK-108             -0.20      0.00      0.00      Open
  LINK-109              3.12      0.01      0.00      Open
  LINK-110              1.47      0.01      0.00      Open
  LINK-111              0.34      0.00      0.00      Open


  Page 5668                                                             
  Link Results at 832:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              0.50      0.00      0.00      Open
  LINK-113             -1.40      0.01      0.00      Open
  LINK-114              0.05      0.00      0.00      Open
  LINK-115             -0.37      0.00      0.00      Open
  LINK-116              0.18      0.00      0.00      Open
  LINK-117             -0.31      0.00      0.00      Open
  LINK-118              0.23      0.00      0.00      Open
  LINK-119              0.24      0.00      0.00      Open
  LINK-120             -0.77      0.00      0.00      Open
  LINK-121             -0.27      0.00      0.00      Open
  LINK-122              0.08      0.00      0.00      Open
  LINK-123              0.83      0.00      0.00      Open
  LINK-124              0.27      0.00      0.00      Open
  LINK-125             -0.83      0.00      0.00      Open
  LINK-126             -0.35      0.00      0.00      Open
  LINK-127              0.56      0.00      0.00      Open
  LINK-128              0.29      0.00      0.00      Open
  LINK-129             -0.31      0.00      0.00      Open
  LINK-130             -0.75      0.00      0.00      Open
  LINK-131              0.15      0.00      0.00      Open
  LINK-132             -0.76      0.00      0.00      Open
  LINK-133             -0.39      0.00      0.00      Open
  LINK-134             -0.05      0.00      0.00      Open
  LINK-135              0.37      0.00      0.00      Open
  LINK-136             -0.42      0.00      0.00      Open
  LINK-137              0.75      0.00      0.00      Open
  LINK-138             -1.17      0.00      0.00      Open
  LINK-139              0.34      0.00      0.00      Open
  LINK-140             -2.24      0.01      0.00      Open
  LINK-141             -2.13      0.01      0.00      Open
  LINK-142             -3.50      0.01      0.00      Open
  LINK-143             -7.39      0.03      0.00      Open
  LINK-144             -0.11      0.00      0.00      Open
  LINK-145             -1.08      0.01      0.00      Open
  LINK-146             -1.73      0.01      0.00      Open
  LINK-147             -0.43      0.00      0.00      Open
  LINK-148              2.16      0.01      0.00      Open
  LINK-149              1.28      0.01      0.00      Open
  LINK-150             -0.58      0.00      0.00      Open
  LINK-151              1.37      0.01      0.00      Open
  LINK-152             -1.25      0.01      0.00      Open
  LINK-153              1.97      0.01      0.00      Open
  LINK-154              0.42      0.00      0.00      Open
  LINK-155              0.06      0.00      0.00      Open
  LINK-156             -0.25      0.00      0.00      Open
  LINK-157             -0.60      0.00      0.00      Open
  LINK-158             -0.28      0.00      0.00      Open


  Page 5669                                                             
  Link Results at 832:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              0.36      0.00      0.00      Open
  LINK-160              0.21      0.00      0.00      Open
  LINK-161             -0.70      0.00      0.00      Open
  LINK-162             -1.37      0.01      0.00      Open
  LINK-163             -1.37      0.01      0.00      Open
  LINK-164             -1.84      0.01      0.00      Open
  LINK-165            -12.05      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.47      0.00      0.00      Open
  LINK-169              1.37      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.17      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            40.86      0.17    199.97    Active Valve
  VALVE-176            30.30      0.34    187.24    Active Valve
  VALVE-177             1.37      0.02    202.53    Active Valve
  VALVE-178             0.47      0.01    112.99    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 833:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.07    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.07    659.93    128.60      0.00
  JUNCTION-3            0.40    659.93    100.47      0.00
  JUNCTION-4            0.35    659.93     78.91      0.00
  JUNCTION-5            0.32    659.93     71.80      0.00
  JUNCTION-6            0.17    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.14    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.09    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.12    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.31    659.93    119.10      0.00
  JUNCTION-18           0.56    659.93     78.77      0.00
  JUNCTION-19           0.41    859.88    130.40      0.00


  Page 5670                                                             
  Node Results at 833:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           0.23    859.88    104.93      0.00
  JUNCTION-21           0.00    859.88     89.89      0.00
  JUNCTION-22           0.39    859.88    101.36      0.00
  JUNCTION-23           0.29    859.88    110.73      0.00
  JUNCTION-24           0.00    859.89     96.75      0.00
  JUNCTION-25           0.54    859.89     89.24      0.00
  JUNCTION-26           0.00    859.89     76.46      0.00
  JUNCTION-27           1.12    859.89     73.33      0.00
  JUNCTION-28           0.19    859.89     68.55      0.00
  JUNCTION-29           0.00    859.89      5.90      0.00
  JUNCTION-30          10.51    859.88     97.01      0.00
  JUNCTION-31           0.21    859.88    112.42      0.00
  JUNCTION-32           0.55    859.88    101.41      0.00
  JUNCTION-33           0.09    859.88    102.74      0.00
  JUNCTION-34           3.33    859.88    285.93      0.00
  JUNCTION-35           0.83    859.88     90.09      0.00
  JUNCTION-36           0.00    859.88     97.83      0.00
  JUNCTION-37           0.30    859.88     79.22      0.00
  JUNCTION-38           0.00    859.88     92.45      0.00
  JUNCTION-39           0.44    859.88     67.90      0.00
  JUNCTION-40           0.31    859.88     51.24      0.00
  JUNCTION-41           0.27    859.88     69.18      0.00
  JUNCTION-42           1.03    859.88     57.12      0.00
  JUNCTION-43           0.30    859.89     89.60      0.00
  JUNCTION-44           0.47    859.89     78.59      0.00
  JUNCTION-45           0.84    952.85     89.06      0.00
  JUNCTION-46           0.39    952.85     57.46      0.00
  JUNCTION-47           0.00    859.88     95.07      0.00
  JUNCTION-48           0.00    859.88     96.38      0.00
  JUNCTION-49           0.10    859.88    102.25      0.00
  JUNCTION-50           0.34    859.88    107.81      0.00
  JUNCTION-51           0.27    859.88    102.35      0.00
  JUNCTION-52           0.44    859.88    106.86      0.00
  JUNCTION-53           0.27    859.88    109.30      0.00
  JUNCTION-54           0.38    859.88    111.69      0.00
  JUNCTION-55           0.28    859.88    111.16      0.00
  JUNCTION-56           0.00    859.88    109.60      0.00
  JUNCTION-57           0.04    859.88    104.82      0.00
  JUNCTION-58           1.98    859.88    108.18      0.00
  JUNCTION-59           0.00    859.88    103.53      0.00
  JUNCTION-60           0.00    859.88    102.21      0.00
  JUNCTION-61           0.00    859.88    101.61      0.00
  JUNCTION-62           0.00    859.88    101.60      0.00
  JUNCTION-63           0.00    859.88    102.23      0.00
  JUNCTION-64           0.00    859.88    102.59      0.00
  JUNCTION-65           0.00    859.88    104.21      0.00
  JUNCTION-66           0.00    859.88    104.06      0.00


  Page 5671                                                             
  Node Results at 833:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    859.88    101.99      0.00
  JUNCTION-68           1.88    859.88    105.21      0.00
  JUNCTION-69           0.22    859.88    101.34      0.00
  JUNCTION-70           0.56    859.88    104.33      0.00
  JUNCTION-71           0.18    859.88     98.66      0.00
  JUNCTION-72           0.25    859.88    102.92      0.00
  JUNCTION-73           0.24    859.88    103.78      0.00
  JUNCTION-74           0.10    859.88    102.93      0.00
  JUNCTION-75           0.23    859.88     99.97      0.00
  JUNCTION-76           0.24    859.88    102.84      0.00
  JUNCTION-77           0.16    859.88    101.93      0.00
  JUNCTION-78           0.00    859.88    104.80      0.00
  JUNCTION-79           0.00    859.88    104.86      0.00
  JUNCTION-80           0.00    859.88    105.29      0.00
  JUNCTION-81           0.31    859.88    102.39      0.00
  JUNCTION-82           0.92    859.88    104.48      0.00
  JUNCTION-83           0.68    859.88    104.93      0.00
  JUNCTION-84           0.26    859.88    103.97      0.00
  JUNCTION-85           0.00    859.88    103.83      0.00
  JUNCTION-86           0.00    859.88    102.43      0.00
  JUNCTION-87           0.00    859.88    102.96      0.00
  JUNCTION-88           0.00    859.88    103.21      0.00
  JUNCTION-89           0.66    859.88    100.99      0.00
  JUNCTION-90           0.00    859.88     93.50      0.00
  JUNCTION-91           0.00    859.88     96.38      0.00
  JUNCTION-92           0.00    859.88    100.37      0.00
  JUNCTION-93           1.26    859.88     93.65      0.00
  JUNCTION-94           0.19    859.88     98.10      0.00
  JUNCTION-95           0.27    859.88     99.24      0.00
  JUNCTION-96           0.55    859.88     99.98      0.00
  JUNCTION-97           0.40    859.88    100.05      0.00
  JUNCTION-98           0.54    859.88     93.95      0.00
  JUNCTION-99           0.65    859.88     94.46      0.00
  JUNCTION-100          0.53    859.88     96.19      0.00
  JUNCTION-101          0.06    859.88     93.07      0.00
  JUNCTION-102          9.19   1155.37     26.56      0.00
  JUNCTION-103          0.00   1155.37     53.57      0.00
  JUNCTION-104          0.00   1155.37    127.71      0.00
  JUNCTION-105          0.00    859.89    372.59      0.00
  JUNCTION-106          0.00   1155.37    500.62      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.88    372.59      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.88    141.64      0.00


  Page 5672                                                             
  Node Results at 833:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          0.41    659.93     55.00      0.00
  JUNCTION-117          4.44    659.93    110.89      0.00
  JUNCTION-118          9.48    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.37    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.37     85.96      0.00
  JUNCTION-122          0.13   1042.39     37.00      0.00
  JUNCTION-123          0.29   1042.39    123.23      0.00
  JUNCTION-124          0.09    859.88     44.15      0.00
  JUNCTION-125          0.00    859.88    184.54      0.00
  JUNCTION-126         17.79    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -74.11    859.89      6.93      0.00 Tank
  TANK-131            -10.85   1155.37      7.92      0.00 Tank
  
  Link Results at 833:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               17.79      0.02      0.00      Open
  LINK-1               -2.91      0.02      0.00      Open
  LINK-2               -1.45      0.01      0.00      Open
  LINK-3               -0.79      0.01      0.00      Open
  LINK-6                2.67      0.02      0.00      Open
  LINK-7               -4.39      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                4.56      0.03      0.00      Open
  LINK-10               2.85      0.02      0.00      Open
  LINK-11               4.69      0.03      0.00      Open
  LINK-12               1.85      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.15      0.00      0.00      Open
  LINK-22               0.16      0.00      0.00      Open
  LINK-23               1.41      0.01      0.00      Open
  LINK-24               1.13      0.01      0.00      Open
  LINK-25               0.16      0.00      0.00      Open
  LINK-26               0.16      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5673                                                             
  Link Results at 833:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28             -31.11      0.05      0.00      Open
  LINK-29             -36.36      0.06      0.00      Open
  LINK-30              -1.53      0.01      0.00      Open
  LINK-31              74.11      0.05      0.00      Open
  LINK-32              -0.21      0.00      0.00      Open
  LINK-33               0.09      0.00      0.00      Open
  LINK-34               0.29      0.00      0.00      Open
  LINK-35              -3.34      0.00      0.00      Open
  LINK-36               1.14      0.01      0.00      Open
  LINK-37              -1.53      0.01      0.00      Open
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -31.71      0.05      0.00      Open
  LINK-40             -36.54      0.04      0.00      Open
  LINK-41              36.77      0.06      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.19      0.00      0.00      Open
  LINK-44             -32.86      0.03      0.00      Open
  LINK-45              29.36      0.02      0.00      Open
  LINK-46              23.01      0.02      0.00      Open
  LINK-47             -67.44      0.05      0.00      Open
  LINK-48             -65.34      0.05      0.00      Open
  LINK-49             -65.28      0.05      0.00      Open
  LINK-50             -66.44      0.05      0.00      Open
  LINK-51             -71.62      0.05      0.00      Open
  LINK-52               9.17      0.03      0.00      Open
  LINK-53               7.33      0.02      0.00      Open
  LINK-54               5.33      0.02      0.00      Open
  LINK-55              -0.52      0.00      0.00      Open
  LINK-56              -0.23      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.06      0.01      0.00      Open
  LINK-59               0.65      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.01      0.01      0.00      Open
  LINK-62              -1.31      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.60      0.01      0.00      Open
  LINK-65               1.43      0.01      0.00      Open
  LINK-66              -4.06      0.03      0.00      Open
  LINK-67              -2.10      0.01      0.00      Open
  LINK-68               0.60      0.00      0.00      Open
  LINK-69              -3.00      0.02      0.00      Open
  LINK-70              -1.16      0.01      0.00      Open
  LINK-71              -2.30      0.01      0.00      Open
  LINK-72             -74.11      0.05      0.00      Open
  LINK-73              -3.68      0.02      0.00      Open
  LINK-74              -1.84      0.01      0.00      Open


  Page 5674                                                             
  Link Results at 833:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75              -2.45      0.02      0.00      Open
  LINK-76              -4.84      0.03      0.00      Open
  LINK-77               2.29      0.01      0.00      Open
  LINK-78               1.05      0.01      0.00      Open
  LINK-79              -0.60      0.00      0.00      Open
  LINK-80               1.38      0.01      0.00      Open
  LINK-81               1.84      0.01      0.00      Open
  LINK-82              -0.90      0.01      0.00      Open
  LINK-83               5.97      0.02      0.00      Open
  LINK-84               3.92      0.02      0.00      Open
  LINK-85               5.04      0.02      0.00      Open
  LINK-86               1.77      0.01      0.00      Open
  LINK-87               1.08      0.01      0.00      Open
  LINK-88               1.50      0.01      0.00      Open
  LINK-89              -0.70      0.00      0.00      Open
  LINK-90               1.44      0.01      0.00      Open
  LINK-91               0.88      0.01      0.00      Open
  LINK-92               6.67      0.03      0.00      Open
  LINK-93               1.19      0.01      0.00      Open
  LINK-94               0.36      0.00      0.00      Open
  LINK-95              -0.83      0.01      0.00      Open
  LINK-96               1.19      0.01      0.00      Open
  LINK-97               0.56      0.00      0.00      Open
  LINK-98               0.37      0.00      0.00      Open
  LINK-99               0.56      0.00      0.00      Open
  LINK-100              0.35      0.00      0.00      Open
  LINK-101             -0.63      0.00      0.00      Open
  LINK-102             -0.31      0.00      0.00      Open
  LINK-103             -0.63      0.00      0.00      Open
  LINK-104             -0.32      0.00      0.00      Open
  LINK-105             -3.50      0.01      0.00      Open
  LINK-106              0.20      0.00      0.00      Open
  LINK-107              1.19      0.01      0.00      Open
  LINK-108             -0.18      0.00      0.00      Open
  LINK-109              2.81      0.01      0.00      Open
  LINK-110              1.32      0.01      0.00      Open
  LINK-111              0.31      0.00      0.00      Open
  LINK-112              0.45      0.00      0.00      Open
  LINK-113             -1.26      0.01      0.00      Open
  LINK-114              0.04      0.00      0.00      Open
  LINK-115             -0.33      0.00      0.00      Open
  LINK-116              0.16      0.00      0.00      Open
  LINK-117             -0.28      0.00      0.00      Open
  LINK-118              0.21      0.00      0.00      Open
  LINK-119              0.21      0.00      0.00      Open
  LINK-120             -0.70      0.00      0.00      Open
  LINK-121             -0.24      0.00      0.00      Open


  Page 5675                                                             
  Link Results at 833:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.07      0.00      0.00      Open
  LINK-123              0.74      0.00      0.00      Open
  LINK-124              0.24      0.00      0.00      Open
  LINK-125             -0.74      0.00      0.00      Open
  LINK-126             -0.31      0.00      0.00      Open
  LINK-127              0.50      0.00      0.00      Open
  LINK-128              0.26      0.00      0.00      Open
  LINK-129             -0.28      0.00      0.00      Open
  LINK-130             -0.67      0.00      0.00      Open
  LINK-131              0.14      0.00      0.00      Open
  LINK-132             -0.68      0.00      0.00      Open
  LINK-133             -0.35      0.00      0.00      Open
  LINK-134             -0.04      0.00      0.00      Open
  LINK-135              0.33      0.00      0.00      Open
  LINK-136             -0.37      0.00      0.00      Open
  LINK-137              0.67      0.00      0.00      Open
  LINK-138             -1.05      0.00      0.00      Open
  LINK-139              0.31      0.00      0.00      Open
  LINK-140             -2.02      0.01      0.00      Open
  LINK-141             -1.91      0.01      0.00      Open
  LINK-142             -3.15      0.01      0.00      Open
  LINK-143             -6.65      0.03      0.00      Open
  LINK-144             -0.10      0.00      0.00      Open
  LINK-145             -0.97      0.01      0.00      Open
  LINK-146             -1.55      0.01      0.00      Open
  LINK-147             -0.39      0.00      0.00      Open
  LINK-148              1.95      0.01      0.00      Open
  LINK-149              1.15      0.01      0.00      Open
  LINK-150             -0.52      0.00      0.00      Open
  LINK-151              1.23      0.01      0.00      Open
  LINK-152             -1.13      0.01      0.00      Open
  LINK-153              1.77      0.01      0.00      Open
  LINK-154              0.37      0.00      0.00      Open
  LINK-155              0.05      0.00      0.00      Open
  LINK-156             -0.22      0.00      0.00      Open
  LINK-157             -0.54      0.00      0.00      Open
  LINK-158             -0.26      0.00      0.00      Open
  LINK-159              0.32      0.00      0.00      Open
  LINK-160              0.19      0.00      0.00      Open
  LINK-161             -0.63      0.00      0.00      Open
  LINK-162             -1.23      0.01      0.00      Open
  LINK-163             -1.23      0.01      0.00      Open
  LINK-164             -1.66      0.00      0.00      Open
  LINK-165            -10.85      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.42      0.00      0.00      Open


  Page 5676                                                             
  Link Results at 833:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169              1.24      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.16      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            36.77      0.15    199.95    Active Valve
  VALVE-176            27.27      0.31    187.24    Active Valve
  VALVE-177             1.23      0.01    202.52    Active Valve
  VALVE-178             0.42      0.00    112.98    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 834:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.07    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.07    659.93    128.60      0.00
  JUNCTION-3            0.40    659.93    100.47      0.00
  JUNCTION-4            0.35    659.93     78.91      0.00
  JUNCTION-5            0.32    659.93     71.80      0.00
  JUNCTION-6            0.17    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.14    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.03    579.55    106.56      0.00
  JUNCTION-11           0.09    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.12    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           2.31    659.93    119.10      0.00
  JUNCTION-18           0.56    659.93     78.77      0.00
  JUNCTION-19           0.41    859.86    130.39      0.00
  JUNCTION-20           0.23    859.86    104.92      0.00
  JUNCTION-21           0.00    859.86     89.88      0.00
  JUNCTION-22           0.39    859.86    101.35      0.00
  JUNCTION-23           0.29    859.86    110.72      0.00
  JUNCTION-24           0.00    859.86     96.74      0.00
  JUNCTION-25           0.54    859.86     89.23      0.00
  JUNCTION-26           0.00    859.86     76.45      0.00
  JUNCTION-27           1.12    859.86     73.32      0.00
  JUNCTION-28           0.19    859.86     68.54      0.00
  JUNCTION-29           0.00    859.86      5.89      0.00


  Page 5677                                                             
  Node Results at 834:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30          10.51    859.86     97.00      0.00
  JUNCTION-31           0.21    859.86    112.41      0.00
  JUNCTION-32           0.55    859.86    101.40      0.00
  JUNCTION-33           0.09    859.86    102.73      0.00
  JUNCTION-34           3.33    859.86    285.92      0.00
  JUNCTION-35           0.83    859.86     90.08      0.00
  JUNCTION-36           0.00    859.86     97.82      0.00
  JUNCTION-37           0.30    859.86     79.21      0.00
  JUNCTION-38           0.00    859.86     92.44      0.00
  JUNCTION-39           0.44    859.86     67.89      0.00
  JUNCTION-40           0.31    859.86     51.23      0.00
  JUNCTION-41           0.27    859.86     69.17      0.00
  JUNCTION-42           1.03    859.86     57.11      0.00
  JUNCTION-43           0.30    859.86     89.59      0.00
  JUNCTION-44           0.47    859.86     78.58      0.00
  JUNCTION-45           0.84    952.85     89.06      0.00
  JUNCTION-46           0.39    952.85     57.46      0.00
  JUNCTION-47           0.00    859.86     95.06      0.00
  JUNCTION-48           0.00    859.86     96.37      0.00
  JUNCTION-49           0.10    859.86    102.24      0.00
  JUNCTION-50           0.34    859.86    107.80      0.00
  JUNCTION-51           0.27    859.86    102.34      0.00
  JUNCTION-52           0.44    859.86    106.85      0.00
  JUNCTION-53           0.27    859.86    109.29      0.00
  JUNCTION-54           0.38    859.86    111.68      0.00
  JUNCTION-55           0.28    859.86    111.15      0.00
  JUNCTION-56           0.00    859.86    109.59      0.00
  JUNCTION-57           0.04    859.86    104.81      0.00
  JUNCTION-58           1.98    859.86    108.17      0.00
  JUNCTION-59           0.00    859.86    103.52      0.00
  JUNCTION-60           0.00    859.86    102.20      0.00
  JUNCTION-61           0.00    859.86    101.60      0.00
  JUNCTION-62           0.00    859.86    101.59      0.00
  JUNCTION-63           0.00    859.86    102.22      0.00
  JUNCTION-64           0.00    859.86    102.58      0.00
  JUNCTION-65           0.00    859.86    104.20      0.00
  JUNCTION-66           0.00    859.86    104.05      0.00
  JUNCTION-67           0.00    859.86    101.98      0.00
  JUNCTION-68           1.88    859.86    105.20      0.00
  JUNCTION-69           0.22    859.86    101.33      0.00
  JUNCTION-70           0.56    859.86    104.32      0.00
  JUNCTION-71           0.18    859.86     98.65      0.00
  JUNCTION-72           0.25    859.86    102.91      0.00
  JUNCTION-73           0.24    859.86    103.77      0.00
  JUNCTION-74           0.10    859.86    102.92      0.00
  JUNCTION-75           0.23    859.86     99.96      0.00
  JUNCTION-76           0.24    859.86    102.83      0.00


  Page 5678                                                             
  Node Results at 834:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           0.16    859.86    101.92      0.00
  JUNCTION-78           0.00    859.86    104.79      0.00
  JUNCTION-79           0.00    859.86    104.85      0.00
  JUNCTION-80           0.00    859.86    105.28      0.00
  JUNCTION-81           0.31    859.86    102.38      0.00
  JUNCTION-82           0.92    859.86    104.47      0.00
  JUNCTION-83           0.68    859.86    104.92      0.00
  JUNCTION-84           0.26    859.86    103.96      0.00
  JUNCTION-85           0.00    859.86    103.82      0.00
  JUNCTION-86           0.00    859.86    102.42      0.00
  JUNCTION-87           0.00    859.86    102.95      0.00
  JUNCTION-88           0.00    859.86    103.20      0.00
  JUNCTION-89           0.66    859.86    100.98      0.00
  JUNCTION-90           0.00    859.86     93.49      0.00
  JUNCTION-91           0.00    859.86     96.37      0.00
  JUNCTION-92           0.00    859.86    100.36      0.00
  JUNCTION-93           1.26    859.86     93.64      0.00
  JUNCTION-94           0.19    859.86     98.09      0.00
  JUNCTION-95           0.27    859.86     99.23      0.00
  JUNCTION-96           0.55    859.86     99.97      0.00
  JUNCTION-97           0.40    859.86    100.04      0.00
  JUNCTION-98           0.54    859.86     93.94      0.00
  JUNCTION-99           0.65    859.86     94.45      0.00
  JUNCTION-100          0.53    859.86     96.18      0.00
  JUNCTION-101          0.06    859.86     93.06      0.00
  JUNCTION-102          9.19   1155.36     26.56      0.00
  JUNCTION-103          0.00   1155.36     53.57      0.00
  JUNCTION-104          0.00   1155.36    127.70      0.00
  JUNCTION-105          0.00    859.86    372.58      0.00
  JUNCTION-106          0.00   1155.36    500.62      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.86    372.58      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.03    579.55     95.56      0.00
  JUNCTION-115          0.00    859.86    141.63      0.00
  JUNCTION-116          0.41    659.93     55.00      0.00
  JUNCTION-117          4.44    659.93    110.89      0.00
  JUNCTION-118          9.48    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.36    132.75      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.36     85.95      0.00
  JUNCTION-122          0.13   1042.39     37.00      0.00
  JUNCTION-123          0.29   1042.39    123.23      0.00
  JUNCTION-124          0.09    859.86     44.14      0.00
  JUNCTION-125          0.00    859.86    184.53      0.00


  Page 5679                                                             
  Node Results at 834:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126         17.79    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -74.11    859.86      6.92      0.00 Tank
  TANK-131            -10.85   1155.36      7.91      0.00 Tank
  
  Link Results at 834:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               17.79      0.02      0.00      Open
  LINK-1               -2.91      0.02      0.00      Open
  LINK-2               -1.45      0.01      0.00      Open
  LINK-3               -0.79      0.01      0.00      Open
  LINK-6                2.67      0.02      0.00      Open
  LINK-7               -4.39      0.03      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                4.56      0.03      0.00      Open
  LINK-10               2.85      0.02      0.00      Open
  LINK-11               4.70      0.03      0.00      Open
  LINK-12               1.85      0.01      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.03      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.04      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.15      0.00      0.00      Open
  LINK-22               0.16      0.00      0.00      Open
  LINK-23               1.41      0.01      0.00      Open
  LINK-24               1.13      0.01      0.00      Open
  LINK-25               0.16      0.00      0.00      Open
  LINK-26               0.16      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -31.11      0.05      0.00      Open
  LINK-29             -36.36      0.06      0.00      Open
  LINK-30              -1.53      0.01      0.00      Open
  LINK-31              74.11      0.05      0.00      Open
  LINK-32              -0.21      0.00      0.00      Open
  LINK-33               0.09      0.00      0.00      Open
  LINK-34               0.29      0.00      0.00      Open
  LINK-35              -3.34      0.00      0.00      Open
  LINK-36               1.14      0.01      0.00      Open
  LINK-37              -1.53      0.01      0.00      Open


  Page 5680                                                             
  Link Results at 834:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.02      0.00      0.00      Open
  LINK-39             -31.71      0.05      0.00      Open
  LINK-40             -36.54      0.04      0.00      Open
  LINK-41              36.77      0.06      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.19      0.00      0.00      Open
  LINK-44             -32.86      0.03      0.00      Open
  LINK-45              29.36      0.02      0.00      Open
  LINK-46              23.01      0.02      0.00      Open
  LINK-47             -67.44      0.05      0.00      Open
  LINK-48             -65.34      0.05      0.00      Open
  LINK-49             -65.28      0.05      0.00      Open
  LINK-50             -66.44      0.05      0.00      Open
  LINK-51             -71.62      0.05      0.00      Open
  LINK-52               9.17      0.03      0.00      Open
  LINK-53               7.33      0.02      0.00      Open
  LINK-54               5.33      0.02      0.00      Open
  LINK-55              -0.52      0.00      0.00      Open
  LINK-56              -0.23      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -1.06      0.01      0.00      Open
  LINK-59               0.65      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -2.01      0.01      0.00      Open
  LINK-62              -1.31      0.01      0.00      Open
  LINK-63              -0.01      0.00      0.00      Open
  LINK-64              -1.60      0.01      0.00      Open
  LINK-65               1.43      0.01      0.00      Open
  LINK-66              -4.06      0.03      0.00      Open
  LINK-67              -2.10      0.01      0.00      Open
  LINK-68               0.60      0.00      0.00      Open
  LINK-69              -3.00      0.02      0.00      Open
  LINK-70              -1.16      0.01      0.00      Open
  LINK-71              -2.30      0.01      0.00      Open
  LINK-72             -74.11      0.05      0.00      Open
  LINK-73              -3.68      0.02      0.00      Open
  LINK-74              -1.84      0.01      0.00      Open
  LINK-75              -2.45      0.02      0.00      Open
  LINK-76              -4.84      0.03      0.00      Open
  LINK-77               2.29      0.01      0.00      Open
  LINK-78               1.05      0.01      0.00      Open
  LINK-79              -0.60      0.00      0.00      Open
  LINK-80               1.38      0.01      0.00      Open
  LINK-81               1.84      0.01      0.00      Open
  LINK-82              -0.90      0.01      0.00      Open
  LINK-83               5.97      0.02      0.00      Open
  LINK-84               3.92      0.02      0.00      Open


  Page 5681                                                             
  Link Results at 834:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85               5.04      0.02      0.00      Open
  LINK-86               1.77      0.01      0.00      Open
  LINK-87               1.08      0.01      0.00      Open
  LINK-88               1.50      0.01      0.00      Open
  LINK-89              -0.70      0.00      0.00      Open
  LINK-90               1.44      0.01      0.00      Open
  LINK-91               0.88      0.01      0.00      Open
  LINK-92               6.67      0.03      0.00      Open
  LINK-93               1.19      0.01      0.00      Open
  LINK-94               0.36      0.00      0.00      Open
  LINK-95              -0.83      0.01      0.00      Open
  LINK-96               1.19      0.01      0.00      Open
  LINK-97               0.56      0.00      0.00      Open
  LINK-98               0.37      0.00      0.00      Open
  LINK-99               0.56      0.00      0.00      Open
  LINK-100              0.35      0.00      0.00      Open
  LINK-101             -0.63      0.00      0.00      Open
  LINK-102             -0.31      0.00      0.00      Open
  LINK-103             -0.63      0.00      0.00      Open
  LINK-104             -0.32      0.00      0.00      Open
  LINK-105             -3.50      0.01      0.00      Open
  LINK-106              0.20      0.00      0.00      Open
  LINK-107              1.19      0.01      0.00      Open
  LINK-108             -0.18      0.00      0.00      Open
  LINK-109              2.81      0.01      0.00      Open
  LINK-110              1.32      0.01      0.00      Open
  LINK-111              0.31      0.00      0.00      Open
  LINK-112              0.45      0.00      0.00      Open
  LINK-113             -1.26      0.01      0.00      Open
  LINK-114              0.04      0.00      0.00      Open
  LINK-115             -0.33      0.00      0.00      Open
  LINK-116              0.16      0.00      0.00      Open
  LINK-117             -0.28      0.00      0.00      Open
  LINK-118              0.21      0.00      0.00      Open
  LINK-119              0.21      0.00      0.00      Open
  LINK-120             -0.70      0.00      0.00      Open
  LINK-121             -0.24      0.00      0.00      Open
  LINK-122              0.07      0.00      0.00      Open
  LINK-123              0.74      0.00      0.00      Open
  LINK-124              0.24      0.00      0.00      Open
  LINK-125             -0.74      0.00      0.00      Open
  LINK-126             -0.31      0.00      0.00      Open
  LINK-127              0.50      0.00      0.00      Open
  LINK-128              0.26      0.00      0.00      Open
  LINK-129             -0.28      0.00      0.00      Open
  LINK-130             -0.67      0.00      0.00      Open
  LINK-131              0.14      0.00      0.00      Open


  Page 5682                                                             
  Link Results at 834:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -0.68      0.00      0.00      Open
  LINK-133             -0.35      0.00      0.00      Open
  LINK-134             -0.04      0.00      0.00      Open
  LINK-135              0.33      0.00      0.00      Open
  LINK-136             -0.37      0.00      0.00      Open
  LINK-137              0.67      0.00      0.00      Open
  LINK-138             -1.05      0.00      0.00      Open
  LINK-139              0.31      0.00      0.00      Open
  LINK-140             -2.02      0.01      0.00      Open
  LINK-141             -1.91      0.01      0.00      Open
  LINK-142             -3.15      0.01      0.00      Open
  LINK-143             -6.65      0.03      0.00      Open
  LINK-144             -0.10      0.00      0.00      Open
  LINK-145             -0.97      0.01      0.00      Open
  LINK-146             -1.55      0.01      0.00      Open
  LINK-147             -0.39      0.00      0.00      Open
  LINK-148              1.95      0.01      0.00      Open
  LINK-149              1.15      0.01      0.00      Open
  LINK-150             -0.52      0.00      0.00      Open
  LINK-151              1.23      0.01      0.00      Open
  LINK-152             -1.13      0.01      0.00      Open
  LINK-153              1.77      0.01      0.00      Open
  LINK-154              0.37      0.00      0.00      Open
  LINK-155              0.05      0.00      0.00      Open
  LINK-156             -0.22      0.00      0.00      Open
  LINK-157             -0.54      0.00      0.00      Open
  LINK-158             -0.26      0.00      0.00      Open
  LINK-159              0.32      0.00      0.00      Open
  LINK-160              0.19      0.00      0.00      Open
  LINK-161             -0.63      0.00      0.00      Open
  LINK-162             -1.23      0.01      0.00      Open
  LINK-163             -1.23      0.01      0.00      Open
  LINK-164             -1.66      0.00      0.00      Open
  LINK-165            -10.85      0.02      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.42      0.00      0.00      Open
  LINK-169              1.24      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.16      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            36.77      0.15    199.92    Active Valve
  VALVE-176            27.27      0.31    187.24    Active Valve
  VALVE-177             1.23      0.01    202.51    Active Valve
  VALVE-178             0.42      0.00    112.97    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 5683                                                             
  Link Results at 834:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 835:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.02    659.93    123.00      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.02    659.93    128.60      0.00
  JUNCTION-3            0.13    659.93    100.47      0.00
  JUNCTION-4            0.12    659.93     78.91      0.00
  JUNCTION-5            0.11    659.93     71.80      0.00
  JUNCTION-6            0.06    659.93     67.13      0.00
  JUNCTION-7            0.00    659.93     54.03      0.00
  JUNCTION-8            0.05    659.93     72.15      0.00
  JUNCTION-9            0.00    659.93     74.37      0.00
  JUNCTION-10           0.01    579.55    106.56      0.00
  JUNCTION-11           0.03    579.55    102.02      0.00
  JUNCTION-12           0.00    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.04    659.93    102.45      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           0.77    659.93    119.10      0.00
  JUNCTION-18           0.19    659.93     78.77      0.00
  JUNCTION-19           0.14    859.84    130.38      0.00
  JUNCTION-20           0.08    859.84    104.91      0.00
  JUNCTION-21           0.00    859.84     89.88      0.00
  JUNCTION-22           0.13    859.84    101.34      0.00
  JUNCTION-23           0.10    859.84    110.71      0.00
  JUNCTION-24           0.00    859.84     96.73      0.00
  JUNCTION-25           0.18    859.84     89.22      0.00
  JUNCTION-26           0.00    859.84     76.44      0.00
  JUNCTION-27           0.37    859.84     73.31      0.00
  JUNCTION-28           0.06    859.84     68.53      0.00
  JUNCTION-29           0.00    859.84      5.88      0.00
  JUNCTION-30           3.50    859.84     96.99      0.00
  JUNCTION-31           0.07    859.84    112.40      0.00
  JUNCTION-32           0.18    859.84    101.39      0.00
  JUNCTION-33           0.03    859.84    102.72      0.00
  JUNCTION-34           1.11    859.84    285.91      0.00
  JUNCTION-35           0.28    859.84     90.07      0.00
  JUNCTION-36           0.00    859.84     97.81      0.00
  JUNCTION-37           0.10    859.84     79.20      0.00
  JUNCTION-38           0.00    859.84     92.44      0.00
  JUNCTION-39           0.15    859.84     67.88      0.00


  Page 5684                                                             
  Node Results at 835:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           0.10    859.84     51.22      0.00
  JUNCTION-41           0.09    859.84     69.16      0.00
  JUNCTION-42           0.34    859.84     57.11      0.00
  JUNCTION-43           0.10    859.84     89.59      0.00
  JUNCTION-44           0.16    859.84     78.58      0.00
  JUNCTION-45           0.28    952.85     89.06      0.00
  JUNCTION-46           0.13    952.85     57.46      0.00
  JUNCTION-47           0.00    859.84     95.05      0.00
  JUNCTION-48           0.00    859.84     96.36      0.00
  JUNCTION-49           0.03    859.84    102.23      0.00
  JUNCTION-50           0.11    859.84    107.79      0.00
  JUNCTION-51           0.09    859.84    102.33      0.00
  JUNCTION-52           0.15    859.84    106.84      0.00
  JUNCTION-53           0.09    859.84    109.28      0.00
  JUNCTION-54           0.13    859.84    111.67      0.00
  JUNCTION-55           0.09    859.84    111.14      0.00
  JUNCTION-56           0.00    859.84    109.58      0.00
  JUNCTION-57           0.01    859.84    104.80      0.00
  JUNCTION-58           0.66    859.84    108.17      0.00
  JUNCTION-59           0.00    859.84    103.51      0.00
  JUNCTION-60           0.00    859.84    102.19      0.00
  JUNCTION-61           0.00    859.84    101.59      0.00
  JUNCTION-62           0.00    859.84    101.58      0.00
  JUNCTION-63           0.00    859.84    102.21      0.00
  JUNCTION-64           0.00    859.84    102.57      0.00
  JUNCTION-65           0.00    859.84    104.20      0.00
  JUNCTION-66           0.00    859.84    104.04      0.00
  JUNCTION-67           0.00    859.84    101.97      0.00
  JUNCTION-68           0.63    859.84    105.19      0.00
  JUNCTION-69           0.07    859.84    101.32      0.00
  JUNCTION-70           0.19    859.84    104.31      0.00
  JUNCTION-71           0.06    859.84     98.65      0.00
  JUNCTION-72           0.08    859.84    102.90      0.00
  JUNCTION-73           0.08    859.84    103.76      0.00
  JUNCTION-74           0.03    859.84    102.91      0.00
  JUNCTION-75           0.08    859.84     99.95      0.00
  JUNCTION-76           0.08    859.84    102.82      0.00
  JUNCTION-77           0.05    859.84    101.91      0.00
  JUNCTION-78           0.00    859.84    104.78      0.00
  JUNCTION-79           0.00    859.84    104.84      0.00
  JUNCTION-80           0.00    859.84    105.27      0.00
  JUNCTION-81           0.10    859.84    102.37      0.00
  JUNCTION-82           0.31    859.84    104.46      0.00
  JUNCTION-83           0.23    859.84    104.92      0.00
  JUNCTION-84           0.09    859.84    103.95      0.00
  JUNCTION-85           0.00    859.84    103.81      0.00
  JUNCTION-86           0.00    859.84    102.42      0.00


  Page 5685                                                             
  Node Results at 835:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    859.84    102.94      0.00
  JUNCTION-88           0.00    859.84    103.19      0.00
  JUNCTION-89           0.22    859.84    100.97      0.00
  JUNCTION-90           0.00    859.84     93.48      0.00
  JUNCTION-91           0.00    859.84     96.37      0.00
  JUNCTION-92           0.00    859.84    100.35      0.00
  JUNCTION-93           0.42    859.84     93.64      0.00
  JUNCTION-94           0.06    859.84     98.08      0.00
  JUNCTION-95           0.09    859.84     99.22      0.00
  JUNCTION-96           0.18    859.84     99.96      0.00
  JUNCTION-97           0.13    859.84    100.03      0.00
  JUNCTION-98           0.18    859.84     93.94      0.00
  JUNCTION-99           0.22    859.84     94.44      0.00
  JUNCTION-100          0.18    859.84     96.17      0.00
  JUNCTION-101          0.02    859.84     93.05      0.00
  JUNCTION-102          3.06   1155.35     26.55      0.00
  JUNCTION-103          0.00   1155.35     53.57      0.00
  JUNCTION-104          0.00   1155.35    127.70      0.00
  JUNCTION-105          0.00    859.84    372.57      0.00
  JUNCTION-106          0.00   1155.35    500.61      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.84    372.57      0.00
  JUNCTION-111          0.00    659.93    104.83      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.93    130.39      0.00
  JUNCTION-114          0.01    579.55     95.56      0.00
  JUNCTION-115          0.00    859.84    141.62      0.00
  JUNCTION-116          0.14    659.93     55.00      0.00
  JUNCTION-117          1.48    659.93    110.90      0.00
  JUNCTION-118          3.16    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.35    132.74      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.35     85.95      0.00
  JUNCTION-122          0.04   1042.39     37.00      0.00
  JUNCTION-123          0.10   1042.39    123.23      0.00
  JUNCTION-124          0.03    859.84     44.13      0.00
  JUNCTION-125          0.00    859.84    184.52      0.00
  JUNCTION-126          5.93    472.69     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130            -24.70    859.84      6.91      0.00 Tank
  TANK-131             -3.62   1155.35      7.91      0.00 Tank
  


  Page 5686                                                             
  Link Results at 835:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0                5.93      0.01      0.00      Open
  LINK-1               -0.97      0.01      0.00      Open
  LINK-2               -0.48      0.00      0.00      Open
  LINK-3               -0.26      0.00      0.00      Open
  LINK-6                0.89      0.01      0.00      Open
  LINK-7               -1.46      0.01      0.00      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9                1.52      0.01      0.00      Open
  LINK-10               0.95      0.01      0.00      Open
  LINK-11               1.57      0.01      0.00      Open
  LINK-12               0.62      0.00      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.01      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.01      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.05      0.00      0.00      Open
  LINK-22               0.05      0.00      0.00      Open
  LINK-23               0.47      0.00      0.00      Open
  LINK-24               0.38      0.00      0.00      Open
  LINK-25               0.05      0.00      0.00      Open
  LINK-26               0.05      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -10.37      0.02      0.00      Open
  LINK-29             -12.12      0.02      0.00      Open
  LINK-30              -0.51      0.00      0.00      Open
  LINK-31              24.70      0.02      0.00      Open
  LINK-32              -0.07      0.00      0.00      Open
  LINK-33               0.03      0.00      0.00      Open
  LINK-34               0.10      0.00      0.00      Open
  LINK-35              -1.11      0.00      0.00      Open
  LINK-36               0.38      0.00      0.00      Open
  LINK-37              -0.51      0.00      0.00      Open
  LINK-38               0.01      0.00      0.00      Open
  LINK-39             -10.57      0.02      0.00      Open
  LINK-40             -12.18      0.01      0.00      Open
  LINK-41              12.26      0.02      0.00      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.06      0.00      0.00      Open
  LINK-44             -10.95      0.01      0.00      Open
  LINK-45               9.79      0.01      0.00      Open
  LINK-46               7.67      0.01      0.00      Open
  LINK-47             -22.48      0.02      0.00      Open
  LINK-48             -21.78      0.02      0.00      Open


  Page 5687                                                             
  Link Results at 835:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49             -21.76      0.02      0.00      Open
  LINK-50             -22.15      0.02      0.00      Open
  LINK-51             -23.87      0.02      0.00      Open
  LINK-52               3.06      0.01      0.00      Open
  LINK-53               2.44      0.01      0.00      Open
  LINK-54               1.78      0.01      0.00      Open
  LINK-55              -0.17      0.00      0.00      Open
  LINK-56              -0.08      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -0.35      0.00      0.00      Open
  LINK-59               0.22      0.00      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -0.67      0.00      0.00      Open
  LINK-62              -0.44      0.00      0.00      Open
  LINK-63               0.00      0.00      0.00      Open
  LINK-64              -0.53      0.00      0.00      Open
  LINK-65               0.48      0.00      0.00      Open
  LINK-66              -1.35      0.01      0.00      Open
  LINK-67              -0.70      0.00      0.00      Open
  LINK-68               0.20      0.00      0.00      Open
  LINK-69              -1.00      0.01      0.00      Open
  LINK-70              -0.39      0.00      0.00      Open
  LINK-71              -0.77      0.00      0.00      Open
  LINK-72             -24.70      0.02      0.00      Open
  LINK-73              -1.23      0.01      0.00      Open
  LINK-74              -0.61      0.00      0.00      Open
  LINK-75              -0.82      0.01      0.00      Open
  LINK-76              -1.61      0.01      0.00      Open
  LINK-77               0.76      0.00      0.00      Open
  LINK-78               0.35      0.00      0.00      Open
  LINK-79              -0.20      0.00      0.00      Open
  LINK-80               0.46      0.00      0.00      Open
  LINK-81               0.61      0.00      0.00      Open
  LINK-82              -0.30      0.00      0.00      Open
  LINK-83               1.99      0.01      0.00      Open
  LINK-84               1.31      0.01      0.00      Open
  LINK-85               1.68      0.01      0.00      Open
  LINK-86               0.59      0.00      0.00      Open
  LINK-87               0.36      0.00      0.00      Open
  LINK-88               0.50      0.00      0.00      Open
  LINK-89              -0.23      0.00      0.00      Open
  LINK-90               0.48      0.00      0.00      Open
  LINK-91               0.29      0.00      0.00      Open
  LINK-92               2.22      0.01      0.00      Open
  LINK-93               0.40      0.00      0.00      Open
  LINK-94               0.12      0.00      0.00      Open
  LINK-95              -0.28      0.00      0.00      Open


  Page 5688                                                             
  Link Results at 835:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96               0.40      0.00      0.00      Open
  LINK-97               0.19      0.00      0.00      Open
  LINK-98               0.12      0.00      0.00      Open
  LINK-99               0.19      0.00      0.00      Open
  LINK-100              0.12      0.00      0.00      Open
  LINK-101             -0.21      0.00      0.00      Open
  LINK-102             -0.10      0.00      0.00      Open
  LINK-103             -0.21      0.00      0.00      Open
  LINK-104             -0.11      0.00      0.00      Open
  LINK-105             -1.17      0.00      0.00      Open
  LINK-106              0.07      0.00      0.00      Open
  LINK-107              0.40      0.00      0.00      Open
  LINK-108             -0.06      0.00      0.00      Open
  LINK-109              0.94      0.00      0.00      Open
  LINK-110              0.44      0.00      0.00      Open
  LINK-111              0.10      0.00      0.00      Open
  LINK-112              0.15      0.00      0.00      Open
  LINK-113             -0.42      0.00      0.00      Open
  LINK-114              0.01      0.00      0.00      Open
  LINK-115             -0.11      0.00      0.00      Open
  LINK-116              0.05      0.00      0.00      Open
  LINK-117             -0.09      0.00      0.00      Open
  LINK-118              0.07      0.00      0.00      Open
  LINK-119              0.07      0.00      0.00      Open
  LINK-120             -0.23      0.00      0.00      Open
  LINK-121             -0.08      0.00      0.00      Open
  LINK-122              0.02      0.00      0.00      Open
  LINK-123              0.25      0.00      0.00      Open
  LINK-124              0.08      0.00      0.00      Open
  LINK-125             -0.25      0.00      0.00      Open
  LINK-126             -0.10      0.00      0.00      Open
  LINK-127              0.17      0.00      0.00      Open
  LINK-128              0.09      0.00      0.00      Open
  LINK-129             -0.09      0.00      0.00      Open
  LINK-130             -0.22      0.00      0.00      Open
  LINK-131              0.05      0.00      0.00      Open
  LINK-132             -0.23      0.00      0.00      Open
  LINK-133             -0.12      0.00      0.00      Open
  LINK-134             -0.01      0.00      0.00      Open
  LINK-135              0.11      0.00      0.00      Open
  LINK-136             -0.12      0.00      0.00      Open
  LINK-137              0.22      0.00      0.00      Open
  LINK-138             -0.35      0.00      0.00      Open
  LINK-139              0.10      0.00      0.00      Open
  LINK-140             -0.67      0.00      0.00      Open
  LINK-141             -0.64      0.00      0.00      Open
  LINK-142             -1.05      0.00      0.00      Open


  Page 5689                                                             
  Link Results at 835:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143             -2.22      0.01      0.00      Open
  LINK-144             -0.03      0.00      0.00      Open
  LINK-145             -0.32      0.00      0.00      Open
  LINK-146             -0.52      0.00      0.00      Open
  LINK-147             -0.13      0.00      0.00      Open
  LINK-148              0.65      0.00      0.00      Open
  LINK-149              0.38      0.00      0.00      Open
  LINK-150             -0.17      0.00      0.00      Open
  LINK-151              0.41      0.00      0.00      Open
  LINK-152             -0.38      0.00      0.00      Open
  LINK-153              0.59      0.00      0.00      Open
  LINK-154              0.12      0.00      0.00      Open
  LINK-155              0.02      0.00      0.00      Open
  LINK-156             -0.07      0.00      0.00      Open
  LINK-157             -0.18      0.00      0.00      Open
  LINK-158             -0.09      0.00      0.00      Open
  LINK-159              0.11      0.00      0.00      Open
  LINK-160              0.06      0.00      0.00      Open
  LINK-161             -0.21      0.00      0.00      Open
  LINK-162             -0.41      0.00      0.00      Open
  LINK-163             -0.41      0.00      0.00      Open
  LINK-164             -0.55      0.00      0.00      Open
  LINK-165             -3.62      0.01      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              0.14      0.00      0.00      Open
  LINK-169              0.41      0.00      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.05      0.00     80.38    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175            12.26      0.05    199.91    Active Valve
  VALVE-176             9.09      0.10    187.25    Active Valve
  VALVE-177             0.41      0.00    202.50    Active Valve
  VALVE-178             0.14      0.00    112.96    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5690                                                             
  Node Results at 836:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.21    659.92    122.99      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.22    659.92    128.59      0.00
  JUNCTION-3            1.19    659.92    100.46      0.00
  JUNCTION-4            1.04    659.92     78.91      0.00
  JUNCTION-5            0.95    659.92     71.79      0.00
  JUNCTION-6            0.50    659.92     67.13      0.00
  JUNCTION-7            0.00    659.92     54.03      0.00
  JUNCTION-8            0.42    659.92     72.15      0.00
  JUNCTION-9            0.00    659.92     74.37      0.00
  JUNCTION-10           0.09    579.55    106.56      0.00
  JUNCTION-11           0.28    579.55    102.02      0.00
  JUNCTION-12           0.01    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           0.36    659.92    102.44      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17           6.94    659.92    119.10      0.00
  JUNCTION-18           1.67    659.93     78.76      0.00
  JUNCTION-19           1.24    859.79    130.36      0.00
  JUNCTION-20           0.70    859.79    104.88      0.00
  JUNCTION-21           0.00    859.79     89.86      0.00
  JUNCTION-22           1.16    859.80    101.32      0.00
  JUNCTION-23           0.86    859.80    110.69      0.00
  JUNCTION-24           0.00    859.80     96.71      0.00
  JUNCTION-25           1.61    859.80     89.20      0.00
  JUNCTION-26           0.00    859.80     76.42      0.00
  JUNCTION-27           3.36    859.80     73.29      0.00
  JUNCTION-28           0.56    859.80     68.51      0.00
  JUNCTION-29           0.00    859.81      5.86      0.00
  JUNCTION-30          31.53    859.80     96.97      0.00
  JUNCTION-31           0.64    859.79    112.38      0.00
  JUNCTION-32           1.66    859.79    101.37      0.00
  JUNCTION-33           0.26    859.79    102.70      0.00
  JUNCTION-34          10.00    859.80    285.89      0.00
  JUNCTION-35           2.49    859.79     90.05      0.00
  JUNCTION-36           0.00    859.79     97.79      0.00
  JUNCTION-37           0.89    859.79     79.18      0.00
  JUNCTION-38           0.00    859.79     92.41      0.00
  JUNCTION-39           1.32    859.79     67.85      0.00
  JUNCTION-40           0.92    859.79     51.20      0.00
  JUNCTION-41           0.82    859.79     69.14      0.00
  JUNCTION-42           3.08    859.79     57.08      0.00
  JUNCTION-43           0.89    859.80     89.57      0.00
  JUNCTION-44           1.40    859.80     78.56      0.00
  JUNCTION-45           2.53    952.85     89.06      0.00
  JUNCTION-46           1.18    952.85     57.46      0.00


  Page 5691                                                             
  Node Results at 836:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    859.80     95.03      0.00
  JUNCTION-48           0.00    859.80     96.34      0.00
  JUNCTION-49           0.31    859.80    102.21      0.00
  JUNCTION-50           1.03    859.80    107.77      0.00
  JUNCTION-51           0.81    859.80    102.31      0.00
  JUNCTION-52           1.33    859.80    106.82      0.00
  JUNCTION-53           0.82    859.79    109.26      0.00
  JUNCTION-54           1.13    859.79    111.65      0.00
  JUNCTION-55           0.83    859.79    111.12      0.00
  JUNCTION-56           0.00    859.79    109.56      0.00
  JUNCTION-57           0.12    859.79    104.78      0.00
  JUNCTION-58           5.95    859.79    108.14      0.00
  JUNCTION-59           0.00    859.79    103.49      0.00
  JUNCTION-60           0.00    859.79    102.17      0.00
  JUNCTION-61           0.00    859.79    101.57      0.00
  JUNCTION-62           0.00    859.79    101.56      0.00
  JUNCTION-63           0.00    859.79    102.19      0.00
  JUNCTION-64           0.00    859.79    102.54      0.00
  JUNCTION-65           0.00    859.79    104.17      0.00
  JUNCTION-66           0.00    859.79    104.02      0.00
  JUNCTION-67           0.00    859.79    101.95      0.00
  JUNCTION-68           5.64    859.79    105.17      0.00
  JUNCTION-69           0.66    859.79    101.30      0.00
  JUNCTION-70           1.69    859.79    104.29      0.00
  JUNCTION-71           0.55    859.79     98.62      0.00
  JUNCTION-72           0.75    859.79    102.88      0.00
  JUNCTION-73           0.71    859.79    103.74      0.00
  JUNCTION-74           0.29    859.79    102.89      0.00
  JUNCTION-75           0.69    859.79     99.93      0.00
  JUNCTION-76           0.72    859.79    102.79      0.00
  JUNCTION-77           0.49    859.79    101.89      0.00
  JUNCTION-78           0.00    859.79    104.76      0.00
  JUNCTION-79           0.00    859.79    104.81      0.00
  JUNCTION-80           0.00    859.79    105.25      0.00
  JUNCTION-81           0.93    859.79    102.35      0.00
  JUNCTION-82           2.76    859.79    104.44      0.00
  JUNCTION-83           2.04    859.79    104.89      0.00
  JUNCTION-84           0.78    859.79    103.93      0.00
  JUNCTION-85           0.00    859.79    103.79      0.00
  JUNCTION-86           0.00    859.79    102.39      0.00
  JUNCTION-87           0.00    859.79    102.92      0.00
  JUNCTION-88           0.00    859.79    103.17      0.00
  JUNCTION-89           1.98    859.79    100.95      0.00
  JUNCTION-90           0.00    859.79     93.46      0.00
  JUNCTION-91           0.00    859.79     96.34      0.00
  JUNCTION-92           0.00    859.79    100.33      0.00
  JUNCTION-93           3.78    859.79     93.61      0.00


  Page 5692                                                             
  Node Results at 836:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           0.58    859.79     98.06      0.00
  JUNCTION-95           0.80    859.79     99.19      0.00
  JUNCTION-96           1.65    859.79     99.94      0.00
  JUNCTION-97           1.20    859.79    100.00      0.00
  JUNCTION-98           1.61    859.79     93.91      0.00
  JUNCTION-99           1.94    859.79     94.41      0.00
  JUNCTION-100          1.59    859.79     96.14      0.00
  JUNCTION-101          0.18    859.79     93.03      0.00
  JUNCTION-102         27.57   1155.34     26.55      0.00
  JUNCTION-103          0.00   1155.34     53.56      0.00
  JUNCTION-104          0.00   1155.34    127.69      0.00
  JUNCTION-105          0.00    859.81    372.56      0.00
  JUNCTION-106          0.00   1155.34    500.61      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.80    372.55      0.00
  JUNCTION-111          0.00    659.92    104.82      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.92    130.39      0.00
  JUNCTION-114          0.08    579.55     95.56      0.00
  JUNCTION-115          0.00    859.76    141.58      0.00
  JUNCTION-116          1.23    659.93     55.00      0.00
  JUNCTION-117         13.31    659.91    110.88      0.00
  JUNCTION-118         28.45    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.34    132.74      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.34     85.94      0.00
  JUNCTION-122          0.39   1042.39     37.00      0.00
  JUNCTION-123          0.88   1042.39    123.23      0.00
  JUNCTION-124          0.27    859.80     44.11      0.00
  JUNCTION-125          0.00    859.79    184.49      0.00
  JUNCTION-126         53.37    472.68     16.76      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -222.32    859.81      6.89      0.00 Tank
  TANK-131            -32.54   1155.34      7.90      0.00 Tank
  
  Link Results at 836:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0               53.37      0.05      0.00      Open
  LINK-1               -8.74      0.06      0.00      Open
  LINK-2               -4.36      0.03      0.00      Open
  LINK-3               -2.38      0.02      0.00      Open
  LINK-6                8.00      0.05      0.00      Open
  LINK-7              -13.17      0.08      0.01      Open


  Page 5693                                                             
  Link Results at 836:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               13.67      0.09      0.01      Open
  LINK-10               8.54      0.05      0.00      Open
  LINK-11              14.09      0.09      0.01      Open
  LINK-12               5.55      0.04      0.00      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.08      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.11      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               0.46      0.00      0.00      Open
  LINK-22               0.47      0.00      0.00      Open
  LINK-23               4.22      0.03      0.00      Open
  LINK-24               3.39      0.02      0.00      Open
  LINK-25               0.47      0.00      0.00      Open
  LINK-26               0.47      0.00      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28             -93.33      0.15      0.01      Open
  LINK-29            -109.08      0.17      0.01      Open
  LINK-30              -4.58      0.03      0.00      Open
  LINK-31             222.32      0.16      0.00      Open
  LINK-32              -0.64      0.00      0.00      Open
  LINK-33               0.27      0.00      0.00      Open
  LINK-34               0.88      0.00      0.00      Open
  LINK-35             -10.00      0.01      0.00      Open
  LINK-36               3.42      0.02      0.00      Open
  LINK-37              -4.59      0.03      0.00      Open
  LINK-38               0.07      0.00      0.00      Open
  LINK-39             -95.12      0.15      0.01      Open
  LINK-40            -109.62      0.11      0.00      Open
  LINK-41             110.32      0.18      0.01      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -0.56      0.00      0.00      Open
  LINK-44             -98.58      0.10      0.00      Open
  LINK-45              88.07      0.06      0.00      Open
  LINK-46              69.04      0.05      0.00      Open
  LINK-47            -202.33      0.14      0.00      Open
  LINK-48            -196.01      0.14      0.00      Open
  LINK-49            -195.83      0.14      0.00      Open
  LINK-50            -199.32      0.14      0.00      Open
  LINK-51            -214.85      0.15      0.00      Open
  LINK-52              27.51      0.08      0.00      Open
  LINK-53              21.98      0.06      0.00      Open
  LINK-54              15.99      0.05      0.00      Open


  Page 5694                                                             
  Link Results at 836:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -1.57      0.01      0.00      Open
  LINK-56              -0.68      0.00      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58              -3.18      0.02      0.00      Open
  LINK-59               1.96      0.01      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61              -6.02      0.04      0.00      Open
  LINK-62              -3.93      0.02      0.00      Open
  LINK-63              -0.03      0.00      0.00      Open
  LINK-64              -4.81      0.03      0.00      Open
  LINK-65               4.28      0.03      0.00      Open
  LINK-66             -12.17      0.08      0.00      Open
  LINK-67              -6.31      0.04      0.00      Open
  LINK-68               1.80      0.01      0.00      Open
  LINK-69              -9.01      0.06      0.00      Open
  LINK-70              -3.49      0.02      0.00      Open
  LINK-71              -6.91      0.04      0.00      Open
  LINK-72            -222.32      0.16      0.00      Open
  LINK-73             -11.04      0.07      0.00      Open
  LINK-74              -5.53      0.04      0.00      Open
  LINK-75              -7.34      0.05      0.00      Open
  LINK-76             -14.52      0.09      0.01      Open
  LINK-77               6.87      0.04      0.00      Open
  LINK-78               3.14      0.02      0.00      Open
  LINK-79              -1.81      0.01      0.00      Open
  LINK-80               4.14      0.03      0.00      Open
  LINK-81               5.51      0.04      0.00      Open
  LINK-82              -2.70      0.02      0.00      Open
  LINK-83              17.90      0.07      0.00      Open
  LINK-84              11.76      0.05      0.00      Open
  LINK-85              15.12      0.06      0.00      Open
  LINK-86               5.32      0.03      0.00      Open
  LINK-87               3.23      0.02      0.00      Open
  LINK-88               4.49      0.03      0.00      Open
  LINK-89              -2.09      0.01      0.00      Open
  LINK-90               4.32      0.03      0.00      Open
  LINK-91               2.64      0.02      0.00      Open
  LINK-92              20.01      0.08      0.00      Open
  LINK-93               3.56      0.02      0.00      Open
  LINK-94               1.07      0.01      0.00      Open
  LINK-95              -2.49      0.02      0.00      Open
  LINK-96               3.56      0.02      0.00      Open
  LINK-97               1.67      0.01      0.00      Open
  LINK-98               1.12      0.01      0.00      Open
  LINK-99               1.67      0.01      0.00      Open
  LINK-100              1.06      0.01      0.00      Open
  LINK-101             -1.89      0.01      0.00      Open


  Page 5695                                                             
  Link Results at 836:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -0.93      0.01      0.00      Open
  LINK-103             -1.89      0.01      0.00      Open
  LINK-104             -0.96      0.01      0.00      Open
  LINK-105            -10.51      0.04      0.00      Open
  LINK-106              0.60      0.00      0.00      Open
  LINK-107              3.56      0.02      0.00      Open
  LINK-108             -0.54      0.00      0.00      Open
  LINK-109              8.42      0.03      0.00      Open
  LINK-110              3.97      0.03      0.00      Open
  LINK-111              0.92      0.01      0.00      Open
  LINK-112              1.36      0.01      0.00      Open
  LINK-113             -3.79      0.02      0.00      Open
  LINK-114              0.12      0.00      0.00      Open
  LINK-115             -0.99      0.01      0.00      Open
  LINK-116              0.48      0.00      0.00      Open
  LINK-117             -0.83      0.01      0.00      Open
  LINK-118              0.62      0.00      0.00      Open
  LINK-119              0.64      0.00      0.00      Open
  LINK-120             -2.09      0.01      0.00      Open
  LINK-121             -0.73      0.00      0.00      Open
  LINK-122              0.21      0.00      0.00      Open
  LINK-123              2.23      0.01      0.00      Open
  LINK-124              0.73      0.00      0.00      Open
  LINK-125             -2.23      0.01      0.00      Open
  LINK-126             -0.94      0.01      0.00      Open
  LINK-127              1.51      0.01      0.00      Open
  LINK-128              0.79      0.01      0.00      Open
  LINK-129             -0.83      0.01      0.00      Open
  LINK-130             -2.02      0.01      0.00      Open
  LINK-131              0.41      0.00      0.00      Open
  LINK-132             -2.04      0.01      0.00      Open
  LINK-133             -1.05      0.01      0.00      Open
  LINK-134             -0.12      0.00      0.00      Open
  LINK-135              1.00      0.01      0.00      Open
  LINK-136             -1.12      0.01      0.00      Open
  LINK-137              2.02      0.01      0.00      Open
  LINK-138             -3.15      0.01      0.00      Open
  LINK-139              0.92      0.01      0.00      Open
  LINK-140             -6.05      0.02      0.00      Open
  LINK-141             -5.74      0.02      0.00      Open
  LINK-142             -9.45      0.04      0.00      Open
  LINK-143            -19.94      0.08      0.00      Open
  LINK-144             -0.31      0.00      0.00      Open
  LINK-145             -2.92      0.02      0.00      Open
  LINK-146             -4.66      0.03      0.00      Open
  LINK-147             -1.17      0.01      0.00      Open
  LINK-148              5.84      0.04      0.00      Open


  Page 5696                                                             
  Link Results at 836:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149              3.46      0.02      0.00      Open
  LINK-150             -1.57      0.01      0.00      Open
  LINK-151              3.70      0.02      0.00      Open
  LINK-152             -3.39      0.02      0.00      Open
  LINK-153              5.32      0.03      0.00      Open
  LINK-154              1.12      0.01      0.00      Open
  LINK-155              0.16      0.00      0.00      Open
  LINK-156             -0.66      0.00      0.00      Open
  LINK-157             -1.61      0.01      0.00      Open
  LINK-158             -0.77      0.00      0.00      Open
  LINK-159              0.97      0.01      0.00      Open
  LINK-160              0.57      0.00      0.00      Open
  LINK-161             -1.88      0.01      0.00      Open
  LINK-162             -3.70      0.02      0.00      Open
  LINK-163             -3.70      0.02      0.00      Open
  LINK-164             -4.97      0.01      0.00      Open
  LINK-165            -32.54      0.05      0.00      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              1.27      0.00      0.00      Open
  LINK-169              3.71      0.01      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             0.47      0.01     80.37    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           110.32      0.45    199.82    Active Valve
  VALVE-176            81.82      0.93    187.22    Active Valve
  VALVE-177             3.70      0.04    202.48    Active Valve
  VALVE-178             1.27      0.01    112.95    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 837:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.71    659.78    122.93      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.77    659.78    128.54      0.00
  JUNCTION-3            4.09    659.79    100.40      0.00
  JUNCTION-4            3.57    659.79     78.85      0.00
  JUNCTION-5            3.28    659.80     71.74      0.00
  JUNCTION-6            1.72    659.82     67.08      0.00
  JUNCTION-7            0.00    659.82     53.98      0.00
  JUNCTION-8            1.43    659.84     72.11      0.00
  JUNCTION-9            0.00    659.85     74.34      0.00


  Page 5697                                                             
  Node Results at 837:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.32    579.55    106.56      0.00
  JUNCTION-11           0.98    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.23    659.79    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          23.92    659.77    119.03      0.00
  JUNCTION-18           5.75    659.87     78.74      0.00
  JUNCTION-19           4.28    859.47    130.23      0.00
  JUNCTION-20           2.40    859.47    104.75      0.00
  JUNCTION-21           0.00    859.54     89.74      0.00
  JUNCTION-22           3.99    859.57    101.22      0.00
  JUNCTION-23           2.97    859.56    110.59      0.00
  JUNCTION-24           0.00    859.58     96.61      0.00
  JUNCTION-25           5.55    859.59     89.11      0.00
  JUNCTION-26           0.00    859.60     76.34      0.00
  JUNCTION-27          11.57    859.61     73.21      0.00
  JUNCTION-28           1.95    859.61     68.43      0.00
  JUNCTION-29           0.00    859.68      5.81      0.00
  JUNCTION-30         108.59    859.56     96.87      0.00
  JUNCTION-31           2.20    859.52    112.26      0.00
  JUNCTION-32           5.73    859.49    101.24      0.00
  JUNCTION-33           0.89    859.48    102.56      0.00
  JUNCTION-34          34.44    859.55    285.78      0.00
  JUNCTION-35           8.59    859.47     89.91      0.00
  JUNCTION-36           0.00    859.47     97.65      0.00
  JUNCTION-37           3.06    859.47     79.04      0.00
  JUNCTION-38           0.00    859.47     92.28      0.00
  JUNCTION-39           4.56    859.48     67.72      0.00
  JUNCTION-40           3.16    859.48     51.07      0.00
  JUNCTION-41           2.84    859.48     69.01      0.00
  JUNCTION-42          10.62    859.49     56.95      0.00
  JUNCTION-43           3.08    859.59     89.48      0.00
  JUNCTION-44           4.81    859.60     78.47      0.00
  JUNCTION-45           8.70    952.85     89.06      0.00
  JUNCTION-46           4.06    952.85     57.46      0.00
  JUNCTION-47           0.00    859.54     94.92      0.00
  JUNCTION-48           0.00    859.55     96.24      0.00
  JUNCTION-49           1.06    859.56    102.11      0.00
  JUNCTION-50           3.54    859.55    107.66      0.00
  JUNCTION-51           2.80    859.55    102.20      0.00
  JUNCTION-52           4.57    859.55    106.71      0.00
  JUNCTION-53           2.82    859.53    109.15      0.00
  JUNCTION-54           3.90    859.53    111.54      0.00
  JUNCTION-55           2.86    859.53    111.01      0.00
  JUNCTION-56           0.00    859.53    109.45      0.00


  Page 5698                                                             
  Node Results at 837:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.40    859.48    104.65      0.00
  JUNCTION-58          20.48    859.48    108.01      0.00
  JUNCTION-59           0.00    859.48    103.35      0.00
  JUNCTION-60           0.00    859.48    102.04      0.00
  JUNCTION-61           0.00    859.48    101.43      0.00
  JUNCTION-62           0.00    859.48    101.42      0.00
  JUNCTION-63           0.00    859.48    102.05      0.00
  JUNCTION-64           0.00    859.48    102.41      0.00
  JUNCTION-65           0.00    859.47    104.04      0.00
  JUNCTION-66           0.00    859.48    103.89      0.00
  JUNCTION-67           0.00    859.48    101.81      0.00
  JUNCTION-68          19.44    859.47    105.03      0.00
  JUNCTION-69           2.29    859.47    101.16      0.00
  JUNCTION-70           5.81    859.46    104.15      0.00
  JUNCTION-71           1.89    859.46     98.48      0.00
  JUNCTION-72           2.60    859.46    102.74      0.00
  JUNCTION-73           2.45    859.46    103.60      0.00
  JUNCTION-74           1.00    859.46    102.75      0.00
  JUNCTION-75           2.37    859.46     99.79      0.00
  JUNCTION-76           2.48    859.46    102.65      0.00
  JUNCTION-77           1.69    859.46    101.75      0.00
  JUNCTION-78           0.00    859.46    104.62      0.00
  JUNCTION-79           0.00    859.46    104.67      0.00
  JUNCTION-80           0.00    859.46    105.11      0.00
  JUNCTION-81           3.22    859.46    102.21      0.00
  JUNCTION-82           9.50    859.46    104.30      0.00
  JUNCTION-83           7.01    859.46    104.75      0.00
  JUNCTION-84           2.68    859.46    103.79      0.00
  JUNCTION-85           0.00    859.46    103.65      0.00
  JUNCTION-86           0.00    859.46    102.25      0.00
  JUNCTION-87           0.00    859.46    102.78      0.00
  JUNCTION-88           0.00    859.46    103.03      0.00
  JUNCTION-89           6.83    859.46    100.81      0.00
  JUNCTION-90           0.00    859.47     93.32      0.00
  JUNCTION-91           0.00    859.47     96.20      0.00
  JUNCTION-92           0.00    859.47    100.19      0.00
  JUNCTION-93          13.01    859.47     93.47      0.00
  JUNCTION-94           1.98    859.47     97.92      0.00
  JUNCTION-95           2.76    859.47     99.06      0.00
  JUNCTION-96           5.67    859.46     99.80      0.00
  JUNCTION-97           4.14    859.46     99.86      0.00
  JUNCTION-98           5.55    859.46     93.77      0.00
  JUNCTION-99           6.67    859.46     94.27      0.00
  JUNCTION-100          5.48    859.46     96.00      0.00
  JUNCTION-101          0.62    859.46     92.89      0.00
  JUNCTION-102         94.95   1155.28     26.52      0.00
  JUNCTION-103          0.00   1155.28     53.53      0.00


  Page 5699                                                             
  Node Results at 837:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          0.00   1155.27    127.66      0.00
  JUNCTION-105          0.00    859.68    372.50      0.00
  JUNCTION-106          0.00   1155.27    500.58      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.55    372.44      0.00
  JUNCTION-111          0.00    659.79    104.77      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.78    130.33      0.00
  JUNCTION-114          0.29    579.55     95.56      0.00
  JUNCTION-115          0.00    859.17    141.33      0.00
  JUNCTION-116          4.25    659.93     55.00      0.00
  JUNCTION-117         45.83    659.66    110.78      0.00
  JUNCTION-118         97.99    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.27    132.71      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.28     85.91      0.00
  JUNCTION-122          1.35   1042.39     37.00      0.00
  JUNCTION-123          3.02   1042.39    123.23      0.00
  JUNCTION-124          0.94    859.56     44.01      0.00
  JUNCTION-125          0.00    859.47    184.36      0.00
  JUNCTION-126        183.83    472.63     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -765.76    859.69      6.84      0.00 Tank
  TANK-131           -112.08   1155.28      7.88      0.00 Tank
  
  Link Results at 837:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              183.83      0.18      0.01      Open
  LINK-1              -30.10      0.19      0.02      Open
  LINK-2              -15.03      0.10      0.01      Open
  LINK-3               -8.20      0.05      0.00      Open
  LINK-6               27.56      0.18      0.02      Open
  LINK-7              -45.37      0.29      0.05      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               47.09      0.30      0.06      Open
  LINK-10              29.40      0.19      0.02      Open
  LINK-11              48.52      0.31      0.06      Open
  LINK-12              19.11      0.12      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.29      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.38      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 5700                                                             
  Link Results at 837:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.59      0.01      0.00      Open
  LINK-22               1.61      0.01      0.00      Open
  LINK-23              14.52      0.09      0.01      Open
  LINK-24              11.69      0.07      0.00      Open
  LINK-25               1.61      0.01      0.00      Open
  LINK-26               1.61      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -321.46      0.51      0.07      Open
  LINK-29            -375.73      0.60      0.09      Open
  LINK-30             -15.79      0.10      0.01      Open
  LINK-31             765.76      0.54      0.05      Open
  LINK-32              -2.22      0.01      0.00      Open
  LINK-33               0.94      0.00      0.00      Open
  LINK-34               3.02      0.01      0.00      Open
  LINK-35             -34.44      0.02      0.00      Open
  LINK-36              11.78      0.08      0.00      Open
  LINK-37             -15.80      0.10      0.01      Open
  LINK-38               0.23      0.00      0.00      Open
  LINK-39            -327.65      0.52      0.07      Open
  LINK-40            -377.57      0.39      0.03      Open
  LINK-41             379.98      0.61      0.09      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.93      0.00      0.00      Open
  LINK-44            -339.54      0.35      0.03      Open
  LINK-45             303.36      0.22      0.01      Open
  LINK-46             237.80      0.17      0.01      Open
  LINK-47            -696.89      0.49      0.04      Open
  LINK-48            -675.16      0.48      0.04      Open
  LINK-49            -674.50      0.48      0.04      Open
  LINK-50            -686.53      0.49      0.04      Open
  LINK-51            -740.02      0.52      0.04      Open
  LINK-52              94.77      0.27      0.03      Open
  LINK-53              75.71      0.21      0.02      Open
  LINK-54              55.09      0.16      0.01      Open
  LINK-55              -5.39      0.03      0.00      Open
  LINK-56              -2.35      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -10.95      0.07      0.00      Open
  LINK-59               6.74      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -20.74      0.13      0.01      Open
  LINK-62             -13.53      0.08      0.00      Open
  LINK-63              -0.12      0.00      0.00      Open
  LINK-64             -16.56      0.11      0.01      Open


  Page 5701                                                             
  Link Results at 837:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              14.74      0.09      0.01      Open
  LINK-66             -41.92      0.27      0.05      Open
  LINK-67             -21.74      0.14      0.01      Open
  LINK-68               6.20      0.04      0.00      Open
  LINK-69             -31.02      0.20      0.03      Open
  LINK-70             -12.03      0.08      0.00      Open
  LINK-71             -23.80      0.15      0.02      Open
  LINK-72            -765.76      0.54      0.05      Open
  LINK-73             -38.03      0.24      0.04      Open
  LINK-74             -19.05      0.12      0.01      Open
  LINK-75             -25.28      0.16      0.02      Open
  LINK-76             -50.01      0.32      0.06      Open
  LINK-77              23.67      0.15      0.02      Open
  LINK-78              10.83      0.07      0.00      Open
  LINK-79              -6.23      0.04      0.00      Open
  LINK-80              14.25      0.09      0.01      Open
  LINK-81              18.98      0.12      0.01      Open
  LINK-82              -9.30      0.06      0.00      Open
  LINK-83              61.64      0.25      0.03      Open
  LINK-84              40.49      0.17      0.01      Open
  LINK-85              52.06      0.21      0.02      Open
  LINK-86              18.33      0.12      0.01      Open
  LINK-87              11.13      0.07      0.00      Open
  LINK-88              15.47      0.10      0.01      Open
  LINK-89              -7.20      0.05      0.00      Open
  LINK-90              14.89      0.10      0.01      Open
  LINK-91               9.09      0.06      0.00      Open
  LINK-92              68.92      0.28      0.04      Open
  LINK-93              12.25      0.08      0.00      Open
  LINK-94               3.67      0.02      0.00      Open
  LINK-95              -8.58      0.05      0.00      Open
  LINK-96              12.25      0.08      0.00      Open
  LINK-97               5.74      0.04      0.00      Open
  LINK-98               3.86      0.02      0.00      Open
  LINK-99               5.74      0.04      0.00      Open
  LINK-100              3.66      0.02      0.00      Open
  LINK-101             -6.51      0.04      0.00      Open
  LINK-102             -3.21      0.02      0.00      Open
  LINK-103             -6.51      0.04      0.00      Open
  LINK-104             -3.30      0.02      0.00      Open
  LINK-105            -36.19      0.15      0.01      Open
  LINK-106              2.07      0.01      0.00      Open
  LINK-107             12.25      0.08      0.00      Open
  LINK-108             -1.88      0.01      0.00      Open
  LINK-109             29.00      0.12      0.01      Open
  LINK-110             13.67      0.09      0.01      Open
  LINK-111              3.17      0.02      0.00      Open


  Page 5702                                                             
  Link Results at 837:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              4.69      0.03      0.00      Open
  LINK-113            -13.05      0.05      0.00      Open
  LINK-114              0.43      0.00      0.00      Open
  LINK-115             -3.42      0.02      0.00      Open
  LINK-116              1.66      0.01      0.00      Open
  LINK-117             -2.85      0.02      0.00      Open
  LINK-118              2.15      0.01      0.00      Open
  LINK-119              2.19      0.01      0.00      Open
  LINK-120             -7.18      0.03      0.00      Open
  LINK-121             -2.52      0.02      0.00      Open
  LINK-122              0.72      0.00      0.00      Open
  LINK-123              7.70      0.03      0.00      Open
  LINK-124              2.50      0.01      0.00      Open
  LINK-125             -7.68      0.03      0.00      Open
  LINK-126             -3.25      0.02      0.00      Open
  LINK-127              5.19      0.03      0.00      Open
  LINK-128              2.73      0.02      0.00      Open
  LINK-129             -2.87      0.02      0.00      Open
  LINK-130             -6.96      0.04      0.00      Open
  LINK-131              1.42      0.01      0.00      Open
  LINK-132             -7.04      0.04      0.00      Open
  LINK-133             -3.61      0.02      0.00      Open
  LINK-134             -0.43      0.00      0.00      Open
  LINK-135              3.43      0.02      0.00      Open
  LINK-136             -3.86      0.02      0.00      Open
  LINK-137              6.97      0.03      0.00      Open
  LINK-138            -10.84      0.04      0.00      Open
  LINK-139              3.18      0.02      0.00      Open
  LINK-140            -20.84      0.09      0.00      Open
  LINK-141            -19.78      0.08      0.00      Open
  LINK-142            -32.53      0.13      0.01      Open
  LINK-143            -68.69      0.28      0.04      Open
  LINK-144             -1.06      0.01      0.00      Open
  LINK-145            -10.05      0.06      0.00      Open
  LINK-146            -16.05      0.10      0.01      Open
  LINK-147             -4.02      0.03      0.00      Open
  LINK-148             20.10      0.13      0.01      Open
  LINK-149             11.93      0.08      0.00      Open
  LINK-150             -5.42      0.03      0.00      Open
  LINK-151             12.75      0.08      0.00      Open
  LINK-152            -11.67      0.07      0.00      Open
  LINK-153             18.31      0.12      0.01      Open
  LINK-154              3.87      0.02      0.00      Open
  LINK-155              0.55      0.00      0.00      Open
  LINK-156             -2.29      0.01      0.00      Open
  LINK-157             -5.55      0.04      0.00      Open
  LINK-158             -2.64      0.02      0.00      Open


  Page 5703                                                             
  Link Results at 837:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              3.34      0.02      0.00      Open
  LINK-160              1.97      0.01      0.00      Open
  LINK-161             -6.48      0.03      0.00      Open
  LINK-162            -12.76      0.05      0.00      Open
  LINK-163            -12.76      0.05      0.00      Open
  LINK-164            -17.12      0.05      0.00      Open
  LINK-165           -112.08      0.18      0.01      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              4.36      0.01      0.00      Open
  LINK-169             12.76      0.05      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.61      0.02     80.24    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           379.98      1.55    199.24    Active Valve
  VALVE-176           281.82      3.20    186.98    Active Valve
  VALVE-177            12.76      0.14    202.42    Active Valve
  VALVE-178             4.36      0.05    112.89    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 838:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.06    659.61    122.86      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.15    659.62    128.46      0.00
  JUNCTION-3            6.12    659.63    100.34      0.00
  JUNCTION-4            5.33    659.64     78.79      0.00
  JUNCTION-5            4.91    659.66     71.68      0.00
  JUNCTION-6            2.57    659.69     67.03      0.00
  JUNCTION-7            0.00    659.69     53.93      0.00
  JUNCTION-8            2.14    659.74     72.06      0.00
  JUNCTION-9            0.00    659.75     74.30      0.00
  JUNCTION-10           0.47    579.55    106.56      0.00
  JUNCTION-11           1.46    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.84    659.63    102.32      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          35.74    659.59    118.96      0.00
  JUNCTION-18           8.59    659.79     78.71      0.00
  JUNCTION-19           6.40    858.98    130.01      0.00


  Page 5704                                                             
  Node Results at 838:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           3.59    858.98    104.54      0.00
  JUNCTION-21           0.00    859.12     89.56      0.00
  JUNCTION-22           5.96    859.19    101.06      0.00
  JUNCTION-23           4.44    859.17    110.42      0.00
  JUNCTION-24           0.00    859.22     96.45      0.00
  JUNCTION-25           8.30    859.23     88.96      0.00
  JUNCTION-26           0.00    859.26     76.19      0.00
  JUNCTION-27          17.29    859.26     73.06      0.00
  JUNCTION-28           2.91    859.28     68.28      0.00
  JUNCTION-29           0.00    859.42      5.69      0.00
  JUNCTION-30         162.30    859.16     96.69      0.00
  JUNCTION-31           3.29    859.09    112.08      0.00
  JUNCTION-32           8.56    859.02    101.03      0.00
  JUNCTION-33           1.33    859.01    102.36      0.00
  JUNCTION-34          51.48    859.15    285.61      0.00
  JUNCTION-35          12.84    858.99     89.70      0.00
  JUNCTION-36           0.00    858.99     97.44      0.00
  JUNCTION-37           4.57    858.99     78.83      0.00
  JUNCTION-38           0.00    858.99     92.07      0.00
  JUNCTION-39           6.82    859.00     67.51      0.00
  JUNCTION-40           4.72    859.01     50.86      0.00
  JUNCTION-41           4.24    859.01     68.80      0.00
  JUNCTION-42          15.87    859.02     56.75      0.00
  JUNCTION-43           4.60    859.23     89.32      0.00
  JUNCTION-44           7.18    859.25     78.32      0.00
  JUNCTION-45          13.00    952.85     89.06      0.00
  JUNCTION-46           6.07    952.85     57.46      0.00
  JUNCTION-47           0.00    859.13     94.75      0.00
  JUNCTION-48           0.00    859.15     96.06      0.00
  JUNCTION-49           1.58    859.17    101.94      0.00
  JUNCTION-50           5.30    859.15    107.49      0.00
  JUNCTION-51           4.18    859.15    102.03      0.00
  JUNCTION-52           6.84    859.14    106.54      0.00
  JUNCTION-53           4.21    859.11    108.97      0.00
  JUNCTION-54           5.82    859.10    111.35      0.00
  JUNCTION-55           4.28    859.10    110.82      0.00
  JUNCTION-56           0.00    859.11    109.26      0.00
  JUNCTION-57           0.60    859.01    104.44      0.00
  JUNCTION-58          30.61    858.99    107.80      0.00
  JUNCTION-59           0.00    858.99    103.14      0.00
  JUNCTION-60           0.00    858.99    101.83      0.00
  JUNCTION-61           0.00    858.99    101.22      0.00
  JUNCTION-62           0.00    858.99    101.21      0.00
  JUNCTION-63           0.00    858.99    101.84      0.00
  JUNCTION-64           0.00    858.99    102.20      0.00
  JUNCTION-65           0.00    858.99    103.83      0.00
  JUNCTION-66           0.00    858.99    103.67      0.00


  Page 5705                                                             
  Node Results at 838:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    858.99    101.60      0.00
  JUNCTION-68          29.05    858.99    104.82      0.00
  JUNCTION-69           3.42    858.97    100.94      0.00
  JUNCTION-70           8.69    858.96    103.93      0.00
  JUNCTION-71           2.82    858.96     98.27      0.00
  JUNCTION-72           3.88    858.96    102.52      0.00
  JUNCTION-73           3.66    858.96    103.38      0.00
  JUNCTION-74           1.49    858.96    102.53      0.00
  JUNCTION-75           3.54    858.96     99.57      0.00
  JUNCTION-76           3.71    858.96    102.44      0.00
  JUNCTION-77           2.53    858.96    101.53      0.00
  JUNCTION-78           0.00    858.96    104.40      0.00
  JUNCTION-79           0.00    858.96    104.46      0.00
  JUNCTION-80           0.00    858.96    104.89      0.00
  JUNCTION-81           4.81    858.96    101.99      0.00
  JUNCTION-82          14.21    858.96    104.08      0.00
  JUNCTION-83          10.48    858.96    104.53      0.00
  JUNCTION-84           4.00    858.96    103.57      0.00
  JUNCTION-85           0.00    858.96    103.43      0.00
  JUNCTION-86           0.00    858.96    102.04      0.00
  JUNCTION-87           0.00    858.96    102.56      0.00
  JUNCTION-88           0.00    858.96    102.81      0.00
  JUNCTION-89          10.20    858.96    100.59      0.00
  JUNCTION-90           0.00    858.97     93.11      0.00
  JUNCTION-91           0.00    858.97     95.99      0.00
  JUNCTION-92           0.00    858.97     99.98      0.00
  JUNCTION-93          19.45    858.97     93.26      0.00
  JUNCTION-94           2.96    858.97     97.71      0.00
  JUNCTION-95           4.13    858.97     98.84      0.00
  JUNCTION-96           8.48    858.97     99.58      0.00
  JUNCTION-97           6.19    858.96     99.65      0.00
  JUNCTION-98           8.29    858.96     93.55      0.00
  JUNCTION-99           9.97    858.96     94.06      0.00
  JUNCTION-100          8.18    858.96     95.78      0.00
  JUNCTION-101          0.92    858.96     92.67      0.00
  JUNCTION-102        141.92   1155.16     26.47      0.00
  JUNCTION-103          0.00   1155.16     53.48      0.00
  JUNCTION-104          0.00   1155.14    127.61      0.00
  JUNCTION-105          0.00    859.42    372.38      0.00
  JUNCTION-106          0.00   1155.14    500.52      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    859.15    372.27      0.00
  JUNCTION-111          0.00    659.63    104.70      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.62    130.26      0.00
  JUNCTION-114          0.44    579.55     95.56      0.00
  JUNCTION-115          0.00    858.35    140.98      0.00


  Page 5706                                                             
  Node Results at 838:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          6.35    659.93     55.00      0.00
  JUNCTION-117         68.51    659.36    110.65      0.00
  JUNCTION-118        146.46    472.69     29.76      0.00
  JUNCTION-119          0.00   1155.14    132.65      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1155.16     85.86      0.00
  JUNCTION-122          2.01   1042.39     37.00      0.00
  JUNCTION-123          4.51   1042.39    123.23      0.00
  JUNCTION-124          1.41    859.17     43.84      0.00
  JUNCTION-125          0.00    858.98    184.15      0.00
  JUNCTION-126        274.75    472.57     16.71      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1144.53    859.44      6.73      0.00 Tank
  TANK-131           -167.51   1155.17      7.83      0.00 Tank
  
  Link Results at 838:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              274.75      0.27      0.02      Open
  LINK-1              -44.99      0.29      0.05      Open
  LINK-2              -22.46      0.14      0.01      Open
  LINK-3              -12.26      0.08      0.00      Open
  LINK-6               41.19      0.26      0.04      Open
  LINK-7              -67.81      0.43      0.11      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               70.38      0.45      0.12      Open
  LINK-10              43.95      0.28      0.05      Open
  LINK-11              72.52      0.46      0.13      Open
  LINK-12              28.57      0.18      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.44      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.56      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.37      0.02      0.00      Open
  LINK-22               2.40      0.02      0.00      Open
  LINK-23              21.71      0.14      0.01      Open
  LINK-24              17.47      0.11      0.01      Open
  LINK-25               2.41      0.02      0.00      Open
  LINK-26               2.40      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5707                                                             
  Link Results at 838:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -480.47      0.77      0.14      Open
  LINK-29            -561.58      0.90      0.19      Open
  LINK-30             -23.60      0.15      0.02      Open
  LINK-31            1144.53      0.81      0.10      Open
  LINK-32              -3.32      0.02      0.00      Open
  LINK-33               1.41      0.00      0.00      Open
  LINK-34               4.51      0.01      0.00      Open
  LINK-35             -51.48      0.04      0.00      Open
  LINK-36              17.60      0.11      0.01      Open
  LINK-37             -23.61      0.15      0.02      Open
  LINK-38               0.35      0.00      0.00      Open
  LINK-39            -489.72      0.78      0.15      Open
  LINK-40            -564.32      0.58      0.07      Open
  LINK-41             567.92      0.91      0.20      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.89      0.00      0.00      Open
  LINK-44            -507.49      0.52      0.05      Open
  LINK-45             453.41      0.32      0.02      Open
  LINK-46             355.42      0.25      0.01      Open
  LINK-47           -1041.60      0.74      0.08      Open
  LINK-48           -1009.10      0.72      0.08      Open
  LINK-49           -1008.13      0.71      0.08      Open
  LINK-50           -1026.11      0.73      0.08      Open
  LINK-51           -1106.05      0.78      0.09      Open
  LINK-52             141.64      0.40      0.06      Open
  LINK-53             113.15      0.32      0.04      Open
  LINK-54              82.34      0.23      0.02      Open
  LINK-55              -8.06      0.05      0.00      Open
  LINK-56              -3.51      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -16.35      0.10      0.01      Open
  LINK-59              10.08      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -31.00      0.20      0.03      Open
  LINK-62             -20.22      0.12      0.01      Open
  LINK-63              -0.18      0.00      0.00      Open
  LINK-64             -24.76      0.16      0.02      Open
  LINK-65              22.02      0.14      0.01      Open
  LINK-66             -62.65      0.40      0.10      Open
  LINK-67             -32.49      0.21      0.03      Open
  LINK-68               9.27      0.06      0.00      Open
  LINK-69             -46.36      0.30      0.05      Open
  LINK-70             -17.98      0.11      0.01      Open
  LINK-71             -35.57      0.23      0.03      Open
  LINK-72           -1144.53      0.81      0.10      Open
  LINK-73             -56.84      0.36      0.08      Open
  LINK-74             -28.47      0.18      0.02      Open


  Page 5708                                                             
  Link Results at 838:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -37.78      0.24      0.04      Open
  LINK-76             -74.74      0.48      0.13      Open
  LINK-77              35.38      0.23      0.03      Open
  LINK-78              16.18      0.10      0.01      Open
  LINK-79              -9.31      0.06      0.00      Open
  LINK-80              21.31      0.14      0.01      Open
  LINK-81              28.37      0.18      0.02      Open
  LINK-82             -13.90      0.09      0.01      Open
  LINK-83              92.13      0.38      0.07      Open
  LINK-84              60.52      0.25      0.03      Open
  LINK-85              77.81      0.32      0.05      Open
  LINK-86              27.40      0.17      0.02      Open
  LINK-87              16.64      0.11      0.01      Open
  LINK-88              23.12      0.15      0.01      Open
  LINK-89             -10.77      0.07      0.00      Open
  LINK-90              22.25      0.14      0.01      Open
  LINK-91              13.59      0.09      0.01      Open
  LINK-92             103.01      0.42      0.08      Open
  LINK-93              18.31      0.12      0.01      Open
  LINK-94               5.49      0.04      0.00      Open
  LINK-95             -12.82      0.08      0.00      Open
  LINK-96              18.31      0.12      0.01      Open
  LINK-97               8.58      0.05      0.00      Open
  LINK-98               5.77      0.04      0.00      Open
  LINK-99               8.58      0.05      0.00      Open
  LINK-100              5.48      0.03      0.00      Open
  LINK-101             -9.73      0.06      0.00      Open
  LINK-102             -4.80      0.03      0.00      Open
  LINK-103             -9.73      0.06      0.00      Open
  LINK-104             -4.94      0.03      0.00      Open
  LINK-105            -54.09      0.22      0.02      Open
  LINK-106              3.10      0.02      0.00      Open
  LINK-107             18.31      0.12      0.01      Open
  LINK-108             -2.80      0.02      0.00      Open
  LINK-109             43.35      0.18      0.02      Open
  LINK-110             20.42      0.13      0.01      Open
  LINK-111              4.73      0.03      0.00      Open
  LINK-112              7.01      0.04      0.00      Open
  LINK-113            -19.50      0.08      0.00      Open
  LINK-114              0.64      0.00      0.00      Open
  LINK-115             -5.11      0.03      0.00      Open
  LINK-116              2.48      0.02      0.00      Open
  LINK-117             -4.26      0.03      0.00      Open
  LINK-118              3.21      0.02      0.00      Open
  LINK-119              3.27      0.02      0.00      Open
  LINK-120            -10.74      0.04      0.00      Open
  LINK-121             -3.77      0.02      0.00      Open


  Page 5709                                                             
  Link Results at 838:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              1.08      0.01      0.00      Open
  LINK-123             11.50      0.05      0.00      Open
  LINK-124              3.74      0.02      0.00      Open
  LINK-125            -11.48      0.05      0.00      Open
  LINK-126             -4.86      0.03      0.00      Open
  LINK-127              7.76      0.05      0.00      Open
  LINK-128              4.08      0.03      0.00      Open
  LINK-129             -4.29      0.03      0.00      Open
  LINK-130            -10.41      0.07      0.00      Open
  LINK-131              2.12      0.01      0.00      Open
  LINK-132            -10.52      0.07      0.00      Open
  LINK-133             -5.39      0.03      0.00      Open
  LINK-134             -0.64      0.00      0.00      Open
  LINK-135              5.13      0.03      0.00      Open
  LINK-136             -5.77      0.04      0.00      Open
  LINK-137             10.42      0.04      0.00      Open
  LINK-138            -16.19      0.07      0.00      Open
  LINK-139              4.75      0.03      0.00      Open
  LINK-140            -31.14      0.13      0.01      Open
  LINK-141            -29.57      0.12      0.01      Open
  LINK-142            -48.63      0.20      0.02      Open
  LINK-143           -102.66      0.42      0.08      Open
  LINK-144             -1.58      0.01      0.00      Open
  LINK-145            -15.01      0.10      0.01      Open
  LINK-146            -23.98      0.15      0.02      Open
  LINK-147             -6.01      0.04      0.00      Open
  LINK-148             30.05      0.19      0.02      Open
  LINK-149             17.83      0.11      0.01      Open
  LINK-150             -8.10      0.05      0.00      Open
  LINK-151             19.06      0.12      0.01      Open
  LINK-152            -17.44      0.11      0.01      Open
  LINK-153             27.37      0.17      0.02      Open
  LINK-154              5.79      0.04      0.00      Open
  LINK-155              0.82      0.01      0.00      Open
  LINK-156             -3.42      0.02      0.00      Open
  LINK-157             -8.29      0.05      0.00      Open
  LINK-158             -3.95      0.03      0.00      Open
  LINK-159              5.00      0.03      0.00      Open
  LINK-160              2.95      0.02      0.00      Open
  LINK-161             -9.69      0.04      0.00      Open
  LINK-162            -19.07      0.08      0.00      Open
  LINK-163            -19.07      0.08      0.00      Open
  LINK-164            -25.59      0.07      0.00      Open
  LINK-165           -167.51      0.27      0.02      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168              6.52      0.02      0.00      Open


  Page 5710                                                             
  Link Results at 838:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             19.07      0.08      0.00      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.41      0.03     80.08    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           567.92      2.32    198.42    Active Valve
  VALVE-176           421.21      4.78    186.68    Active Valve
  VALVE-177            19.07      0.22    202.29    Active Valve
  VALVE-178             6.52      0.07    112.77    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 839:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.45    659.36    122.75      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.58    659.37    128.36      0.00
  JUNCTION-3            8.36    659.40    100.23      0.00
  JUNCTION-4            7.29    659.40     78.69      0.00
  JUNCTION-5            6.71    659.45     71.59      0.00
  JUNCTION-6            3.51    659.50     66.94      0.00
  JUNCTION-7            0.00    659.50     53.84      0.00
  JUNCTION-8            2.93    659.58     72.00      0.00
  JUNCTION-9            0.00    659.61     74.23      0.00
  JUNCTION-10           0.65    579.55    106.56      0.00
  JUNCTION-11           1.99    579.55    102.02      0.00
  JUNCTION-12           0.05    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           2.51    659.40    102.22      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          48.86    659.33    118.84      0.00
  JUNCTION-18          11.75    659.68     78.66      0.00
  JUNCTION-19           8.75    858.22    129.68      0.00
  JUNCTION-20           4.90    858.22    104.21      0.00
  JUNCTION-21           0.00    858.47     89.28      0.00
  JUNCTION-22           8.15    858.59    100.80      0.00
  JUNCTION-23           6.07    858.56    110.15      0.00
  JUNCTION-24           0.00    858.64     96.20      0.00
  JUNCTION-25          11.34    858.66     88.71      0.00
  JUNCTION-26           0.00    858.71     75.95      0.00
  JUNCTION-27          23.64    858.72     72.82      0.00
  JUNCTION-28           3.98    858.74     68.05      0.00
  JUNCTION-29           0.00    858.99      5.51      0.00


  Page 5711                                                             
  Node Results at 839:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         221.85    858.53     96.42      0.00
  JUNCTION-31           4.50    858.41    111.78      0.00
  JUNCTION-32          11.70    858.29    100.71      0.00
  JUNCTION-33           1.82    858.26    102.03      0.00
  JUNCTION-34          70.37    858.53    285.34      0.00
  JUNCTION-35          17.56    858.22     89.37      0.00
  JUNCTION-36           0.00    858.22     97.11      0.00
  JUNCTION-37           6.25    858.23     78.50      0.00
  JUNCTION-38           0.00    858.22     91.74      0.00
  JUNCTION-39           9.32    858.24     67.19      0.00
  JUNCTION-40           6.45    858.26     50.54      0.00
  JUNCTION-41           5.80    858.26     68.48      0.00
  JUNCTION-42          21.69    858.28     56.43      0.00
  JUNCTION-43           6.29    858.66     89.07      0.00
  JUNCTION-44           9.82    858.70     78.08      0.00
  JUNCTION-45          33.77    952.84     89.05      0.00
  JUNCTION-46           8.29    952.85     57.46      0.00
  JUNCTION-47           0.00    858.48     94.47      0.00
  JUNCTION-48           0.00    858.52     95.79      0.00
  JUNCTION-49           2.17    858.55    101.68      0.00
  JUNCTION-50           7.24    858.52    107.22      0.00
  JUNCTION-51           5.72    858.51    101.75      0.00
  JUNCTION-52           9.34    858.51    106.26      0.00
  JUNCTION-53           5.76    858.45    108.68      0.00
  JUNCTION-54           7.96    858.43    111.06      0.00
  JUNCTION-55           5.85    858.43    110.53      0.00
  JUNCTION-56           0.00    858.44    108.98      0.00
  JUNCTION-57           0.82    858.26    104.12      0.00
  JUNCTION-58          41.84    858.24    107.47      0.00
  JUNCTION-59           0.00    858.23    102.82      0.00
  JUNCTION-60           0.00    858.23    101.50      0.00
  JUNCTION-61           0.00    858.23    100.89      0.00
  JUNCTION-62           0.00    858.23    100.89      0.00
  JUNCTION-63           0.00    858.23    101.51      0.00
  JUNCTION-64           0.00    858.23    101.87      0.00
  JUNCTION-65           0.00    858.23    103.50      0.00
  JUNCTION-66           0.00    858.23    103.35      0.00
  JUNCTION-67           0.00    858.23    101.27      0.00
  JUNCTION-68          39.71    858.23    104.49      0.00
  JUNCTION-69           4.67    858.19    100.61      0.00
  JUNCTION-70          11.88    858.19    103.59      0.00
  JUNCTION-71           3.86    858.19     97.93      0.00
  JUNCTION-72           5.31    858.19    102.19      0.00
  JUNCTION-73           5.00    858.19    103.05      0.00
  JUNCTION-74           2.03    858.19    102.19      0.00
  JUNCTION-75           4.84    858.19     99.24      0.00
  JUNCTION-76           5.07    858.19    102.10      0.00


  Page 5712                                                             
  Node Results at 839:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           3.46    858.19    101.20      0.00
  JUNCTION-78           0.00    858.19    104.06      0.00
  JUNCTION-79           0.00    858.19    104.12      0.00
  JUNCTION-80           0.00    858.19    104.55      0.00
  JUNCTION-81           6.57    858.19    101.65      0.00
  JUNCTION-82          19.42    858.18    103.74      0.00
  JUNCTION-83          14.33    858.18    104.20      0.00
  JUNCTION-84           5.47    858.18    103.24      0.00
  JUNCTION-85           0.00    858.19    103.10      0.00
  JUNCTION-86           0.00    858.19    101.70      0.00
  JUNCTION-87           0.00    858.19    102.23      0.00
  JUNCTION-88           0.00    858.19    102.47      0.00
  JUNCTION-89          13.95    858.19    100.26      0.00
  JUNCTION-90           0.00    858.19     92.77      0.00
  JUNCTION-91           0.00    858.20     95.65      0.00
  JUNCTION-92           0.00    858.20     99.64      0.00
  JUNCTION-93          26.58    858.19     92.92      0.00
  JUNCTION-94           4.05    858.20     97.37      0.00
  JUNCTION-95           5.64    858.20     98.50      0.00
  JUNCTION-96          11.59    858.19     99.25      0.00
  JUNCTION-97           8.45    858.19     99.31      0.00
  JUNCTION-98          11.34    858.18     93.21      0.00
  JUNCTION-99          13.63    858.18     93.72      0.00
  JUNCTION-100         11.19    858.18     95.45      0.00
  JUNCTION-101          1.26    858.18     92.33      0.00
  JUNCTION-102        193.99   1154.94     26.37      0.00
  JUNCTION-103         60.47   1154.84     53.34      0.00
  JUNCTION-104          3.53   1154.76    127.44      0.00
  JUNCTION-105          0.00    858.99    372.20      0.00
  JUNCTION-106          0.00   1154.76    500.36      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    858.53    372.00      0.00
  JUNCTION-111          0.00    659.40    104.60      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.37    130.15      0.00
  JUNCTION-114          0.60    579.55     95.56      0.00
  JUNCTION-115          0.00    857.10    140.43      0.00
  JUNCTION-116          8.68    659.93     55.00      0.00
  JUNCTION-117         93.64    658.92    110.46      0.00
  JUNCTION-118        200.20    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.76    132.48      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.83     85.72      0.00
  JUNCTION-122          8.91   1042.39     37.00      0.00
  JUNCTION-123         80.01   1042.34    123.21      0.00
  JUNCTION-124          1.93    858.56     43.57      0.00
  JUNCTION-125          0.00    858.22    183.82      0.00


  Page 5713                                                             
  Node Results at 839:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        375.56    472.48     16.67      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1564.46    859.03      6.56      0.00 Tank
  TANK-131           -388.97   1154.99      7.75      0.00 Tank
  
  Link Results at 839:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              375.56      0.37      0.03      Open
  LINK-1              -61.50      0.39      0.09      Open
  LINK-2              -30.70      0.20      0.03      Open
  LINK-3              -16.76      0.11      0.01      Open
  LINK-6               56.31      0.36      0.08      Open
  LINK-7              -92.68      0.59      0.20      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               96.20      0.61      0.21      Open
  LINK-10              60.07      0.38      0.09      Open
  LINK-11              99.12      0.63      0.22      Open
  LINK-12              39.05      0.25      0.04      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.60      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.77      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               3.24      0.02      0.00      Open
  LINK-22               3.29      0.02      0.00      Open
  LINK-23              29.67      0.19      0.02      Open
  LINK-24              23.87      0.15      0.02      Open
  LINK-25               3.29      0.02      0.00      Open
  LINK-26               3.29      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -656.75      1.05      0.26      Open
  LINK-29            -767.62      1.22      0.34      Open
  LINK-30             -32.26      0.21      0.03      Open
  LINK-31            1564.46      1.11      0.18      Open
  LINK-32              -8.61      0.05      0.00      Open
  LINK-33               1.93      0.01      0.00      Open
  LINK-34              80.01      0.23      0.02      Open
  LINK-35             -70.37      0.05      0.00      Open
  LINK-36              24.06      0.15      0.02      Open
  LINK-37             -32.28      0.21      0.03      Open


  Page 5714                                                             
  Link Results at 839:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.47      0.00      0.00      Open
  LINK-39            -669.40      1.07      0.27      Open
  LINK-40            -771.38      0.79      0.12      Open
  LINK-41             776.30      1.24      0.35      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -3.95      0.00      0.00      Open
  LINK-44            -693.69      0.71      0.10      Open
  LINK-45             619.76      0.44      0.03      Open
  LINK-46             485.83      0.34      0.02      Open
  LINK-47           -1423.76      1.01      0.15      Open
  LINK-48           -1379.35      0.98      0.14      Open
  LINK-49           -1378.02      0.98      0.14      Open
  LINK-50           -1402.59      0.99      0.15      Open
  LINK-51           -1511.86      1.07      0.17      Open
  LINK-52             193.61      0.55      0.11      Open
  LINK-53             154.67      0.44      0.07      Open
  LINK-54             112.55      0.32      0.04      Open
  LINK-55             -11.01      0.06      0.00      Open
  LINK-56              -4.80      0.03      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -22.35      0.14      0.01      Open
  LINK-59              13.78      0.09      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -42.37      0.27      0.05      Open
  LINK-62             -27.64      0.16      0.02      Open
  LINK-63              -0.25      0.00      0.00      Open
  LINK-64             -33.84      0.22      0.03      Open
  LINK-65              30.11      0.19      0.02      Open
  LINK-66             -85.63      0.54      0.17      Open
  LINK-67             -44.41      0.28      0.05      Open
  LINK-68              12.67      0.08      0.00      Open
  LINK-69             -63.37      0.40      0.10      Open
  LINK-70             -24.57      0.16      0.02      Open
  LINK-71             -48.62      0.31      0.06      Open
  LINK-72           -1564.46      1.11      0.18      Open
  LINK-73             -77.69      0.50      0.14      Open
  LINK-74             -38.91      0.25      0.04      Open
  LINK-75             -51.64      0.33      0.07      Open
  LINK-76            -102.16      0.65      0.24      Open
  LINK-77              48.36      0.31      0.06      Open
  LINK-78              22.12      0.14      0.01      Open
  LINK-79             -12.73      0.08      0.01      Open
  LINK-80              29.12      0.19      0.02      Open
  LINK-81              38.78      0.25      0.04      Open
  LINK-82             -19.00      0.12      0.01      Open
  LINK-83             125.94      0.51      0.12      Open
  LINK-84              82.72      0.34      0.05      Open


  Page 5715                                                             
  Link Results at 839:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85             106.37      0.43      0.09      Open
  LINK-86              37.46      0.24      0.04      Open
  LINK-87              22.74      0.15      0.01      Open
  LINK-88              31.61      0.20      0.03      Open
  LINK-89             -14.72      0.09      0.01      Open
  LINK-90              30.41      0.19      0.02      Open
  LINK-91              18.58      0.12      0.01      Open
  LINK-92             140.80      0.58      0.14      Open
  LINK-93              25.03      0.16      0.02      Open
  LINK-94               7.50      0.05      0.00      Open
  LINK-95             -17.52      0.11      0.01      Open
  LINK-96              25.03      0.16      0.02      Open
  LINK-97              11.72      0.07      0.00      Open
  LINK-98               7.89      0.05      0.00      Open
  LINK-99              11.72      0.07      0.00      Open
  LINK-100              7.49      0.05      0.00      Open
  LINK-101            -13.30      0.08      0.01      Open
  LINK-102             -6.56      0.04      0.00      Open
  LINK-103            -13.30      0.08      0.01      Open
  LINK-104             -6.75      0.04      0.00      Open
  LINK-105            -73.93      0.30      0.04      Open
  LINK-106              4.24      0.03      0.00      Open
  LINK-107             25.03      0.16      0.02      Open
  LINK-108             -3.83      0.02      0.00      Open
  LINK-109             59.25      0.24      0.03      Open
  LINK-110             27.92      0.18      0.02      Open
  LINK-111              6.47      0.04      0.00      Open
  LINK-112              9.58      0.06      0.00      Open
  LINK-113            -26.66      0.11      0.01      Open
  LINK-114              0.87      0.01      0.00      Open
  LINK-115             -6.99      0.04      0.00      Open
  LINK-116              3.39      0.02      0.00      Open
  LINK-117             -5.83      0.04      0.00      Open
  LINK-118              4.38      0.03      0.00      Open
  LINK-119              4.47      0.03      0.00      Open
  LINK-120            -14.68      0.06      0.00      Open
  LINK-121             -5.16      0.03      0.00      Open
  LINK-122              1.48      0.01      0.00      Open
  LINK-123             15.72      0.06      0.00      Open
  LINK-124              5.12      0.02      0.00      Open
  LINK-125            -15.69      0.06      0.00      Open
  LINK-126             -6.64      0.04      0.00      Open
  LINK-127             10.61      0.07      0.00      Open
  LINK-128              5.57      0.04      0.00      Open
  LINK-129             -5.86      0.04      0.00      Open
  LINK-130            -14.23      0.09      0.01      Open
  LINK-131              2.90      0.02      0.00      Open


  Page 5716                                                             
  Link Results at 839:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132            -14.38      0.09      0.01      Open
  LINK-133             -7.37      0.05      0.00      Open
  LINK-134             -0.88      0.01      0.00      Open
  LINK-135              7.01      0.04      0.00      Open
  LINK-136             -7.89      0.05      0.00      Open
  LINK-137             14.25      0.06      0.00      Open
  LINK-138            -22.14      0.09      0.00      Open
  LINK-139              6.49      0.04      0.00      Open
  LINK-140            -42.57      0.17      0.02      Open
  LINK-141            -40.42      0.17      0.01      Open
  LINK-142            -66.47      0.27      0.04      Open
  LINK-143           -140.32      0.57      0.14      Open
  LINK-144             -2.16      0.01      0.00      Open
  LINK-145            -20.52      0.13      0.01      Open
  LINK-146            -32.78      0.21      0.03      Open
  LINK-147             -8.21      0.05      0.00      Open
  LINK-148             41.07      0.26      0.04      Open
  LINK-149             24.37      0.16      0.02      Open
  LINK-150            -11.07      0.07      0.00      Open
  LINK-151             26.05      0.17      0.02      Open
  LINK-152            -23.84      0.15      0.02      Open
  LINK-153             37.41      0.24      0.04      Open
  LINK-154              7.91      0.05      0.00      Open
  LINK-155              1.12      0.01      0.00      Open
  LINK-156             -4.67      0.03      0.00      Open
  LINK-157            -11.33      0.07      0.00      Open
  LINK-158             -5.40      0.03      0.00      Open
  LINK-159              6.83      0.04      0.00      Open
  LINK-160              4.03      0.03      0.00      Open
  LINK-161            -25.16      0.10      0.01      Open
  LINK-162            -42.07      0.17      0.02      Open
  LINK-163            -42.07      0.17      0.02      Open
  LINK-164           -194.98      0.55      0.11      Open
  LINK-165           -388.97      0.62      0.09      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             88.91      0.25      0.02      Open
  LINK-169             45.60      0.18      0.02      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             3.29      0.04     79.85    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           776.30      3.17    197.16    Active Valve
  VALVE-176           575.76      6.53    186.23    Active Valve
  VALVE-177            42.07      0.48    201.90    Active Valve
  VALVE-178            88.91      1.01    112.44    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 5717                                                             
  Link Results at 839:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 840:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            2.08    658.81    122.51      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            2.27    658.83    128.12      0.00
  JUNCTION-3           12.01    658.89    100.01      0.00
  JUNCTION-4           10.47    658.90     78.47      0.00
  JUNCTION-5            9.64    658.99     71.39      0.00
  JUNCTION-6            5.05    659.08     66.76      0.00
  JUNCTION-7            0.00    659.08     53.66      0.00
  JUNCTION-8            4.20    659.24     71.85      0.00
  JUNCTION-9            0.00    659.31     74.10      0.00
  JUNCTION-10           0.93    579.55    106.56      0.00
  JUNCTION-11           2.87    579.55    102.02      0.00
  JUNCTION-12           0.07    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           3.60    658.89    102.00      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          70.20    658.75    118.59      0.00
  JUNCTION-18          16.88    659.44     78.55      0.00
  JUNCTION-19          12.57    856.99    129.15      0.00
  JUNCTION-20           7.04    856.99    103.67      0.00
  JUNCTION-21           0.00    857.48     88.85      0.00
  JUNCTION-22          11.71    857.71    100.42      0.00
  JUNCTION-23           8.72    857.65    109.76      0.00
  JUNCTION-24           0.00    857.80     95.84      0.00
  JUNCTION-25          16.30    857.85     88.36      0.00
  JUNCTION-26           0.00    857.94     75.62      0.00
  JUNCTION-27          33.97    857.96     72.50      0.00
  JUNCTION-28           5.71    858.01     67.73      0.00
  JUNCTION-29           0.00    858.50      5.29      0.00
  JUNCTION-30         318.77    857.60     96.02      0.00
  JUNCTION-31           6.47    857.36    111.33      0.00
  JUNCTION-32          16.82    857.12    100.21      0.00
  JUNCTION-33           2.62    857.07    101.52      0.00
  JUNCTION-34         101.11    857.59    284.93      0.00
  JUNCTION-35          25.22    857.00     88.84      0.00
  JUNCTION-36           0.00    857.00     96.58      0.00
  JUNCTION-37           8.97    857.00     77.97      0.00
  JUNCTION-38           0.00    857.00     91.20      0.00
  JUNCTION-39          13.40    857.04     66.66      0.00


  Page 5718                                                             
  Node Results at 840:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           9.26    857.07     50.02      0.00
  JUNCTION-41           8.33    857.07     67.96      0.00
  JUNCTION-42          31.16    857.10     55.92      0.00
  JUNCTION-43           9.04    857.85     88.72      0.00
  JUNCTION-44          14.11    857.92     77.74      0.00
  JUNCTION-45          41.54    952.84     89.05      0.00
  JUNCTION-46          11.92    952.85     57.46      0.00
  JUNCTION-47           0.00    857.50     94.04      0.00
  JUNCTION-48           0.00    857.57     95.38      0.00
  JUNCTION-49           3.11    857.64    101.28      0.00
  JUNCTION-50          10.41    857.58    106.81      0.00
  JUNCTION-51           8.22    857.56    101.34      0.00
  JUNCTION-52          13.43    857.55    105.85      0.00
  JUNCTION-53           8.27    857.43    108.24      0.00
  JUNCTION-54          11.44    857.39    110.61      0.00
  JUNCTION-55           8.41    857.41    110.09      0.00
  JUNCTION-56           0.00    857.42    108.53      0.00
  JUNCTION-57           1.18    857.07    103.60      0.00
  JUNCTION-58          60.11    857.03    106.95      0.00
  JUNCTION-59           0.00    857.02    102.29      0.00
  JUNCTION-60           0.00    857.01    100.97      0.00
  JUNCTION-61           0.00    857.01    100.36      0.00
  JUNCTION-62           0.00    857.01    100.36      0.00
  JUNCTION-63           0.00    857.01    100.98      0.00
  JUNCTION-64           0.00    857.01    101.34      0.00
  JUNCTION-65           0.00    857.00    102.97      0.00
  JUNCTION-66           0.00    857.00    102.82      0.00
  JUNCTION-67           0.00    857.01    100.74      0.00
  JUNCTION-68          57.06    857.00    103.96      0.00
  JUNCTION-69           6.72    856.94    100.06      0.00
  JUNCTION-70          17.06    856.93    103.05      0.00
  JUNCTION-71           5.54    856.92     97.38      0.00
  JUNCTION-72           7.63    856.92    101.64      0.00
  JUNCTION-73           7.18    856.92    102.50      0.00
  JUNCTION-74           2.92    856.92    101.64      0.00
  JUNCTION-75           6.95    856.92     98.69      0.00
  JUNCTION-76           7.29    856.92    101.55      0.00
  JUNCTION-77           4.97    856.92    100.65      0.00
  JUNCTION-78           0.00    856.92    103.52      0.00
  JUNCTION-79           0.00    856.92    103.57      0.00
  JUNCTION-80           0.00    856.92    104.01      0.00
  JUNCTION-81           9.45    856.92    101.11      0.00
  JUNCTION-82          27.90    856.92    103.19      0.00
  JUNCTION-83          20.59    856.92    103.65      0.00
  JUNCTION-84           7.86    856.92    102.69      0.00
  JUNCTION-85           0.00    856.92    102.55      0.00
  JUNCTION-86           0.00    856.92    101.15      0.00


  Page 5719                                                             
  Node Results at 840:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    856.92    101.68      0.00
  JUNCTION-88           0.00    856.92    101.93      0.00
  JUNCTION-89          20.04    856.92     99.71      0.00
  JUNCTION-90           0.00    856.94     92.23      0.00
  JUNCTION-91           0.00    856.94     95.11      0.00
  JUNCTION-92           0.00    856.95     99.10      0.00
  JUNCTION-93          38.19    856.94     92.38      0.00
  JUNCTION-94           5.81    856.95     96.83      0.00
  JUNCTION-95           8.11    856.94     97.96      0.00
  JUNCTION-96          16.65    856.93     98.70      0.00
  JUNCTION-97          12.15    856.93     98.76      0.00
  JUNCTION-98          16.29    856.90     92.66      0.00
  JUNCTION-99          19.58    856.90     93.16      0.00
  JUNCTION-100         16.07    856.90     94.89      0.00
  JUNCTION-101          1.81    856.90     91.78      0.00
  JUNCTION-102        278.73   1154.56     26.21      0.00
  JUNCTION-103         60.47   1154.44     53.17      0.00
  JUNCTION-104          3.53   1154.32    127.25      0.00
  JUNCTION-105          0.00    858.50    371.99      0.00
  JUNCTION-106          0.00   1154.32    500.17      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.59    371.59      0.00
  JUNCTION-111          0.00    658.89    104.38      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    658.83    129.92      0.00
  JUNCTION-114          0.86    579.55     95.56      0.00
  JUNCTION-115          0.00    854.79    139.43      0.00
  JUNCTION-116         12.47    659.93     55.00      0.00
  JUNCTION-117        134.55    657.95    110.04      0.00
  JUNCTION-118        287.65    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.32    132.30      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.44     85.55      0.00
  JUNCTION-122         10.11   1042.39     37.00      0.00
  JUNCTION-123         82.70   1042.34    123.20      0.00
  JUNCTION-124          2.77    857.65     43.18      0.00
  JUNCTION-125          0.00    856.99    183.28      0.00
  JUNCTION-126        539.62    472.29     16.59      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -2247.88    858.58      6.36      0.00 Tank
  TANK-131           -488.99   1154.64      7.60      0.00 Tank
  


  Page 5720                                                             
  Link Results at 840:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              539.62      0.53      0.05      Open
  LINK-1              -88.37      0.56      0.18      Open
  LINK-2              -44.11      0.28      0.05      Open
  LINK-3              -24.08      0.15      0.02      Open
  LINK-6               80.90      0.52      0.15      Open
  LINK-7             -133.17      0.85      0.39      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9              138.22      0.88      0.41      Open
  LINK-10              86.32      0.55      0.17      Open
  LINK-11             142.43      0.91      0.44      Open
  LINK-12              56.11      0.36      0.08      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.86      0.01      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -1.11      0.01      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               4.65      0.03      0.00      Open
  LINK-22               4.72      0.03      0.00      Open
  LINK-23              42.63      0.27      0.05      Open
  LINK-24              34.30      0.22      0.03      Open
  LINK-25               4.72      0.03      0.00      Open
  LINK-26               4.72      0.03      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -943.65      1.51      0.50      Open
  LINK-29           -1102.95      1.76      0.67      Open
  LINK-30             -46.35      0.30      0.05      Open
  LINK-31            2247.88      1.59      0.35      Open
  LINK-32             -10.59      0.07      0.00      Open
  LINK-33               2.77      0.01      0.00      Open
  LINK-34              82.70      0.23      0.02      Open
  LINK-35            -101.11      0.07      0.00      Open
  LINK-36              34.57      0.22      0.03      Open
  LINK-37             -46.37      0.30      0.05      Open
  LINK-38               0.68      0.00      0.00      Open
  LINK-39            -961.82      1.53      0.52      Open
  LINK-40           -1108.35      1.13      0.23      Open
  LINK-41            1115.42      1.78      0.68      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -5.68      0.01      0.00      Open
  LINK-44            -996.72      1.02      0.19      Open
  LINK-45             890.50      0.63      0.06      Open
  LINK-46             698.06      0.50      0.04      Open
  LINK-47           -2045.72      1.45      0.29      Open
  LINK-48           -1981.91      1.41      0.28      Open


  Page 5721                                                             
  Link Results at 840:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49           -1980.00      1.40      0.27      Open
  LINK-50           -2015.30      1.43      0.28      Open
  LINK-51           -2172.31      1.54      0.33      Open
  LINK-52             278.18      0.79      0.21      Open
  LINK-53             222.24      0.63      0.14      Open
  LINK-54             161.72      0.46      0.08      Open
  LINK-55             -15.82      0.09      0.01      Open
  LINK-56              -6.89      0.04      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -32.11      0.20      0.03      Open
  LINK-59              19.80      0.13      0.01      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -60.88      0.39      0.09      Open
  LINK-62             -39.71      0.24      0.03      Open
  LINK-63              -0.35      0.00      0.00      Open
  LINK-64             -48.62      0.31      0.06      Open
  LINK-65              43.26      0.28      0.05      Open
  LINK-66            -123.04      0.78      0.33      Open
  LINK-67             -63.81      0.41      0.10      Open
  LINK-68              18.21      0.12      0.01      Open
  LINK-69             -91.06      0.58      0.19      Open
  LINK-70             -35.30      0.23      0.03      Open
  LINK-71             -69.86      0.45      0.12      Open
  LINK-72           -2247.88      1.59      0.35      Open
  LINK-73            -111.63      0.71      0.28      Open
  LINK-74             -55.91      0.36      0.08      Open
  LINK-75             -74.20      0.47      0.13      Open
  LINK-76            -146.79      0.94      0.46      Open
  LINK-77              69.48      0.44      0.12      Open
  LINK-78              31.78      0.20      0.03      Open
  LINK-79             -18.28      0.12      0.01      Open
  LINK-80              41.85      0.27      0.05      Open
  LINK-81              55.72      0.36      0.08      Open
  LINK-82             -27.30      0.17      0.02      Open
  LINK-83             180.95      0.74      0.23      Open
  LINK-84             118.86      0.49      0.11      Open
  LINK-85             152.83      0.62      0.17      Open
  LINK-86              53.82      0.34      0.07      Open
  LINK-87              32.67      0.21      0.03      Open
  LINK-88              45.41      0.29      0.05      Open
  LINK-89             -21.15      0.13      0.01      Open
  LINK-90              43.70      0.28      0.05      Open
  LINK-91              26.69      0.17      0.02      Open
  LINK-92             202.31      0.83      0.28      Open
  LINK-93              35.96      0.23      0.03      Open
  LINK-94              10.78      0.07      0.00      Open
  LINK-95             -25.18      0.16      0.02      Open


  Page 5722                                                             
  Link Results at 840:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              35.96      0.23      0.03      Open
  LINK-97              16.84      0.11      0.01      Open
  LINK-98              11.34      0.07      0.00      Open
  LINK-99              16.84      0.11      0.01      Open
  LINK-100             10.75      0.07      0.00      Open
  LINK-101            -19.12      0.12      0.01      Open
  LINK-102             -9.42      0.06      0.00      Open
  LINK-103            -19.12      0.12      0.01      Open
  LINK-104             -9.70      0.06      0.00      Open
  LINK-105           -106.23      0.43      0.09      Open
  LINK-106              6.09      0.04      0.00      Open
  LINK-107             35.96      0.23      0.03      Open
  LINK-108             -5.50      0.04      0.00      Open
  LINK-109             85.14      0.35      0.06      Open
  LINK-110             40.11      0.26      0.04      Open
  LINK-111              9.29      0.06      0.00      Open
  LINK-112             13.76      0.09      0.01      Open
  LINK-113            -38.30      0.16      0.01      Open
  LINK-114              1.26      0.01      0.00      Open
  LINK-115            -10.04      0.06      0.00      Open
  LINK-116              4.88      0.03      0.00      Open
  LINK-117             -8.37      0.05      0.00      Open
  LINK-118              6.30      0.04      0.00      Open
  LINK-119              6.42      0.04      0.00      Open
  LINK-120            -21.09      0.09      0.00      Open
  LINK-121             -7.41      0.05      0.00      Open
  LINK-122              2.12      0.01      0.00      Open
  LINK-123             22.59      0.09      0.01      Open
  LINK-124              7.35      0.03      0.00      Open
  LINK-125            -22.54      0.09      0.01      Open
  LINK-126             -9.54      0.06      0.00      Open
  LINK-127             15.24      0.10      0.01      Open
  LINK-128              8.00      0.05      0.00      Open
  LINK-129             -8.42      0.05      0.00      Open
  LINK-130            -20.44      0.13      0.01      Open
  LINK-131              4.16      0.03      0.00      Open
  LINK-132            -20.66      0.13      0.01      Open
  LINK-133            -10.59      0.07      0.00      Open
  LINK-134             -1.26      0.01      0.00      Open
  LINK-135             10.08      0.06      0.00      Open
  LINK-136            -11.34      0.07      0.00      Open
  LINK-137             20.47      0.08      0.00      Open
  LINK-138            -31.81      0.13      0.01      Open
  LINK-139              9.32      0.06      0.00      Open
  LINK-140            -61.17      0.25      0.03      Open
  LINK-141            -58.07      0.24      0.03      Open
  LINK-142            -95.50      0.39      0.07      Open


  Page 5723                                                             
  Link Results at 840:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143           -201.62      0.82      0.28      Open
  LINK-144             -3.10      0.02      0.00      Open
  LINK-145            -29.49      0.19      0.02      Open
  LINK-146            -47.10      0.30      0.06      Open
  LINK-147            -11.80      0.08      0.00      Open
  LINK-148             59.02      0.38      0.09      Open
  LINK-149             35.01      0.22      0.03      Open
  LINK-150            -15.90      0.10      0.01      Open
  LINK-151             37.43      0.24      0.04      Open
  LINK-152            -34.26      0.22      0.03      Open
  LINK-153             53.75      0.34      0.07      Open
  LINK-154             11.37      0.07      0.00      Open
  LINK-155              1.60      0.01      0.00      Open
  LINK-156             -6.71      0.04      0.00      Open
  LINK-157            -16.28      0.10      0.01      Open
  LINK-158             -7.76      0.05      0.00      Open
  LINK-159              9.82      0.06      0.00      Open
  LINK-160              5.78      0.04      0.00      Open
  LINK-161            -30.95      0.13      0.01      Open
  LINK-162            -53.46      0.22      0.02      Open
  LINK-163            -53.46      0.22      0.02      Open
  LINK-164           -210.26      0.60      0.12      Open
  LINK-165           -488.99      0.78      0.14      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             92.80      0.26      0.03      Open
  LINK-169             56.98      0.23      0.03      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             4.72      0.05     79.34    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175          1115.42      4.56    194.85    Active Valve
  VALVE-176           827.27      9.39    185.26    Active Valve
  VALVE-177            53.46      0.61    201.47    Active Valve
  VALVE-178            92.80      1.05    112.05    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5724                                                             
  Node Results at 841:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.98    659.65    122.88      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.07    659.66    128.48      0.00
  JUNCTION-3            5.68    659.67    100.35      0.00
  JUNCTION-4            4.95    659.68     78.80      0.00
  JUNCTION-5            4.55    659.70     71.70      0.00
  JUNCTION-6            2.39    659.72     67.04      0.00
  JUNCTION-7            0.00    659.72     53.94      0.00
  JUNCTION-8            1.99    659.76     72.08      0.00
  JUNCTION-9            0.00    659.78     74.31      0.00
  JUNCTION-10           0.44    579.55    106.56      0.00
  JUNCTION-11           1.35    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.70    659.67    102.34      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          33.17    659.64    118.97      0.00
  JUNCTION-18           7.98    659.81     78.71      0.00
  JUNCTION-19           5.94    857.64    129.43      0.00
  JUNCTION-20           3.33    857.64    103.95      0.00
  JUNCTION-21           0.00    857.76     88.98      0.00
  JUNCTION-22           5.53    857.82    100.47      0.00
  JUNCTION-23           4.12    857.80    109.83      0.00
  JUNCTION-24           0.00    857.84     95.86      0.00
  JUNCTION-25           7.70    857.86     88.36      0.00
  JUNCTION-26           0.00    857.88     75.59      0.00
  JUNCTION-27          16.05    857.88     72.46      0.00
  JUNCTION-28           2.70    857.90     67.68      0.00
  JUNCTION-29           0.00    858.02      5.09      0.00
  JUNCTION-30         150.63    857.79     96.10      0.00
  JUNCTION-31           3.06    857.73    111.49      0.00
  JUNCTION-32           7.95    857.67    100.45      0.00
  JUNCTION-33           1.24    857.66    101.77      0.00
  JUNCTION-34          47.78    857.79    285.02      0.00
  JUNCTION-35          11.92    857.64     89.12      0.00
  JUNCTION-36           0.00    857.64     96.86      0.00
  JUNCTION-37           4.24    857.64     78.25      0.00
  JUNCTION-38           0.00    857.64     91.48      0.00
  JUNCTION-39           6.33    857.65     66.93      0.00
  JUNCTION-40           4.38    857.66     50.28      0.00
  JUNCTION-41           3.94    857.66     68.22      0.00
  JUNCTION-42          14.72    857.67     56.16      0.00
  JUNCTION-43           4.27    857.86     88.73      0.00
  JUNCTION-44           6.67    857.87     77.72      0.00
  JUNCTION-45          28.07    952.85     89.06      0.00
  JUNCTION-46           5.63    952.85     57.46      0.00


  Page 5725                                                             
  Node Results at 841:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    857.77     94.16      0.00
  JUNCTION-48           0.00    857.78     95.47      0.00
  JUNCTION-49           1.47    857.80    101.35      0.00
  JUNCTION-50           4.92    857.79    106.90      0.00
  JUNCTION-51           3.88    857.78    101.44      0.00
  JUNCTION-52           6.34    857.78    105.95      0.00
  JUNCTION-53           3.91    857.75    108.38      0.00
  JUNCTION-54           5.41    857.74    110.77      0.00
  JUNCTION-55           3.97    857.75    110.23      0.00
  JUNCTION-56           0.00    857.75    108.68      0.00
  JUNCTION-57           0.56    857.66    103.86      0.00
  JUNCTION-58          28.41    857.65    107.22      0.00
  JUNCTION-59           0.00    857.65    102.56      0.00
  JUNCTION-60           0.00    857.65    101.24      0.00
  JUNCTION-61           0.00    857.65    100.64      0.00
  JUNCTION-62           0.00    857.65    100.63      0.00
  JUNCTION-63           0.00    857.65    101.26      0.00
  JUNCTION-64           0.00    857.64    101.62      0.00
  JUNCTION-65           0.00    857.64    103.24      0.00
  JUNCTION-66           0.00    857.64    103.09      0.00
  JUNCTION-67           0.00    857.65    101.02      0.00
  JUNCTION-68          26.96    857.64    104.24      0.00
  JUNCTION-69           3.17    857.63    100.36      0.00
  JUNCTION-70           8.06    857.63    103.35      0.00
  JUNCTION-71           2.62    857.62     97.69      0.00
  JUNCTION-72           3.60    857.62    101.94      0.00
  JUNCTION-73           3.39    857.62    102.80      0.00
  JUNCTION-74           1.38    857.62    101.95      0.00
  JUNCTION-75           3.29    857.62     98.99      0.00
  JUNCTION-76           3.44    857.62    101.86      0.00
  JUNCTION-77           2.35    857.62    100.95      0.00
  JUNCTION-78           0.00    857.62    103.82      0.00
  JUNCTION-79           0.00    857.62    103.88      0.00
  JUNCTION-80           0.00    857.62    104.31      0.00
  JUNCTION-81           4.46    857.62    101.41      0.00
  JUNCTION-82          13.18    857.62    103.50      0.00
  JUNCTION-83           9.73    857.62    103.95      0.00
  JUNCTION-84           3.71    857.62    102.99      0.00
  JUNCTION-85           0.00    857.62    102.85      0.00
  JUNCTION-86           0.00    857.62    101.45      0.00
  JUNCTION-87           0.00    857.62    101.98      0.00
  JUNCTION-88           0.00    857.62    102.23      0.00
  JUNCTION-89           9.47    857.62    100.01      0.00
  JUNCTION-90           0.00    857.63     92.53      0.00
  JUNCTION-91           0.00    857.63     95.41      0.00
  JUNCTION-92           0.00    857.63     99.40      0.00
  JUNCTION-93          18.05    857.63     92.68      0.00


  Page 5726                                                             
  Node Results at 841:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.75    857.63     97.12      0.00
  JUNCTION-95           3.83    857.63     98.26      0.00
  JUNCTION-96           7.87    857.63     99.00      0.00
  JUNCTION-97           5.74    857.62     99.07      0.00
  JUNCTION-98           7.70    857.62     92.97      0.00
  JUNCTION-99           9.25    857.62     93.48      0.00
  JUNCTION-100          7.60    857.62     95.20      0.00
  JUNCTION-101          0.85    857.62     92.09      0.00
  JUNCTION-102        131.71   1154.21     26.06      0.00
  JUNCTION-103         60.47   1154.12     53.03      0.00
  JUNCTION-104          3.53   1154.07    127.14      0.00
  JUNCTION-105          0.00    858.02    371.78      0.00
  JUNCTION-106          0.00   1154.07    500.06      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.79    371.68      0.00
  JUNCTION-111          0.00    659.67    104.72      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.66    130.28      0.00
  JUNCTION-114          0.40    579.55     95.56      0.00
  JUNCTION-115          0.00    857.09    140.43      0.00
  JUNCTION-116          5.89    659.93     55.00      0.00
  JUNCTION-117         63.58    659.44    110.68      0.00
  JUNCTION-118        135.92    472.69     29.76      0.00
  JUNCTION-119          0.00   1154.07    132.19      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1154.12     85.41      0.00
  JUNCTION-122          8.02   1042.39     37.00      0.00
  JUNCTION-123         78.03   1042.34    123.21      0.00
  JUNCTION-124          1.31    857.80     43.25      0.00
  JUNCTION-125          0.00    857.64    183.56      0.00
  JUNCTION-126        254.99    472.59     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1062.19    858.04      6.13      0.00 Tank
  TANK-131           -315.46   1154.25      7.43      0.00 Tank
  
  Link Results at 841:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              254.99      0.25      0.01      Open
  LINK-1              -41.76      0.27      0.04      Open
  LINK-2              -20.84      0.13      0.01      Open
  LINK-3              -11.38      0.07      0.00      Open
  LINK-6               38.23      0.24      0.04      Open
  LINK-7              -62.93      0.40      0.10      Open


  Page 5727                                                             
  Link Results at 841:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               65.31      0.42      0.10      Open
  LINK-10              40.79      0.26      0.04      Open
  LINK-11              67.30      0.43      0.11      Open
  LINK-12              26.51      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.40      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.52      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.20      0.01      0.00      Open
  LINK-22               2.23      0.01      0.00      Open
  LINK-23              20.14      0.13      0.01      Open
  LINK-24              16.21      0.10      0.01      Open
  LINK-25               2.23      0.01      0.00      Open
  LINK-26               2.23      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -445.90      0.71      0.13      Open
  LINK-29            -521.17      0.83      0.17      Open
  LINK-30             -21.90      0.14      0.01      Open
  LINK-31            1062.19      0.75      0.09      Open
  LINK-32              -7.16      0.05      0.00      Open
  LINK-33               1.31      0.00      0.00      Open
  LINK-34              78.03      0.22      0.02      Open
  LINK-35             -47.78      0.03      0.00      Open
  LINK-36              16.34      0.10      0.01      Open
  LINK-37             -21.91      0.14      0.01      Open
  LINK-38               0.32      0.00      0.00      Open
  LINK-39            -454.48      0.73      0.13      Open
  LINK-40            -523.73      0.53      0.06      Open
  LINK-41             527.07      0.84      0.17      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.68      0.00      0.00      Open
  LINK-44            -470.98      0.48      0.05      Open
  LINK-45             420.79      0.30      0.02      Open
  LINK-46             329.85      0.23      0.01      Open
  LINK-47            -966.66      0.69      0.07      Open
  LINK-48            -936.51      0.66      0.07      Open
  LINK-49            -935.60      0.66      0.07      Open
  LINK-50            -952.29      0.68      0.07      Open
  LINK-51           -1026.48      0.73      0.08      Open
  LINK-52             131.45      0.37      0.05      Open
  LINK-53             105.01      0.30      0.03      Open
  LINK-54              76.42      0.22      0.02      Open


  Page 5728                                                             
  Link Results at 841:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -7.48      0.04      0.00      Open
  LINK-56              -3.26      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -15.17      0.10      0.01      Open
  LINK-59               9.35      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -28.77      0.18      0.02      Open
  LINK-62             -18.76      0.11      0.01      Open
  LINK-63              -0.17      0.00      0.00      Open
  LINK-64             -22.98      0.15      0.02      Open
  LINK-65              20.44      0.13      0.01      Open
  LINK-66             -58.14      0.37      0.08      Open
  LINK-67             -30.15      0.19      0.02      Open
  LINK-68               8.60      0.05      0.00      Open
  LINK-69             -43.03      0.27      0.05      Open
  LINK-70             -16.68      0.11      0.01      Open
  LINK-71             -33.01      0.21      0.03      Open
  LINK-72           -1062.19      0.75      0.09      Open
  LINK-73             -52.75      0.34      0.07      Open
  LINK-74             -26.42      0.17      0.02      Open
  LINK-75             -35.06      0.22      0.03      Open
  LINK-76             -69.36      0.44      0.12      Open
  LINK-77              32.83      0.21      0.03      Open
  LINK-78              15.02      0.10      0.01      Open
  LINK-79              -8.64      0.06      0.00      Open
  LINK-80              19.77      0.13      0.01      Open
  LINK-81              26.33      0.17      0.02      Open
  LINK-82             -12.90      0.08      0.01      Open
  LINK-83              85.50      0.35      0.06      Open
  LINK-84              56.16      0.23      0.03      Open
  LINK-85              72.22      0.30      0.04      Open
  LINK-86              25.43      0.16      0.02      Open
  LINK-87              15.44      0.10      0.01      Open
  LINK-88              21.46      0.14      0.01      Open
  LINK-89              -9.99      0.06      0.00      Open
  LINK-90              20.65      0.13      0.01      Open
  LINK-91              12.61      0.08      0.00      Open
  LINK-92              95.60      0.39      0.07      Open
  LINK-93              16.99      0.11      0.01      Open
  LINK-94               5.09      0.03      0.00      Open
  LINK-95             -11.90      0.08      0.00      Open
  LINK-96              16.99      0.11      0.01      Open
  LINK-97               7.96      0.05      0.00      Open
  LINK-98               5.36      0.03      0.00      Open
  LINK-99               7.96      0.05      0.00      Open
  LINK-100              5.08      0.03      0.00      Open
  LINK-101             -9.03      0.06      0.00      Open


  Page 5729                                                             
  Link Results at 841:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -4.45      0.03      0.00      Open
  LINK-103             -9.03      0.06      0.00      Open
  LINK-104             -4.58      0.03      0.00      Open
  LINK-105            -50.20      0.21      0.02      Open
  LINK-106              2.88      0.02      0.00      Open
  LINK-107             16.99      0.11      0.01      Open
  LINK-108             -2.60      0.02      0.00      Open
  LINK-109             40.23      0.16      0.01      Open
  LINK-110             18.96      0.12      0.01      Open
  LINK-111              4.39      0.03      0.00      Open
  LINK-112              6.50      0.04      0.00      Open
  LINK-113            -18.10      0.07      0.00      Open
  LINK-114              0.59      0.00      0.00      Open
  LINK-115             -4.74      0.03      0.00      Open
  LINK-116              2.30      0.01      0.00      Open
  LINK-117             -3.96      0.03      0.00      Open
  LINK-118              2.98      0.02      0.00      Open
  LINK-119              3.03      0.02      0.00      Open
  LINK-120             -9.96      0.04      0.00      Open
  LINK-121             -3.50      0.02      0.00      Open
  LINK-122              1.00      0.01      0.00      Open
  LINK-123             10.68      0.04      0.00      Open
  LINK-124              3.47      0.01      0.00      Open
  LINK-125            -10.65      0.04      0.00      Open
  LINK-126             -4.51      0.03      0.00      Open
  LINK-127              7.20      0.05      0.00      Open
  LINK-128              3.78      0.02      0.00      Open
  LINK-129             -3.98      0.03      0.00      Open
  LINK-130             -9.66      0.06      0.00      Open
  LINK-131              1.97      0.01      0.00      Open
  LINK-132             -9.76      0.06      0.00      Open
  LINK-133             -5.00      0.03      0.00      Open
  LINK-134             -0.60      0.00      0.00      Open
  LINK-135              4.76      0.03      0.00      Open
  LINK-136             -5.36      0.03      0.00      Open
  LINK-137              9.67      0.04      0.00      Open
  LINK-138            -15.03      0.06      0.00      Open
  LINK-139              4.41      0.03      0.00      Open
  LINK-140            -28.90      0.12      0.01      Open
  LINK-141            -27.44      0.11      0.01      Open
  LINK-142            -45.13      0.18      0.02      Open
  LINK-143            -95.27      0.39      0.07      Open
  LINK-144             -1.46      0.01      0.00      Open
  LINK-145            -13.93      0.09      0.01      Open
  LINK-146            -22.26      0.14      0.01      Open
  LINK-147             -5.58      0.04      0.00      Open
  LINK-148             27.89      0.18      0.02      Open


  Page 5730                                                             
  Link Results at 841:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             16.54      0.11      0.01      Open
  LINK-150             -7.51      0.05      0.00      Open
  LINK-151             17.69      0.11      0.01      Open
  LINK-152            -16.19      0.10      0.01      Open
  LINK-153             25.40      0.16      0.02      Open
  LINK-154              5.37      0.03      0.00      Open
  LINK-155              0.76      0.00      0.00      Open
  LINK-156             -3.17      0.02      0.00      Open
  LINK-157             -7.69      0.05      0.00      Open
  LINK-158             -3.67      0.02      0.00      Open
  LINK-159              4.64      0.03      0.00      Open
  LINK-160              2.73      0.02      0.00      Open
  LINK-161            -20.91      0.09      0.00      Open
  LINK-162            -33.70      0.14      0.01      Open
  LINK-163            -33.70      0.14      0.01      Open
  LINK-164           -183.75      0.52      0.10      Open
  LINK-165           -315.46      0.50      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             86.05      0.24      0.02      Open
  LINK-169             37.23      0.15      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.23      0.03     80.12    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           527.07      2.15    197.16    Active Valve
  VALVE-176           390.91      4.44    186.75    Active Valve
  VALVE-177            33.70      0.38    201.21    Active Valve
  VALVE-178            86.05      0.98    111.73    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 842:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            1.06    659.61    122.86      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.15    659.62    128.46      0.00
  JUNCTION-3            6.12    659.63    100.34      0.00
  JUNCTION-4            5.33    659.64     78.79      0.00
  JUNCTION-5            4.91    659.66     71.68      0.00
  JUNCTION-6            2.57    659.69     67.03      0.00
  JUNCTION-7            0.00    659.69     53.93      0.00
  JUNCTION-8            2.14    659.74     72.06      0.00
  JUNCTION-9            0.00    659.75     74.30      0.00


  Page 5731                                                             
  Node Results at 842:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.47    579.55    106.56      0.00
  JUNCTION-11           1.46    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.84    659.63    102.32      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          35.74    659.59    118.96      0.00
  JUNCTION-18           8.59    659.79     78.71      0.00
  JUNCTION-19           6.40    857.25    129.26      0.00
  JUNCTION-20           3.59    857.25    103.78      0.00
  JUNCTION-21           0.00    857.39     88.81      0.00
  JUNCTION-22           5.96    857.46    100.31      0.00
  JUNCTION-23           4.44    857.44    109.67      0.00
  JUNCTION-24           0.00    857.48     95.70      0.00
  JUNCTION-25           8.30    857.50     88.21      0.00
  JUNCTION-26           0.00    857.53     75.44      0.00
  JUNCTION-27          17.29    857.53     72.31      0.00
  JUNCTION-28           2.91    857.55     67.53      0.00
  JUNCTION-29           0.00    857.69      4.94      0.00
  JUNCTION-30         162.30    857.43     95.94      0.00
  JUNCTION-31           3.29    857.36    111.33      0.00
  JUNCTION-32           8.56    857.29    100.28      0.00
  JUNCTION-33           1.33    857.27    101.61      0.00
  JUNCTION-34          51.48    857.42    284.86      0.00
  JUNCTION-35          12.84    857.25     88.95      0.00
  JUNCTION-36           0.00    857.25     96.69      0.00
  JUNCTION-37           4.57    857.25     78.08      0.00
  JUNCTION-38           0.00    857.25     91.31      0.00
  JUNCTION-39           6.82    857.26     66.76      0.00
  JUNCTION-40           4.72    857.27     50.11      0.00
  JUNCTION-41           4.24    857.27     68.05      0.00
  JUNCTION-42          15.87    857.28     56.00      0.00
  JUNCTION-43           4.60    857.50     88.57      0.00
  JUNCTION-44           7.18    857.52     77.57      0.00
  JUNCTION-45          29.00    952.85     89.06      0.00
  JUNCTION-46           6.07    952.85     57.46      0.00
  JUNCTION-47           0.00    857.40     94.00      0.00
  JUNCTION-48           0.00    857.42     95.31      0.00
  JUNCTION-49           1.58    857.44    101.19      0.00
  JUNCTION-50           5.30    857.42    106.74      0.00
  JUNCTION-51           4.18    857.42    101.28      0.00
  JUNCTION-52           6.84    857.41    105.79      0.00
  JUNCTION-53           4.21    857.38    108.22      0.00
  JUNCTION-54           5.82    857.37    110.60      0.00
  JUNCTION-55           4.28    857.37    110.07      0.00
  JUNCTION-56           0.00    857.38    108.51      0.00


  Page 5732                                                             
  Node Results at 842:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.60    857.28    103.69      0.00
  JUNCTION-58          30.61    857.26    107.05      0.00
  JUNCTION-59           0.00    857.26    102.39      0.00
  JUNCTION-60           0.00    857.26    101.08      0.00
  JUNCTION-61           0.00    857.26    100.47      0.00
  JUNCTION-62           0.00    857.26    100.46      0.00
  JUNCTION-63           0.00    857.26    101.09      0.00
  JUNCTION-64           0.00    857.26    101.45      0.00
  JUNCTION-65           0.00    857.26    103.08      0.00
  JUNCTION-66           0.00    857.26    102.92      0.00
  JUNCTION-67           0.00    857.26    100.85      0.00
  JUNCTION-68          29.05    857.25    104.07      0.00
  JUNCTION-69           3.42    857.24    100.19      0.00
  JUNCTION-70           8.69    857.23    103.18      0.00
  JUNCTION-71           2.82    857.23     97.52      0.00
  JUNCTION-72           3.88    857.23    101.77      0.00
  JUNCTION-73           3.66    857.23    102.63      0.00
  JUNCTION-74           1.49    857.23    101.78      0.00
  JUNCTION-75           3.54    857.23     98.82      0.00
  JUNCTION-76           3.71    857.23    101.69      0.00
  JUNCTION-77           2.53    857.23    100.78      0.00
  JUNCTION-78           0.00    857.23    103.65      0.00
  JUNCTION-79           0.00    857.23    103.71      0.00
  JUNCTION-80           0.00    857.23    104.14      0.00
  JUNCTION-81           4.81    857.23    101.24      0.00
  JUNCTION-82          14.21    857.23    103.33      0.00
  JUNCTION-83          10.48    857.23    103.78      0.00
  JUNCTION-84           4.00    857.23    102.82      0.00
  JUNCTION-85           0.00    857.23    102.68      0.00
  JUNCTION-86           0.00    857.23    101.29      0.00
  JUNCTION-87           0.00    857.23    101.81      0.00
  JUNCTION-88           0.00    857.23    102.06      0.00
  JUNCTION-89          10.20    857.23     99.84      0.00
  JUNCTION-90           0.00    857.24     92.36      0.00
  JUNCTION-91           0.00    857.24     95.24      0.00
  JUNCTION-92           0.00    857.24     99.23      0.00
  JUNCTION-93          19.45    857.24     92.51      0.00
  JUNCTION-94           2.96    857.24     96.96      0.00
  JUNCTION-95           4.13    857.24     98.09      0.00
  JUNCTION-96           8.48    857.23     98.83      0.00
  JUNCTION-97           6.19    857.23     98.90      0.00
  JUNCTION-98           8.29    857.23     92.80      0.00
  JUNCTION-99           9.97    857.23     93.31      0.00
  JUNCTION-100          8.18    857.23     95.03      0.00
  JUNCTION-101          0.92    857.23     91.92      0.00
  JUNCTION-102        141.92   1153.92     25.93      0.00
  JUNCTION-103         60.47   1153.83     52.90      0.00


  Page 5733                                                             
  Node Results at 842:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-104          3.53   1153.77    127.01      0.00
  JUNCTION-105          0.00    857.69    371.64      0.00
  JUNCTION-106          0.00   1153.77    499.93      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.42    371.52      0.00
  JUNCTION-111          0.00    659.63    104.70      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.62    130.26      0.00
  JUNCTION-114          0.44    579.55     95.56      0.00
  JUNCTION-115          0.00    856.61    140.22      0.00
  JUNCTION-116          6.35    659.93     55.00      0.00
  JUNCTION-117         68.51    659.36    110.65      0.00
  JUNCTION-118        146.46    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.77    132.06      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.82     85.28      0.00
  JUNCTION-122          8.17   1042.39     37.00      0.00
  JUNCTION-123         78.35   1042.34    123.21      0.00
  JUNCTION-124          1.41    857.44     43.09      0.00
  JUNCTION-125          0.00    857.25    183.39      0.00
  JUNCTION-126        274.75    472.57     16.71      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1148.51    857.71      5.98      0.00 Tank
  TANK-131           -327.51   1153.96      7.30      0.00 Tank
  
  Link Results at 842:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              274.75      0.27      0.02      Open
  LINK-1              -44.99      0.29      0.05      Open
  LINK-2              -22.46      0.14      0.01      Open
  LINK-3              -12.26      0.08      0.00      Open
  LINK-6               41.19      0.26      0.04      Open
  LINK-7              -67.81      0.43      0.11      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               70.38      0.45      0.12      Open
  LINK-10              43.95      0.28      0.05      Open
  LINK-11              72.52      0.46      0.13      Open
  LINK-12              28.57      0.18      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.44      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.56      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open


  Page 5734                                                             
  Link Results at 842:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.37      0.02      0.00      Open
  LINK-22               2.40      0.02      0.00      Open
  LINK-23              21.71      0.14      0.01      Open
  LINK-24              17.47      0.11      0.01      Open
  LINK-25               2.40      0.02      0.00      Open
  LINK-26               2.41      0.02      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -480.47      0.77      0.14      Open
  LINK-29            -561.58      0.90      0.19      Open
  LINK-30             -23.60      0.15      0.02      Open
  LINK-31            1148.51      0.81      0.10      Open
  LINK-32              -7.40      0.05      0.00      Open
  LINK-33               1.41      0.00      0.00      Open
  LINK-34              78.35      0.22      0.02      Open
  LINK-35             -51.48      0.04      0.00      Open
  LINK-36              17.75      0.11      0.01      Open
  LINK-37             -23.61      0.15      0.02      Open
  LINK-38               0.35      0.00      0.00      Open
  LINK-39            -489.72      0.78      0.15      Open
  LINK-40            -567.98      0.58      0.07      Open
  LINK-41             571.91      0.91      0.20      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.74      0.00      0.00      Open
  LINK-44            -510.72      0.52      0.05      Open
  LINK-45             453.41      0.32      0.02      Open
  LINK-46             355.42      0.25      0.01      Open
  LINK-47           -1045.26      0.74      0.08      Open
  LINK-48           -1012.65      0.72      0.08      Open
  LINK-49           -1011.63      0.72      0.08      Open
  LINK-50           -1029.65      0.73      0.08      Open
  LINK-51           -1109.92      0.79      0.09      Open
  LINK-52             141.64      0.40      0.06      Open
  LINK-53             113.15      0.32      0.04      Open
  LINK-54              82.34      0.23      0.02      Open
  LINK-55              -8.06      0.05      0.00      Open
  LINK-56              -3.66      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -16.51      0.11      0.01      Open
  LINK-59              10.25      0.07      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -31.33      0.20      0.03      Open
  LINK-62             -20.39      0.12      0.01      Open
  LINK-63              -0.18      0.00      0.00      Open
  LINK-64             -24.93      0.16      0.02      Open


  Page 5735                                                             
  Link Results at 842:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-65              22.18      0.14      0.01      Open
  LINK-66             -62.97      0.40      0.10      Open
  LINK-67             -32.61      0.21      0.03      Open
  LINK-68               9.32      0.06      0.00      Open
  LINK-69             -46.53      0.30      0.05      Open
  LINK-70             -18.02      0.12      0.01      Open
  LINK-71             -35.69      0.23      0.03      Open
  LINK-72           -1148.51      0.81      0.10      Open
  LINK-73             -57.26      0.37      0.08      Open
  LINK-74             -28.67      0.18      0.02      Open
  LINK-75             -38.00      0.24      0.04      Open
  LINK-76             -75.17      0.48      0.13      Open
  LINK-77              35.58      0.23      0.03      Open
  LINK-78              16.29      0.10      0.01      Open
  LINK-79              -9.33      0.06      0.00      Open
  LINK-80              21.44      0.14      0.01      Open
  LINK-81              28.59      0.18      0.02      Open
  LINK-82             -13.99      0.09      0.01      Open
  LINK-83              92.13      0.38      0.07      Open
  LINK-84              60.52      0.25      0.03      Open
  LINK-85              77.81      0.32      0.05      Open
  LINK-86              27.40      0.17      0.02      Open
  LINK-87              16.64      0.11      0.01      Open
  LINK-88              23.12      0.15      0.01      Open
  LINK-89             -10.77      0.07      0.00      Open
  LINK-90              22.25      0.14      0.01      Open
  LINK-91              13.59      0.09      0.01      Open
  LINK-92             103.01      0.42      0.08      Open
  LINK-93              18.31      0.12      0.01      Open
  LINK-94               5.49      0.04      0.00      Open
  LINK-95             -12.82      0.08      0.00      Open
  LINK-96              18.31      0.12      0.01      Open
  LINK-97               8.58      0.05      0.00      Open
  LINK-98               5.77      0.04      0.00      Open
  LINK-99               8.58      0.05      0.00      Open
  LINK-100              5.48      0.03      0.00      Open
  LINK-101             -9.73      0.06      0.00      Open
  LINK-102             -4.80      0.03      0.00      Open
  LINK-103             -9.73      0.06      0.00      Open
  LINK-104             -4.94      0.03      0.00      Open
  LINK-105            -54.09      0.22      0.02      Open
  LINK-106              3.10      0.02      0.00      Open
  LINK-107             18.31      0.12      0.01      Open
  LINK-108             -2.80      0.02      0.00      Open
  LINK-109             43.35      0.18      0.02      Open
  LINK-110             20.42      0.13      0.01      Open
  LINK-111              4.73      0.03      0.00      Open


  Page 5736                                                             
  Link Results at 842:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-112              7.01      0.04      0.00      Open
  LINK-113            -19.50      0.08      0.00      Open
  LINK-114              0.64      0.00      0.00      Open
  LINK-115             -5.11      0.03      0.00      Open
  LINK-116              2.48      0.02      0.00      Open
  LINK-117             -4.26      0.03      0.00      Open
  LINK-118              3.21      0.02      0.00      Open
  LINK-119              3.27      0.02      0.00      Open
  LINK-120            -10.74      0.04      0.00      Open
  LINK-121             -3.77      0.02      0.00      Open
  LINK-122              1.08      0.01      0.00      Open
  LINK-123             11.50      0.05      0.00      Open
  LINK-124              3.74      0.02      0.00      Open
  LINK-125            -11.48      0.05      0.00      Open
  LINK-126             -4.86      0.03      0.00      Open
  LINK-127              7.76      0.05      0.00      Open
  LINK-128              4.08      0.03      0.00      Open
  LINK-129             -4.29      0.03      0.00      Open
  LINK-130            -10.41      0.07      0.00      Open
  LINK-131              2.12      0.01      0.00      Open
  LINK-132            -10.52      0.07      0.00      Open
  LINK-133             -5.39      0.03      0.00      Open
  LINK-134             -0.64      0.00      0.00      Open
  LINK-135              5.13      0.03      0.00      Open
  LINK-136             -5.77      0.04      0.00      Open
  LINK-137             10.42      0.04      0.00      Open
  LINK-138            -16.19      0.07      0.00      Open
  LINK-139              4.75      0.03      0.00      Open
  LINK-140            -31.14      0.13      0.01      Open
  LINK-141            -29.57      0.12      0.01      Open
  LINK-142            -48.63      0.20      0.02      Open
  LINK-143           -102.66      0.42      0.08      Open
  LINK-144             -1.58      0.01      0.00      Open
  LINK-145            -15.01      0.10      0.01      Open
  LINK-146            -23.98      0.15      0.02      Open
  LINK-147             -6.01      0.04      0.00      Open
  LINK-148             30.05      0.19      0.02      Open
  LINK-149             17.83      0.11      0.01      Open
  LINK-150             -8.10      0.05      0.00      Open
  LINK-151             19.06      0.12      0.01      Open
  LINK-152            -17.44      0.11      0.01      Open
  LINK-153             27.37      0.17      0.02      Open
  LINK-154              5.79      0.04      0.00      Open
  LINK-155              0.82      0.01      0.00      Open
  LINK-156             -3.42      0.02      0.00      Open
  LINK-157             -8.29      0.05      0.00      Open
  LINK-158             -3.95      0.03      0.00      Open


  Page 5737                                                             
  Link Results at 842:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-159              5.00      0.03      0.00      Open
  LINK-160              2.95      0.02      0.00      Open
  LINK-161            -21.61      0.09      0.00      Open
  LINK-162            -35.07      0.14      0.01      Open
  LINK-163            -35.07      0.14      0.01      Open
  LINK-164           -185.59      0.53      0.10      Open
  LINK-165           -327.51      0.52      0.07      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             86.52      0.25      0.02      Open
  LINK-169             38.60      0.15      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.40      0.03     80.08    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           571.91      2.34    196.68    Active Valve
  VALVE-176           421.21      4.78    186.68    Active Valve
  VALVE-177            35.07      0.40    200.91    Active Valve
  VALVE-178            86.52      0.98    111.43    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 843:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.91    659.69    122.89      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.99    659.70    128.50      0.00
  JUNCTION-3            5.24    659.71    100.37      0.00
  JUNCTION-4            4.57    659.71     78.82      0.00
  JUNCTION-5            4.20    659.73     71.71      0.00
  JUNCTION-6            2.20    659.75     67.05      0.00
  JUNCTION-7            0.00    659.75     53.95      0.00
  JUNCTION-8            1.83    659.78     72.09      0.00
  JUNCTION-9            0.00    659.80     74.31      0.00
  JUNCTION-10           0.41    579.55    106.56      0.00
  JUNCTION-11           1.25    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.57    659.71    102.35      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          30.60    659.68    118.99      0.00
  JUNCTION-18           7.36    659.83     78.72      0.00
  JUNCTION-19           5.48    857.04    129.17      0.00


  Page 5738                                                             
  Node Results at 843:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-20           3.07    857.04    103.69      0.00
  JUNCTION-21           0.00    857.14     88.70      0.00
  JUNCTION-22           5.11    857.19    100.19      0.00
  JUNCTION-23           3.80    857.18    109.55      0.00
  JUNCTION-24           0.00    857.21     95.59      0.00
  JUNCTION-25           7.10    857.22     88.09      0.00
  JUNCTION-26           0.00    857.24     75.31      0.00
  JUNCTION-27          14.81    857.24     72.18      0.00
  JUNCTION-28           2.49    857.25     67.41      0.00
  JUNCTION-29           0.00    857.36      4.80      0.00
  JUNCTION-30         138.95    857.17     95.83      0.00
  JUNCTION-31           2.82    857.11    111.22      0.00
  JUNCTION-32           7.33    857.06    100.18      0.00
  JUNCTION-33           1.14    857.05    101.51      0.00
  JUNCTION-34          44.07    857.16    284.75      0.00
  JUNCTION-35          11.00    857.04     88.86      0.00
  JUNCTION-36           0.00    857.04     96.59      0.00
  JUNCTION-37           3.91    857.04     77.99      0.00
  JUNCTION-38           0.00    857.04     91.22      0.00
  JUNCTION-39           5.84    857.04     66.66      0.00
  JUNCTION-40           4.04    857.05     50.01      0.00
  JUNCTION-41           3.63    857.05     67.96      0.00
  JUNCTION-42          13.58    857.06     55.90      0.00
  JUNCTION-43           3.94    857.22     88.45      0.00
  JUNCTION-44           6.15    857.23     77.45      0.00
  JUNCTION-45          27.13    952.85     89.06      0.00
  JUNCTION-46           5.19    952.85     57.46      0.00
  JUNCTION-47           0.00    857.14     93.89      0.00
  JUNCTION-48           0.00    857.16     95.20      0.00
  JUNCTION-49           1.36    857.17    101.08      0.00
  JUNCTION-50           4.54    857.16    106.63      0.00
  JUNCTION-51           3.58    857.16    101.17      0.00
  JUNCTION-52           5.85    857.15    105.67      0.00
  JUNCTION-53           3.61    857.13    108.11      0.00
  JUNCTION-54           4.99    857.12    110.50      0.00
  JUNCTION-55           3.67    857.12    109.96      0.00
  JUNCTION-56           0.00    857.13    108.41      0.00
  JUNCTION-57           0.51    857.05    103.59      0.00
  JUNCTION-58          26.20    857.04    106.95      0.00
  JUNCTION-59           0.00    857.04    102.30      0.00
  JUNCTION-60           0.00    857.04    100.98      0.00
  JUNCTION-61           0.00    857.04    100.38      0.00
  JUNCTION-62           0.00    857.04    100.37      0.00
  JUNCTION-63           0.00    857.04    101.00      0.00
  JUNCTION-64           0.00    857.04    101.35      0.00
  JUNCTION-65           0.00    857.04    102.98      0.00
  JUNCTION-66           0.00    857.04    102.83      0.00


  Page 5739                                                             
  Node Results at 843:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-67           0.00    857.04    100.76      0.00
  JUNCTION-68          24.87    857.04    103.97      0.00
  JUNCTION-69           2.93    857.02    100.10      0.00
  JUNCTION-70           7.44    857.02    103.09      0.00
  JUNCTION-71           2.42    857.02     97.42      0.00
  JUNCTION-72           3.32    857.02    101.68      0.00
  JUNCTION-73           3.13    857.02    102.54      0.00
  JUNCTION-74           1.27    857.02    101.69      0.00
  JUNCTION-75           3.03    857.02     98.73      0.00
  JUNCTION-76           3.18    857.02    101.60      0.00
  JUNCTION-77           2.17    857.02    100.69      0.00
  JUNCTION-78           0.00    857.02    103.56      0.00
  JUNCTION-79           0.00    857.02    103.61      0.00
  JUNCTION-80           0.00    857.02    104.05      0.00
  JUNCTION-81           4.12    857.02    101.15      0.00
  JUNCTION-82          12.16    857.02    103.24      0.00
  JUNCTION-83           8.97    857.02    103.69      0.00
  JUNCTION-84           3.43    857.02    102.73      0.00
  JUNCTION-85           0.00    857.02    102.59      0.00
  JUNCTION-86           0.00    857.02    101.19      0.00
  JUNCTION-87           0.00    857.02    101.72      0.00
  JUNCTION-88           0.00    857.02    101.97      0.00
  JUNCTION-89           8.73    857.02     99.75      0.00
  JUNCTION-90           0.00    857.02     92.26      0.00
  JUNCTION-91           0.00    857.02     95.15      0.00
  JUNCTION-92           0.00    857.03     99.13      0.00
  JUNCTION-93          16.65    857.02     92.42      0.00
  JUNCTION-94           2.53    857.02     96.86      0.00
  JUNCTION-95           3.53    857.02     98.00      0.00
  JUNCTION-96           7.26    857.02     98.74      0.00
  JUNCTION-97           5.30    857.02     98.81      0.00
  JUNCTION-98           7.10    857.02     92.71      0.00
  JUNCTION-99           8.54    857.02     93.21      0.00
  JUNCTION-100          7.01    857.02     94.94      0.00
  JUNCTION-101          0.79    857.02     91.83      0.00
  JUNCTION-102        121.50   1153.63     25.81      0.00
  JUNCTION-103         60.47   1153.54     52.78      0.00
  JUNCTION-104          3.53   1153.49    126.89      0.00
  JUNCTION-105          0.00    857.36    371.49      0.00
  JUNCTION-106          0.00   1153.49    499.81      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    857.16    371.41      0.00
  JUNCTION-111          0.00    659.71    104.73      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.70    130.29      0.00
  JUNCTION-114          0.37    579.55     95.56      0.00
  JUNCTION-115          0.00    856.56    140.20      0.00


  Page 5740                                                             
  Node Results at 843:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-116          5.44    659.93     55.00      0.00
  JUNCTION-117         58.65    659.51    110.71      0.00
  JUNCTION-118        125.39    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.49    131.93      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.53     85.16      0.00
  JUNCTION-122          7.88   1042.39     37.00      0.00
  JUNCTION-123         77.70   1042.34    123.21      0.00
  JUNCTION-124          1.21    857.18     42.97      0.00
  JUNCTION-125          0.00    857.04    183.30      0.00
  JUNCTION-126        235.22    472.60     16.73      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -979.85    857.38      5.84      0.00 Tank
  TANK-131           -303.41   1153.66      7.18      0.00 Tank
  
  Link Results at 843:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              235.22      0.23      0.01      Open
  LINK-1              -38.52      0.25      0.04      Open
  LINK-2              -19.23      0.12      0.01      Open
  LINK-3              -10.50      0.07      0.00      Open
  LINK-6               35.27      0.23      0.03      Open
  LINK-7              -58.05      0.37      0.08      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               60.25      0.38      0.09      Open
  LINK-10              37.62      0.24      0.04      Open
  LINK-11              62.08      0.40      0.09      Open
  LINK-12              24.46      0.16      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.37      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.48      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.03      0.01      0.00      Open
  LINK-22               2.06      0.01      0.00      Open
  LINK-23              18.58      0.12      0.01      Open
  LINK-24              14.95      0.10      0.01      Open
  LINK-25               2.06      0.01      0.00      Open
  LINK-26               2.06      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open


  Page 5741                                                             
  Link Results at 843:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-28            -411.33      0.66      0.11      Open
  LINK-29            -480.77      0.77      0.14      Open
  LINK-30             -20.20      0.13      0.01      Open
  LINK-31             979.85      0.69      0.07      Open
  LINK-32              -6.92      0.04      0.00      Open
  LINK-33               1.21      0.00      0.00      Open
  LINK-34              77.70      0.22      0.02      Open
  LINK-35             -44.07      0.03      0.00      Open
  LINK-36              15.07      0.10      0.01      Open
  LINK-37             -20.21      0.13      0.01      Open
  LINK-38               0.30      0.00      0.00      Open
  LINK-39            -419.25      0.67      0.11      Open
  LINK-40            -483.13      0.49      0.05      Open
  LINK-41             486.21      0.78      0.15      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.48      0.00      0.00      Open
  LINK-44            -434.47      0.44      0.04      Open
  LINK-45             388.17      0.28      0.01      Open
  LINK-46             304.28      0.22      0.01      Open
  LINK-47            -891.73      0.63      0.06      Open
  LINK-48            -863.91      0.61      0.06      Open
  LINK-49            -863.08      0.61      0.06      Open
  LINK-50            -878.47      0.62      0.06      Open
  LINK-51            -946.91      0.67      0.07      Open
  LINK-52             121.26      0.34      0.05      Open
  LINK-53              96.87      0.27      0.03      Open
  LINK-54              70.49      0.20      0.02      Open
  LINK-55              -6.90      0.04      0.00      Open
  LINK-56              -3.00      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.00      0.09      0.01      Open
  LINK-59               8.63      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -26.54      0.17      0.02      Open
  LINK-62             -17.31      0.10      0.01      Open
  LINK-63              -0.15      0.00      0.00      Open
  LINK-64             -21.19      0.14      0.01      Open
  LINK-65              18.86      0.12      0.01      Open
  LINK-66             -53.63      0.34      0.07      Open
  LINK-67             -27.82      0.18      0.02      Open
  LINK-68               7.94      0.05      0.00      Open
  LINK-69             -39.69      0.25      0.04      Open
  LINK-70             -15.39      0.10      0.01      Open
  LINK-71             -30.45      0.19      0.02      Open
  LINK-72            -979.85      0.69      0.07      Open
  LINK-73             -48.66      0.31      0.06      Open
  LINK-74             -24.37      0.16      0.02      Open


  Page 5742                                                             
  Link Results at 843:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-75             -32.34      0.21      0.03      Open
  LINK-76             -63.99      0.41      0.10      Open
  LINK-77              30.29      0.19      0.02      Open
  LINK-78              13.85      0.09      0.01      Open
  LINK-79              -7.97      0.05      0.00      Open
  LINK-80              18.24      0.12      0.01      Open
  LINK-81              24.29      0.16      0.02      Open
  LINK-82             -11.90      0.08      0.00      Open
  LINK-83              78.88      0.32      0.05      Open
  LINK-84              51.81      0.21      0.02      Open
  LINK-85              66.62      0.27      0.04      Open
  LINK-86              23.46      0.15      0.02      Open
  LINK-87              14.24      0.09      0.01      Open
  LINK-88              19.80      0.13      0.01      Open
  LINK-89              -9.22      0.06      0.00      Open
  LINK-90              19.05      0.12      0.01      Open
  LINK-91              11.64      0.07      0.00      Open
  LINK-92              88.19      0.36      0.06      Open
  LINK-93              15.67      0.10      0.01      Open
  LINK-94               4.70      0.03      0.00      Open
  LINK-95             -10.98      0.07      0.00      Open
  LINK-96              15.67      0.10      0.01      Open
  LINK-97               7.34      0.05      0.00      Open
  LINK-98               4.94      0.03      0.00      Open
  LINK-99               7.34      0.05      0.00      Open
  LINK-100              4.69      0.03      0.00      Open
  LINK-101             -8.33      0.05      0.00      Open
  LINK-102             -4.11      0.03      0.00      Open
  LINK-103             -8.33      0.05      0.00      Open
  LINK-104             -4.23      0.03      0.00      Open
  LINK-105            -46.31      0.19      0.02      Open
  LINK-106              2.65      0.02      0.00      Open
  LINK-107             15.67      0.10      0.01      Open
  LINK-108             -2.40      0.02      0.00      Open
  LINK-109             37.11      0.15      0.01      Open
  LINK-110             17.49      0.11      0.01      Open
  LINK-111              4.05      0.03      0.00      Open
  LINK-112              6.00      0.04      0.00      Open
  LINK-113            -16.70      0.07      0.00      Open
  LINK-114              0.55      0.00      0.00      Open
  LINK-115             -4.38      0.03      0.00      Open
  LINK-116              2.13      0.01      0.00      Open
  LINK-117             -3.65      0.02      0.00      Open
  LINK-118              2.75      0.02      0.00      Open
  LINK-119              2.80      0.02      0.00      Open
  LINK-120             -9.19      0.04      0.00      Open
  LINK-121             -3.23      0.02      0.00      Open


  Page 5743                                                             
  Link Results at 843:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-122              0.93      0.01      0.00      Open
  LINK-123              9.85      0.04      0.00      Open
  LINK-124              3.20      0.01      0.00      Open
  LINK-125             -9.82      0.04      0.00      Open
  LINK-126             -4.16      0.03      0.00      Open
  LINK-127              6.64      0.04      0.00      Open
  LINK-128              3.49      0.02      0.00      Open
  LINK-129             -3.67      0.02      0.00      Open
  LINK-130             -8.91      0.06      0.00      Open
  LINK-131              1.81      0.01      0.00      Open
  LINK-132             -9.01      0.06      0.00      Open
  LINK-133             -4.61      0.03      0.00      Open
  LINK-134             -0.55      0.00      0.00      Open
  LINK-135              4.39      0.03      0.00      Open
  LINK-136             -4.94      0.03      0.00      Open
  LINK-137              8.92      0.04      0.00      Open
  LINK-138            -13.86      0.06      0.00      Open
  LINK-139              4.06      0.03      0.00      Open
  LINK-140            -26.66      0.11      0.01      Open
  LINK-141            -25.31      0.10      0.01      Open
  LINK-142            -41.63      0.17      0.01      Open
  LINK-143            -87.89      0.36      0.06      Open
  LINK-144             -1.35      0.01      0.00      Open
  LINK-145            -12.85      0.08      0.00      Open
  LINK-146            -20.53      0.13      0.01      Open
  LINK-147             -5.14      0.03      0.00      Open
  LINK-148             25.73      0.16      0.02      Open
  LINK-149             15.26      0.10      0.01      Open
  LINK-150             -6.93      0.04      0.00      Open
  LINK-151             16.32      0.10      0.01      Open
  LINK-152            -14.93      0.10      0.01      Open
  LINK-153             23.43      0.15      0.02      Open
  LINK-154              4.96      0.03      0.00      Open
  LINK-155              0.70      0.00      0.00      Open
  LINK-156             -2.92      0.02      0.00      Open
  LINK-157             -7.10      0.05      0.00      Open
  LINK-158             -3.38      0.02      0.00      Open
  LINK-159              4.28      0.03      0.00      Open
  LINK-160              2.52      0.02      0.00      Open
  LINK-161            -20.21      0.08      0.00      Open
  LINK-162            -32.33      0.13      0.01      Open
  LINK-163            -32.33      0.13      0.01      Open
  LINK-164           -181.91      0.52      0.09      Open
  LINK-165           -303.41      0.48      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.58      0.24      0.02      Open


  Page 5744                                                             
  Link Results at 843:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-169             35.85      0.14      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.06      0.02     80.16    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           486.21      1.99    196.63    Active Valve
  VALVE-176           360.60      4.09    186.82    Active Valve
  VALVE-177            32.33      0.37    200.63    Active Valve
  VALVE-178            85.58      0.97    111.14    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 844:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.73    659.77    122.93      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.79    659.78    128.53      0.00
  JUNCTION-3            4.18    659.79    100.40      0.00
  JUNCTION-4            3.64    659.79     78.85      0.00
  JUNCTION-5            3.35    659.80     71.74      0.00
  JUNCTION-6            1.76    659.81     67.08      0.00
  JUNCTION-7            0.00    659.81     53.98      0.00
  JUNCTION-8            1.46    659.84     72.11      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00
  JUNCTION-10           0.32    579.55    106.56      0.00
  JUNCTION-11           1.00    579.55    102.02      0.00
  JUNCTION-12           0.02    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.25    659.79    102.39      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          24.43    659.77    119.03      0.00
  JUNCTION-18           5.87    659.86     78.74      0.00
  JUNCTION-19           4.37    856.84    129.09      0.00
  JUNCTION-20           2.45    856.84    103.61      0.00
  JUNCTION-21           0.00    856.91     88.61      0.00
  JUNCTION-22           4.08    856.95    100.09      0.00
  JUNCTION-23           3.03    856.94    109.45      0.00
  JUNCTION-24           0.00    856.96     95.48      0.00
  JUNCTION-25           5.67    856.97     87.98      0.00
  JUNCTION-26           0.00    856.98     75.20      0.00
  JUNCTION-27          11.82    856.98     72.07      0.00
  JUNCTION-28           1.99    856.99     67.29      0.00
  JUNCTION-29           0.00    857.06      4.67      0.00


  Page 5745                                                             
  Node Results at 844:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-30         110.93    856.93     95.73      0.00
  JUNCTION-31           2.25    856.90    111.13      0.00
  JUNCTION-32           5.85    856.86    100.10      0.00
  JUNCTION-33           0.91    856.85    101.42      0.00
  JUNCTION-34          35.18    856.93    284.65      0.00
  JUNCTION-35           8.78    856.84     88.77      0.00
  JUNCTION-36           0.00    856.84     96.51      0.00
  JUNCTION-37           3.12    856.85     77.91      0.00
  JUNCTION-38           0.00    856.84     91.14      0.00
  JUNCTION-39           4.66    856.85     66.58      0.00
  JUNCTION-40           3.22    856.85     49.93      0.00
  JUNCTION-41           2.90    856.85     67.87      0.00
  JUNCTION-42          10.84    856.86     55.81      0.00
  JUNCTION-43           3.14    856.97     88.34      0.00
  JUNCTION-44           4.91    856.98     77.33      0.00
  JUNCTION-45          24.89    952.85     89.06      0.00
  JUNCTION-46           4.15    952.85     57.46      0.00
  JUNCTION-47           0.00    856.92     93.79      0.00
  JUNCTION-48           0.00    856.93     95.10      0.00
  JUNCTION-49           1.08    856.94    100.97      0.00
  JUNCTION-50           3.62    856.93    106.53      0.00
  JUNCTION-51           2.86    856.92    101.07      0.00
  JUNCTION-52           4.67    856.92    105.57      0.00
  JUNCTION-53           2.88    856.91    108.01      0.00
  JUNCTION-54           3.98    856.90    110.40      0.00
  JUNCTION-55           2.93    856.90    109.87      0.00
  JUNCTION-56           0.00    856.90    108.31      0.00
  JUNCTION-57           0.41    856.86    103.51      0.00
  JUNCTION-58          20.92    856.85    106.87      0.00
  JUNCTION-59           0.00    856.85    102.21      0.00
  JUNCTION-60           0.00    856.85    100.90      0.00
  JUNCTION-61           0.00    856.85    100.29      0.00
  JUNCTION-62           0.00    856.85    100.29      0.00
  JUNCTION-63           0.00    856.85    100.91      0.00
  JUNCTION-64           0.00    856.85    101.27      0.00
  JUNCTION-65           0.00    856.85    102.90      0.00
  JUNCTION-66           0.00    856.85    102.75      0.00
  JUNCTION-67           0.00    856.85    100.68      0.00
  JUNCTION-68          19.85    856.84    103.89      0.00
  JUNCTION-69           2.34    856.84    100.02      0.00
  JUNCTION-70           5.94    856.83    103.01      0.00
  JUNCTION-71           1.93    856.83     97.34      0.00
  JUNCTION-72           2.65    856.83    101.60      0.00
  JUNCTION-73           2.50    856.83    102.46      0.00
  JUNCTION-74           1.02    856.83    101.61      0.00
  JUNCTION-75           2.42    856.83     98.65      0.00
  JUNCTION-76           2.54    856.83    101.52      0.00


  Page 5746                                                             
  Node Results at 844:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-77           1.73    856.83    100.61      0.00
  JUNCTION-78           0.00    856.83    103.48      0.00
  JUNCTION-79           0.00    856.83    103.53      0.00
  JUNCTION-80           0.00    856.83    103.97      0.00
  JUNCTION-81           3.29    856.83    101.07      0.00
  JUNCTION-82           9.71    856.83    103.16      0.00
  JUNCTION-83           7.16    856.83    103.61      0.00
  JUNCTION-84           2.73    856.83    102.65      0.00
  JUNCTION-85           0.00    856.83    102.51      0.00
  JUNCTION-86           0.00    856.83    101.11      0.00
  JUNCTION-87           0.00    856.83    101.64      0.00
  JUNCTION-88           0.00    856.83    101.89      0.00
  JUNCTION-89           6.97    856.83     99.67      0.00
  JUNCTION-90           0.00    856.84     92.18      0.00
  JUNCTION-91           0.00    856.84     95.06      0.00
  JUNCTION-92           0.00    856.84     99.05      0.00
  JUNCTION-93          13.29    856.84     92.33      0.00
  JUNCTION-94           2.02    856.84     96.78      0.00
  JUNCTION-95           2.82    856.84     97.92      0.00
  JUNCTION-96           5.80    856.83     98.66      0.00
  JUNCTION-97           4.23    856.83     98.72      0.00
  JUNCTION-98           5.67    856.83     92.63      0.00
  JUNCTION-99           6.81    856.83     93.13      0.00
  JUNCTION-100          5.59    856.83     94.86      0.00
  JUNCTION-101          0.63    856.83     91.75      0.00
  JUNCTION-102         96.99   1153.35     25.69      0.00
  JUNCTION-103         60.47   1153.27     52.66      0.00
  JUNCTION-104          3.53   1153.22    126.78      0.00
  JUNCTION-105          0.00    857.06    371.36      0.00
  JUNCTION-106          0.00   1153.22    499.69      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.93    371.31      0.00
  JUNCTION-111          0.00    659.79    104.77      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.78    130.33      0.00
  JUNCTION-114          0.30    579.55     95.56      0.00
  JUNCTION-115          0.00    856.53    140.19      0.00
  JUNCTION-116          4.34    659.93     55.00      0.00
  JUNCTION-117         46.82    659.65    110.77      0.00
  JUNCTION-118        100.10    472.69     29.76      0.00
  JUNCTION-119          0.00   1153.22    131.82      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1153.26     85.04      0.00
  JUNCTION-122          7.53   1042.39     37.00      0.00
  JUNCTION-123         76.92   1042.34    123.21      0.00
  JUNCTION-124          0.96    856.94     42.87      0.00
  JUNCTION-125          0.00    856.84    183.22      0.00


  Page 5747                                                             
  Node Results at 844:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-126        187.78    472.63     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -782.23    857.07      5.71      0.00 Tank
  TANK-131           -274.49   1153.38      7.05      0.00 Tank
  
  Link Results at 844:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              187.78      0.18      0.01      Open
  LINK-1              -30.75      0.20      0.03      Open
  LINK-2              -15.35      0.10      0.01      Open
  LINK-3               -8.38      0.05      0.00      Open
  LINK-6               28.15      0.18      0.02      Open
  LINK-7              -46.34      0.30      0.05      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               48.10      0.31      0.06      Open
  LINK-10              30.04      0.19      0.02      Open
  LINK-11              49.56      0.32      0.06      Open
  LINK-12              19.53      0.12      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.30      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.38      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.62      0.01      0.00      Open
  LINK-22               1.64      0.01      0.00      Open
  LINK-23              14.83      0.09      0.01      Open
  LINK-24              11.94      0.08      0.00      Open
  LINK-25               1.64      0.01      0.00      Open
  LINK-26               1.64      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -328.37      0.52      0.07      Open
  LINK-29            -383.81      0.61      0.09      Open
  LINK-30             -16.13      0.10      0.01      Open
  LINK-31             782.23      0.55      0.05      Open
  LINK-32              -6.35      0.04      0.00      Open
  LINK-33               0.96      0.00      0.00      Open
  LINK-34              76.92      0.22      0.02      Open
  LINK-35             -35.19      0.02      0.00      Open
  LINK-36              12.03      0.08      0.00      Open
  LINK-37             -16.14      0.10      0.01      Open


  Page 5748                                                             
  Link Results at 844:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-38               0.24      0.00      0.00      Open
  LINK-39            -334.70      0.53      0.07      Open
  LINK-40            -385.69      0.39      0.03      Open
  LINK-41             388.15      0.62      0.10      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -1.98      0.00      0.00      Open
  LINK-44            -346.85      0.35      0.03      Open
  LINK-45             309.88      0.22      0.01      Open
  LINK-46             242.91      0.17      0.01      Open
  LINK-47            -711.88      0.50      0.04      Open
  LINK-48            -689.68      0.49      0.04      Open
  LINK-49            -689.01      0.49      0.04      Open
  LINK-50            -701.30      0.50      0.04      Open
  LINK-51            -755.93      0.54      0.05      Open
  LINK-52              96.80      0.27      0.03      Open
  LINK-53              77.33      0.22      0.02      Open
  LINK-54              56.28      0.16      0.01      Open
  LINK-55              -5.51      0.03      0.00      Open
  LINK-56              -2.40      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.18      0.07      0.00      Open
  LINK-59               6.89      0.04      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -21.19      0.14      0.01      Open
  LINK-62             -13.82      0.08      0.00      Open
  LINK-63              -0.12      0.00      0.00      Open
  LINK-64             -16.92      0.11      0.01      Open
  LINK-65              15.05      0.10      0.01      Open
  LINK-66             -42.82      0.27      0.05      Open
  LINK-67             -22.21      0.14      0.01      Open
  LINK-68               6.34      0.04      0.00      Open
  LINK-69             -31.69      0.20      0.03      Open
  LINK-70             -12.29      0.08      0.00      Open
  LINK-71             -24.31      0.16      0.02      Open
  LINK-72            -782.23      0.55      0.05      Open
  LINK-73             -38.84      0.25      0.04      Open
  LINK-74             -19.46      0.12      0.01      Open
  LINK-75             -25.82      0.16      0.02      Open
  LINK-76             -51.08      0.33      0.07      Open
  LINK-77              24.18      0.15      0.02      Open
  LINK-78              11.06      0.07      0.00      Open
  LINK-79              -6.36      0.04      0.00      Open
  LINK-80              14.56      0.09      0.01      Open
  LINK-81              19.39      0.12      0.01      Open
  LINK-82              -9.50      0.06      0.00      Open
  LINK-83              62.97      0.26      0.03      Open
  LINK-84              41.36      0.17      0.01      Open


  Page 5749                                                             
  Link Results at 844:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-85              53.18      0.22      0.02      Open
  LINK-86              18.73      0.12      0.01      Open
  LINK-87              11.37      0.07      0.00      Open
  LINK-88              15.80      0.10      0.01      Open
  LINK-89              -7.36      0.05      0.00      Open
  LINK-90              15.21      0.10      0.01      Open
  LINK-91               9.29      0.06      0.00      Open
  LINK-92              70.40      0.29      0.04      Open
  LINK-93              12.51      0.08      0.00      Open
  LINK-94               3.75      0.02      0.00      Open
  LINK-95              -8.76      0.06      0.00      Open
  LINK-96              12.51      0.08      0.00      Open
  LINK-97               5.86      0.04      0.00      Open
  LINK-98               3.95      0.03      0.00      Open
  LINK-99               5.86      0.04      0.00      Open
  LINK-100              3.74      0.02      0.00      Open
  LINK-101             -6.65      0.04      0.00      Open
  LINK-102             -3.28      0.02      0.00      Open
  LINK-103             -6.65      0.04      0.00      Open
  LINK-104             -3.37      0.02      0.00      Open
  LINK-105            -36.97      0.15      0.01      Open
  LINK-106              2.12      0.01      0.00      Open
  LINK-107             12.51      0.08      0.00      Open
  LINK-108             -1.92      0.01      0.00      Open
  LINK-109             29.63      0.12      0.01      Open
  LINK-110             13.96      0.09      0.01      Open
  LINK-111              3.23      0.02      0.00      Open
  LINK-112              4.79      0.03      0.00      Open
  LINK-113            -13.33      0.05      0.00      Open
  LINK-114              0.44      0.00      0.00      Open
  LINK-115             -3.49      0.02      0.00      Open
  LINK-116              1.70      0.01      0.00      Open
  LINK-117             -2.91      0.02      0.00      Open
  LINK-118              2.19      0.01      0.00      Open
  LINK-119              2.23      0.01      0.00      Open
  LINK-120             -7.34      0.03      0.00      Open
  LINK-121             -2.58      0.02      0.00      Open
  LINK-122              0.74      0.00      0.00      Open
  LINK-123              7.86      0.03      0.00      Open
  LINK-124              2.56      0.01      0.00      Open
  LINK-125             -7.84      0.03      0.00      Open
  LINK-126             -3.32      0.02      0.00      Open
  LINK-127              5.30      0.03      0.00      Open
  LINK-128              2.79      0.02      0.00      Open
  LINK-129             -2.93      0.02      0.00      Open
  LINK-130             -7.11      0.05      0.00      Open
  LINK-131              1.45      0.01      0.00      Open


  Page 5750                                                             
  Link Results at 844:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-132             -7.19      0.05      0.00      Open
  LINK-133             -3.68      0.02      0.00      Open
  LINK-134             -0.44      0.00      0.00      Open
  LINK-135              3.51      0.02      0.00      Open
  LINK-136             -3.95      0.03      0.00      Open
  LINK-137              7.12      0.03      0.00      Open
  LINK-138            -11.07      0.05      0.00      Open
  LINK-139              3.24      0.02      0.00      Open
  LINK-140            -21.29      0.09      0.00      Open
  LINK-141            -20.21      0.08      0.00      Open
  LINK-142            -33.23      0.14      0.01      Open
  LINK-143            -70.16      0.29      0.04      Open
  LINK-144             -1.08      0.01      0.00      Open
  LINK-145            -10.26      0.07      0.00      Open
  LINK-146            -16.39      0.10      0.01      Open
  LINK-147             -4.11      0.03      0.00      Open
  LINK-148             20.54      0.13      0.01      Open
  LINK-149             12.18      0.08      0.00      Open
  LINK-150             -5.53      0.04      0.00      Open
  LINK-151             13.03      0.08      0.01      Open
  LINK-152            -11.92      0.08      0.00      Open
  LINK-153             18.71      0.12      0.01      Open
  LINK-154              3.96      0.03      0.00      Open
  LINK-155              0.56      0.00      0.00      Open
  LINK-156             -2.33      0.01      0.00      Open
  LINK-157             -5.66      0.04      0.00      Open
  LINK-158             -2.70      0.02      0.00      Open
  LINK-159              3.42      0.02      0.00      Open
  LINK-160              2.01      0.01      0.00      Open
  LINK-161            -18.54      0.08      0.00      Open
  LINK-162            -29.03      0.12      0.01      Open
  LINK-163            -29.03      0.12      0.01      Open
  LINK-164           -177.49      0.50      0.09      Open
  LINK-165           -274.49      0.44      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             84.46      0.24      0.02      Open
  LINK-169             32.56      0.13      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.64      0.02     80.23    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           388.15      1.59    196.60    Active Valve
  VALVE-176           287.88      3.27    186.97    Active Valve
  VALVE-177            29.03      0.33    200.37    Active Valve
  VALVE-178            84.46      0.96    110.87    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve


  Page 5751                                                             
  Link Results at 844:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 845:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.98    659.66    122.88      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            1.06    659.66    128.48      0.00
  JUNCTION-3            5.63    659.68    100.36      0.00
  JUNCTION-4            4.91    659.68     78.80      0.00
  JUNCTION-5            4.52    659.70     71.70      0.00
  JUNCTION-6            2.37    659.72     67.04      0.00
  JUNCTION-7            0.00    659.72     53.94      0.00
  JUNCTION-8            1.97    659.76     72.08      0.00
  JUNCTION-9            0.00    659.78     74.31      0.00
  JUNCTION-10           0.44    579.55    106.56      0.00
  JUNCTION-11           1.34    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.69    659.68    102.34      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          32.92    659.64    118.98      0.00
  JUNCTION-18           7.91    659.81     78.71      0.00
  JUNCTION-19           5.89    856.41    128.90      0.00
  JUNCTION-20           3.30    856.41    103.42      0.00
  JUNCTION-21           0.00    856.53     88.44      0.00
  JUNCTION-22           5.49    856.59     99.93      0.00
  JUNCTION-23           4.09    856.57    109.29      0.00
  JUNCTION-24           0.00    856.61     95.33      0.00
  JUNCTION-25           7.64    856.62     87.83      0.00
  JUNCTION-26           0.00    856.64     75.05      0.00
  JUNCTION-27          15.93    856.65     71.93      0.00
  JUNCTION-28           2.68    856.66     67.15      0.00
  JUNCTION-29           0.00    856.78      4.55      0.00
  JUNCTION-30         149.46    856.56     95.57      0.00
  JUNCTION-31           3.03    856.50    110.95      0.00
  JUNCTION-32           7.88    856.44     99.91      0.00
  JUNCTION-33           1.23    856.43    101.24      0.00
  JUNCTION-34          47.40    856.56    284.49      0.00
  JUNCTION-35          11.83    856.41     88.59      0.00
  JUNCTION-36           0.00    856.41     96.32      0.00
  JUNCTION-37           4.21    856.41     77.72      0.00
  JUNCTION-38           0.00    856.41     90.95      0.00
  JUNCTION-39           6.28    856.42     66.40      0.00


  Page 5752                                                             
  Node Results at 845:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-40           4.34    856.43     49.74      0.00
  JUNCTION-41           3.91    856.43     67.69      0.00
  JUNCTION-42          14.61    856.44     55.63      0.00
  JUNCTION-43           4.24    856.62     88.19      0.00
  JUNCTION-44           6.61    856.64     77.19      0.00
  JUNCTION-45          27.97    952.85     89.06      0.00
  JUNCTION-46           5.59    952.85     57.46      0.00
  JUNCTION-47           0.00    856.54     93.62      0.00
  JUNCTION-48           0.00    856.55     94.94      0.00
  JUNCTION-49           1.46    856.57    100.82      0.00
  JUNCTION-50           4.88    856.55    106.36      0.00
  JUNCTION-51           3.85    856.55    100.90      0.00
  JUNCTION-52           6.30    856.55    105.41      0.00
  JUNCTION-53           3.88    856.52    107.84      0.00
  JUNCTION-54           5.36    856.51    110.23      0.00
  JUNCTION-55           3.94    856.51    109.70      0.00
  JUNCTION-56           0.00    856.51    108.14      0.00
  JUNCTION-57           0.55    856.43    103.32      0.00
  JUNCTION-58          28.19    856.42    106.68      0.00
  JUNCTION-59           0.00    856.42    102.03      0.00
  JUNCTION-60           0.00    856.41    100.71      0.00
  JUNCTION-61           0.00    856.41    100.11      0.00
  JUNCTION-62           0.00    856.41    100.10      0.00
  JUNCTION-63           0.00    856.41    100.73      0.00
  JUNCTION-64           0.00    856.41    101.08      0.00
  JUNCTION-65           0.00    856.41    102.71      0.00
  JUNCTION-66           0.00    856.41    102.56      0.00
  JUNCTION-67           0.00    856.41    100.49      0.00
  JUNCTION-68          26.75    856.41    103.70      0.00
  JUNCTION-69           3.15    856.40     99.83      0.00
  JUNCTION-70           8.00    856.39    102.81      0.00
  JUNCTION-71           2.60    856.39     97.15      0.00
  JUNCTION-72           3.58    856.39    101.41      0.00
  JUNCTION-73           3.37    856.39    102.27      0.00
  JUNCTION-74           1.37    856.39    101.42      0.00
  JUNCTION-75           3.26    856.39     98.46      0.00
  JUNCTION-76           3.42    856.39    101.32      0.00
  JUNCTION-77           2.33    856.39    100.42      0.00
  JUNCTION-78           0.00    856.39    103.29      0.00
  JUNCTION-79           0.00    856.39    103.34      0.00
  JUNCTION-80           0.00    856.39    103.78      0.00
  JUNCTION-81           4.43    856.39    100.88      0.00
  JUNCTION-82          13.08    856.39    102.97      0.00
  JUNCTION-83           9.65    856.39    103.42      0.00
  JUNCTION-84           3.68    856.39    102.46      0.00
  JUNCTION-85           0.00    856.39    102.32      0.00
  JUNCTION-86           0.00    856.39    100.92      0.00


  Page 5753                                                             
  Node Results at 845:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-87           0.00    856.39    101.45      0.00
  JUNCTION-88           0.00    856.39    101.70      0.00
  JUNCTION-89           9.40    856.39     99.48      0.00
  JUNCTION-90           0.00    856.40     91.99      0.00
  JUNCTION-91           0.00    856.40     94.87      0.00
  JUNCTION-92           0.00    856.40     98.86      0.00
  JUNCTION-93          17.91    856.40     92.14      0.00
  JUNCTION-94           2.73    856.40     96.59      0.00
  JUNCTION-95           3.80    856.40     97.73      0.00
  JUNCTION-96           7.81    856.39     98.47      0.00
  JUNCTION-97           5.70    856.39     98.53      0.00
  JUNCTION-98           7.64    856.39     92.44      0.00
  JUNCTION-99           9.18    856.39     92.94      0.00
  JUNCTION-100          7.54    856.39     94.67      0.00
  JUNCTION-101          0.85    856.39     91.56      0.00
  JUNCTION-102        130.69   1153.07     25.57      0.00
  JUNCTION-103         60.47   1152.99     52.54      0.00
  JUNCTION-104          3.53   1152.93    126.65      0.00
  JUNCTION-105          0.00    856.78    371.24      0.00
  JUNCTION-106          0.00   1152.93    499.56      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.56    371.15      0.00
  JUNCTION-111          0.00    659.68    104.72      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.66    130.28      0.00
  JUNCTION-114          0.40    579.55     95.56      0.00
  JUNCTION-115          0.00    855.88    139.90      0.00
  JUNCTION-116          5.85    659.93     55.00      0.00
  JUNCTION-117         63.08    659.45    110.69      0.00
  JUNCTION-118        134.87    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.93    131.69      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.98     84.92      0.00
  JUNCTION-122          8.01   1042.39     37.00      0.00
  JUNCTION-123         77.99   1042.34    123.21      0.00
  JUNCTION-124          1.30    856.57     42.71      0.00
  JUNCTION-125          0.00    856.41    183.03      0.00
  JUNCTION-126        253.01    472.59     16.72      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130          -1049.91    856.80      5.59      0.00 Tank
  TANK-131           -314.09   1153.11      6.94      0.00 Tank
  


  Page 5754                                                             
  Link Results at 845:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              253.01      0.25      0.01      Open
  LINK-1              -41.22      0.26      0.04      Open
  LINK-2              -20.57      0.13      0.01      Open
  LINK-3              -11.25      0.07      0.00      Open
  LINK-6               37.78      0.24      0.04      Open
  LINK-7              -62.20      0.40      0.09      Open
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               64.57      0.41      0.10      Open
  LINK-10              40.33      0.26      0.04      Open
  LINK-11              66.54      0.42      0.11      Open
  LINK-12              26.22      0.17      0.02      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.40      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.52      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               2.18      0.01      0.00      Open
  LINK-22               2.21      0.01      0.00      Open
  LINK-23              19.91      0.13      0.01      Open
  LINK-24              16.02      0.10      0.01      Open
  LINK-25               2.20      0.01      0.00      Open
  LINK-26               2.21      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -440.68      0.70      0.12      Open
  LINK-29            -515.14      0.82      0.16      Open
  LINK-30             -21.62      0.14      0.01      Open
  LINK-31            1049.91      0.74      0.08      Open
  LINK-32              -7.13      0.05      0.00      Open
  LINK-33               1.30      0.00      0.00      Open
  LINK-34              78.00      0.22      0.02      Open
  LINK-35             -47.41      0.03      0.00      Open
  LINK-36              16.05      0.10      0.01      Open
  LINK-37             -21.63      0.14      0.01      Open
  LINK-38               0.32      0.00      0.00      Open
  LINK-39            -448.98      0.72      0.13      Open
  LINK-40            -515.96      0.53      0.06      Open
  LINK-41             518.94      0.83      0.17      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.82      0.00      0.00      Open
  LINK-44            -464.05      0.47      0.05      Open
  LINK-45             417.52      0.30      0.02      Open
  LINK-46             327.30      0.23      0.01      Open
  LINK-47            -955.46      0.68      0.07      Open
  LINK-48            -925.66      0.66      0.07      Open


  Page 5755                                                             
  Link Results at 845:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-49            -924.81      0.66      0.07      Open
  LINK-50            -941.32      0.67      0.07      Open
  LINK-51           -1014.60      0.72      0.08      Open
  LINK-52             130.43      0.37      0.05      Open
  LINK-53             104.20      0.30      0.03      Open
  LINK-54              75.83      0.22      0.02      Open
  LINK-55              -7.42      0.04      0.00      Open
  LINK-56              -3.07      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -14.90      0.10      0.01      Open
  LINK-59               9.11      0.06      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -28.21      0.18      0.02      Open
  LINK-62             -18.44      0.11      0.01      Open
  LINK-63              -0.16      0.00      0.00      Open
  LINK-64             -22.62      0.14      0.01      Open
  LINK-65              20.13      0.13      0.01      Open
  LINK-66             -57.36      0.36      0.08      Open
  LINK-67             -29.80      0.19      0.02      Open
  LINK-68               8.49      0.05      0.00      Open
  LINK-69             -42.53      0.27      0.05      Open
  LINK-70             -16.50      0.11      0.01      Open
  LINK-71             -32.64      0.21      0.03      Open
  LINK-72           -1049.91      0.74      0.08      Open
  LINK-73             -51.91      0.33      0.07      Open
  LINK-74             -26.01      0.17      0.02      Open
  LINK-75             -34.56      0.22      0.03      Open
  LINK-76             -68.39      0.44      0.11      Open
  LINK-77              32.37      0.21      0.03      Open
  LINK-78              14.79      0.09      0.01      Open
  LINK-79              -8.55      0.05      0.00      Open
  LINK-80              19.49      0.12      0.01      Open
  LINK-81              25.90      0.17      0.02      Open
  LINK-82             -12.71      0.08      0.00      Open
  LINK-83              84.84      0.35      0.06      Open
  LINK-84              55.73      0.23      0.03      Open
  LINK-85              71.66      0.29      0.04      Open
  LINK-86              25.23      0.16      0.02      Open
  LINK-87              15.32      0.10      0.01      Open
  LINK-88              21.29      0.14      0.01      Open
  LINK-89              -9.91      0.06      0.00      Open
  LINK-90              20.49      0.13      0.01      Open
  LINK-91              12.52      0.08      0.00      Open
  LINK-92              94.85      0.39      0.07      Open
  LINK-93              16.86      0.11      0.01      Open
  LINK-94               5.05      0.03      0.00      Open
  LINK-95             -11.81      0.08      0.00      Open


  Page 5756                                                             
  Link Results at 845:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-96              16.86      0.11      0.01      Open
  LINK-97               7.90      0.05      0.00      Open
  LINK-98               5.32      0.03      0.00      Open
  LINK-99               7.90      0.05      0.00      Open
  LINK-100              5.04      0.03      0.00      Open
  LINK-101             -8.96      0.06      0.00      Open
  LINK-102             -4.42      0.03      0.00      Open
  LINK-103             -8.96      0.06      0.00      Open
  LINK-104             -4.55      0.03      0.00      Open
  LINK-105            -49.81      0.20      0.02      Open
  LINK-106              2.85      0.02      0.00      Open
  LINK-107             16.86      0.11      0.01      Open
  LINK-108             -2.58      0.02      0.00      Open
  LINK-109             39.92      0.16      0.01      Open
  LINK-110             18.81      0.12      0.01      Open
  LINK-111              4.36      0.03      0.00      Open
  LINK-112              6.45      0.04      0.00      Open
  LINK-113            -17.96      0.07      0.00      Open
  LINK-114              0.59      0.00      0.00      Open
  LINK-115             -4.71      0.03      0.00      Open
  LINK-116              2.29      0.01      0.00      Open
  LINK-117             -3.93      0.03      0.00      Open
  LINK-118              2.95      0.02      0.00      Open
  LINK-119              3.01      0.02      0.00      Open
  LINK-120             -9.89      0.04      0.00      Open
  LINK-121             -3.48      0.02      0.00      Open
  LINK-122              1.00      0.01      0.00      Open
  LINK-123             10.59      0.04      0.00      Open
  LINK-124              3.45      0.01      0.00      Open
  LINK-125            -10.57      0.04      0.00      Open
  LINK-126             -4.47      0.03      0.00      Open
  LINK-127              7.15      0.05      0.00      Open
  LINK-128              3.75      0.02      0.00      Open
  LINK-129             -3.95      0.03      0.00      Open
  LINK-130             -9.59      0.06      0.00      Open
  LINK-131              1.95      0.01      0.00      Open
  LINK-132             -9.69      0.06      0.00      Open
  LINK-133             -4.96      0.03      0.00      Open
  LINK-134             -0.59      0.00      0.00      Open
  LINK-135              4.72      0.03      0.00      Open
  LINK-136             -5.32      0.03      0.00      Open
  LINK-137              9.60      0.04      0.00      Open
  LINK-138            -14.91      0.06      0.00      Open
  LINK-139              4.37      0.03      0.00      Open
  LINK-140            -28.68      0.12      0.01      Open
  LINK-141            -27.23      0.11      0.01      Open
  LINK-142            -44.78      0.18      0.02      Open


  Page 5757                                                             
  Link Results at 845:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-143            -94.53      0.39      0.07      Open
  LINK-144             -1.45      0.01      0.00      Open
  LINK-145            -13.83      0.09      0.01      Open
  LINK-146            -22.09      0.14      0.01      Open
  LINK-147             -5.53      0.04      0.00      Open
  LINK-148             27.67      0.18      0.02      Open
  LINK-149             16.41      0.10      0.01      Open
  LINK-150             -7.46      0.05      0.00      Open
  LINK-151             17.55      0.11      0.01      Open
  LINK-152            -16.06      0.10      0.01      Open
  LINK-153             25.20      0.16      0.02      Open
  LINK-154              5.33      0.03      0.00      Open
  LINK-155              0.75      0.00      0.00      Open
  LINK-156             -3.15      0.02      0.00      Open
  LINK-157             -7.63      0.05      0.00      Open
  LINK-158             -3.64      0.02      0.00      Open
  LINK-159              4.60      0.03      0.00      Open
  LINK-160              2.71      0.02      0.00      Open
  LINK-161            -20.84      0.09      0.00      Open
  LINK-162            -33.56      0.14      0.01      Open
  LINK-163            -33.42      0.14      0.01      Open
  LINK-164           -183.40      0.52      0.10      Open
  LINK-165           -314.09      0.50      0.06      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             85.97      0.24      0.02      Open
  LINK-169             36.95      0.15      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             2.20      0.02     80.13    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           518.94      2.12    195.94    Active Valve
  VALVE-176           385.90      4.38    186.76    Active Valve
  VALVE-177            33.42      0.38    200.08    Active Valve
  VALVE-178            85.97      0.98    110.59    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  


  Page 5758                                                             
  Node Results at 846:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.77    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.84    659.76    128.52      0.00
  JUNCTION-3            4.44    659.77    100.39      0.00
  JUNCTION-4            3.87    659.77     78.84      0.00
  JUNCTION-5            3.57    659.78     71.73      0.00
  JUNCTION-6            1.87    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.56    659.82     72.10      0.00
  JUNCTION-9            0.00    659.83     74.33      0.00
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.06    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.33    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.97    659.75    119.02      0.00
  JUNCTION-18           6.24    659.86     78.73      0.00
  JUNCTION-19           4.65    856.26    128.83      0.00
  JUNCTION-20           2.61    856.26    103.36      0.00
  JUNCTION-21           0.00    856.34     88.36      0.00
  JUNCTION-22           4.33    856.37     99.84      0.00
  JUNCTION-23           3.23    856.36    109.20      0.00
  JUNCTION-24           0.00    856.39     95.23      0.00
  JUNCTION-25           6.03    856.40     87.73      0.00
  JUNCTION-26           0.00    856.41     74.95      0.00
  JUNCTION-27          12.57    856.41     71.83      0.00
  JUNCTION-28           2.11    856.42     67.04      0.00
  JUNCTION-29           0.00    856.50      4.43      0.00
  JUNCTION-30         117.93    856.36     95.48      0.00
  JUNCTION-31           2.39    856.32    110.88      0.00
  JUNCTION-32           6.22    856.28     99.85      0.00
  JUNCTION-33           0.97    856.27    101.17      0.00
  JUNCTION-34          37.41    856.35    284.40      0.00
  JUNCTION-35           9.33    856.26     88.52      0.00
  JUNCTION-36           0.00    856.26     96.26      0.00
  JUNCTION-37           3.32    856.26     77.65      0.00
  JUNCTION-38           0.00    856.26     90.88      0.00
  JUNCTION-39           4.96    856.27     66.33      0.00
  JUNCTION-40           3.43    856.27     49.67      0.00
  JUNCTION-41           3.08    856.27     67.62      0.00
  JUNCTION-42          11.53    856.28     55.56      0.00
  JUNCTION-43           3.34    856.40     88.09      0.00
  JUNCTION-44           5.22    856.41     77.09      0.00
  JUNCTION-45          25.45    952.85     89.06      0.00
  JUNCTION-46           4.41    952.85     57.46      0.00


  Page 5759                                                             
  Node Results at 846:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-47           0.00    856.34     93.54      0.00
  JUNCTION-48           0.00    856.35     94.85      0.00
  JUNCTION-49           1.15    856.36    100.73      0.00
  JUNCTION-50           3.85    856.35    106.28      0.00
  JUNCTION-51           3.04    856.35    100.82      0.00
  JUNCTION-52           4.97    856.35    105.33      0.00
  JUNCTION-53           3.06    856.33    107.76      0.00
  JUNCTION-54           4.23    856.32    110.15      0.00
  JUNCTION-55           3.11    856.33    109.62      0.00
  JUNCTION-56           0.00    856.33    108.06      0.00
  JUNCTION-57           0.44    856.27    103.26      0.00
  JUNCTION-58          22.24    856.27    106.62      0.00
  JUNCTION-59           0.00    856.26    101.96      0.00
  JUNCTION-60           0.00    856.26    100.64      0.00
  JUNCTION-61           0.00    856.26    100.04      0.00
  JUNCTION-62           0.00    856.26    100.03      0.00
  JUNCTION-63           0.00    856.26    100.66      0.00
  JUNCTION-64           0.00    856.26    101.02      0.00
  JUNCTION-65           0.00    856.26    102.65      0.00
  JUNCTION-66           0.00    856.26    102.49      0.00
  JUNCTION-67           0.00    856.26    100.42      0.00
  JUNCTION-68          21.11    856.26    103.64      0.00
  JUNCTION-69           2.48    856.25     99.77      0.00
  JUNCTION-70           6.31    856.25    102.75      0.00
  JUNCTION-71           2.05    856.25     97.09      0.00
  JUNCTION-72           2.82    856.25    101.35      0.00
  JUNCTION-73           2.66    856.25    102.21      0.00
  JUNCTION-74           1.08    856.25    101.35      0.00
  JUNCTION-75           2.57    856.25     98.40      0.00
  JUNCTION-76           2.70    856.25    101.26      0.00
  JUNCTION-77           1.84    856.25    100.36      0.00
  JUNCTION-78           0.00    856.25    103.22      0.00
  JUNCTION-79           0.00    856.25    103.28      0.00
  JUNCTION-80           0.00    856.25    103.71      0.00
  JUNCTION-81           3.49    856.25    100.82      0.00
  JUNCTION-82          10.32    856.25    102.90      0.00
  JUNCTION-83           7.62    856.25    103.36      0.00
  JUNCTION-84           2.91    856.25    102.40      0.00
  JUNCTION-85           0.00    856.25    102.26      0.00
  JUNCTION-86           0.00    856.25    100.86      0.00
  JUNCTION-87           0.00    856.25    101.39      0.00
  JUNCTION-88           0.00    856.25    101.63      0.00
  JUNCTION-89           7.41    856.25     99.42      0.00
  JUNCTION-90           0.00    856.25     91.93      0.00
  JUNCTION-91           0.00    856.25     94.81      0.00
  JUNCTION-92           0.00    856.25     98.80      0.00
  JUNCTION-93          14.13    856.25     92.08      0.00


  Page 5760                                                             
  Node Results at 846:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-94           2.15    856.25     96.53      0.00
  JUNCTION-95           3.00    856.25     97.66      0.00
  JUNCTION-96           6.16    856.25     98.41      0.00
  JUNCTION-97           4.49    856.25     98.47      0.00
  JUNCTION-98           6.03    856.25     92.38      0.00
  JUNCTION-99           7.25    856.25     92.88      0.00
  JUNCTION-100          5.95    856.25     94.61      0.00
  JUNCTION-101          0.67    856.25     91.49      0.00
  JUNCTION-102        103.12   1152.81     25.45      0.00
  JUNCTION-103         60.47   1152.72     52.43      0.00
  JUNCTION-104          3.53   1152.68    126.54      0.00
  JUNCTION-105          0.00    856.50    371.12      0.00
  JUNCTION-106          0.00   1152.68    499.45      0.00
  JUNCTION-109          0.00    425.00    184.15      0.00
  JUNCTION-110          0.00    856.35    371.06      0.00
  JUNCTION-111          0.00    659.77    104.76      0.00
  JUNCTION-112          0.00    579.55     70.00      0.00
  JUNCTION-113          0.00    659.76    130.32      0.00
  JUNCTION-114          0.32    579.55     95.56      0.00
  JUNCTION-115          0.00    855.91    139.92      0.00
  JUNCTION-116          4.61    659.93     55.00      0.00
  JUNCTION-117         49.78    659.62    110.76      0.00
  JUNCTION-118        106.42    472.69     29.76      0.00
  JUNCTION-119          0.00   1152.68    131.58      0.00
  JUNCTION-120          0.00    952.85     45.00      0.00
  JUNCTION-121          0.00   1152.71     84.80      0.00
  JUNCTION-122          7.62   1042.39     37.00      0.00
  JUNCTION-123         77.12   1042.34    123.21      0.00
  JUNCTION-124          1.03    856.36     42.62      0.00
  JUNCTION-125          0.00    856.26    182.97      0.00
  JUNCTION-126        199.64    472.62     16.74      0.00
  JUNCTION-128          0.00    425.00    184.15      0.00
  RESERVOIR-129         0.00    425.00      0.00      0.00 Reservoir
  TANK-130           -831.63    856.51      5.46      0.00 Tank
  TANK-131           -281.72   1152.83      6.82      0.00 Tank
  
  Link Results at 846:00 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-0              199.64      0.19      0.01      Open
  LINK-1              -32.69      0.21      0.03      Open
  LINK-2              -16.32      0.10      0.01      Open
  LINK-3               -8.91      0.06      0.00      Open
  LINK-6               29.93      0.19      0.02      Open
  LINK-7              -49.27      0.31      0.06      Open


  Page 5761                                                             
  Link Results at 846:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-8                0.00      0.00      0.00      Open
  LINK-9               51.14      0.33      0.07      Open
  LINK-10              31.93      0.20      0.03      Open
  LINK-11              52.69      0.34      0.07      Open
  LINK-12              20.76      0.13      0.01      Open
  LINK-13               0.00      0.00      0.00      Open
  LINK-14              -0.32      0.00      0.00      Open
  LINK-15               0.00      0.00      0.00      Open
  LINK-16              -0.41      0.00      0.00      Open
  LINK-17               0.00      0.00      0.00      Open
  LINK-18               0.00      0.00      0.00      Open
  LINK-19               0.00      0.00      0.00      Open
  LINK-20               0.00      0.00      0.00      Open
  LINK-21               1.72      0.01      0.00      Open
  LINK-22               1.75      0.01      0.00      Open
  LINK-23              15.77      0.10      0.01      Open
  LINK-24              12.69      0.08      0.00      Open
  LINK-25               1.75      0.01      0.00      Open
  LINK-26               1.75      0.01      0.00      Open
  LINK-27               0.00      0.00      0.00      Open
  LINK-28            -349.11      0.56      0.08      Open
  LINK-29            -408.05      0.65      0.11      Open
  LINK-30             -17.15      0.11      0.01      Open
  LINK-31             831.63      0.59      0.06      Open
  LINK-32              -6.49      0.04      0.00      Open
  LINK-33               1.02      0.00      0.00      Open
  LINK-34              77.12      0.22      0.02      Open
  LINK-35             -37.41      0.03      0.00      Open
  LINK-36              12.79      0.08      0.01      Open
  LINK-37             -17.16      0.11      0.01      Open
  LINK-38               0.25      0.00      0.00      Open
  LINK-39            -355.84      0.57      0.08      Open
  LINK-40            -410.05      0.42      0.04      Open
  LINK-41             412.66      0.66      0.11      Open
  LINK-42               0.00      0.00      0.00      Open
  LINK-43              -2.10      0.00      0.00      Open
  LINK-44            -368.75      0.38      0.03      Open
  LINK-45             329.45      0.23      0.01      Open
  LINK-46             258.26      0.18      0.01      Open
  LINK-47            -756.84      0.54      0.05      Open
  LINK-48            -733.23      0.52      0.04      Open
  LINK-49            -732.53      0.52      0.04      Open
  LINK-50            -745.59      0.53      0.05      Open
  LINK-51            -803.68      0.57      0.05      Open
  LINK-52             102.92      0.29      0.03      Open
  LINK-53              82.22      0.23      0.02      Open
  LINK-54              59.83      0.17      0.01      Open


  Page 5762                                                             
  Link Results at 846:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-55              -5.85      0.03      0.00      Open
  LINK-56              -2.55      0.02      0.00      Open
  LINK-57               0.00      0.00      0.00      Open
  LINK-58             -11.88      0.08      0.00      Open
  LINK-59               7.32      0.05      0.00      Open
  LINK-60               0.00      0.00      0.00      Open
  LINK-61             -22.52      0.14      0.01      Open
  LINK-62             -14.69      0.09      0.01      Open
  LINK-63              -0.13      0.00      0.00      Open
  LINK-64             -17.99      0.11      0.01      Open
  LINK-65              16.00      0.10      0.01      Open
  LINK-66             -45.52      0.29      0.05      Open
  LINK-67             -23.61      0.15      0.02      Open
  LINK-68               6.74      0.04      0.00      Open
  LINK-69             -33.69      0.22      0.03      Open
  LINK-70             -13.06      0.08      0.01      Open
  LINK-71             -25.85      0.16      0.02      Open
  LINK-72            -831.63      0.59      0.06      Open
  LINK-73             -41.30      0.26      0.04      Open
  LINK-74             -20.69      0.13      0.01      Open
  LINK-75             -27.45      0.18      0.02      Open
  LINK-76             -54.31      0.35      0.07      Open
  LINK-77              25.71      0.16      0.02      Open
  LINK-78              11.76      0.08      0.00      Open
  LINK-79              -6.76      0.04      0.00      Open
  LINK-80              15.48      0.10      0.01      Open
  LINK-81              20.61      0.13      0.01      Open
  LINK-82             -10.10      0.06      0.00      Open
  LINK-83              66.94      0.27      0.04      Open
  LINK-84              43.97      0.18      0.02      Open
  LINK-85              56.54      0.23      0.03      Open
  LINK-86              19.91      0.13      0.01      Open
  LINK-87              12.09      0.08      0.00      Open
  LINK-88              16.80      0.11      0.01      Open
  LINK-89              -7.82      0.05      0.00      Open
  LINK-90              16.17      0.10      0.01      Open
  LINK-91               9.88      0.06      0.00      Open
  LINK-92              74.85      0.31      0.04      Open
  LINK-93              13.30      0.08      0.01      Open
  LINK-94               3.99      0.03      0.00      Open
  LINK-95              -9.32      0.06      0.00      Open
  LINK-96              13.30      0.08      0.01      Open
  LINK-97               6.23      0.04      0.00      Open
  LINK-98               4.19      0.03      0.00      Open
  LINK-99               6.23      0.04      0.00      Open
  LINK-100              3.98      0.03      0.00      Open
  LINK-101             -7.07      0.05      0.00      Open


  Page 5763                                                             
  Link Results at 846:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-102             -3.48      0.02      0.00      Open
  LINK-103             -7.07      0.05      0.00      Open
  LINK-104             -3.59      0.02      0.00      Open
  LINK-105            -39.30      0.16      0.01      Open
  LINK-106              2.25      0.01      0.00      Open
  LINK-107             13.30      0.08      0.01      Open
  LINK-108             -2.04      0.01      0.00      Open
  LINK-109             31.50      0.13      0.01      Open
  LINK-110             14.84      0.09      0.01      Open
  LINK-111              3.44      0.02      0.00      Open
  LINK-112              5.09      0.03      0.00      Open
  LINK-113            -14.17      0.06      0.00      Open
  LINK-114              0.47      0.00      0.00      Open
  LINK-115             -3.71      0.02      0.00      Open
  LINK-116              1.80      0.01      0.00      Open
  LINK-117             -3.10      0.02      0.00      Open
  LINK-118              2.33      0.01      0.00      Open
  LINK-119              2.38      0.02      0.00      Open
  LINK-120             -7.80      0.03      0.00      Open
  LINK-121             -2.74      0.02      0.00      Open
  LINK-122              0.79      0.01      0.00      Open
  LINK-123              8.36      0.03      0.00      Open
  LINK-124              2.72      0.01      0.00      Open
  LINK-125             -8.34      0.03      0.00      Open
  LINK-126             -3.53      0.02      0.00      Open
  LINK-127              5.64      0.04      0.00      Open
  LINK-128              2.96      0.02      0.00      Open
  LINK-129             -3.12      0.02      0.00      Open
  LINK-130             -7.56      0.05      0.00      Open
  LINK-131              1.54      0.01      0.00      Open
  LINK-132             -7.64      0.05      0.00      Open
  LINK-133             -3.92      0.02      0.00      Open
  LINK-134             -0.47      0.00      0.00      Open
  LINK-135              3.73      0.02      0.00      Open
  LINK-136             -4.19      0.03      0.00      Open
  LINK-137              7.57      0.03      0.00      Open
  LINK-138            -11.77      0.05      0.00      Open
  LINK-139              3.45      0.02      0.00      Open
  LINK-140            -22.63      0.09      0.00      Open
  LINK-141            -21.48      0.09      0.00      Open
  LINK-142            -35.33      0.14      0.01      Open
  LINK-143            -74.59      0.30      0.04      Open
  LINK-144             -1.15      0.01      0.00      Open
  LINK-145            -10.91      0.07      0.00      Open
  LINK-146            -17.43      0.11      0.01      Open
  LINK-147             -4.37      0.03      0.00      Open
  LINK-148             21.83      0.14      0.01      Open


  Page 5764                                                             
  Link Results at 846:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     GPM       fps    ft/Kft
  ----------------------------------------------------------------------
  LINK-149             12.95      0.08      0.01      Open
  LINK-150             -5.88      0.04      0.00      Open
  LINK-151             13.85      0.09      0.01      Open
  LINK-152            -12.67      0.08      0.01      Open
  LINK-153             19.89      0.13      0.01      Open
  LINK-154              4.21      0.03      0.00      Open
  LINK-155              0.59      0.00      0.00      Open
  LINK-156             -2.48      0.02      0.00      Open
  LINK-157             -6.02      0.04      0.00      Open
  LINK-158             -2.87      0.02      0.00      Open
  LINK-159              3.63      0.02      0.00      Open
  LINK-160              2.14      0.01      0.00      Open
  LINK-161            -18.96      0.08      0.00      Open
  LINK-162            -29.86      0.12      0.01      Open
  LINK-163            -29.86      0.12      0.01      Open
  LINK-164           -178.60      0.51      0.09      Open
  LINK-165           -281.72      0.45      0.05      Open
  LINK-166              0.00      0.00      0.00      Open
  LINK-167              0.00      0.00      0.00      Open
  LINK-168             84.74      0.24      0.02      Open
  LINK-169             33.39      0.13      0.01      Open
  PUMP-170              0.00      0.00      0.00    Closed Pump
  PUMP-172              0.00      0.00      0.00    Closed Pump
  VALVE-173             1.75      0.02     80.22    Active Valve
  VALVE-174             0.00      0.00      0.00    Closed Valve
  VALVE-175           412.66      1.69    195.98    Active Valve
  VALVE-176           306.06      3.47    186.93    Active Valve
  VALVE-177            29.86      0.34    199.82    Active Valve
  VALVE-178            84.74      0.96    110.32    Active Valve
  VALVE-179             0.00      0.00      0.00    Closed Valve
  VALVE-180             0.00      0.00      0.00    Closed Valve
  
  Node Results at 847:00 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-0            0.76    659.76    122.92      0.00
  JUNCTION-1            0.00    425.00    100.96      0.00
  JUNCTION-2            0.83    659.76    128.53      0.00
  JUNCTION-3            4.40    659.77    100.40      0.00
  JUNCTION-4            3.84    659.77     78.84      0.00
  JUNCTION-5            3.53    659.79     71.74      0.00
  JUNCTION-6            1.85    659.80     67.07      0.00
  JUNCTION-7            0.00    659.80     53.98      0.00
  JUNCTION-8            1.54    659.83     72.10      0.00
  JUNCTION-9            0.00    659.84     74.33      0.00


  Page 5765                                                             
  Node Results at 847:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-10           0.34    579.55    106.56      0.00
  JUNCTION-11           1.05    579.55    102.02      0.00
  JUNCTION-12           0.03    579.55     86.68      0.00
  JUNCTION-13           0.00    579.55    109.89      0.00
  JUNCTION-14           0.00    579.55     70.50      0.00
  JUNCTION-15           1.32    659.77    102.38      0.00
  JUNCTION-16           0.00    579.55     85.17      0.00
  JUNCTION-17          25.72    659.75    119.02      0.00
  JUNCTION-18           6.18    659.86     78.73      0.00
  JUNCTION-19           4.60    856.00    128.72      0.00
  JUNCTION-20           2.58    856.00    103.24      0.00
  JUNCTION-21           0.00    856.08     88.25      0.00
  JUNCTION-22           4.29    856.12     99.73      0.00
  JUNCTION-23           3.19    856.11    109.09      0.00
  JUNCTION-24           0.00    856.13     95.12      0.00
  JUNCTION-25           5.97    856.14     87.62      0.00
  JUNCTION-26           0.00    856.15     74.84      0.00
  JUNCTION-27          12.44    856.16     71.71      0.00
  JUNCTION-28           2.09    856.16     66.93      0.00
  JUNCTION-29           0.00    856.24      4.31      0.00
  JUNCTION-30         116.76    856.10     95.37      0.00
  JUNCTION-31           2.37    856.06    110.76      0.00
  JUNCTION-32           6.16    856.02     99.73      0.00
  JUNCTION-33           0.96    856.02    101.06      0.00
  JUNCTION-34          37.04    856.10    284.29      0.00
  JUNCTION-35           9.24    856.00     88.41      0.00
  JUNCTION-36           0.00    856.00     96.15      0.00
  JUNCTION-37           3.29    856.01     77.54      0.00
  JUNCTION-38           0.00    856.00     90.77      0.00
  JUNCTION-39           4.91    856.01     66.22      0.00
  JUNCTION-40           3.39    856.02     49.56      0.00
  JUNCTION-41           3.05    856.02     67.51      0.00
  JUNCTION-42          11.41    856.02     55.45      0.00
  JUNCTION-43           3.31    856.14     87.98      0.00
  JUNCTION-44           5.17    856.15     76.98      0.00
  JUNCTION-45          25.35    952.85     89.06      0.00
  JUNCTION-46           4.37    952.85     57.46      0.00
  JUNCTION-47           0.00    856.08     93.43      0.00
  JUNCTION-48           0.00    856.09     94.74      0.00
  JUNCTION-49           1.14    856.11    100.61      0.00
  JUNCTION-50           3.81    856.09    106.16      0.00
  JUNCTION-51           3.01    856.09    100.70      0.00
  JUNCTION-52           4.92    856.09    105.21      0.00
  JUNCTION-53           3.03    856.07    107.65      0.00
  JUNCTION-54           4.19    856.07    110.04      0.00
  JUNCTION-55           3.08    856.07    109.51      0.00
  JUNCTION-56           0.00    856.07    107.95      0.00


  Page 5766                                                             
  Node Results at 847:00 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     GPM        ft       psi      TIME
  ----------------------------------------------------------------------
  JUNCTION-57           0.43    856.02    103.15      0.00
  JUNCTION-58          22.02    856.01    106.51      0.00
  JUNCTION-59           0.00    856.01    101.85      0.00
  JUNCTION-60           0.00    856.01    100.53      0.00
  JUNCTION-61           0.00    856.01     99.93      0.00
  JUNCTION-62           0.00    856.01     99.92      0.00
  JUNCTION-63           0.00    856.01    100.55      0.00
  JUNCTION-64           0.00    856.01    100.91      0.00
  JUNCTION-65           0.00    856.01    102.53      0.00
  JUNCTION-66           0.00    856.01    102.38      0.00
  JUNCTION-67           0.00    856.01    100.31      0.00
  JUNCTION-68          20.90    856.00    103.53      0.00
  JUNCTION-69           2.46    856.00     99.66      0.00
  JUNCTION-70           6.25    855.99    102.64      0.00
  JUNCTION-71           2.03    855.99     96.98      0.00
  JUNCTION-72           2.79    855.99    101.24      0.00
  JUNCTION-73           2.63    855.99    102.10      0.00
  JUNCTION-74           1.07    855.99    101.24      0.00
  JUNCTION-75           2.55    855.99     98.29      0.00
  JUNCTION-76           2.67    855.99    101.15      0.00
  JUNCTION-77           1.82    855.99    100.25      0.00
  JUNCTION-78           0.00    855.99    103.11      0.00
  JUNCTION-79           0.00    855.99    103.17      0.00
  JUNCTION-80           0.00    855.99    103.60      0.00
  JUNCTION-81           3.46    855.99    100.70      0.00
  JUNCTION-82          10.22    855.99    102.79      0.00
  JUNCTION-83           7.54    855.99    103.25      0.00
  JUNCTION-84           2.88    855.99    102.29      0.00
  JUNCTION-85           0.00    855.99    102.15      0.00
